id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1222814,2026-08-17T15:19:32.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,0.1,0.8,0.0,1.3,2.0,241.7,241.0,240.8,12.1,11.1,11.3,861.6,4.9,49.94,0.0,2.2,67.4,861.7,5.7,5.3,67.4,100.0,3319.0,3317.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.3836905883775122,False
1222876,2026-08-17T15:20:03.618981+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.4,16.8,0.0,1.2,2.0,244.0,243.5,243.5,12.2,11.1,11.2,861.5,4.9,49.94,0.0,2.2,67.4,860.1,21.7,20.2,67.4,100.0,3312.0,3310.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.3974617749221129,False
1222907,2026-08-17T15:20:19.619178+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.1,0.1,1.8,1.0,242.6,242.4,242.5,0.8,0.6,0.6,867.1,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36311758481274065,False
1222938,2026-08-17T15:20:34.618568+00:00,external_ems_2,bess_2,good,0.1812,normal,PCS DC current and BMS current mismatch: 31.3,0.2,1.5,3.3,31.3,0.0,1.2,1.0,224.0,224.1,224.2,40.0,40.7,39.2,858.8,33.4,49.77,0.0,24.2,67.4,862.1,2.1,1.8,67.4,100.0,3320.0,3319.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4621381205582702,False
1222969,2026-08-17T15:20:50.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.8,1.0,238.0,237.9,238.4,0.8,0.6,0.6,867.1,0.0,49.93,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3617051784890842,False
1223031,2026-08-17T15:21:21.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.1,0.1,1.8,1.0,244.5,244.2,244.2,0.8,0.6,0.6,867.1,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36186404118678495,False
1223093,2026-08-17T15:21:52.618914+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.1,0.1,1.8,1.0,240.8,240.8,240.9,0.8,0.6,0.6,867.1,0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3628877447348973,False
1223124,2026-08-17T15:22:07.618567+00:00,external_ems_2,bess_2,good,0.1283,normal,PCS DC current and BMS current mismatch: 28.0,0.2,1.1,3.0,28.0,0.0,1.2,1.0,230.3,230.2,230.4,36.4,36.2,35.3,859.1,30.3,49.79,0.0,18.0,67.4,862.1,2.3,1.8,67.4,100.0,3320.0,3319.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4312912854124888,False
1223186,2026-08-17T15:22:38.628802+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.0,0.8,11.6,0.0,1.3,2.0,242.0,241.2,241.0,12.1,11.1,11.2,861.5,4.2,49.94,0.0,2.2,67.4,860.7,15.8,14.6,67.4,100.0,3320.0,3318.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.39393031839096765,False
1223217,2026-08-17T15:22:54.629500+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,1.8,1.0,224.1,224.4,224.8,0.8,0.6,0.6,867.1,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.38461413428506896,False
1223248,2026-08-17T15:23:09.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.6,2.9,0.0,1.2,1.0,244.4,243.9,244.0,12.1,11.1,11.2,861.5,5.0,49.94,0.0,2.2,67.0,862.1,2.1,1.8,67.0,100.0,3318.0,3317.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.38490398676817456,False
1223279,2026-08-17T15:23:25.628924+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,1.8,1.0,238.7,238.3,238.7,0.8,0.6,0.6,867.1,0.0,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36108462571543276,False
1223341,2026-08-17T15:23:56.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,1.8,1.0,230.5,230.5,231.2,0.8,0.6,0.6,867.1,0.0,49.83,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3685095731002688,False
1223372,2026-08-17T15:24:11.629154+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.6,2.3,0.0,1.3,1.0,243.8,243.4,243.3,12.1,11.1,11.2,861.5,4.7,49.94,0.0,2.2,67.0,862.1,2.4,1.9,67.0,100.0,3320.0,3319.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.38701875609135844,False
1223403,2026-08-17T15:24:27.618690+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.1,0.1,1.8,1.0,242.0,241.8,242.1,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3625609627754611,False
1223434,2026-08-17T15:24:42.629006+00:00,external_ems_2,bess_2,good,0.1219,normal,PCS DC current and BMS current mismatch: 27.6,0.3,1.4,2.4,27.6,0.0,1.3,2.0,224.8,224.5,224.5,37.2,37.0,35.8,859.7,29.8,49.81,0.0,20.0,67.0,862.1,2.2,1.9,67.0,100.0,3321.0,3319.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.43771252672035554,False
1223496,2026-08-17T15:25:13.629721+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.9,19.4,0.0,1.2,2.0,231.0,230.7,230.8,26.3,25.5,25.8,860.2,21.8,49.86,0.0,7.8,67.0,862.1,2.4,2.0,67.0,100.0,3319.0,3317.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.40759602740165835,False
1223527,2026-08-17T15:25:29.618960+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,1.8,1.0,241.0,240.6,240.7,0.8,0.6,0.6,867.1,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36076515974858725,False
1223558,2026-08-17T15:25:44.629620+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.7,2.8,18.7,0.0,1.3,1.0,227.6,227.6,227.7,36.4,36.8,36.1,859.3,30.7,49.79,0.0,18.6,67.0,862.1,12.0,10.7,67.0,100.0,3320.0,3319.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4388544816395185,False
1223651,2026-08-17T15:26:31.619036+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.1,0.1,1.8,1.0,230.5,230.8,231.2,0.8,0.6,0.6,867.1,-0.1,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3673588613056833,False
1223682,2026-08-17T15:26:46.629490+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.1,14.5,0.0,1.1,1.0,242.2,241.6,241.6,12.1,11.1,11.2,861.5,4.9,49.94,0.0,2.2,67.0,860.4,19.4,20.7,67.0,100.0,3317.0,3316.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.391915368074439,False
1223713,2026-08-17T15:27:02.618553+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.8,1.0,226.2,226.2,226.7,0.8,0.6,0.6,867.1,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3730955656480832,False
1223744,2026-08-17T15:27:17.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.9,0.3,6.9,0.0,1.2,1.0,243.1,242.5,242.3,12.5,11.6,11.9,861.4,5.4,49.93,0.0,2.2,67.0,861.1,12.3,11.1,67.0,100.0,3315.0,3314.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.3912332443686519,False
1223806,2026-08-17T15:27:48.629234+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.4,15.8,0.0,1.2,1.0,241.0,240.5,240.4,12.1,11.1,11.3,861.5,4.2,49.9,0.0,11.2,67.0,860.1,20.0,19.4,67.0,100.0,3315.0,3314.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.4038660082250432,False
1223837,2026-08-17T15:28:04.619721+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.1,0.1,1.8,1.0,234.7,235.0,235.4,0.8,0.6,0.6,867.1,-0.1,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3654170856351754,False
1223868,2026-08-17T15:28:19.628678+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.6,11.5,0.0,1.2,1.0,235.5,235.1,235.3,20.2,19.7,20.1,861.5,14.0,49.94,0.0,8.8,67.0,862.1,2.5,1.6,67.0,100.0,3320.0,3319.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.39965811955979075,False
1223899,2026-08-17T15:28:35.619404+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,1.8,1.0,241.4,241.3,241.6,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3571928244764586,False
1223961,2026-08-17T15:29:06.618984+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,1.8,1.0,245.5,245.0,245.2,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36629667801168336,False
1223992,2026-08-17T15:29:21.628795+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.0,1.1,7.8,0.0,1.2,1.0,239.3,238.3,238.4,16.0,15.0,15.7,861.0,9.9,49.87,0.0,4.3,67.0,862.1,2.1,1.9,67.0,100.0,3320.0,3319.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.39469335363252844,False
1224024,2026-08-17T15:29:37.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.7,2.4,0.0,1.2,1.0,244.6,244.0,244.0,12.0,11.1,11.3,861.4,4.6,49.9,0.0,2.2,67.0,862.1,2.2,1.8,67.0,100.0,3320.0,3319.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.3907845447922121,False
1224055,2026-08-17T15:29:53.618614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,1.8,1.0,240.9,240.9,241.1,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3601216880707934,False
1224148,2026-08-17T15:30:39.629573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.4,18.2,0.0,1.2,1.0,242.5,242.0,241.9,12.1,11.1,11.3,861.5,4.7,49.94,0.0,2.2,66.6,860.1,22.9,22.7,66.6,100.0,3316.0,3315.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.3987610355604864,False
1224179,2026-08-17T15:30:55.629385+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.1,0.1,1.8,1.0,226.8,227.1,227.5,0.8,0.6,0.6,867.1,0.1,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.5,20000.0,855.9,0,0,True,0.37875886779472184,False
1224210,2026-08-17T15:31:10.629661+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.3,7.9,0.0,1.1,2.0,245.9,245.3,245.2,12.0,11.0,11.2,861.4,4.4,49.91,0.0,2.2,66.6,861.1,12.3,9.1,66.6,100.0,3315.0,3313.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3917827311900784,False
1224272,2026-08-17T15:31:41.618613+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,1.1,15.3,0.0,1.2,2.0,241.4,240.5,240.5,12.1,11.1,11.3,861.5,4.3,49.94,0.0,8.3,66.6,860.4,19.6,16.7,66.6,100.0,3313.0,3311.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.3977116348236131,False
1224303,2026-08-17T15:31:57.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.8,1.0,237.1,237.3,237.6,0.8,0.6,0.6,867.1,0.0,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.5,20000.0,855.9,0,0,True,0.36628406283126463,False
1224334,2026-08-17T15:32:12.629087+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.8,1.3,9.2,0.0,1.1,2.0,242.0,241.9,242.0,16.9,16.1,16.3,860.8,11.4,49.89,0.0,8.2,66.6,862.1,2.2,1.8,66.6,100.0,3320.0,3318.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.39250221985339706,False
1224365,2026-08-17T15:32:28.628790+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,1.8,1.0,241.4,241.0,241.3,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.5,20000.0,855.9,0,0,True,0.3614762933773968,False
1224427,2026-08-17T15:32:59.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,1.8,1.0,240.5,240.3,240.6,0.8,0.6,0.6,867.1,0.0,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.5,20000.0,855.9,0,0,True,0.36094307588112906,False
1224458,2026-08-17T15:33:14.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.7,4.6,0.0,1.1,1.0,234.9,234.7,234.8,18.8,18.1,18.6,860.7,12.2,49.89,0.0,5.1,66.6,861.4,7.6,6.8,66.6,100.0,3316.0,3315.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3908980166935831,False
1224489,2026-08-17T15:33:30.618717+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,1.8,1.0,241.0,240.9,241.2,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.5,20000.0,855.9,0,0,True,0.3606487400084066,False
1224520,2026-08-17T15:33:45.618605+00:00,external_ems_2,bess_2,good,0.0738,normal,PCS DC current and BMS current mismatch: 24.6,0.2,1.1,2.8,24.6,0.0,1.1,1.0,229.6,229.4,229.5,33.3,33.5,32.4,859.3,27.0,49.78,0.0,17.4,66.6,862.1,2.4,1.7,66.6,100.0,3320.0,3319.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.42274121394462905,False
1224582,2026-08-17T15:34:16.618644+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.6,2.3,0.0,1.2,1.0,243.1,242.6,242.6,12.1,11.1,11.3,861.5,4.3,49.94,0.0,2.2,66.6,862.1,2.0,1.9,66.6,100.0,3320.0,3319.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.3864539808347731,False
1224613,2026-08-17T15:34:32.630703+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.1,0.1,1.7,1.0,225.0,225.1,225.7,0.8,0.6,0.6,867.1,-0.1,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3769436393139344,False
1224675,2026-08-17T15:35:03.629706+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.1,0.1,1.7,1.0,233.4,233.5,234.0,0.8,0.6,0.6,867.1,-0.1,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.367638228988083,False
1224737,2026-08-17T15:35:34.629524+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,1.8,1.0,225.8,226.1,226.5,0.8,0.6,0.6,867.1,0.0,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3761948773788336,False
1224768,2026-08-17T15:35:49.619135+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,0.5,1.0,2.1,22.9,0.0,1.1,2.0,242.1,241.6,241.6,12.1,11.1,11.2,861.5,5.1,49.94,0.0,2.2,66.6,859.4,28.0,27.2,66.6,100.0,3312.0,3310.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4136541499184038,False
1224799,2026-08-17T15:36:05.628702+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,1.8,1.0,228.2,228.4,228.9,0.8,0.6,0.6,867.1,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.36605027881280816,False
1224830,2026-08-17T15:36:20.619349+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.0,4.4,0.0,1.1,2.0,245.2,244.7,244.7,12.0,11.1,11.2,861.4,4.5,49.94,0.0,2.2,66.6,861.4,8.9,7.4,66.6,100.0,3319.0,3317.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.39602467541895947,False
1224892,2026-08-17T15:36:51.619449+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.8,3.0,0.0,1.1,2.0,227.6,227.4,227.6,26.4,25.9,25.9,861.2,16.4,49.89,0.0,14.2,66.6,860.4,19.4,19.1,66.6,100.0,3314.0,3312.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.42579778068295454,False
1224923,2026-08-17T15:37:07.618840+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.1,0.1,1.8,1.0,239.5,239.5,239.6,0.8,0.6,0.6,867.1,0.1,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3620358827036079,False
1224954,2026-08-17T15:37:22.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,1.7,12.2,0.0,1.1,1.0,233.6,233.2,233.7,20.7,20.2,20.6,860.4,14.4,49.87,0.0,13.0,66.2,862.1,2.2,1.2,66.2,100.0,3320.0,3319.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3969748975222543,False
1224985,2026-08-17T15:37:38.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.0,0.1,1.8,1.0,242.1,241.9,242.2,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3633465876286392,False
1225047,2026-08-17T15:38:09.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,1.8,1.0,245.6,245.2,245.4,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3617773135125833,False
1225078,2026-08-17T15:38:24.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.9,5.0,0.0,1.1,1.0,239.9,239.2,239.1,14.0,12.9,13.5,861.2,7.2,49.93,0.0,2.2,66.2,862.1,2.2,1.8,66.2,100.0,3320.0,3319.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.38222453411106533,False
1225109,2026-08-17T15:38:40.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,1.8,1.0,241.1,240.7,241.0,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3596458515514812,False
1225140,2026-08-17T15:38:55.618576+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.0,0.6,2.4,20.8,0.0,1.1,1.0,231.2,231.2,231.2,27.6,27.0,27.2,859.7,23.2,49.84,0.0,12.5,66.2,862.1,2.4,1.6,66.2,100.0,3320.0,3319.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.40596907372614316,False
1225202,2026-08-17T15:39:26.618775+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,0.4,7.1,0.0,1.1,1.0,242.3,241.5,241.4,12.2,11.1,11.2,861.5,5.2,49.94,0.0,2.2,66.2,861.1,12.3,10.2,66.2,100.0,3317.0,3316.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3845813683969529,False
1225233,2026-08-17T15:39:42.619112+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.1,0.1,1.8,1.0,224.7,224.9,225.5,0.8,0.6,0.6,867.1,0.1,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3812256074936217,False
1225264,2026-08-17T15:39:57.619186+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.9,13.4,0.0,1.1,1.0,246.3,245.9,245.7,12.1,11.0,11.3,861.3,4.7,49.94,0.0,2.2,66.2,860.4,18.1,19.5,66.2,100.0,3313.0,3312.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3966953383749301,False
1225295,2026-08-17T15:40:13.619552+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,1.8,1.0,244.1,243.8,244.3,0.8,0.6,0.6,867.1,-0.1,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3645114232141162,False
1225357,2026-08-17T15:40:44.618611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.1,0.1,1.8,1.0,229.8,230.0,230.6,0.8,0.6,0.6,867.1,0.1,49.85,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3700473187345409,False
1225388,2026-08-17T15:40:59.629482+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.1,7.3,0.0,1.1,1.0,227.4,227.7,227.7,24.7,24.3,24.3,859.8,18.3,49.82,0.0,17.9,66.2,859.7,25.6,25.7,66.2,100.0,3311.0,3310.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.44838042242339626,False
1225419,2026-08-17T15:41:15.619047+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,1.8,1.0,233.3,233.7,234.1,0.8,0.6,0.6,867.1,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3655403679618221,False
1225450,2026-08-17T15:41:30.618633+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,2.1,16.4,0.0,1.1,1.0,230.4,230.5,230.6,22.8,22.4,22.7,860.0,18.5,49.86,0.0,12.9,66.2,862.1,2.1,1.8,66.2,100.0,3320.0,3319.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.40119943242328665,False
1225512,2026-08-17T15:42:01.618568+00:00,external_ems_2,bess_2,good,0.0577,normal,PCS DC current and BMS current mismatch: 23.6,0.1,1.5,2.9,23.6,0.0,1.1,2.0,227.3,227.3,227.4,39.2,38.2,37.7,858.8,29.6,49.76,0.0,21.7,66.2,861.7,6.0,4.9,66.2,100.0,3319.0,3317.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4408574224422515,False
1225543,2026-08-17T15:42:17.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,1.8,1.0,244.4,244.2,244.7,0.8,0.6,0.6,867.1,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3649566831176599,False
1225574,2026-08-17T15:42:32.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,0.7,2.6,0.0,1.1,1.0,231.7,231.7,231.8,21.5,21.1,21.4,861.4,4.9,49.87,0.0,7.9,66.2,862.1,2.3,1.8,66.2,100.0,3320.0,3319.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3997390175938042,False
1225605,2026-08-17T15:42:48.619635+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.1,0.1,1.8,1.0,230.3,230.3,231.2,0.8,0.6,0.6,867.1,-0.1,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3682748209151682,False
1225667,2026-08-17T15:43:19.629596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,1.8,1.0,231.5,231.5,232.2,0.8,0.6,0.6,867.1,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.36572713793716355,False
1225729,2026-08-17T15:43:50.619871+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.0,0.1,1.8,1.0,225.0,225.2,225.9,0.8,0.6,0.6,867.1,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.37281163417026664,False
1225760,2026-08-17T15:44:05.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.1,1.1,0.0,1.2,1.0,239.9,239.5,239.3,16.7,15.8,16.5,860.8,11.6,49.91,0.0,5.2,66.2,860.7,12.7,12.9,66.2,100.0,3318.0,3317.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.397164068168954,False
1225822,2026-08-17T15:44:36.618542+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.7,19.5,0.0,1.1,2.0,241.3,240.8,240.7,12.1,11.1,11.3,861.4,3.9,49.94,0.0,2.2,65.8,859.7,23.4,23.7,65.8,100.0,3311.0,3309.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.39812652246970676,False
1225853,2026-08-17T15:44:52.629308+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.1,1.8,1.0,226.8,227.0,227.6,0.8,0.6,0.6,867.1,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.37172101739329627,False
1225884,2026-08-17T15:45:07.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.6,17.1,0.0,1.1,1.0,243.6,243.1,243.1,12.0,11.1,11.2,861.3,4.9,49.94,0.0,2.2,65.8,859.7,22.0,21.7,65.8,100.0,3311.0,3310.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.399922491410199,False
1225915,2026-08-17T15:45:23.628678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,1.8,1.0,242.9,242.7,243.1,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.6,20000.0,855.9,0,0,True,0.36438526491839995,False
1225977,2026-08-17T15:45:54.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.1,0.1,1.8,1.0,236.9,236.5,237.3,0.8,0.6,0.6,867.0,-0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.6,20000.0,855.9,0,0,True,0.36357863062317197,False
1226008,2026-08-17T15:46:09.628675+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.6,2.9,0.0,1.1,2.0,233.2,232.6,233.2,21.4,22.0,20.9,860.1,16.6,49.85,0.0,10.1,65.8,860.7,13.7,12.3,65.8,100.0,3314.0,3312.0,25.2,24.1,24.3,20000.0,856.4,0,0,True,0.40252295681846684,False
1226039,2026-08-17T15:46:25.629431+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.3,0.1,0.1,1.7,1.0,241.0,239.6,240.8,0.8,0.6,0.6,867.1,0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.366359802327097,False
1226070,2026-08-17T15:46:40.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.4,4.8,0.6,3.5,0.0,1.2,2.0,228.2,224.1,228.5,43.6,46.3,41.5,861.1,7.6,49.77,0.0,22.9,65.8,861.7,4.1,2.9,65.8,100.0,3320.0,3318.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.47957477616581184,False
1226132,2026-08-17T15:47:11.628748+00:00,external_ems_2,bess_2,good,0.0866,normal,PCS DC current and BMS current mismatch: 25.4,4.3,6.1,2.7,25.4,0.0,1.2,1.0,230.0,225.7,230.0,33.9,37.5,31.4,859.0,29.7,49.8,0.0,17.1,65.8,861.7,4.3,3.1,65.8,100.0,3319.0,3318.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.44982093643272947,False
1226163,2026-08-17T15:47:27.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.7,0.2,2.3,0.1,0.1,1.7,1.0,240.0,236.3,239.7,0.8,0.6,0.6,867.1,0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.37114381219519904,False
1226194,2026-08-17T15:47:42.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.8,3.3,1.1,12.3,0.0,1.1,1.0,243.1,239.3,242.0,12.1,14.7,11.4,861.2,6.3,49.93,0.0,3.4,65.8,860.1,18.6,21.4,65.8,100.0,3315.0,3314.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.40708459176989165,False
1226287,2026-08-17T15:48:29.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.2,0.2,2.6,0.0,0.1,1.7,1.0,235.2,232.0,236.2,0.8,0.6,0.6,867.1,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.37129316901660353,False
1226318,2026-08-17T15:48:44.629549+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,3.9,3.3,2.0,23.3,0.0,1.1,2.0,241.8,237.9,240.9,12.1,14.7,11.4,861.1,6.6,49.93,0.0,3.3,65.8,859.1,29.9,27.1,65.8,100.0,3308.0,3306.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4327499335803041,False
1226349,2026-08-17T15:49:00.618637+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.4,0.2,2.3,0.1,0.1,1.7,1.0,230.6,228.0,231.4,0.8,0.6,0.6,867.1,-0.1,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.38293566889159797,False
1226380,2026-08-17T15:49:15.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.2,0.8,2.7,0.0,1.1,1.0,243.3,241.4,242.6,12.1,13.5,11.3,860.9,6.1,49.93,0.0,6.9,65.8,861.7,3.4,2.7,65.8,100.0,3318.0,3317.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.38462110282459205,False
1226442,2026-08-17T15:49:46.618582+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,1.7,2.0,1.8,21.7,0.0,1.1,2.0,240.8,239.1,240.1,12.2,13.3,11.3,861.2,4.2,49.92,0.0,7.7,65.8,859.4,25.9,26.8,65.8,100.0,3307.0,3305.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4180297451940899,False
1226473,2026-08-17T15:50:02.628710+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.2,2.6,0.1,0.1,1.7,1.0,231.2,229.7,232.0,0.8,0.6,0.6,867.1,-0.1,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3712354821593559,False
1226504,2026-08-17T15:50:17.629047+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.4,1.6,9.3,0.0,1.1,2.0,235.0,233.5,234.7,16.6,18.0,16.6,860.1,12.2,49.93,0.0,10.8,65.8,861.7,2.9,2.7,65.8,100.0,3319.0,3317.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3890026304188116,False
1226535,2026-08-17T15:50:33.618636+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.3,0.0,0.1,1.7,1.0,242.0,240.3,241.6,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3644185353115532,False
1226597,2026-08-17T15:51:04.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.3,0.0,0.1,1.7,1.0,244.9,243.7,244.8,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3670478806927085,False
1226628,2026-08-17T15:51:19.629852+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.0,0.3,2.9,0.0,1.1,2.0,243.1,241.3,242.2,12.2,13.3,11.3,861.1,6.2,49.93,0.0,3.1,65.4,861.4,3.3,2.9,65.4,100.0,3319.0,3317.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.38547600739584814,False
1226659,2026-08-17T15:51:35.629195+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.6,0.0,0.1,1.7,1.0,240.6,239.2,240.5,0.8,0.6,0.6,867.1,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36311459019298536,False
1226690,2026-08-17T15:51:50.629674+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,3.4,1.5,10.6,0.0,1.1,1.0,231.0,229.3,231.0,31.7,33.9,30.5,859.2,24.9,49.79,0.0,16.2,65.4,860.7,14.3,13.8,65.4,100.0,3316.0,3315.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4246592039779735,False
1226783,2026-08-17T15:52:37.628996+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,2.6,0.0,0.1,1.7,1.0,225.9,224.2,226.8,0.8,0.6,0.6,867.1,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3811971242407998,False
1226814,2026-08-17T15:52:52.629231+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,2.1,2.0,1.7,20.5,0.0,1.1,2.0,241.6,239.5,240.4,12.1,13.3,11.3,861.1,5.3,49.93,0.0,3.0,65.4,859.4,25.8,25.7,65.4,100.0,3314.0,3303.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4115410780315575,False
1226845,2026-08-17T15:53:08.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.2,2.3,0.0,0.1,1.7,1.0,227.0,225.5,227.8,0.8,0.6,0.6,867.1,0.0,49.79,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3879066565566343,False
1226907,2026-08-17T15:53:39.619589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.3,2.3,0.0,0.1,1.8,1.0,243.8,242.1,243.4,0.9,0.6,0.7,867.1,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.6,20000.0,855.9,0,0,True,0.37809809737179845,False
1226938,2026-08-17T15:53:54.628756+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.8,0.3,2.4,0.0,1.1,2.0,229.3,227.3,229.3,26.3,28.8,26.0,859.7,20.7,49.89,0.0,14.1,65.4,859.4,23.1,22.9,65.4,100.0,3308.0,3306.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.43331950232180994,False
1226969,2026-08-17T15:54:10.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.1,0.1,1.8,1.0,235.1,234.8,235.7,0.8,0.6,0.7,867.1,-0.1,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3678230454530156,False
1227000,2026-08-17T15:54:25.630586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,1.6,10.2,0.0,1.1,1.0,230.4,230.1,230.2,18.6,18.9,19.0,860.1,12.5,49.86,0.0,13.6,65.4,861.7,2.3,2.1,65.4,100.0,3319.0,3318.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.39394553475800614,False
1227062,2026-08-17T15:54:56.618584+00:00,external_ems_2,bess_2,good,0.0754,normal,PCS DC current and BMS current mismatch: 24.7,0.2,1.7,2.5,24.7,0.0,1.1,1.0,224.6,224.4,224.4,40.2,41.5,39.8,858.6,30.4,49.77,0.0,20.9,65.4,861.1,5.7,5.7,65.4,100.0,3317.0,3316.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4427138716754617,False
1227093,2026-08-17T15:55:12.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,1.8,1.0,244.2,244.0,244.4,0.8,0.6,0.7,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3654854131922595,False
1227124,2026-08-17T15:55:27.619041+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.5,2.4,0.0,1.1,1.0,244.3,243.5,243.5,12.1,11.1,11.3,861.2,4.8,49.92,0.0,2.2,65.4,861.7,2.4,1.6,65.4,100.0,3319.0,3318.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.38158467385030215,False
1227155,2026-08-17T15:55:43.618622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,2.4,0.0,0.1,1.8,1.0,227.6,227.9,228.5,0.9,0.6,0.6,867.2,0.0,49.85,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3829248696986366,False
1227217,2026-08-17T15:56:14.619450+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.6,0.0,0.1,1.8,1.0,230.5,230.7,231.3,0.9,0.6,0.6,867.1,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3768588488628066,False
1227248,2026-08-17T15:56:29.630396+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.6,10.8,0.0,1.1,1.0,241.2,240.7,240.6,12.1,11.1,11.3,861.3,4.2,49.94,0.0,2.2,65.4,860.7,15.0,12.6,65.4,100.0,3316.0,3315.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.37938699320978475,False
1227310,2026-08-17T15:57:00.618653+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.5,0.9,1.8,21.3,0.0,1.1,2.0,243.5,243.0,243.0,12.0,11.1,11.3,861.2,4.3,49.94,0.0,2.2,65.4,859.4,25.6,26.0,65.4,100.0,3312.0,3310.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4060404555201176,False
1227372,2026-08-17T15:57:31.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,1.1,8.8,0.4,1.1,1.0,232.9,232.7,232.9,21.7,21.3,21.5,860.3,15.5,49.89,0.0,11.4,65.4,861.4,6.7,6.0,65.0,100.0,3318.0,3317.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4684095212089769,False
1227409,2026-08-17T15:57:50.629744+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,1.7,1.0,234.9,235.2,235.7,0.8,0.6,0.6,867.1,0.0,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.363114773131189,False
1227441,2026-08-17T15:58:06.629130+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,1.7,1.0,238.1,238.2,238.7,0.8,0.6,0.6,867.1,0.0,49.93,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3605085815594428,False
1227472,2026-08-17T15:58:21.629225+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.0,5.6,0.0,1.1,2.0,238.8,238.2,238.2,14.8,13.8,14.4,860.7,8.2,49.87,0.0,4.5,65.0,861.7,2.6,1.8,65.0,100.0,3319.0,3317.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3841085079989665,False
1227534,2026-08-17T15:58:52.619333+00:00,external_ems_2,bess_2,good,0.1074,normal,PCS DC current and BMS current mismatch: 26.7,0.0,0.5,2.9,26.7,0.0,1.1,2.0,228.0,228.0,228.0,35.0,35.1,34.6,858.8,28.8,49.8,0.0,16.1,65.0,861.7,2.1,1.8,65.0,100.0,3319.0,3317.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4284233251943952,False
1227565,2026-08-17T15:59:08.618617+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.1,0.1,1.8,1.0,243.7,243.5,243.9,0.8,0.6,0.6,867.1,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36487178954221205,False
1227596,2026-08-17T15:59:23.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.5,7.5,0.0,1.1,1.0,242.8,242.4,242.3,12.1,11.1,11.3,861.2,4.9,49.94,0.0,2.2,65.0,860.7,12.4,11.5,65.0,100.0,3316.0,3315.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3807686459324137,False
1227627,2026-08-17T15:59:39.628823+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.6,0.0,0.1,1.8,1.0,225.9,226.2,226.9,0.8,0.6,0.7,867.1,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.376653958072172,False
1227689,2026-08-17T16:00:10.618709+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.1,1.8,1.0,230.6,231.1,231.4,0.8,0.6,0.7,867.1,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36650389021943325,False
1227720,2026-08-17T16:00:25.628687+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.9,20.0,0.0,1.2,2.0,241.4,240.9,240.8,12.1,11.1,11.3,861.3,5.3,49.94,0.0,2.2,65.0,859.4,25.3,25.8,65.0,100.0,3314.0,3312.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4018449677360503,False
1227751,2026-08-17T16:00:41.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,1.8,1.0,227.0,227.3,227.8,0.8,0.6,0.6,867.1,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.37569643285922,False
1227782,2026-08-17T16:00:56.618673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.9,0.1,5.1,0.0,1.2,1.0,244.0,243.2,243.2,12.0,11.1,11.2,861.2,5.1,49.94,0.0,5.4,65.0,861.1,10.2,9.0,65.0,100.0,3316.0,3315.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.3852981658703682,False
1227844,2026-08-17T16:01:27.618582+00:00,external_ems_2,bess_2,good,0.1026,normal,PCS DC current and BMS current mismatch: 26.4,0.3,0.7,3.4,26.4,0.0,1.2,1.0,224.9,224.6,224.8,37.7,37.0,37.3,858.3,28.5,49.8,0.0,19.8,65.0,861.7,2.1,1.4,65.0,100.0,3318.0,3317.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.44282161424205263,False
1227875,2026-08-17T16:01:43.630046+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,1.8,1.0,237.8,237.9,238.2,0.8,0.6,0.7,867.1,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3636185325394568,False
1227906,2026-08-17T16:01:58.618713+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.7,6.4,0.0,1.1,2.0,230.8,230.6,230.6,25.0,24.4,24.6,860.0,19.6,49.87,0.0,6.0,65.0,860.7,13.2,11.1,65.0,100.0,3313.0,3311.0,25.2,24.1,24.5,20000.0,856.4,0,0,True,0.4037761522402677,False
1227937,2026-08-17T16:02:14.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.8,1.0,241.5,241.0,241.3,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.35735835943605004,False
1227999,2026-08-17T16:02:45.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,1.8,1.0,244.8,244.4,245.0,0.8,0.6,0.7,867.1,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3678537935806156,False
1228030,2026-08-17T16:03:00.618569+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.5,0.7,2.4,21.4,0.0,1.0,2.0,230.9,231.0,231.4,28.2,28.3,27.6,859.3,23.8,49.84,0.0,13.6,65.0,861.7,2.4,2.1,65.0,100.0,3319.0,3317.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4090162372790164,False
1228061,2026-08-17T16:03:16.628978+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.6,0.0,0.1,1.7,1.0,244.0,243.5,243.9,0.9,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3725433090056907,False
1228092,2026-08-17T16:03:31.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.6,0.7,10.1,0.0,1.1,1.0,241.9,240.4,240.8,12.1,12.9,11.3,861.1,5.6,49.93,0.0,3.0,65.0,860.4,15.7,14.9,65.0,100.0,3315.0,3314.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.38651570788232886,False
1228154,2026-08-17T16:04:02.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.0,3.1,0.5,9.8,0.0,1.1,1.0,246.4,243.4,245.6,12.1,14.4,11.3,860.9,6.3,49.93,0.0,3.4,65.0,860.4,16.1,14.1,65.0,100.0,3317.0,3316.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.40498352083157096,False
1228185,2026-08-17T16:04:18.629697+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.3,0.0,0.1,1.7,1.0,238.0,235.0,238.2,0.8,0.6,0.6,867.1,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37123173508038765,False
1228216,2026-08-17T16:04:33.618595+00:00,external_ems_2,bess_2,good,0.0497,normal,PCS DC current and BMS current mismatch: 23.1,3.9,3.4,1.2,23.1,0.0,1.1,2.0,241.5,237.6,240.6,12.1,14.8,11.4,860.3,5.9,49.93,0.0,9.3,64.6,859.1,29.0,27.8,64.6,100.0,3311.0,3309.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.4336857423444848,False
1228247,2026-08-17T16:04:49.618901+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.9,0.2,2.6,0.0,0.1,1.7,1.0,228.6,224.7,229.6,0.8,0.6,0.6,867.1,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38395411042213096,False
1228309,2026-08-17T16:05:20.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.6,0.1,0.1,1.7,1.0,243.1,239.9,243.0,0.8,0.6,0.6,867.1,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3654566676037419,False
1228371,2026-08-17T16:05:51.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.3,2.3,0.0,0.1,1.7,1.0,242.9,240.0,242.9,0.9,0.6,0.6,867.1,0.0,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3830179123844201,False
1228402,2026-08-17T16:06:06.619069+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,2.1,1.3,2.0,0.0,1.1,1.0,240.6,237.9,239.5,14.0,15.9,13.8,859.8,9.2,49.86,0.0,5.7,64.6,861.1,7.2,6.6,64.6,100.0,3317.0,3316.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.39955076481877644,False
1228464,2026-08-17T16:06:37.618574+00:00,external_ems_2,bess_2,good,0.1187,normal,PCS DC current and BMS current mismatch: 27.4,1.8,4.5,2.8,27.4,0.0,1.1,2.0,229.0,227.3,229.1,36.6,39.5,35.0,858.6,30.6,49.79,0.0,18.2,64.6,861.4,3.2,2.6,64.6,100.0,3317.0,3315.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.4356925225477678,False
1228495,2026-08-17T16:06:53.629421+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.3,0.0,0.1,1.7,1.0,243.7,242.1,243.4,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36229763992530306,False
1228526,2026-08-17T16:07:08.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.1,0.5,3.6,0.0,1.1,1.0,242.4,240.7,241.8,12.1,13.4,11.3,860.9,6.2,49.93,0.0,3.1,64.6,861.4,2.6,2.5,64.6,100.0,3316.0,3315.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.386524785367646,False
1228557,2026-08-17T16:07:24.628688+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.6,0.0,0.1,1.8,1.0,225.2,223.9,226.1,0.8,0.6,0.6,867.1,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.4,20000.0,855.9,0,0,True,0.3872976210975766,False
1228619,2026-08-17T16:07:55.619373+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.3,0.0,0.1,1.8,1.0,224.2,222.9,225.1,0.8,0.6,0.6,867.1,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0,True,0.4106722616268508,False
1228650,2026-08-17T16:08:10.618917+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.0,0.4,7.4,0.0,1.1,1.0,244.9,243.2,244.1,12.0,13.2,11.2,860.8,6.0,49.93,0.0,3.1,64.6,860.4,13.4,13.2,64.6,100.0,3313.0,3312.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.3939436751555046,False
1228681,2026-08-17T16:08:26.628692+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.3,0.0,0.1,1.8,1.0,244.1,242.5,243.7,0.8,0.6,0.6,867.1,0.0,49.93,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0,True,0.3825171031258139,False
1228712,2026-08-17T16:08:41.619644+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.3,1.0,13.9,0.0,1.2,2.0,240.7,238.8,240.0,16.5,18.0,15.7,860.1,13.4,49.88,0.0,12.8,64.6,859.1,27.3,25.5,64.6,100.0,3312.0,3310.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4250022019496486,False
1228774,2026-08-17T16:09:12.619121+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.4,1.7,13.4,0.0,1.2,1.0,233.8,231.8,233.7,21.5,23.7,21.3,859.7,17.1,49.91,0.0,11.3,64.6,861.4,3.7,3.0,64.6,100.0,3315.0,3314.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.40045131673998713,False
1228805,2026-08-17T16:09:28.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.3,0.0,0.1,1.8,1.0,241.9,240.4,241.8,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0,True,0.3804796993399981,False
1228836,2026-08-17T16:09:43.629991+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.7,1.2,19.3,0.0,1.2,1.0,226.5,224.6,226.7,44.7,48.4,43.7,858.5,37.1,49.76,0.0,21.9,64.6,859.7,17.8,15.4,64.6,100.0,3308.0,3307.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.49115318733238095,False
1228930,2026-08-17T16:10:30.618821+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,2.1,3.9,2.9,22.8,0.0,1.2,1.0,230.8,229.1,231.2,30.1,32.4,28.5,858.5,25.8,49.79,0.0,18.2,64.6,861.4,3.0,2.3,64.6,100.0,3316.0,3315.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4243602255096036,False
1228961,2026-08-17T16:10:46.629280+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.3,0.0,0.1,1.8,1.0,243.1,241.8,243.1,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0,True,0.3821854273331965,False
1228992,2026-08-17T16:11:01.618980+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.4,1.8,15.4,0.0,1.2,2.0,233.9,232.2,234.1,23.1,25.3,22.9,859.6,18.8,49.82,0.0,11.7,64.3,861.4,3.4,2.6,64.3,100.0,3318.0,3316.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.40448060935468994,False
1229023,2026-08-17T16:11:17.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.0,0.1,1.8,1.0,232.6,232.2,233.1,0.8,0.6,0.6,867.1,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0,True,0.37882791857165693,False
1229085,2026-08-17T16:11:48.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.1,1.8,1.0,225.2,225.6,226.0,0.8,0.6,0.6,867.1,0.0,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0,True,0.39627879014672873,False
1229116,2026-08-17T16:12:03.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.8,10.5,0.0,1.2,1.0,245.7,244.9,244.9,12.0,11.0,11.2,860.9,4.8,49.93,0.0,2.2,64.3,860.1,15.3,13.9,64.3,100.0,3317.0,3316.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.38784092694561206,False
1229147,2026-08-17T16:12:19.629922+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,1.8,1.0,243.6,243.4,243.8,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0,True,0.3756046877089671,False
1229178,2026-08-17T16:12:34.618745+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.3,1.0,1.9,20.5,0.0,1.2,2.0,229.2,229.0,229.3,12.1,11.1,11.3,861.0,4.3,49.92,0.0,11.3,64.3,859.1,24.8,25.3,64.3,100.0,3314.0,3312.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4142989016622624,False
1229240,2026-08-17T16:13:05.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.9,10.1,0.0,1.2,1.0,236.5,236.0,236.0,18.2,17.5,18.0,859.8,12.3,49.87,0.0,10.0,64.3,861.7,2.2,1.5,64.3,100.0,3318.0,3317.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.38836071547641515,False
1229271,2026-08-17T16:13:21.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,1.8,1.0,241.8,241.7,242.0,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0,True,0.37835988394317527,False
1229302,2026-08-17T16:13:36.629498+00:00,external_ems_2,bess_2,good,0.0706,normal,PCS DC current and BMS current mismatch: 24.4,0.3,1.8,2.4,24.4,0.0,1.2,2.0,224.4,224.6,224.7,40.5,40.9,39.1,858.3,31.5,49.77,0.0,22.7,64.3,860.7,7.1,6.8,64.3,100.0,3317.0,3315.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4440790267009931,False
1229333,2026-08-17T16:13:52.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,1.8,1.0,244.9,244.7,245.1,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0,True,0.37840723925913444,False
1229426,2026-08-17T16:14:38.629247+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,1.7,16.0,0.0,1.3,1.0,230.4,230.5,230.9,30.9,30.4,30.4,859.0,25.0,49.83,0.0,15.2,64.3,860.7,9.0,8.9,64.3,100.0,3318.0,3317.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.41095431242399033,False
1229457,2026-08-17T16:14:54.618642+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.1,0.1,1.8,1.0,232.2,232.4,233.1,0.8,0.6,0.6,867.1,-0.1,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0,True,0.38258448111544807,False
