id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1236060,2026-08-17T17:09:55.629011+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.1,1.7,18.0,0.0,1.1,7.0,241.1,239.1,240.0,12.1,13.4,11.3,858.4,6.0,49.93,0.0,3.4,61.1,856.7,24.0,24.7,61.1,100.0,3297.0,3290.0,25.2,24.1,24.5,20000.0,856.4,0,0,True,0.43556835476368577,False
1236091,2026-08-17T17:10:11.628744+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.6,0.0,0.1,1.7,1.0,234.3,233.1,235.1,0.8,0.6,0.6,867.1,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3636017800879867,False
1236122,2026-08-17T17:10:26.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.7,2.0,13.7,0.0,1.1,7.0,237.6,236.5,236.9,19.5,20.2,19.7,857.1,16.3,49.93,0.0,7.9,61.1,859.1,2.6,1.7,61.1,100.0,3310.0,3303.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.410562134595743,False
1236153,2026-08-17T17:10:42.619351+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,1.7,2.0,241.1,240.4,241.0,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37261163904236644,False
1236215,2026-08-17T17:11:13.618657+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.2,0.1,1.7,1.0,245.3,245.2,245.4,0.8,0.6,0.6,867.1,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36426950707219774,False
1236277,2026-08-17T17:11:44.629833+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.1,0.1,1.7,1.0,230.0,230.1,230.7,0.8,0.6,0.6,867.1,-0.1,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3643712189212931,False
1236308,2026-08-17T17:11:59.628687+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,0.1,0.7,3.0,22.4,0.0,1.1,7.0,229.6,229.5,229.6,30.7,30.6,30.0,855.7,24.7,49.79,0.0,17.3,61.1,858.7,2.3,1.5,61.1,100.0,3307.0,3300.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4495641843424818,False
1236370,2026-08-17T17:12:30.620837+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.5,8.5,0.0,1.1,8.0,243.1,242.5,242.5,12.1,11.1,11.2,858.2,4.3,49.94,0.0,2.2,60.7,857.7,12.8,11.4,60.7,100.0,3310.0,3302.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.40771178127886376,False
1236401,2026-08-17T17:12:46.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.6,0.0,0.1,1.7,1.0,224.4,224.8,225.2,0.9,0.6,0.6,867.1,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.39382167975854226,False
1236432,2026-08-17T17:13:01.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.5,5.7,0.0,1.1,8.0,241.4,240.9,240.9,14.0,13.0,13.5,857.6,7.2,49.88,0.0,3.8,60.7,858.1,12.9,10.6,60.7,100.0,3310.0,3302.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4132365165181123,False
1236463,2026-08-17T17:13:17.628930+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.3,0.1,0.1,1.7,1.0,244.0,244.0,244.2,0.9,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3769743201801642,False
1236525,2026-08-17T17:13:48.629057+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.1,0.1,1.7,1.0,226.7,226.9,227.4,0.8,0.6,0.6,867.1,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37173333183697305,False
1236556,2026-08-17T17:14:03.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.6,18.6,0.0,1.1,8.0,244.0,243.5,243.5,12.0,11.1,11.2,858.0,4.3,49.94,0.0,2.2,60.7,856.4,22.9,22.1,60.7,100.0,3303.0,3295.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.42844242857281056,False
1236587,2026-08-17T17:14:19.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,1.7,1.0,243.5,243.4,243.7,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35684319143173915,False
1236618,2026-08-17T17:14:34.619743+00:00,external_ems_2,bess_2,good,0.085,normal,PCS DC current and BMS current mismatch: 25.3,0.2,0.9,3.2,25.3,0.0,1.2,8.0,225.5,225.3,225.4,35.3,34.4,34.6,855.2,27.5,49.82,0.0,20.4,60.7,858.4,2.2,1.7,60.7,100.0,3309.0,3301.0,25.2,24.0,24.4,20000.0,856.4,0,0,True,0.47038668733161737,False
1236680,2026-08-17T17:15:05.618563+00:00,external_ems_2,bess_2,good,0.1443,normal,PCS DC current and BMS current mismatch: 29.0,0.2,1.3,3.3,29.0,0.0,1.2,8.0,224.5,224.6,224.7,41.0,40.9,39.7,855.1,31.3,49.78,0.0,24.6,60.7,858.4,2.3,1.7,60.7,100.0,3308.0,3300.0,25.2,24.0,24.4,20000.0,856.4,0,0,True,0.49110325542542715,False
1236711,2026-08-17T17:15:21.629311+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,1.7,2.0,241.4,241.1,241.3,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.366561475917991,False
1236742,2026-08-17T17:15:36.618572+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.3,1.1,1.2,8.2,0.0,1.2,9.0,235.7,235.5,235.4,16.4,15.3,16.1,857.2,10.3,49.91,0.0,2.1,60.7,858.4,2.1,1.6,60.7,100.0,3309.0,3300.0,25.2,24.0,24.4,20000.0,856.4,0,0,True,0.4168302685321274,False
1236835,2026-08-17T17:16:23.618622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,1.7,1.0,243.7,243.6,244.0,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3615296577391755,False
1236866,2026-08-17T17:16:38.619361+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.7,0.9,0.0,6.2,0.0,1.1,9.0,242.4,241.8,241.7,12.0,11.1,11.2,857.7,4.2,49.94,0.0,2.2,60.7,857.7,10.4,7.7,60.7,100.0,3309.0,3300.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.42195973496425565,False
1236897,2026-08-17T17:16:54.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,1.7,2.0,224.8,225.1,225.5,0.8,0.6,0.6,867.1,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3850443208764051,False
1236928,2026-08-17T17:17:09.618647+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.9,1.1,0.2,3.6,0.0,1.1,9.0,242.5,241.6,241.7,15.1,14.0,14.6,857.2,8.7,49.93,0.0,2.2,60.7,857.4,12.3,10.1,60.7,100.0,3308.0,3299.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4226098694722135,False
1236990,2026-08-17T17:17:40.618572+00:00,external_ems_2,bess_2,good,0.093,normal,BMS cell voltage spread high: 9.0; PCS DC current and BMS current mismatch: 21.3,0.5,1.0,1.9,21.3,0.0,1.1,9.0,241.0,240.5,240.5,12.1,11.1,11.3,857.6,4.7,49.94,0.0,2.2,60.7,855.7,26.0,26.6,60.7,100.0,3299.0,3290.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4438332280450123,False
1237021,2026-08-17T17:17:56.628684+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.7,1.0,227.1,227.3,227.6,0.8,0.6,0.6,867.1,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.3,20000.0,855.9,0,0,True,0.37671062294324775,False
1237052,2026-08-17T17:18:11.618575+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.4,1.1,0.6,9.7,0.0,1.1,9.0,234.7,234.3,234.6,17.2,16.1,16.9,857.5,11.9,49.94,0.0,7.6,60.7,858.1,2.2,1.8,60.7,100.0,3308.0,3299.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.42015267325337224,False
1237083,2026-08-17T17:18:27.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.6,0.1,0.1,1.7,1.0,243.0,242.6,242.8,0.9,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.3,20000.0,855.9,0,0,True,0.3804808269697198,False
1237145,2026-08-17T17:18:58.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,1.7,1.0,242.4,241.9,242.1,0.8,0.6,0.6,867.1,-0.1,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.3,20000.0,855.9,0,0,True,0.3702959730749266,False
1237176,2026-08-17T17:19:13.618578+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.5,0.7,0.9,6.8,0.0,1.1,9.0,237.6,237.1,237.1,16.8,16.1,16.6,856.8,11.7,49.85,0.0,5.4,60.7,857.7,4.9,4.8,60.7,100.0,3306.0,3297.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.42275350179330473,False
1237207,2026-08-17T17:19:29.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.1,1.8,1.0,241.2,241.2,241.4,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0,True,0.3753645335344444,False
1237238,2026-08-17T17:19:44.629663+00:00,external_ems_2,bess_2,good,0.0955,normal,BMS cell voltage spread high: 9.0; PCS DC current and BMS current mismatch: 23.7,0.1,0.5,3.5,23.7,0.0,1.1,9.0,230.3,230.3,230.4,31.8,32.0,31.5,854.6,25.8,49.79,0.0,16.8,60.3,858.1,2.1,1.7,60.3,100.0,3307.0,3298.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.473067959606579,False
1237331,2026-08-17T17:20:31.619007+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.8,1.0,224.5,224.7,225.1,0.8,0.6,0.6,867.1,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0,True,0.39361780602300994,False
1237362,2026-08-17T17:20:46.618562+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.9,0.9,0.8,11.5,0.0,1.1,9.0,242.5,241.6,241.7,12.0,11.1,11.2,857.2,4.8,49.94,0.0,2.2,60.3,856.4,16.3,13.6,60.3,100.0,3307.0,3298.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4212913346302362,False
1237393,2026-08-17T17:21:02.618630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.1,1.8,1.0,224.3,224.5,224.8,0.8,0.6,0.6,867.1,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0,True,0.39796051101167673,False
1237455,2026-08-17T17:21:33.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.6,0.0,0.1,1.8,1.0,244.1,244.0,244.2,0.9,0.6,0.6,867.1,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0,True,0.3927150203334542,False
1237486,2026-08-17T17:21:48.618573+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.5,1.0,1.7,19.7,0.0,1.0,10.0,241.0,240.5,240.5,12.1,11.1,11.2,857.1,4.4,49.94,0.0,11.4,60.3,855.4,24.1,24.0,60.3,100.0,3299.0,3289.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4499370934152764,False
1237517,2026-08-17T17:22:04.619160+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.1,0.1,1.8,2.0,229.3,229.6,229.9,0.8,0.6,0.6,867.1,-0.1,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,23.9,24.3,20000.0,855.9,0,0,True,0.39213536366826957,False
1237548,2026-08-17T17:22:19.618576+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.2,0.8,1.3,8.9,0.0,1.0,10.0,235.3,235.1,235.1,16.3,15.5,16.2,856.1,11.0,49.87,0.0,8.9,60.3,857.4,2.1,1.7,60.3,100.0,3306.0,3296.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4333483586702301,False
1237610,2026-08-17T17:22:50.618574+00:00,external_ems_2,bess_2,good,0.191,normal,BMS cell voltage spread high: 10.0; PCS DC current and BMS current mismatch: 27.5,0.2,1.3,2.9,27.5,0.0,1.0,10.0,224.7,224.6,224.8,42.5,43.8,42.7,854.2,33.3,49.78,0.0,25.0,60.3,857.1,5.8,5.8,60.3,100.0,3304.0,3294.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.5186770758557181,False
1237641,2026-08-17T17:23:06.618556+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.0,0.1,1.8,2.0,245.5,245.5,245.6,0.8,0.6,0.6,867.1,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,23.9,24.3,20000.0,855.9,0,0,True,0.3938364588787463,False
1237672,2026-08-17T17:23:21.628954+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.3,0.8,1.2,9.1,0.0,1.0,10.0,237.9,237.6,237.6,16.3,15.5,15.9,856.2,11.1,49.91,0.0,2.2,60.3,857.4,2.0,1.8,60.3,100.0,3306.0,3296.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.42146125286772795,False
1237703,2026-08-17T17:23:37.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,1.8,1.0,232.3,232.4,232.9,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0,True,0.3818050540356401,False
1237765,2026-08-17T17:24:08.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.1,0.1,1.8,1.0,238.7,238.3,238.9,0.8,0.6,0.6,867.1,0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0,True,0.3810633313981682,False
1237796,2026-08-17T17:24:23.618575+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.5,0.9,0.4,2.6,0.0,1.0,9.0,242.3,241.8,241.8,12.0,11.1,11.2,856.7,4.6,49.94,0.0,2.2,60.3,857.1,2.0,1.4,60.3,100.0,3305.0,3296.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4110533392900456,False
1237858,2026-08-17T17:24:54.629238+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.5,1.0,1.6,18.9,0.0,1.0,9.0,242.7,242.2,242.2,14.3,13.3,13.8,856.3,7.6,49.93,0.0,2.2,60.3,854.7,26.5,26.5,60.3,100.0,3300.0,3291.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4430561378971285,False
1237920,2026-08-17T17:25:25.618573+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.5,1.0,0.1,5.0,0.0,1.0,10.0,241.9,241.5,241.4,12.0,11.0,11.2,856.5,5.1,49.94,0.0,2.2,60.3,856.4,10.1,9.3,60.3,100.0,3304.0,3294.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4219393310632934,False
1237951,2026-08-17T17:25:41.629982+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,1.8,1.0,225.0,225.0,225.4,0.8,0.6,0.6,867.1,0.0,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0,True,0.3974092714906913,False
1237982,2026-08-17T17:25:56.618838+00:00,external_ems_2,bess_2,good,0.1895,normal,PCS phase current imbalance high: 12.1; BMS cell voltage spread high: 10.0,0.5,12.1,0.6,13.8,0.0,1.0,10.0,241.4,241.0,240.9,12.0,11.1,23.2,855.0,13.9,49.84,0.0,14.3,60.3,854.4,27.7,26.9,60.3,100.0,3295.0,3285.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.5362128476134896,False
1238013,2026-08-17T17:26:12.619160+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,1.8,1.0,229.3,229.4,230.0,0.8,0.6,0.6,867.1,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0,True,0.38544008681119146,False
1238075,2026-08-17T17:26:43.618968+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.1,1.8,1.0,243.0,242.6,243.0,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0,True,0.37715850963340736,False
1238106,2026-08-17T17:26:58.629388+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.2,1.2,2.3,19.0,0.0,1.0,10.0,225.2,225.4,225.3,40.7,39.8,39.5,853.4,30.6,49.77,0.0,22.9,59.9,855.7,11.6,10.1,59.9,100.0,3300.0,3290.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4970028704265428,False
1238137,2026-08-17T17:27:14.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,1.7,1.0,241.7,241.3,241.7,0.8,0.6,0.6,867.1,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.3,20000.0,855.9,0,0,True,0.3648841954074297,False
1238168,2026-08-17T17:27:29.618564+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.4,0.6,2.2,19.4,0.0,1.0,10.0,231.0,230.6,230.7,25.5,24.9,25.0,854.9,22.0,49.85,0.0,12.0,59.9,857.1,2.6,1.6,59.9,100.0,3304.0,3294.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.45129438225372603,False
1238230,2026-08-17T17:28:00.629161+00:00,external_ems_2,bess_2,good,0.1848,normal,BMS cell voltage spread high: 10.0; PCS DC current and BMS current mismatch: 21.5,0.2,1.2,2.7,21.5,0.0,1.0,10.0,225.8,225.7,225.9,39.1,38.0,37.9,853.3,28.0,49.77,0.0,19.6,59.9,856.0,6.5,6.4,59.9,100.0,3302.0,3292.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4864977696976078,False
1238261,2026-08-17T17:28:16.628750+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,1.7,1.0,244.0,243.9,244.1,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.3,20000.0,855.9,0,0,True,0.36842123872550947,False
1238292,2026-08-17T17:28:31.629169+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.5,1.0,0.7,2.7,0.0,1.0,10.0,243.6,243.1,243.1,12.0,11.0,11.2,856.0,4.7,49.94,0.0,2.2,59.9,856.7,2.0,1.8,59.9,100.0,3303.0,3293.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4158220964159976,False
1238323,2026-08-17T17:28:47.630943+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.1,0.1,1.7,2.0,225.3,225.6,226.1,0.8,0.6,0.6,867.1,-0.1,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.0,24.3,20000.0,855.9,0,0,True,0.38728434492634606,False
1238385,2026-08-17T17:29:18.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.1,0.1,1.7,2.0,234.3,234.5,234.9,0.8,0.6,0.6,867.1,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.0,24.3,20000.0,855.9,0,0,True,0.37702145781048246,False
1238416,2026-08-17T17:29:33.618565+00:00,external_ems_2,bess_2,good,0.0937,normal,BMS cell voltage spread high: 9.0; PCS DC current and BMS current mismatch: 22.0,0.6,0.9,1.9,22.0,0.0,1.0,9.0,242.0,241.4,241.4,12.0,11.1,11.2,855.9,5.0,49.94,0.0,2.2,59.9,854.0,27.0,25.9,59.9,100.0,3293.0,3284.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.44290739681064334,False
1238447,2026-08-17T17:29:49.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,1.7,1.0,224.6,224.5,224.9,0.8,0.6,0.6,867.1,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.3,20000.0,855.9,0,0,True,0.3852294265524113,False
1238478,2026-08-17T17:30:04.630321+00:00,external_ems_2,bess_2,good,0.187,normal,BMS cell voltage spread high: 10.0; PCS DC current and BMS current mismatch: 23.6,0.5,1.0,2.0,23.6,0.0,1.0,10.0,244.8,244.3,244.3,12.0,11.0,11.2,855.7,4.4,49.93,0.0,2.2,59.9,853.7,28.0,28.1,59.9,100.0,3295.0,3285.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4664625731474431,False
1238540,2026-08-17T17:30:35.628846+00:00,external_ems_2,bess_2,good,0.1867,normal,BMS cell voltage spread high: 10.0; PCS DC current and BMS current mismatch: 23.3,0.4,0.9,1.5,23.3,0.0,1.0,10.0,225.7,225.9,226.1,31.9,31.1,31.0,854.9,25.4,49.86,0.0,17.5,59.9,856.4,2.1,1.8,59.9,100.0,3302.0,3292.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.473827769768902,False
1238571,2026-08-17T17:30:51.629660+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.1,1.7,1.0,240.6,240.4,240.6,0.8,0.6,0.6,867.1,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.3,20000.0,855.9,0,0,True,0.3672937630042245,False
1238602,2026-08-17T17:31:06.619013+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.4,0.4,1.3,8.4,0.0,1.0,9.0,234.4,234.0,234.2,21.4,21.0,21.3,854.4,16.3,49.85,0.0,12.3,59.9,855.7,7.9,6.4,59.9,100.0,3297.0,3288.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4385988405311176,False
1238633,2026-08-17T17:31:22.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,1.7,1.0,241.1,240.7,241.0,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.3,20000.0,855.9,0,0,True,0.36334793074054467,False
1238695,2026-08-17T17:31:53.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.6,0.1,0.1,1.7,1.0,241.3,241.3,241.5,0.9,0.6,0.6,867.1,0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.3,20000.0,855.9,0,0,True,0.380011429889398,False
1238726,2026-08-17T17:32:08.618788+00:00,external_ems_2,bess_2,good,0.1101,normal,BMS cell voltage spread high: 9.0; PCS DC current and BMS current mismatch: 26.5,0.1,0.6,2.9,26.5,0.0,1.0,9.0,227.9,227.8,227.9,35.8,35.9,35.3,853.1,28.9,49.79,0.0,19.0,59.9,856.0,2.4,1.8,59.9,100.0,3300.0,3291.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4785191406580872,False
1238757,2026-08-17T17:32:24.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,1.7,1.0,243.2,243.1,243.4,0.8,0.6,0.6,867.1,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.3,20000.0,855.9,0,0,True,0.36467461489719827,False
1238788,2026-08-17T17:32:39.629010+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.5,1.0,0.5,6.8,0.0,1.0,10.0,242.8,242.3,242.4,12.0,11.0,11.2,855.5,5.0,49.93,0.0,2.2,59.9,855.0,11.8,11.1,59.9,100.0,3301.0,3291.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.42177112785187887,False
1238850,2026-08-17T17:33:10.619573+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.5,0.7,0.6,0.1,0.0,1.0,9.0,242.5,242.1,242.0,17.8,17.1,17.7,854.4,12.2,49.9,0.0,5.3,59.9,855.0,12.3,11.1,59.9,100.0,3295.0,3286.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4382531416900705,False
1238912,2026-08-17T17:33:41.618582+00:00,external_ems_2,bess_2,good,0.0706,normal,PCS DC current and BMS current mismatch: 24.4,0.5,1.0,1.9,24.4,0.0,1.0,8.0,241.4,240.9,240.9,12.0,11.0,11.2,855.3,4.2,49.93,0.0,2.2,59.5,853.4,28.6,27.5,59.5,100.0,3289.0,3281.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.44441295421137056,False
1238943,2026-08-17T17:33:57.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.1,1.7,1.0,224.6,225.0,225.4,0.8,0.6,0.6,867.1,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.3,20000.0,855.9,0,0,True,0.38455854676497414,False
1239005,2026-08-17T17:34:28.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,1.7,1.0,243.9,243.8,244.1,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35760253409425996,False
1239036,2026-08-17T17:34:43.629724+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.1,0.7,2.6,15.6,0.0,1.0,9.0,225.4,225.5,225.5,28.2,27.5,27.7,853.1,18.0,49.8,0.0,18.0,59.5,855.7,2.4,1.5,59.5,100.0,3293.0,3284.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.46491172396064395,False
1239067,2026-08-17T17:34:59.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.7,1.0,233.8,234.0,234.3,0.8,0.6,0.6,867.1,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3617627937840344,False
1239098,2026-08-17T17:35:14.629891+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.3,0.6,1.2,10.3,0.0,1.0,9.0,230.6,230.5,230.8,25.7,25.1,25.3,853.8,17.0,49.85,0.0,11.4,59.5,855.0,6.7,5.8,59.5,100.0,3297.0,3288.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4464670085447817,False
1239160,2026-08-17T17:35:45.629963+00:00,external_ems_2,bess_2,good,0.1331,normal,PCS DC current and BMS current mismatch: 28.3,0.1,0.9,3.5,28.3,0.0,1.0,8.0,227.5,227.6,227.6,40.9,40.0,40.1,852.2,30.4,49.77,0.0,21.2,59.5,855.7,2.1,1.6,59.5,100.0,3299.0,3291.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.49485386224503086,False
1239191,2026-08-17T17:36:01.628759+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.1,0.1,1.7,2.0,245.2,245.1,245.3,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37691779992378893,False
1239222,2026-08-17T17:36:16.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.5,2.3,0.0,1.0,8.0,243.5,243.0,243.0,12.0,11.0,11.2,854.9,4.5,49.93,0.0,2.2,59.5,855.4,2.2,2.0,59.5,100.0,3298.0,3290.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.40300332318380083,False
1239253,2026-08-17T17:36:32.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,1.7,1.0,229.5,229.7,230.2,0.8,0.6,0.6,867.1,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3614666234626698,False
1239315,2026-08-17T17:37:03.628689+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.1,1.7,1.0,225.2,225.5,226.0,0.8,0.6,0.6,867.1,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3702060161708196,False
1239346,2026-08-17T17:37:18.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.0,4.0,0.0,1.0,8.0,245.9,245.6,245.3,11.9,11.0,11.2,854.7,4.9,49.93,0.0,2.2,59.5,854.7,8.9,8.9,59.5,100.0,3298.0,3290.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.41940602009676053,False
1239377,2026-08-17T17:37:34.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.6,0.1,0.1,1.7,1.0,229.6,230.2,230.7,0.8,0.6,0.6,867.1,0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3662776015255028,False
1239470,2026-08-17T17:38:20.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.7,2.9,0.0,1.0,7.0,243.7,243.2,243.2,12.0,11.0,11.2,854.7,5.0,49.93,0.0,7.4,59.5,855.4,2.1,1.7,59.5,100.0,3297.0,3290.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.40280779504049047,False
1239501,2026-08-17T17:38:36.630133+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,1.7,2.0,243.2,242.8,243.0,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3734986104484273,False
1239532,2026-08-17T17:38:51.629782+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.3,0.9,8.9,0.0,1.0,7.0,235.0,234.0,234.3,20.6,20.3,20.4,853.6,16.1,49.93,0.0,12.3,59.5,852.7,25.0,25.7,59.5,100.0,3289.0,3282.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4524472904498901,False
1239563,2026-08-17T17:39:07.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,1.7,1.0,240.2,240.3,240.4,0.8,0.6,0.6,867.1,0.0,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3612029674498626,False
1239625,2026-08-17T17:39:38.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.1,1.7,2.0,241.5,241.3,241.5,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3670207696913791,False
1239656,2026-08-17T17:39:53.618557+00:00,external_ems_2,bess_2,good,0.0673,normal,PCS DC current and BMS current mismatch: 24.2,0.0,2.0,3.0,24.2,0.0,1.0,7.0,225.0,225.0,225.0,38.3,37.2,36.3,851.7,28.4,49.77,0.0,23.2,59.5,854.7,4.2,2.2,59.5,100.0,3294.0,3287.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.47378347251060837,False
1239687,2026-08-17T17:40:09.619170+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.0,0.1,1.7,1.0,244.2,244.1,244.2,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3598248624235267,False
1239718,2026-08-17T17:40:24.618916+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.6,2.3,0.0,1.0,7.0,244.4,243.8,243.7,12.0,11.0,11.2,854.4,4.4,49.9,0.0,2.2,59.5,855.0,2.1,1.3,59.5,100.0,3296.0,3289.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4037580271543093,False
1239780,2026-08-17T17:40:55.629046+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,1.7,14.1,0.0,1.0,7.0,233.2,233.3,233.4,33.1,33.3,32.7,852.3,26.9,49.82,0.0,13.9,59.1,854.0,12.8,10.0,59.1,100.0,3295.0,3288.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4488539148531626,False
1239811,2026-08-17T17:41:11.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.7,1.0,230.2,230.3,230.7,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3631261933145055,False
1239842,2026-08-17T17:41:26.628711+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.7,8.2,0.0,1.0,6.0,242.2,241.8,241.7,12.0,11.0,11.2,854.4,4.6,49.93,0.0,2.2,59.1,853.7,12.8,11.1,59.1,100.0,3295.0,3288.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3939624359766926,False
1239873,2026-08-17T17:41:42.618705+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.1,1.7,1.0,225.8,226.2,226.6,0.8,0.6,0.6,867.1,0.0,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37428453812684914,False
1239966,2026-08-17T17:42:28.628788+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,0.5,2.3,0.0,1.0,6.0,245.8,245.1,244.9,12.0,11.0,11.2,854.2,4.5,49.93,0.0,2.2,59.1,854.7,2.2,1.8,59.1,100.0,3295.0,3289.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3982162421681902,False
1239997,2026-08-17T17:42:44.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.1,1.7,1.0,242.2,242.1,242.3,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35637926833260397,False
1240028,2026-08-17T17:42:59.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.4,10.6,0.0,1.0,6.0,226.1,225.9,226.1,33.8,32.9,32.7,853.0,23.0,49.84,0.0,18.4,59.1,853.4,12.4,11.6,59.1,100.0,3282.0,3276.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.45952140210741704,False
1240090,2026-08-17T17:43:30.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.6,2.0,19.1,0.0,1.0,6.0,231.2,231.2,231.2,25.4,24.8,25.1,852.7,21.5,49.85,0.0,12.7,59.1,854.7,2.4,1.5,59.1,100.0,3295.0,3289.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.42133972262901714,False
1240121,2026-08-17T17:43:46.619061+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,1.7,1.0,242.0,241.8,242.1,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35631675454978623,False
1240152,2026-08-17T17:44:01.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,2.4,18.1,0.0,1.0,6.0,226.3,226.2,226.4,38.8,39.0,37.9,851.3,29.3,49.78,0.0,22.0,59.1,853.7,11.2,9.3,59.1,100.0,3290.0,3284.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.46927382785125543,False
1240183,2026-08-17T17:44:17.618628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.5,0.0,0.1,1.7,1.0,245.2,245.2,245.2,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36305878408292874,False
1240245,2026-08-17T17:44:48.619185+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,1.7,2.0,240.7,240.5,240.9,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3725722646706707,False
1240276,2026-08-17T17:45:03.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,2.0,16.8,0.0,1.0,5.0,233.7,233.9,233.8,23.5,22.9,23.0,852.7,18.8,49.87,0.0,9.4,59.1,854.7,2.0,2.0,59.1,100.0,3293.0,3288.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4091873339908703,False
1240307,2026-08-17T17:45:19.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.7,1.0,232.5,232.4,232.9,0.8,0.6,0.6,867.1,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36095152315203133,False
1240338,2026-08-17T17:45:34.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.3,3.4,0.0,1.0,6.0,241.7,241.2,241.2,12.0,11.0,11.2,854.0,4.8,49.93,0.0,2.2,59.1,853.7,8.2,6.6,59.1,100.0,3294.0,3288.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.39158845868290015,False
1240400,2026-08-17T17:46:05.628701+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,0.7,1.0,2.1,23.2,0.0,1.0,5.0,245.5,245.0,244.8,12.0,11.0,11.1,853.8,4.7,49.93,0.0,2.2,59.1,851.7,27.9,28.8,59.1,100.0,3287.0,3282.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.44201769083238446,False
1240431,2026-08-17T17:46:21.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.1,0.1,1.7,1.0,243.0,243.0,243.1,0.8,0.6,0.6,867.1,0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36122793139023773,False
1240493,2026-08-17T17:46:52.629817+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.1,0.1,1.7,1.0,239.9,239.8,239.9,0.8,0.6,0.6,867.1,-0.1,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3597574719439918,False
1240555,2026-08-17T17:47:23.628701+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.1,0.1,1.7,1.0,245.9,245.9,245.8,0.8,0.6,0.6,867.1,0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3681366565458364,False
1240586,2026-08-17T17:47:38.619260+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,1.6,12.1,0.0,1.0,5.0,232.9,232.8,233.0,20.6,20.2,20.6,852.8,14.3,49.89,0.0,7.5,58.7,854.4,2.2,1.7,58.7,100.0,3293.0,3288.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4042134600686333,False
1240617,2026-08-17T17:47:54.619807+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,1.7,2.0,240.6,240.4,240.7,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37158172713189214,False
1240648,2026-08-17T17:48:09.618585+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,0.1,0.9,2.9,23.8,0.0,0.9,5.0,228.9,228.8,228.9,32.9,32.5,32.0,851.5,26.0,49.78,0.0,18.7,58.7,854.4,2.2,1.8,58.7,100.0,3292.0,3287.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.44795049250503244,False
1240710,2026-08-17T17:48:40.629015+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.7,12.1,0.0,0.9,4.0,242.5,242.0,242.1,12.0,11.0,11.2,853.7,4.4,49.93,0.0,2.2,58.7,853.0,16.5,14.3,58.7,100.0,3288.0,3284.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.3902550973540788,False
1240741,2026-08-17T17:48:56.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.1,1.7,1.0,225.0,225.2,225.8,0.8,0.6,0.6,867.1,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37406769467967166,False
1240772,2026-08-17T17:49:11.629937+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.0,6.0,0.0,0.9,5.0,241.2,240.5,240.4,15.3,14.3,14.8,853.0,9.0,49.91,0.0,5.0,58.7,853.0,15.0,13.4,58.7,100.0,3288.0,3283.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.4067030765606742,False
1240803,2026-08-17T17:49:27.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.7,1.0,240.6,240.2,240.7,0.8,0.6,0.6,867.1,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35679935160058607,False
1240865,2026-08-17T17:49:58.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,1.7,1.0,230.9,231.3,231.7,0.8,0.6,0.6,867.1,0.0,49.83,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3681116263926728,False
1240896,2026-08-17T17:50:13.619307+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.1,13.3,0.0,0.9,5.0,244.3,243.8,243.8,11.9,11.0,11.2,853.5,4.8,49.93,0.0,2.2,58.7,852.4,18.1,17.3,58.7,100.0,3285.0,3280.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.4042133967146865,False
1240927,2026-08-17T17:50:29.629005+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.1,1.7,1.0,242.4,242.3,242.5,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3565553161507172,False
1240958,2026-08-17T17:50:44.629377+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,0.1,1.1,2.6,23.4,0.0,0.9,4.0,225.4,225.3,225.3,32.6,32.4,31.5,851.4,25.8,49.79,0.0,20.5,58.7,854.0,2.4,1.6,58.7,100.0,3291.0,3287.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.4437092397259354,False
1241020,2026-08-17T17:51:15.628690+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.3,2.0,17.5,0.0,0.9,5.0,233.7,233.6,233.7,24.0,23.7,23.7,852.0,20.1,49.85,0.0,10.9,58.7,854.0,2.6,1.5,58.7,100.0,3283.0,3278.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.42529738385336724,False
1241051,2026-08-17T17:51:31.630118+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,1.6,1.0,240.8,240.4,240.6,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3559846019935479,False
1241082,2026-08-17T17:51:46.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.7,2.4,0.0,0.9,4.0,243.3,243.1,242.8,12.0,11.0,11.1,852.3,4.6,49.89,0.0,2.2,58.7,854.0,2.2,1.5,58.7,100.0,3291.0,3287.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.3990309790480281,False
1241113,2026-08-17T17:52:02.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.2,0.1,0.1,1.6,1.0,233.3,233.5,233.9,0.8,0.6,0.6,867.0,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36769719951562907,False
1241175,2026-08-17T17:52:33.629078+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.2,0.1,1.6,1.0,243.4,243.3,243.5,0.8,0.6,0.6,867.1,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36091593658236437,False
1241206,2026-08-17T17:52:48.629537+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.7,8.8,0.0,0.9,4.0,242.4,241.9,242.0,12.0,11.0,11.2,853.4,5.0,49.94,0.0,2.2,58.7,852.7,13.8,12.8,58.7,100.0,3289.0,3285.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.38684467759774127,False
1241237,2026-08-17T17:53:04.629160+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.0,0.1,1.6,1.0,226.7,227.1,227.6,0.8,0.6,0.6,867.1,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36796667228190755,False
1241268,2026-08-17T17:53:19.630360+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.1,8.7,0.0,0.9,5.0,246.0,245.5,245.3,12.3,11.2,11.4,852.8,5.1,49.91,0.0,2.2,58.7,852.7,13.8,13.0,58.7,100.0,3286.0,3281.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.40747412043626074,False
1241330,2026-08-17T17:53:50.618563+00:00,external_ems_2,bess_2,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,0.6,1.0,2.0,21.6,0.0,0.9,4.0,241.2,240.6,240.7,12.0,11.0,11.2,853.4,4.5,49.94,0.0,2.2,58.7,851.4,26.1,25.9,58.7,100.0,3285.0,3281.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.4111731349222928,False
1241361,2026-08-17T17:54:06.628750+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.1,1.6,1.0,225.4,225.4,225.8,0.8,0.6,0.6,867.1,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3745821272976561,False
1241392,2026-08-17T17:54:21.619240+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,0.1,8.5,0.0,0.9,4.0,243.6,242.7,242.8,12.0,11.0,11.2,852.6,4.5,49.94,0.0,7.8,58.7,852.7,13.0,11.4,58.7,100.0,3284.0,3280.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.3911644774664383,False
1241423,2026-08-17T17:54:37.629023+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.1,1.6,1.0,243.1,243.1,243.3,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3567046677204041,False
1241485,2026-08-17T17:55:08.629346+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.1,1.6,1.0,237.9,238.4,238.7,0.8,0.6,0.6,867.1,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36004936076739696,False
1241547,2026-08-17T17:55:39.629491+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.1,1.6,1.0,241.5,241.5,241.7,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3557665293007743,False
1241578,2026-08-17T17:55:54.619307+00:00,external_ems_2,bess_2,good,0.1668,normal,PCS DC current and BMS current mismatch: 30.4,0.2,1.3,2.6,30.4,0.0,0.9,3.0,224.5,224.5,224.7,40.7,41.2,39.9,850.8,36.0,49.77,0.0,22.7,58.4,853.4,5.6,5.5,58.4,100.0,3288.0,3285.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4719563316657057,False
1241640,2026-08-17T17:56:25.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,1.0,6.4,0.0,1.0,3.0,239.3,238.5,238.5,14.9,13.9,14.6,852.7,8.5,49.92,0.0,2.2,58.4,853.7,2.1,1.7,58.4,100.0,3289.0,3286.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.38116598177388206,False
1241671,2026-08-17T17:56:41.629696+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,1.6,1.0,225.9,226.3,226.7,0.8,0.6,0.6,867.1,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37190193853820186,False
1241702,2026-08-17T17:56:56.618845+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,1.2,8.0,0.0,1.0,3.0,230.8,230.5,230.6,30.3,29.9,29.4,851.2,24.6,49.83,0.0,14.4,58.4,852.4,16.6,13.6,58.4,100.0,3285.0,3282.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4260028499439729,False
1241733,2026-08-17T17:57:12.618698+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.7,1.0,231.3,231.5,231.8,0.8,0.6,0.6,867.1,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3619946821408477,False
1241795,2026-08-17T17:57:43.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.0,0.1,1.7,1.0,224.7,224.9,225.0,0.8,0.6,0.6,867.0,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.38395724311675733,False
1241826,2026-08-17T17:57:58.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.9,16.2,0.0,0.9,4.0,232.8,232.8,232.5,15.6,14.6,15.2,851.9,10.2,49.94,0.0,10.4,58.4,851.0,26.4,27.0,58.4,100.0,3281.0,3277.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.43363952699099007,False
1241857,2026-08-17T17:58:14.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.7,1.0,227.4,227.7,228.0,0.8,0.6,0.6,867.1,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.36704448439364523,False
1241888,2026-08-17T17:58:29.629866+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,0.3,5.5,0.0,1.0,3.0,245.5,244.7,244.6,12.0,11.0,11.2,853.0,4.7,49.94,0.0,2.2,58.4,852.7,10.2,9.9,58.4,100.0,3285.0,3282.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.38685322924829924,False
1241950,2026-08-17T17:59:00.618628+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.0,0.5,0.0,1.0,3.0,228.1,227.9,228.0,25.4,24.8,24.9,851.7,21.5,49.82,0.0,16.8,58.4,851.7,22.0,19.8,58.4,100.0,3277.0,3274.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4590226620632975,False
1241981,2026-08-17T17:59:16.618533+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,1.7,1.0,238.3,238.5,238.6,0.8,0.6,0.6,867.1,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3579850812682601,False
1242012,2026-08-17T17:59:31.629820+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,0.7,2.6,0.0,1.0,3.0,244.6,243.9,243.9,11.9,11.0,11.1,853.0,4.7,49.9,0.0,2.2,58.4,853.7,2.1,1.7,58.4,100.0,3289.0,3286.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.385038425351846,False
1242105,2026-08-17T18:00:18.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.1,0.1,1.7,1.0,243.5,243.4,243.6,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.36290878902784984,False
1242136,2026-08-17T18:00:33.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.8,2.4,0.0,1.0,2.0,244.0,243.5,243.5,12.0,11.0,11.1,852.9,4.6,49.94,0.0,2.2,58.4,853.7,2.2,1.7,58.4,100.0,3288.0,3286.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.37890757222743376,False
1242167,2026-08-17T18:00:49.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,1.7,1.0,223.8,224.3,224.5,0.8,0.6,0.6,867.1,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3755175849230263,False
1242198,2026-08-17T18:01:04.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.5,2.2,12.4,0.0,1.0,3.0,234.7,234.7,234.7,21.0,20.5,20.8,851.2,14.5,49.83,0.0,11.0,58.4,853.4,2.1,1.7,58.4,100.0,3288.0,3285.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.41230887005909567,False
1242260,2026-08-17T18:01:35.630950+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.1,4.5,0.0,1.0,3.0,242.1,241.6,241.7,12.0,11.0,11.2,852.9,4.8,49.94,0.0,2.2,58.0,853.0,9.3,8.5,58.0,100.0,3288.0,3285.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3797889194824281,False
1242291,2026-08-17T18:01:51.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.1,1.7,1.0,227.0,227.3,227.5,0.8,0.6,0.6,867.1,0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3737406330851984,False
1242322,2026-08-17T18:02:06.629573+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,0.6,0.9,2.1,22.6,0.0,1.0,3.0,245.2,244.7,244.6,11.9,11.0,11.1,852.8,4.7,49.94,0.0,2.2,58.0,850.7,27.3,27.8,58.0,100.0,3281.0,3278.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.42401502605991725,False
1242353,2026-08-17T18:02:22.629300+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,1.7,1.0,233.5,233.8,234.2,0.8,0.6,0.6,867.1,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3597240202420031,False
1242415,2026-08-17T18:02:53.629301+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.7,2.0,228.6,228.7,229.0,0.8,0.6,0.6,867.0,-0.1,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.37783818656699814,False
1242446,2026-08-17T18:03:08.618568+00:00,external_ems_2,bess_2,good,0.1758,normal,PCS phase current imbalance high: 15.4,0.2,15.4,0.1,13.4,0.0,1.0,3.0,233.0,232.9,233.1,20.1,19.7,35.1,851.6,27.7,49.81,0.0,20.0,58.0,851.7,14.3,12.7,58.0,100.0,3283.0,3280.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.5051419979523518,False
1242477,2026-08-17T18:03:24.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.7,1.0,242.2,242.0,242.3,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.357586225572918,False
1242508,2026-08-17T18:03:39.629193+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,2.0,16.9,0.0,1.0,2.0,230.6,230.6,230.7,23.2,22.8,22.9,851.4,19.4,49.84,0.0,12.3,58.0,853.4,2.5,1.8,58.0,100.0,3287.0,3285.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4047380704958784,False
1242601,2026-08-17T18:04:26.619194+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.3,0.0,0.1,1.7,1.0,244.6,244.6,244.6,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.36329760597833705,False
