id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1242632,2026-08-17T18:04:41.628768+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.6,2.6,0.0,1.0,2.0,243.9,243.4,243.3,12.0,11.0,11.1,852.8,4.7,49.94,0.0,2.2,58.0,853.4,2.1,1.7,58.0,100.0,3287.0,3285.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3782855408377944,False
1242663,2026-08-17T18:04:57.629913+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.6,0.0,0.1,1.6,1.0,231.9,232.3,233.1,0.8,0.6,0.6,867.1,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.36371647320085293,False
1242725,2026-08-17T18:05:28.628708+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,1.6,1.0,232.6,232.9,233.3,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.36347959535288393,False
1242756,2026-08-17T18:05:43.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.8,19.0,0.0,1.0,2.0,241.6,241.1,241.1,12.0,11.0,11.2,852.8,4.7,49.94,0.0,2.2,58.0,851.0,23.7,25.6,58.0,100.0,3279.0,3277.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3963823108122131,False
1242787,2026-08-17T18:05:59.628650+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.1,0.1,1.6,1.0,226.1,226.1,226.4,0.8,0.6,0.6,867.1,-0.1,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.38164562550311787,False
1242818,2026-08-17T18:06:14.618662+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.9,0.3,6.2,0.0,1.0,2.0,245.3,244.6,244.4,11.9,11.0,11.1,852.7,4.4,49.94,0.0,2.2,58.0,852.4,10.6,8.2,58.0,100.0,3283.0,3281.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.38330667740535873,False
1242880,2026-08-17T18:06:45.618579+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.3,0.7,2.2,20.4,0.0,1.0,3.0,227.5,227.6,227.8,26.6,25.9,26.0,851.2,22.5,49.82,0.0,15.3,58.0,853.4,2.1,1.5,58.0,100.0,3281.0,3280.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.41668268991205293,False
1242911,2026-08-17T18:07:01.618621+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.6,1.0,237.1,237.4,237.6,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.3623619118906665,False
1242942,2026-08-17T18:07:16.628952+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,1.1,9.2,0.0,1.0,2.0,230.7,230.5,230.6,22.7,22.3,22.5,851.3,18.4,49.86,0.0,12.9,58.0,852.4,9.2,8.3,58.0,100.0,3284.0,3282.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.40107721566793064,False
1242973,2026-08-17T18:07:32.628871+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.0,0.1,1.6,1.0,241.7,241.5,241.7,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3665548880269184,False
1243035,2026-08-17T18:08:03.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.3,0.1,0.1,1.6,1.0,244.6,244.6,244.6,0.8,0.6,0.6,867.1,0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.37006904179953864,False
1243066,2026-08-17T18:08:18.619071+00:00,external_ems_2,bess_2,good,0.1074,normal,PCS DC current and BMS current mismatch: 26.7,0.3,1.7,2.9,26.7,0.0,1.0,2.0,227.3,227.1,227.4,35.8,36.6,34.9,850.1,29.4,49.78,0.0,18.9,58.0,853.0,2.7,2.1,58.0,100.0,3286.0,3284.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4325990009367426,False
1243128,2026-08-17T18:08:49.618647+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.9,0.6,7.4,0.0,1.0,3.0,243.2,242.4,242.5,11.9,12.1,11.2,852.6,5.2,49.93,0.0,2.5,57.6,852.0,12.6,12.3,57.6,100.0,3284.0,3281.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.38381583713161765,False
1243190,2026-08-17T18:09:20.629353+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,2.5,0.2,6.1,0.0,1.0,3.0,242.2,239.5,241.2,13.8,16.0,13.5,851.9,8.7,49.88,0.0,6.5,57.6,851.7,14.8,14.1,57.6,100.0,3283.0,3280.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4015562441472488,False
1243221,2026-08-17T18:09:36.628682+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.4,0.2,2.5,0.0,0.1,1.6,1.0,231.9,228.6,233.0,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3775880970563319,False
1243252,2026-08-17T18:09:51.629569+00:00,external_ems_2,bess_2,good,0.0625,normal,PCS DC current and BMS current mismatch: 23.9,3.5,3.3,2.0,23.9,0.0,1.0,2.0,241.8,238.3,241.0,12.0,14.5,11.2,852.4,6.8,49.93,0.0,3.3,57.6,850.4,30.7,28.7,57.6,100.0,3275.0,3273.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.444130682706256,False
1243283,2026-08-17T18:10:07.619015+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.7,0.2,2.6,0.0,0.1,1.6,1.0,228.5,224.6,229.3,0.8,0.6,0.6,867.1,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.38544994130999033,False
1243345,2026-08-17T18:10:38.619774+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.6,0.0,0.1,1.6,1.0,242.9,239.9,242.8,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3638053316257314,False
1243376,2026-08-17T18:10:53.629274+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.3,4.8,1.2,9.6,0.0,1.0,2.0,226.5,222.3,226.6,26.5,30.3,25.5,850.5,23.9,49.81,0.0,20.5,57.6,851.7,14.3,12.6,57.6,100.0,3281.0,3278.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.45283811572726684,False
1243407,2026-08-17T18:11:09.618980+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.7,0.2,2.6,0.0,0.1,1.6,1.0,237.4,234.7,238.4,0.8,0.6,0.6,867.1,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3673055786251877,False
1243438,2026-08-17T18:11:24.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.8,4.0,1.8,18.1,0.0,1.0,2.0,232.0,228.4,232.2,23.9,27.3,23.3,850.9,21.7,49.84,0.0,12.8,57.6,852.7,3.6,3.2,57.6,100.0,3286.0,3284.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4236718196552768,False
1243500,2026-08-17T18:11:55.618966+00:00,external_ems_2,bess_2,good,0.1106,normal,PCS DC current and BMS current mismatch: 26.9,1.9,4.4,3.0,26.9,0.0,1.0,2.0,227.7,225.9,227.8,37.0,39.4,35.0,849.7,30.3,49.76,0.0,22.6,57.6,852.7,3.4,2.6,57.6,100.0,3286.0,3284.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4507292684557054,False
1243531,2026-08-17T18:12:11.630683+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.6,0.0,0.1,1.6,1.0,243.4,242.3,243.4,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.36113561388123444,False
1243562,2026-08-17T18:12:26.628673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.9,0.1,1.4,0.0,1.0,2.0,243.4,241.8,242.7,12.0,13.1,11.2,852.3,5.8,49.93,0.0,3.0,57.6,852.4,7.2,6.5,57.6,100.0,3283.0,3281.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.38520182006064846,False
1243593,2026-08-17T18:12:42.629309+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.2,2.6,0.0,0.1,1.6,1.0,225.5,224.0,226.3,0.8,0.6,0.6,867.1,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.37895994953964063,False
1243655,2026-08-17T18:13:13.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.3,0.0,0.1,1.6,1.0,230.7,229.4,231.6,0.8,0.6,0.6,867.1,0.0,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.37444393054337405,False
1243686,2026-08-17T18:13:28.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,1.5,0.0,1.9,0.0,1.0,2.0,242.0,240.1,241.2,14.6,15.7,14.2,852.0,9.2,49.93,0.0,3.1,57.6,852.0,7.3,9.1,57.6,100.0,3285.0,3283.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.39200908944981316,False
1243717,2026-08-17T18:13:44.618556+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.3,2.6,0.0,0.1,1.6,1.0,236.2,235.0,236.3,0.9,0.6,0.6,867.1,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.37454566360227354,False
1243748,2026-08-17T18:13:59.619623+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,1.7,2.0,1.9,21.7,0.0,1.0,2.0,240.7,239.0,240.1,12.0,13.2,11.2,852.3,5.5,49.93,0.0,3.0,57.6,850.4,27.2,23.5,57.6,100.0,3276.0,3274.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4143032442550449,False
1243810,2026-08-17T18:14:30.618874+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.6,0.5,8.7,0.0,1.0,2.0,233.9,232.6,234.1,16.6,17.9,16.3,852.2,12.9,49.93,0.0,10.1,57.6,852.7,4.2,3.3,57.6,100.0,3284.0,3282.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3893036317941898,False
1243841,2026-08-17T18:14:46.619287+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.6,0.1,0.1,1.6,1.0,241.7,240.5,241.6,0.8,0.6,0.6,867.1,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3625553976650625,False
1243872,2026-08-17T18:15:01.628969+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,4.4,1.3,10.1,0.0,0.9,2.0,226.2,224.5,226.3,38.5,40.0,35.6,849.7,28.7,49.77,0.0,21.3,57.2,851.0,18.6,17.5,57.2,100.0,3277.0,3275.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.4686777239977839,False
1243903,2026-08-17T18:15:17.629444+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.3,2.6,0.1,0.1,1.6,1.0,241.2,239.9,241.2,0.9,0.6,0.6,867.1,0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.374014622129713,False
1243965,2026-08-17T18:15:48.629232+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.6,0.1,0.1,1.6,1.0,240.6,239.1,240.4,0.8,0.6,0.7,867.1,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.36682038682210766,False
1243996,2026-08-17T18:16:03.629393+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,1.8,3.8,2.9,21.7,0.0,0.9,2.0,230.9,229.4,231.2,30.7,32.6,28.8,849.8,24.9,49.79,0.0,17.8,57.2,852.7,3.2,3.0,57.2,100.0,3285.0,3283.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.43172082287269387,False
1244027,2026-08-17T18:16:19.628949+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.3,2.6,0.1,0.1,1.6,1.0,235.4,234.3,235.7,0.9,0.6,0.7,867.1,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3757321102595742,False
1244058,2026-08-17T18:16:34.618665+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.1,0.4,6.7,0.0,1.0,2.0,242.7,240.8,241.7,12.0,13.2,11.1,852.1,5.5,49.93,0.0,3.1,57.2,851.7,12.2,11.3,57.2,100.0,3285.0,3283.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3831095952926566,False
1244120,2026-08-17T18:17:05.618681+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,1.3,0.5,1.7,21.0,0.0,0.9,3.0,241.8,240.5,240.7,13.0,12.5,12.7,852.1,6.0,49.89,0.0,3.4,57.2,850.4,27.0,28.2,57.2,100.0,3275.0,3272.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.42410281782253434,False
1244182,2026-08-17T18:17:36.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.9,10.2,0.0,0.9,2.0,241.4,240.9,240.9,12.0,11.0,11.2,852.3,5.0,49.94,0.0,2.2,57.2,851.4,15.2,14.2,57.2,100.0,3279.0,3277.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.3789759306645339,False
1244213,2026-08-17T18:17:52.629156+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.6,0.1,0.1,1.7,1.0,229.3,229.6,229.9,0.9,0.6,0.7,867.1,-0.1,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3853872043040512,False
1244275,2026-08-17T18:18:23.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,1.7,1.0,233.4,233.7,234.1,0.8,0.6,0.6,867.1,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3615310608572456,False
1244306,2026-08-17T18:18:38.629592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,1.6,7.5,0.0,0.9,2.0,236.8,236.2,236.2,17.2,16.4,16.8,851.1,9.5,49.86,0.0,8.9,57.2,852.7,2.0,1.4,57.2,100.0,3285.0,3283.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.3871904388477478,False
1244337,2026-08-17T18:18:54.628946+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.6,0.0,0.1,1.7,1.0,241.5,241.5,241.7,0.9,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.37025191184315304,False
1244368,2026-08-17T18:19:09.618570+00:00,external_ems_2,bess_2,good,0.1812,normal,PCS DC current and BMS current mismatch: 31.3,0.3,1.0,3.1,31.3,0.0,0.9,2.0,225.3,225.0,225.1,44.2,45.2,44.5,849.6,33.3,49.77,0.0,23.9,57.2,852.7,2.0,1.8,57.2,100.0,3282.0,3280.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.4817689749941629,False
1244430,2026-08-17T18:19:40.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.0,6.6,0.0,0.9,2.0,238.5,238.0,237.9,15.1,14.1,14.6,851.7,8.7,49.92,0.0,2.2,57.2,852.7,2.1,1.9,57.2,100.0,3284.0,3282.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.3801751850843174,False
1244461,2026-08-17T18:19:56.618631+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.1,1.7,2.0,230.5,230.8,231.3,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.37214641784071123,False
1244492,2026-08-17T18:20:11.628663+00:00,external_ems_2,bess_2,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,0.3,1.2,2.3,21.5,0.0,0.9,2.0,230.5,230.6,230.8,28.9,28.0,27.7,850.4,23.7,49.83,0.0,14.2,57.2,852.7,2.2,1.8,57.2,100.0,3285.0,3283.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.4065018805576549,False
1244523,2026-08-17T18:20:27.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.6,0.1,0.1,1.6,1.0,237.4,237.3,237.6,0.9,0.6,0.6,867.1,-0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3723587415006741,False
1244585,2026-08-17T18:20:58.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,1.6,2.0,225.1,225.3,225.8,0.8,0.6,0.7,867.1,0.0,49.79,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.39519257844824307,False
1244616,2026-08-17T18:21:13.618605+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.6,0.9,1.7,21.7,0.0,1.0,3.0,244.4,244.2,243.8,11.9,11.0,11.1,852.1,4.5,49.94,0.0,2.2,57.2,850.4,26.2,25.9,57.2,100.0,3276.0,3273.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.41816250687912,False
1244647,2026-08-17T18:21:29.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.6,0.0,0.1,1.6,2.0,244.2,243.8,244.0,0.9,0.6,0.6,867.1,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.38040182557163693,False
1244740,2026-08-17T18:22:15.619816+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.5,0.7,2.6,0.0,1.0,2.0,235.0,234.9,235.0,18.9,18.4,18.9,852.1,13.4,49.94,0.0,8.6,56.8,851.4,16.0,13.0,56.8,100.0,3280.0,3278.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.39896232905524387,False
1244771,2026-08-17T18:22:31.618644+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.1,1.7,2.0,242.0,242.0,242.2,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3667204586590816,False
1244802,2026-08-17T18:22:46.628725+00:00,external_ems_2,bess_2,good,0.0866,normal,PCS DC current and BMS current mismatch: 25.4,0.1,1.6,3.0,25.4,0.0,1.0,2.0,224.3,224.4,224.3,36.2,35.3,34.6,849.7,27.6,49.77,0.0,22.5,56.8,852.7,2.2,1.6,56.8,100.0,3285.0,3283.0,25.2,24.2,24.4,20000.0,856.4,0,0,True,0.44273460023066863,False
1244833,2026-08-17T18:23:02.619456+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.2,0.1,1.7,2.0,245.4,245.4,245.3,0.8,0.6,0.6,867.1,-0.2,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3757624819419618,False
1244895,2026-08-17T18:23:33.628759+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.1,0.1,1.7,2.0,244.2,244.2,244.3,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.371370376532576,False
1244926,2026-08-17T18:23:48.629295+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.4,7.3,0.0,0.9,2.0,243.9,243.5,243.4,11.9,11.0,11.1,852.1,4.8,49.94,0.0,2.2,56.8,851.7,12.1,11.4,56.8,100.0,3285.0,3283.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.3824202683388937,False
1244957,2026-08-17T18:24:04.619598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.7,1.0,226.1,226.5,226.7,0.8,0.6,0.6,867.1,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3671995494289607,False
1244988,2026-08-17T18:24:19.629835+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,1.3,1.5,0.0,1.0,2.0,235.6,235.7,235.8,20.3,19.9,20.3,850.4,13.3,49.83,0.0,10.6,56.8,851.7,11.8,10.9,56.8,100.0,3283.0,3281.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.40528072094635537,False
1245050,2026-08-17T18:24:50.628659+00:00,external_ems_2,bess_2,good,0.0994,normal,PCS DC current and BMS current mismatch: 26.2,0.6,1.0,2.1,26.2,0.0,1.0,2.0,242.1,241.5,241.6,12.0,11.0,11.2,852.1,4.6,49.94,0.0,2.2,56.8,850.0,30.8,28.0,56.8,100.0,3278.0,3276.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.42972798775933696,False
1245081,2026-08-17T18:25:06.618639+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,1.7,2.0,225.7,225.6,226.0,0.8,0.6,0.6,867.1,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3821733471273285,False
1245112,2026-08-17T18:25:21.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.6,0.1,8.6,0.0,1.0,2.0,245.2,244.7,244.5,11.9,14.0,14.5,851.3,6.5,49.94,0.0,8.3,56.8,851.4,15.1,12.2,56.8,100.0,3281.0,3279.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.40091804477641857,False
1245143,2026-08-17T18:25:37.629161+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.7,2.0,243.1,243.1,243.2,0.8,0.6,0.7,867.1,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37924362496479225,False
1245236,2026-08-17T18:26:23.628696+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,1.6,12.0,0.0,1.0,2.0,234.3,234.0,234.5,22.2,21.8,22.0,851.1,14.1,49.94,0.0,10.5,56.8,852.7,2.1,1.8,56.8,100.0,3284.0,3282.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.39344137996907363,False
1245267,2026-08-17T18:26:39.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,1.7,2.0,241.5,241.4,241.7,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3658436006525305,False
1245298,2026-08-17T18:26:54.629159+00:00,external_ems_2,bess_2,good,0.1523,normal,PCS DC current and BMS current mismatch: 29.5,0.1,1.9,3.4,29.5,0.0,1.0,1.0,225.0,225.0,225.1,41.1,42.4,40.5,849.3,31.8,49.77,0.0,23.0,56.8,852.7,2.3,1.7,56.8,100.0,3284.0,3283.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4691161442624314,False
1245360,2026-08-17T18:27:25.629903+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,0.7,5.2,0.0,1.0,2.0,239.9,239.0,239.1,14.2,13.1,13.7,852.0,7.4,49.94,0.0,2.2,56.8,852.7,2.2,1.7,56.8,100.0,3284.0,3282.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.3783625397332532,False
1245391,2026-08-17T18:27:41.629183+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.1,1.7,2.0,241.3,241.1,241.5,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3667260553040112,False
1245422,2026-08-17T18:27:56.618590+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.2,1.0,2.4,20.9,0.0,1.0,2.0,231.4,231.2,231.3,27.8,27.2,26.8,850.3,23.0,49.81,0.0,16.0,56.8,852.7,2.1,2.1,56.8,100.0,3284.0,3282.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4127261619203653,False
1245453,2026-08-17T18:28:12.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.1,1.7,2.0,243.9,243.7,243.9,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36888922211789005,False
1245515,2026-08-17T18:28:43.628780+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.6,0.0,0.1,1.7,2.0,227.7,228.1,228.7,0.8,0.6,0.6,867.1,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3749057142612319,False
1245546,2026-08-17T18:28:58.618621+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,0.4,1.0,2.4,23.2,0.0,1.0,1.0,241.9,241.5,241.5,12.0,11.0,11.2,852.1,5.0,49.94,0.0,2.2,56.4,849.7,28.2,27.2,56.4,100.0,3284.0,3283.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4194755403044619,False
1245577,2026-08-17T18:29:14.618610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.6,0.1,0.1,1.7,2.0,225.8,225.7,226.7,0.8,0.6,0.6,867.1,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3830952388099271,False
1245608,2026-08-17T18:29:29.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,0.4,3.4,0.0,1.0,1.0,239.3,238.7,238.8,15.3,15.0,14.9,851.3,9.7,49.86,0.0,6.2,56.4,851.7,13.1,11.8,56.4,100.0,3280.0,3279.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.39318754561783714,False
1245670,2026-08-17T18:30:00.619217+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,0.8,1.1,2.3,22.7,0.0,1.0,2.0,241.4,240.6,240.9,12.0,12.3,11.2,852.0,4.5,49.93,0.0,2.7,56.4,849.7,27.2,27.0,56.4,100.0,3278.0,3276.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.41541461335048774,False
1245701,2026-08-17T18:30:16.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,2.6,0.0,0.1,1.6,1.0,230.0,228.1,230.7,0.8,0.6,0.6,867.1,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.3809705318508268,False
1245763,2026-08-17T18:30:47.618552+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.3,2.6,0.0,0.1,1.6,2.0,243.0,240.2,242.9,0.9,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.39331279140105496,False
1245825,2026-08-17T18:31:18.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.6,0.0,0.1,1.6,2.0,241.4,238.9,241.6,0.8,0.6,0.6,867.1,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.37782785825077647,False
1245856,2026-08-17T18:31:33.629348+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.3,4.7,2.0,19.8,0.0,1.0,2.0,231.9,227.9,232.2,26.0,29.7,25.0,850.4,22.9,49.84,0.0,14.2,56.4,852.4,3.1,3.0,56.4,100.0,3281.0,3279.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4367714901012253,False
1245887,2026-08-17T18:31:49.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.6,0.0,0.1,1.6,2.0,241.2,238.1,241.2,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.37810864955942997,False
1245918,2026-08-17T18:32:04.618591+00:00,external_ems_2,bess_2,good,0.1363,normal,PCS DC current and BMS current mismatch: 28.5,4.4,6.8,2.7,28.5,0.0,1.0,2.0,227.6,223.3,227.7,38.3,42.3,35.5,849.3,32.7,49.76,0.0,23.0,56.4,852.0,4.2,3.2,56.4,100.0,3280.0,3278.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4890782607039196,False
1245980,2026-08-17T18:32:35.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,2.9,0.3,3.1,0.0,1.0,2.0,243.3,240.8,242.6,12.0,14.1,11.2,851.7,6.4,49.93,0.0,3.3,56.4,852.0,3.3,3.0,56.4,100.0,3283.0,3281.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.39186755633945586,False
1246011,2026-08-17T18:32:51.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.3,2.6,0.1,0.1,1.6,2.0,226.4,224.5,227.2,0.9,0.6,0.6,867.1,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.4127158597692586,False
1246042,2026-08-17T18:33:06.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.5,0.2,1.0,0.0,1.0,2.0,235.2,233.6,235.3,22.3,24.6,22.1,850.5,17.7,49.86,0.0,8.3,56.4,850.7,16.7,17.8,56.4,100.0,3279.0,3277.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.42528088887079823,False
1246073,2026-08-17T18:33:22.629247+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.6,0.0,0.1,1.6,1.0,232.8,231.5,233.4,0.8,0.6,0.6,867.1,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.36918292725612933,False
1246135,2026-08-17T18:33:53.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.6,0.0,0.1,1.6,2.0,229.1,227.6,229.6,0.8,0.6,0.6,867.1,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.3892078216172625,False
1246166,2026-08-17T18:34:08.628664+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,1.6,2.0,1.9,20.5,0.0,1.0,2.0,244.0,242.4,243.3,11.9,13.2,11.2,851.6,5.9,49.93,0.0,3.1,56.4,849.7,26.4,28.5,56.4,100.0,3271.0,3269.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.43432082886375745,False
1246197,2026-08-17T18:34:24.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.6,0.0,0.1,1.6,1.0,242.6,241.4,242.6,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.3655487053905374,False
1246228,2026-08-17T18:34:39.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.0,0.3,2.7,0.0,1.0,2.0,243.1,241.4,242.4,11.9,13.2,11.2,851.7,6.0,49.93,0.0,3.1,56.4,852.0,3.3,2.8,56.4,100.0,3283.0,3281.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.38649745032038146,False
1246290,2026-08-17T18:35:10.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,4.8,1.6,13.5,0.0,1.0,2.0,226.0,224.3,226.2,34.0,36.6,31.8,849.4,27.9,49.78,0.0,21.3,56.0,851.0,14.4,14.3,56.0,100.0,3273.0,3271.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4625406453321254,False
1246321,2026-08-17T18:35:26.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.6,0.0,0.1,1.6,2.0,245.6,244.1,245.0,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.3776514562889925,False
1246352,2026-08-17T18:35:41.629706+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,2.2,1.7,11.0,0.0,1.1,2.0,232.9,230.8,232.7,20.0,22.2,20.1,850.7,14.4,49.84,0.0,9.0,56.0,852.4,3.4,2.8,56.0,100.0,3283.0,3281.0,25.2,24.1,24.5,20000.0,856.4,0,0,True,0.39881126624137925,False
1246383,2026-08-17T18:35:57.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.3,0.0,0.1,1.6,2.0,241.0,239.8,241.0,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.3784622298338801,False
1246445,2026-08-17T18:36:28.629767+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.6,0.1,0.1,1.6,2.0,244.8,243.7,244.6,0.8,0.6,0.6,867.1,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.3759042622691143,False
1246476,2026-08-17T18:36:43.629403+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.1,1.0,10.5,0.0,1.1,2.0,242.9,241.3,242.2,11.9,13.2,11.1,851.7,5.7,49.93,0.0,3.1,56.0,850.7,16.2,14.5,56.0,100.0,3277.0,3275.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3905593562408658,False
1246507,2026-08-17T18:36:59.618636+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.6,0.0,0.1,1.6,1.0,227.8,226.8,229.0,0.8,0.6,0.6,867.1,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.3765674208006569,False
1246538,2026-08-17T18:37:14.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.6,1.0,6.8,0.0,1.1,1.0,241.1,239.5,240.5,15.0,16.2,14.6,851.0,10.2,49.87,0.0,6.2,56.0,852.0,3.4,3.0,56.0,100.0,3282.0,3281.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3851122574969793,False
1246600,2026-08-17T18:37:45.628699+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,1.7,1.2,16.4,0.0,1.1,2.0,242.7,240.9,241.8,11.9,12.9,11.2,851.6,5.3,49.93,0.0,3.0,56.0,850.4,21.7,21.7,56.0,100.0,3278.0,3276.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.40490672499799196,False
1246631,2026-08-17T18:38:01.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.6,1.0,223.6,223.9,224.2,0.8,0.6,0.6,867.1,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.3865945411040877,False
1246662,2026-08-17T18:38:16.618571+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,1.4,0.7,1.9,22.2,0.0,1.1,2.0,242.7,241.3,241.5,12.2,11.5,11.7,851.6,5.6,49.93,0.0,2.4,56.0,849.7,27.8,27.2,56.0,100.0,3272.0,3270.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4254060011491713,False
1246693,2026-08-17T18:38:32.628811+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.1,0.1,1.6,1.0,243.7,243.7,243.8,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.3701194433110741,False
1246755,2026-08-17T18:39:03.618624+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.1,1.6,2.0,234.3,234.3,234.5,0.8,0.6,0.6,867.1,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.3770339215795404,False
1246817,2026-08-17T18:39:34.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.1,0.1,1.6,2.0,242.0,241.7,241.9,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.3723274184459663,False
1246848,2026-08-17T18:39:49.629340+00:00,external_ems_2,bess_2,good,0.1267,normal,PCS DC current and BMS current mismatch: 27.9,0.3,0.3,3.1,27.9,0.0,1.0,1.0,225.5,225.3,225.6,40.3,40.0,40.2,848.9,30.0,49.77,0.0,22.7,56.0,852.0,2.1,1.4,56.0,100.0,3282.0,3281.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4506822196816291,False
1246910,2026-08-17T18:40:20.629951+00:00,external_ems_2,bess_2,good,0.1379,normal,PCS DC current and BMS current mismatch: 28.6,0.3,0.7,3.1,28.6,0.0,1.1,1.0,225.5,225.2,225.2,43.4,43.7,43.0,848.9,31.0,49.77,0.0,22.8,56.0,852.0,2.4,2.0,56.0,100.0,3282.0,3281.0,25.1,24.0,24.4,20000.0,856.4,0,0,True,0.4686188442897102,False
1246941,2026-08-17T18:40:36.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.1,0.1,1.6,2.0,244.2,243.9,244.0,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.3736725911183834,False
1246972,2026-08-17T18:40:51.618644+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.8,2.6,0.0,1.1,2.0,243.9,243.5,243.4,11.9,11.0,11.1,851.6,4.7,49.93,0.0,2.2,56.0,852.4,2.1,1.7,56.0,100.0,3283.0,3281.0,25.1,24.0,24.4,20000.0,856.4,0,0,True,0.3770988025828401,False
1247003,2026-08-17T18:41:07.618616+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,1.6,1.0,240.7,240.6,240.9,0.8,0.6,0.6,867.1,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.3709029761804214,False
1247065,2026-08-17T18:41:38.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.6,0.0,0.1,1.6,2.0,235.8,235.8,236.0,0.9,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.3876390601726047,False
1247096,2026-08-17T18:41:53.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.7,20.0,0.0,1.1,1.0,242.0,241.5,241.6,11.9,11.0,11.1,851.7,4.2,49.94,0.0,2.2,55.6,850.0,24.2,24.0,55.6,100.0,3275.0,3274.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3999814757118034,False
1247127,2026-08-17T18:42:09.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.1,0.1,1.6,2.0,224.8,225.2,225.5,0.8,0.6,0.6,867.1,0.1,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.3992562427124425,False
1247158,2026-08-17T18:42:24.629240+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.6,11.0,0.0,1.1,2.0,245.1,244.6,244.5,11.9,11.0,11.1,851.6,4.7,49.93,0.0,2.2,55.6,851.0,15.7,13.1,55.6,100.0,3280.0,3278.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.38605722588167624,False
1247220,2026-08-17T18:42:55.618573+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.5,1.0,2.3,21.3,0.0,1.1,2.0,240.9,240.4,240.5,12.0,11.0,11.2,851.7,4.3,49.88,0.0,11.0,55.6,849.4,25.6,26.7,55.6,100.0,3269.0,3267.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.43090906404188056,False
1247251,2026-08-17T18:43:11.629593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.6,0.0,0.1,1.6,2.0,229.9,230.6,230.9,0.8,0.6,0.6,867.1,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.3813177572510636,False
1247282,2026-08-17T18:43:26.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.9,12.8,0.0,1.1,2.0,233.4,233.2,233.6,20.6,20.2,20.6,850.5,14.9,49.94,0.0,11.4,55.6,852.4,2.1,1.6,55.6,100.0,3282.0,3280.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.39487378466823636,False
1247375,2026-08-17T18:44:13.628655+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.6,2.0,242.1,241.5,241.8,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.37128344600275875,False
1247406,2026-08-17T18:44:28.629960+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.1,0.3,4.2,0.0,1.1,2.0,239.7,238.7,238.8,14.4,13.3,13.8,851.3,8.0,49.93,0.0,2.2,55.6,851.0,12.2,10.0,55.6,100.0,3277.0,3275.0,25.0,23.9,24.3,20000.0,856.4,0,0,True,0.3842075880092683,False
1247437,2026-08-17T18:44:44.629838+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,1.6,1.0,240.9,240.5,240.8,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.36280874529986107,False
1247468,2026-08-17T18:44:59.618582+00:00,external_ems_2,bess_2,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,0.1,1.1,2.2,21.6,0.0,1.1,2.0,231.2,231.1,231.2,28.6,27.8,27.5,849.8,23.7,49.8,0.0,15.2,55.6,852.0,2.1,1.6,55.6,100.0,3283.0,3281.0,25.0,23.9,24.3,20000.0,856.4,0,0,True,0.4133535867421407,False
1247530,2026-08-17T18:45:30.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.4,2.5,0.0,1.1,2.0,244.4,243.8,243.8,11.9,11.0,11.1,851.6,4.6,49.94,0.0,2.2,55.6,852.0,2.1,1.6,55.6,100.0,3282.0,3280.0,25.0,23.9,24.3,20000.0,856.4,0,0,True,0.38169020981581253,False
1247561,2026-08-17T18:45:46.618835+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.2,0.1,1.6,1.0,225.4,225.6,226.0,0.8,0.6,0.6,867.1,-0.2,49.85,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.38546937389537594,False
1247592,2026-08-17T18:46:01.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,1.2,17.1,0.0,1.1,2.0,242.9,242.1,242.1,12.0,11.0,11.1,851.6,4.8,49.94,0.0,2.2,55.6,850.4,21.9,21.3,55.6,100.0,3278.0,3276.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.40135940094848616,False
1247623,2026-08-17T18:46:17.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.3,0.1,0.1,1.6,2.0,237.3,237.3,237.3,0.8,0.6,0.6,867.1,-0.1,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.3815501530402706,False
1247685,2026-08-17T18:46:48.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.1,1.6,2.0,243.9,243.7,243.9,0.8,0.6,0.6,867.1,0.1,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.3760311565884187,False
1247716,2026-08-17T18:47:03.618633+00:00,external_ems_2,bess_2,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,0.5,1.0,1.9,21.1,0.0,1.1,2.0,241.3,240.8,240.8,12.0,11.0,11.2,851.6,4.5,49.94,0.0,2.2,55.6,849.7,25.6,26.2,55.6,100.0,3274.0,3272.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.40906863298316515,False
1247747,2026-08-17T18:47:19.628998+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.6,1.0,230.0,230.2,230.5,0.8,0.6,0.6,867.1,0.0,49.85,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.37475191450614503,False
1247778,2026-08-17T18:47:34.629096+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.5,8.0,0.0,1.1,1.0,243.6,243.1,243.1,12.0,11.0,11.1,851.5,4.4,49.94,0.0,2.2,55.6,851.0,12.4,11.1,55.6,100.0,3279.0,3278.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.38567094154711773,False
1247871,2026-08-17T18:48:21.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.6,2.0,236.7,236.8,237.3,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36831207104447505,False
1247902,2026-08-17T18:48:36.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.6,15.0,0.4,1.1,2.0,232.0,231.6,231.7,22.3,21.8,22.0,850.4,17.3,49.87,0.0,8.9,55.6,852.0,2.3,1.6,55.2,100.0,3282.0,3280.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.46045491161926183,False
1247933,2026-08-17T18:48:52.629341+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.1,1.6,1.0,241.7,241.6,241.8,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35657896964658437,False
1247995,2026-08-17T18:49:23.629161+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.6,0.1,0.1,1.6,1.0,244.7,244.7,244.7,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3617102812828911,False
1248026,2026-08-17T18:49:38.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.2,9.9,0.0,1.0,1.0,235.4,235.1,235.3,17.8,17.0,17.7,850.8,12.3,49.91,0.0,2.3,55.2,852.0,2.4,1.6,55.2,100.0,3282.0,3281.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3827785708655578,False
1248057,2026-08-17T18:49:54.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.0,0.1,1.6,2.0,240.6,240.4,240.7,0.8,0.6,0.6,867.0,0.0,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3724464799916959,False
1248088,2026-08-17T18:50:09.630773+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.3,0.5,2.5,22.1,0.0,1.0,1.0,229.9,229.6,229.8,31.2,31.1,30.7,849.5,24.2,49.79,0.0,17.3,55.2,852.0,2.1,11.6,55.2,100.0,3282.0,3281.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.42592388768239486,False
1248150,2026-08-17T18:50:40.630646+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.5,6.7,0.0,1.0,1.0,242.9,242.5,242.5,12.0,11.0,11.1,851.5,4.9,49.94,0.0,2.2,55.2,851.0,11.6,10.3,55.2,100.0,3278.0,3277.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3828802922738032,False
1248181,2026-08-17T18:50:56.618597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.1,0.1,1.7,2.0,224.8,225.2,225.4,0.8,0.6,0.6,867.1,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38738242773506365,False
1248212,2026-08-17T18:51:11.618583+00:00,external_ems_2,bess_2,good,0.0497,normal,PCS DC current and BMS current mismatch: 23.1,0.8,0.9,2.1,23.1,0.0,1.0,2.0,244.7,244.0,243.9,11.9,11.0,11.1,851.5,4.7,49.94,0.0,2.2,55.2,849.4,27.8,27.9,55.2,100.0,3274.0,3272.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.42480700503532426,False
1248243,2026-08-17T18:51:27.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.1,1.7,2.0,240.3,239.8,240.1,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3657703137599132,False
1248305,2026-08-17T18:51:58.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.6,0.1,0.1,1.7,2.0,230.7,231.3,231.7,0.8,0.6,0.6,867.1,0.1,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3746635973330715,False
1248336,2026-08-17T18:52:13.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.5,0.6,11.3,0.0,1.0,3.0,229.7,229.8,229.7,20.5,20.0,20.4,850.3,14.4,49.94,0.0,13.2,55.2,849.7,25.7,26.0,55.2,100.0,3269.0,3266.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.4622836435769059,False
1248398,2026-08-17T18:52:44.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,1.2,10.4,0.0,1.0,2.0,230.7,230.8,230.9,17.7,16.6,17.4,850.8,12.5,49.87,0.0,12.8,55.2,852.0,2.1,1.6,55.2,100.0,3282.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.39373313897897705,False
1248460,2026-08-17T18:53:15.628788+00:00,external_ems_2,bess_2,good,0.1251,normal,PCS DC current and BMS current mismatch: 27.8,0.1,0.8,2.6,27.8,0.0,1.0,2.0,224.8,224.8,224.9,42.6,43.4,43.3,848.8,34.2,49.76,0.0,24.4,55.2,851.4,6.4,6.1,55.2,100.0,3279.0,3277.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.486914774526662,False
1248491,2026-08-17T18:53:31.619886+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.7,1.0,243.7,243.7,243.8,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36338681778373205,False
1248522,2026-08-17T18:53:46.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.6,1.7,0.0,1.0,1.0,244.3,243.8,243.7,11.9,11.0,11.1,851.4,4.2,49.91,0.0,2.2,55.2,852.0,2.5,1.5,55.2,100.0,3282.0,3281.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3824319365789757,False
1248553,2026-08-17T18:54:02.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.6,0.0,0.1,1.7,1.0,226.8,227.6,227.9,0.8,0.6,0.6,867.1,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3678240301729253,False
1248615,2026-08-17T18:54:33.628766+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.1,1.7,1.0,230.6,230.9,231.4,0.8,0.6,0.6,867.1,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36107441044099714,False
1248646,2026-08-17T18:54:48.618560+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.5,1.0,1.8,20.6,0.0,1.0,2.0,242.3,241.8,241.8,12.0,11.0,11.1,851.5,4.4,49.94,0.0,2.2,55.2,849.7,25.0,25.3,55.2,100.0,3274.0,3272.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.4069524978081851,False
1248677,2026-08-17T18:55:04.629437+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.7,2.0,224.2,224.4,224.7,0.8,0.6,0.6,867.1,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3876344754722651,False
1248708,2026-08-17T18:55:19.618716+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,0.6,1.4,0.0,1.0,2.0,245.6,245.1,244.9,11.9,11.0,11.1,851.1,4.8,49.93,0.0,2.2,55.2,851.7,6.2,5.5,55.2,100.0,3282.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.38587550755101785,False
1248770,2026-08-17T18:55:50.629183+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.5,1.0,1.8,22.2,0.0,1.0,2.0,241.0,240.5,240.5,12.0,11.0,11.2,851.5,5.0,49.94,0.0,9.7,54.8,849.7,27.2,26.6,54.8,100.0,3276.0,3274.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.4168968790753251,False
1248801,2026-08-17T18:56:06.619384+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.7,2.0,227.9,228.3,228.5,0.8,0.6,0.6,867.1,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.376749588990829,False
1248832,2026-08-17T18:56:21.619257+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.0,1.1,17.3,0.0,1.0,1.0,235.1,235.0,235.0,16.5,15.5,16.2,850.5,11.4,49.94,0.0,10.3,54.8,849.4,28.7,26.3,54.8,100.0,3272.0,3271.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.43638882462924006,False
1248863,2026-08-17T18:56:37.619043+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.0,0.1,1.7,1.0,243.1,243.1,243.2,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35858592479197177,False
1248925,2026-08-17T18:57:08.629682+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,1.7,2.0,245.1,244.8,244.7,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3708993797963781,False
1248956,2026-08-17T18:57:23.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.1,9.3,0.0,1.0,1.0,237.8,237.5,237.5,17.5,16.8,17.1,850.9,11.7,49.91,0.0,2.2,54.8,852.0,2.4,1.9,54.8,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3800469556603188,False
1248987,2026-08-17T18:57:39.629527+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.1,0.1,1.7,1.0,240.9,240.9,241.1,0.8,0.6,0.6,867.0,0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3596480390637117,False
1249018,2026-08-17T18:57:54.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.9,0.6,2.1,0.0,1.0,2.0,244.3,243.6,243.5,11.9,11.0,11.1,851.4,4.5,49.94,0.0,2.2,54.8,852.0,2.4,1.7,54.8,100.0,3282.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.38134523219843597,False
1249080,2026-08-17T18:58:25.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.9,15.6,0.0,1.0,2.0,233.3,233.3,233.6,23.8,23.2,23.2,850.1,17.7,49.87,0.0,10.3,54.8,852.0,2.1,1.7,54.8,100.0,3281.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3970067295681278,False
1249111,2026-08-17T18:58:41.618699+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.1,1.7,2.0,243.4,243.3,243.5,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36702146204434566,False
1249142,2026-08-17T18:58:56.618574+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.8,0.9,1.8,20.5,0.0,0.9,2.0,241.9,241.1,241.1,11.9,11.0,11.1,851.5,4.3,49.94,0.0,2.2,54.8,849.7,24.8,24.1,54.8,100.0,3274.0,3272.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4066992808093436,False
