id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1249173,2026-08-17T18:59:12.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.7,2.0,225.2,225.3,225.8,0.8,0.6,0.6,867.1,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.383549124043675,False
1249235,2026-08-17T18:59:43.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.1,0.1,1.7,1.0,239.1,239.0,239.3,0.8,0.6,0.6,867.1,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3584048224515743,False
1249266,2026-08-17T18:59:58.618566+00:00,external_ems_2,bess_2,good,0.085,normal,PCS DC current and BMS current mismatch: 25.3,0.7,1.0,1.8,25.3,0.0,1.0,2.0,241.6,240.9,240.9,12.0,11.0,11.2,851.5,4.5,49.94,0.0,2.2,54.8,849.7,29.8,26.7,54.8,100.0,3274.0,3272.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.4198700375920788,False
1249297,2026-08-17T19:00:14.629304+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.1,0.1,1.7,2.0,230.3,230.6,230.9,0.8,0.6,0.6,867.1,0.1,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37836384438392917,False
1249328,2026-08-17T19:00:29.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.6,2.5,0.0,0.9,1.0,244.9,244.4,244.2,12.0,11.0,11.1,851.4,4.6,49.94,0.0,2.2,54.8,852.0,2.1,1.8,54.8,100.0,3281.0,3280.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3818363014380206,False
1249390,2026-08-17T19:01:00.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.0,10.9,0.0,1.0,2.0,227.3,227.3,227.7,34.2,33.6,33.2,849.7,26.2,49.81,0.0,19.8,54.8,850.7,15.3,12.5,54.8,100.0,3274.0,3272.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.43697675167933214,False
1249452,2026-08-17T19:01:31.628705+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,1.9,10.6,0.0,0.9,1.0,232.5,232.4,232.6,19.4,19.0,19.5,850.1,12.8,49.85,0.0,13.4,54.8,852.0,2.2,1.5,54.8,100.0,3281.0,3280.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.40422766664242754,False
1249483,2026-08-17T19:01:47.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.1,1.7,1.0,240.6,240.5,240.7,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35626211630497984,False
1249545,2026-08-17T19:02:18.629436+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.1,1.7,2.0,245.2,245.4,245.2,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37107142913799745,False
1249576,2026-08-17T19:02:33.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.6,2.4,0.4,0.9,2.0,243.6,243.1,243.0,11.9,11.0,11.1,851.4,4.5,49.94,0.0,2.2,54.4,852.0,2.1,1.5,54.8,100.0,3281.0,3279.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.4572094066938532,False
1249607,2026-08-17T19:02:49.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,1.7,1.0,231.9,232.1,232.3,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3637262600729896,False
1249638,2026-08-17T19:03:04.628677+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,2.2,18.9,0.0,0.9,2.0,237.8,237.6,237.7,26.1,25.3,25.3,849.8,20.9,49.85,0.0,9.3,54.4,852.0,2.0,1.8,54.4,100.0,3282.0,3280.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.41743324672237603,False
1249700,2026-08-17T19:03:35.618939+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.6,2.3,0.0,0.9,1.0,242.0,241.3,241.3,12.0,11.0,11.1,851.4,4.5,49.94,0.0,2.2,54.4,852.0,2.2,1.8,54.4,100.0,3281.0,3280.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3780170296058438,False
1249731,2026-08-17T19:03:51.618783+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.1,0.1,1.6,1.0,224.5,224.7,225.2,0.8,0.6,0.6,867.0,0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.38331180943191606,False
1249762,2026-08-17T19:04:06.618602+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.5,1.0,2.0,20.9,0.0,0.9,2.0,242.5,242.0,242.0,12.0,11.0,11.1,851.4,4.8,49.94,0.0,2.2,54.4,849.4,25.7,25.7,54.4,100.0,3277.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.40766585826851837,False
1249793,2026-08-17T19:04:22.629806+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.0,0.1,1.6,2.0,244.1,244.0,244.0,0.8,0.6,0.6,867.1,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.36992215219313507,False
1249855,2026-08-17T19:04:53.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.6,2.0,243.3,243.2,243.3,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3656069171683848,False
1249886,2026-08-17T19:05:08.618859+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,1.4,12.7,0.0,0.9,2.0,232.1,231.8,231.8,15.6,14.7,15.2,851.4,7.3,49.94,0.0,6.3,54.4,850.0,20.0,18.4,54.4,100.0,3273.0,3271.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4068753194764243,False
1249917,2026-08-17T19:05:24.630277+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.1,1.6,1.0,237.7,237.8,238.1,0.8,0.6,0.6,867.1,0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3622696035776619,False
1250010,2026-08-17T19:06:10.618876+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.6,2.0,16.5,0.0,0.9,1.0,225.1,225.1,225.1,39.0,39.4,37.8,848.7,29.4,49.79,0.0,23.3,54.4,850.7,12.9,11.0,54.4,100.0,3277.0,3276.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.4548645431541522,False
1250041,2026-08-17T19:06:26.629936+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,1.6,2.0,240.5,240.7,240.7,0.8,0.6,0.6,867.1,0.0,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37046514806186476,False
1250072,2026-08-17T19:06:41.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.5,1.5,10.5,0.0,0.9,1.0,233.0,233.0,233.1,19.4,18.9,19.3,850.5,12.7,49.89,0.0,2.4,54.4,852.0,2.2,1.6,54.4,100.0,3281.0,3280.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.39564411532095656,False
1250103,2026-08-17T19:06:57.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.6,1.0,240.8,240.8,241.0,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.35728475656764513,False
1250165,2026-08-17T19:07:28.629055+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.6,0.1,0.1,1.6,1.0,244.0,244.0,244.0,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3607799196570772,False
1250196,2026-08-17T19:07:43.619430+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.7,13.1,0.0,0.9,2.0,242.4,241.9,241.9,12.0,11.0,11.1,851.4,4.5,49.94,0.0,2.2,54.4,850.7,17.6,15.9,54.4,100.0,3279.0,3277.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.38587244707995166,False
1250227,2026-08-17T19:07:59.629015+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.2,0.1,1.6,1.0,225.0,225.3,225.5,0.8,0.6,0.6,867.1,-0.2,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37508211205586717,False
1250258,2026-08-17T19:08:14.631096+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,1.0,0.9,1.4,20.3,0.0,0.9,2.0,245.9,245.2,244.9,11.9,11.0,11.1,850.8,4.8,49.91,0.0,2.2,54.4,849.4,25.1,26.0,54.4,100.0,3271.0,3269.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.42605306302556223,False
1250320,2026-08-17T19:08:45.628677+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.7,7.8,0.0,0.9,2.0,241.1,240.6,240.7,12.0,11.0,11.2,851.4,4.7,49.94,0.0,8.5,54.4,850.7,12.5,10.8,54.4,100.0,3279.0,3277.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3900057689489386,False
1250351,2026-08-17T19:09:01.629421+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.6,1.0,226.6,226.8,227.2,0.8,0.6,0.6,867.1,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36943265885695675,False
1250382,2026-08-17T19:09:16.630467+00:00,external_ems_2,bess_2,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,0.7,0.8,1.5,21.6,0.0,0.9,2.0,245.2,244.7,244.5,11.8,11.0,11.1,850.5,7.8,49.94,0.0,2.2,54.4,849.0,29.4,28.2,54.4,100.0,3267.0,3265.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.450793163639687,False
1250413,2026-08-17T19:09:32.630379+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.6,2.0,243.0,242.9,243.0,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3719851747166435,False
1250506,2026-08-17T19:10:18.629123+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,2.1,19.5,0.0,0.9,1.0,225.9,225.8,226.0,35.8,36.0,34.8,848.6,33.5,49.82,0.0,23.7,54.0,850.7,14.0,12.5,54.0,100.0,3277.0,3276.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.4520541680654587,False
1250537,2026-08-17T19:10:34.634280+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.1,0.1,1.6,2.0,245.8,245.7,245.7,0.8,0.6,0.6,867.0,0.1,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37882519766047174,False
1250568,2026-08-17T19:10:49.629872+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.7,2.1,16.7,0.0,0.9,1.0,230.3,230.4,230.4,24.2,23.5,23.7,849.9,18.9,49.85,0.0,11.6,54.0,852.0,2.2,1.8,54.0,100.0,3281.0,3280.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4001297460913308,False
1250630,2026-08-17T19:11:20.618570+00:00,external_ems_2,bess_2,good,0.1106,normal,PCS DC current and BMS current mismatch: 26.9,0.1,0.5,3.2,26.9,0.0,0.9,2.0,227.0,226.9,227.0,38.2,38.3,37.8,848.8,29.0,49.78,0.0,21.0,54.0,852.0,2.1,1.8,54.0,100.0,3281.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4510411196612501,False
1250661,2026-08-17T19:11:36.618894+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.6,2.0,243.2,243.1,243.3,0.8,0.6,0.6,867.0,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36468903834303984,False
1250692,2026-08-17T19:11:51.618766+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,1.6,17.5,0.0,0.9,2.0,243.1,242.5,242.5,11.9,11.0,11.1,851.3,4.7,49.94,0.0,2.2,54.0,849.7,22.2,21.9,54.0,100.0,3274.0,3272.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4010420385513509,False
1250723,2026-08-17T19:12:07.629817+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,1.6,2.0,224.5,224.7,225.2,0.8,0.6,0.6,867.0,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.38529029007715915,False
1250785,2026-08-17T19:12:38.619218+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.2,0.0,0.1,1.6,1.0,233.0,233.2,233.6,0.8,0.6,0.6,867.0,0.0,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36539218387971406,False
1250816,2026-08-17T19:12:53.629892+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,0.6,2.4,0.0,0.9,2.0,233.3,233.1,233.3,20.5,20.2,20.5,850.1,12.0,49.86,0.0,12.6,54.0,850.7,14.4,12.3,54.0,100.0,3274.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4108002288837911,False
1250847,2026-08-17T19:13:09.619589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.0,0.1,1.6,1.0,228.2,228.8,229.1,0.8,0.6,0.6,867.1,0.0,49.83,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36989638131874397,False
1250878,2026-08-17T19:13:24.618579+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.5,0.9,1.8,20.3,0.0,0.9,2.0,244.0,243.6,243.5,11.9,11.0,11.1,851.2,4.4,49.94,0.0,2.2,54.0,849.4,24.7,25.4,54.0,100.0,3271.0,3269.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4180608992396706,False
1250940,2026-08-17T19:13:55.630205+00:00,external_ems_2,bess_2,good,0.1138,normal,PCS DC current and BMS current mismatch: 27.1,0.3,2.1,3.1,27.1,0.0,1.0,2.0,224.8,224.5,224.6,39.3,39.6,37.5,848.6,29.3,49.76,0.0,23.3,54.0,851.7,2.2,1.8,54.0,100.0,3281.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.4627800479574376,False
1250971,2026-08-17T19:14:11.628729+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.0,0.1,1.6,1.0,239.6,239.6,239.7,0.8,0.6,0.6,867.1,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.35788932806639495,False
1251033,2026-08-17T19:14:42.628728+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.1,1.6,1.0,235.7,235.6,235.8,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.35645891136251745,False
1251095,2026-08-17T19:15:13.628678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.1,0.1,1.6,2.0,224.9,225.1,225.6,0.8,0.6,0.6,867.1,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3844449037885605,False
1251126,2026-08-17T19:15:28.619610+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,2.1,7.8,0.0,0.9,2.0,239.5,239.1,238.9,15.8,14.9,15.5,849.9,10.0,49.86,0.0,6.7,54.0,852.0,2.2,1.7,54.0,100.0,3281.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3941852964027549,False
1251157,2026-08-17T19:15:44.619791+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.0,0.1,1.6,1.0,231.4,231.8,232.2,0.8,0.6,0.6,867.0,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36037521825363555,False
1251188,2026-08-17T19:15:59.619736+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.6,1.0,1.9,20.5,0.0,0.9,2.0,241.8,241.2,241.3,12.0,11.0,11.1,851.3,4.3,49.94,0.0,2.2,54.0,849.4,24.8,24.7,54.0,100.0,3277.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4035154377812571,False
1251250,2026-08-17T19:16:30.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.9,0.5,8.7,0.0,1.0,2.0,244.7,243.9,243.8,11.9,11.0,11.1,851.2,4.6,49.94,0.0,2.2,54.0,850.7,13.3,10.7,54.0,100.0,3278.0,3276.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.38634735526605346,False
1251281,2026-08-17T19:16:46.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.6,1.0,240.4,240.0,240.2,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.35820569222172927,False
1251312,2026-08-17T19:17:01.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.6,1.7,0.0,0.9,2.0,226.1,226.1,226.3,36.9,37.0,35.5,850.0,28.0,49.84,0.0,20.5,53.6,849.4,26.3,24.8,53.6,100.0,3271.0,3269.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4847600485512692,False
1251349,2026-08-17T19:17:20.629350+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.1,1.7,1.0,242.3,242.2,242.4,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.35717005644709515,False
1251411,2026-08-17T19:17:51.628939+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.1,1.6,1.0,241.7,241.7,241.9,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.3575320098831453,False
1251442,2026-08-17T19:18:06.618596+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.2,2.0,19.2,0.0,0.9,2.0,224.7,224.7,224.8,34.1,33.4,31.9,849.0,28.2,49.82,0.0,19.8,53.6,851.0,9.0,8.0,53.6,100.0,3277.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.43788127943130467,False
1251473,2026-08-17T19:18:22.630828+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.6,1.0,246.0,245.9,245.8,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.36400751500047573,False
1251504,2026-08-17T19:18:37.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,2.0,17.2,0.0,0.9,1.0,236.3,235.9,235.9,23.7,23.2,23.2,849.7,19.4,49.85,0.0,8.1,53.6,851.7,2.2,1.8,53.6,100.0,3281.0,3280.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4062199818154618,False
1251566,2026-08-17T19:19:08.619506+00:00,external_ems_2,bess_2,good,0.1219,normal,PCS DC current and BMS current mismatch: 27.6,0.1,1.3,2.9,27.6,0.0,0.9,1.0,227.3,227.2,227.3,39.7,39.4,38.4,848.8,29.6,49.79,0.0,19.7,53.6,851.7,2.0,1.8,53.6,100.0,3280.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.44366188906561393,False
1251597,2026-08-17T19:19:24.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.2,0.0,0.1,1.6,1.0,233.3,233.8,234.0,0.8,0.6,0.6,867.0,0.0,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.36694609247767807,False
1251628,2026-08-17T19:19:39.629367+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.3,4.0,0.0,0.9,1.0,242.9,242.4,242.5,12.0,11.0,11.1,851.3,4.3,49.94,0.0,2.2,53.6,851.0,8.3,9.4,53.6,100.0,3280.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3807693648484388,False
1251659,2026-08-17T19:19:55.628848+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,1.6,1.0,229.3,229.6,229.9,0.8,0.6,0.6,867.1,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.3694468342712041,False
1251721,2026-08-17T19:20:26.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,1.6,1.0,230.9,231.3,231.6,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.3647400164777812,False
1251752,2026-08-17T19:20:41.629920+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.4,1.0,1.9,20.5,0.0,0.9,2.0,241.4,241.0,241.1,12.0,11.0,11.2,851.3,4.8,49.94,0.0,2.2,53.6,849.4,25.3,26.5,53.6,100.0,3268.0,3266.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.42043425924987804,False
1251783,2026-08-17T19:20:57.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.6,1.0,225.7,225.8,226.0,0.8,0.6,0.6,867.0,0.1,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.3820563352737315,False
1251814,2026-08-17T19:21:12.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.9,1.5,18.0,0.0,1.0,1.0,244.1,243.3,243.3,11.9,11.0,11.1,851.2,3.9,49.94,0.0,2.2,53.6,849.7,21.9,22.3,53.6,100.0,3273.0,3272.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.4057776950451287,False
1251876,2026-08-17T19:21:43.629631+00:00,external_ems_2,bess_2,good,0.1379,normal,PCS DC current and BMS current mismatch: 28.6,0.1,1.0,2.5,28.6,0.0,0.9,2.0,225.5,225.4,225.5,36.8,36.8,35.8,849.2,30.7,49.82,0.0,18.8,53.6,851.7,2.1,2.0,53.6,100.0,3281.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4444276062647804,False
1251907,2026-08-17T19:21:59.619471+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,1.6,1.0,233.5,233.5,233.8,0.8,0.6,0.6,867.1,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.363824826310595,False
1251938,2026-08-17T19:22:14.618553+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,2.1,17.3,0.0,1.0,1.0,232.0,231.7,231.8,23.0,22.6,22.7,849.6,19.7,49.86,0.0,10.6,53.6,851.7,2.4,1.7,53.6,100.0,3279.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.40295471057269266,False
1251969,2026-08-17T19:22:30.629295+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.0,0.1,1.6,1.0,241.5,241.4,241.7,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.36664682698138185,False
1252031,2026-08-17T19:23:01.640495+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.1,0.1,1.6,1.0,241.0,240.9,241.2,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.36129015599209413,False
1252093,2026-08-17T19:23:32.629099+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.6,1.0,243.5,243.2,243.6,0.8,0.6,0.6,867.0,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.36374207125094776,False
1252124,2026-08-17T19:23:47.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.5,2.8,0.0,1.0,2.0,242.3,241.7,241.9,12.0,11.9,11.1,851.2,5.2,49.93,0.0,2.5,53.2,851.7,2.4,2.0,53.2,100.0,3281.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.37893710794553864,False
1252186,2026-08-17T19:24:18.618745+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,1.7,0.2,2.0,0.0,1.0,1.0,242.0,239.7,241.0,14.6,16.0,14.3,850.8,8.7,49.93,0.0,3.1,53.2,851.0,10.7,9.6,53.2,100.0,3280.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.39268539522863566,False
1252217,2026-08-17T19:24:34.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.4,0.2,2.6,0.1,0.1,1.6,1.0,231.9,228.2,232.6,0.8,0.6,0.6,867.1,0.1,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3805642205812908,False
1252248,2026-08-17T19:24:49.628931+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,3.4,3.4,2.1,21.8,0.0,0.9,2.0,241.3,237.9,240.6,12.0,14.5,11.1,851.1,5.5,49.92,0.0,10.0,53.2,849.0,27.3,28.2,53.2,100.0,3273.0,3271.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.45307581427854915,False
1252279,2026-08-17T19:25:05.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.5,0.2,2.6,0.0,0.1,1.6,1.0,229.9,225.9,230.4,0.8,0.6,0.6,867.1,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3801526804831647,False
1252341,2026-08-17T19:25:36.629746+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.6,0.1,0.1,1.6,2.0,242.7,239.8,242.6,0.8,0.6,0.6,867.1,0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3773388955454996,False
1252372,2026-08-17T19:25:51.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,2.9,0.3,2.1,0.0,1.0,1.0,231.9,228.8,232.3,18.4,21.2,18.3,850.3,15.1,49.86,0.0,14.3,53.2,850.0,17.2,17.6,53.2,100.0,3271.0,3270.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.44935549100746647,False
1252403,2026-08-17T19:26:07.629145+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.3,0.1,0.1,1.6,1.0,239.4,236.9,239.7,0.8,0.6,0.6,867.1,0.1,49.93,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3684053518864494,False
1252434,2026-08-17T19:26:22.618994+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.7,3.6,0.7,4.0,0.0,1.0,1.0,233.8,230.3,234.0,19.5,22.8,19.2,849.7,15.3,49.88,0.0,14.7,53.2,850.4,11.3,11.4,53.2,100.0,3276.0,3275.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.42089282751362284,False
1252496,2026-08-17T19:26:53.618578+00:00,external_ems_2,bess_2,good,0.1523,normal,PCS DC current and BMS current mismatch: 29.5,2.3,5.8,3.3,29.5,0.0,1.0,1.0,226.1,223.9,226.2,40.2,44.2,38.4,848.1,32.7,49.76,0.0,23.6,53.2,851.4,3.2,2.8,53.2,100.0,3280.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.48844213365041056,False
1252527,2026-08-17T19:27:09.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.6,0.0,0.1,1.6,1.0,243.1,241.9,243.1,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.36120185509776204,False
1252558,2026-08-17T19:27:24.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.9,0.5,2.4,0.0,1.0,1.0,244.2,242.6,243.3,11.9,13.0,11.1,850.9,5.5,49.93,0.0,3.0,53.2,851.4,3.1,3.0,53.2,100.0,3280.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3846175200533055,False
1252651,2026-08-17T19:28:11.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.5,0.1,0.1,1.6,1.0,241.0,239.8,241.4,0.8,0.6,0.6,867.0,-0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.36479468838309714,False
1252682,2026-08-17T19:28:26.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.6,1.4,9.7,0.0,1.0,1.0,238.3,236.9,238.1,17.6,19.1,17.5,850.0,12.9,49.89,0.0,6.5,53.2,851.4,3.2,2.7,53.2,100.0,3280.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3882499702839558,False
1252713,2026-08-17T19:28:42.619100+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.6,0.0,0.1,1.6,2.0,231.7,230.4,232.5,0.8,0.6,0.6,867.1,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3769754486738626,False
1252744,2026-08-17T19:28:57.619631+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.0,2.0,19.9,0.0,1.0,2.0,241.3,239.4,240.3,12.0,13.2,11.2,851.0,5.7,49.93,0.0,3.0,53.2,849.0,25.6,28.0,53.2,100.0,3268.0,3266.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.4392426353656435,False
1252806,2026-08-17T19:29:28.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.0,0.5,2.8,0.0,1.0,2.0,244.3,242.8,243.6,11.9,13.1,11.1,850.9,5.8,49.93,0.0,3.0,53.2,851.4,3.0,3.0,53.2,100.0,3280.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3861026349500738,False
1252837,2026-08-17T19:29:44.619020+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.6,0.0,0.1,1.6,2.0,244.2,242.6,243.6,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.37140933017822003,False
1252868,2026-08-17T19:29:59.618719+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.9,0.0,3.1,0.0,1.0,2.0,225.9,224.3,226.1,27.8,30.0,27.1,849.0,23.9,49.8,0.0,20.8,52.8,849.0,27.0,27.2,52.8,100.0,3268.0,3266.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.4977454583293615,False
1252899,2026-08-17T19:30:15.630259+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.4,0.2,2.6,0.0,0.1,1.6,1.0,232.9,231.5,233.9,0.8,0.6,0.6,867.1,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.36698203467196966,False
1252961,2026-08-17T19:30:46.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.3,2.6,0.0,0.1,1.6,1.0,241.3,240.0,241.3,0.9,0.6,0.7,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3733262967006298,False
1252992,2026-08-17T19:31:01.629707+00:00,external_ems_2,bess_2,good,0.085,normal,PCS DC current and BMS current mismatch: 25.3,1.9,4.6,2.4,25.3,0.0,1.0,2.0,226.2,224.4,226.3,35.8,37.6,33.0,848.6,32.7,49.78,0.0,24.8,52.8,851.0,7.4,7.1,52.8,100.0,3275.0,3273.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.464340217210498,False
1253023,2026-08-17T19:31:17.618766+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.6,0.0,0.1,1.6,2.0,245.2,244.1,245.0,0.8,0.6,0.7,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.377093507131248,False
1253054,2026-08-17T19:31:32.618598+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.0,1.2,10.6,0.0,1.0,1.0,234.6,232.9,234.6,19.0,21.0,19.0,850.2,13.6,49.84,0.0,8.1,52.8,851.4,3.0,2.6,52.8,100.0,3280.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.39832007035839495,False
1253147,2026-08-17T19:32:19.629520+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.6,0.0,0.1,1.6,2.0,231.5,231.3,231.9,0.9,0.6,0.7,867.1,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.38710245072958926,False
1253178,2026-08-17T19:32:34.618626+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.7,11.7,0.0,1.0,2.0,241.8,241.3,241.3,11.9,11.0,11.1,851.1,4.4,49.94,0.0,2.2,52.8,850.4,16.1,13.8,52.8,100.0,3277.0,3275.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.38458455697666405,False
1253209,2026-08-17T19:32:50.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.1,0.1,1.6,2.0,224.6,224.9,225.2,0.8,0.6,0.7,867.1,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.3970574398896895,False
1253271,2026-08-17T19:33:21.619460+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.7,0.0,0.1,1.7,2.0,244.2,244.0,244.2,0.9,0.6,0.7,867.2,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3841829157743464,False
1253302,2026-08-17T19:33:36.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.7,12.1,0.0,0.9,1.0,241.5,241.0,241.1,11.9,11.0,11.1,851.1,4.9,49.94,0.0,2.2,52.8,850.4,17.0,13.9,52.8,100.0,3275.0,3274.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.3825499083906969,False
1253333,2026-08-17T19:33:52.619269+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,2.6,0.0,0.1,1.6,1.0,232.3,232.7,233.2,0.9,0.6,0.7,867.1,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37924121855065585,False
1253364,2026-08-17T19:34:07.618658+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.8,17.1,0.0,0.9,2.0,241.1,240.6,240.6,12.0,11.0,11.2,851.2,4.7,49.94,0.0,2.9,52.8,849.4,21.8,23.0,52.8,100.0,3274.0,3272.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.3934997730440376,False
1253426,2026-08-17T19:34:38.619555+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,1.8,16.8,0.0,1.0,2.0,231.0,231.2,231.2,23.5,23.0,23.2,849.9,18.8,49.87,0.0,9.4,52.8,851.7,2.0,1.5,52.8,100.0,3280.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3975130459469847,False
1253457,2026-08-17T19:34:54.628674+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.6,0.0,0.1,1.6,2.0,241.1,241.0,241.3,0.9,0.6,0.7,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3788957894323685,False
1253488,2026-08-17T19:35:09.618576+00:00,external_ems_2,bess_2,good,0.0706,normal,PCS DC current and BMS current mismatch: 24.4,0.1,1.3,2.7,24.4,0.0,0.9,2.0,228.3,228.2,228.3,34.8,35.4,34.1,848.7,28.4,49.78,0.0,19.2,52.8,851.4,4.0,4.1,52.8,100.0,3278.0,3276.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.42736473579383055,False
1253519,2026-08-17T19:35:25.618632+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.6,0.1,0.1,1.6,2.0,244.5,244.4,244.5,0.9,0.6,0.6,867.1,0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3842100667074199,False
1253581,2026-08-17T19:35:56.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.6,2.0,225.6,225.7,226.2,0.8,0.6,0.6,867.1,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3785842164998771,False
1253612,2026-08-17T19:36:11.618930+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.3,9.4,0.0,0.9,2.0,239.4,239.1,238.9,17.4,16.7,17.2,850.4,11.6,49.91,0.0,6.1,52.8,851.7,2.2,1.7,52.8,100.0,3280.0,3278.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.38148601083565364,False
1253674,2026-08-17T19:36:42.618576+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.4,1.0,1.7,20.6,0.0,0.9,1.0,241.2,240.8,240.8,12.0,11.0,11.1,851.1,3.9,49.93,0.0,2.2,52.4,849.4,24.5,23.5,52.4,100.0,3274.0,3273.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.3962638092695151,False
1253736,2026-08-17T19:37:13.628833+00:00,external_ems_2,bess_2,good,0.0481,normal,PCS DC current and BMS current mismatch: 23.0,0.5,1.0,2.0,23.0,0.0,0.9,2.0,244.4,244.1,243.9,12.0,11.0,11.1,851.0,4.7,49.93,0.0,2.2,52.4,849.0,27.7,28.3,52.4,100.0,3270.0,3268.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.422911275605253,False
1253767,2026-08-17T19:37:29.618709+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.6,0.0,0.1,1.6,2.0,234.3,234.5,235.0,0.9,0.6,0.6,867.1,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.38180411789847923,False
1253798,2026-08-17T19:37:44.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.3,2.0,0.0,0.9,1.0,241.0,240.6,240.6,12.0,11.0,11.2,851.1,4.2,49.94,0.0,2.2,52.4,851.4,2.2,1.7,52.4,100.0,3276.0,3275.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.37660484451868587,False
1253829,2026-08-17T19:38:00.629088+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.6,0.0,0.1,1.6,2.0,237.9,238.0,238.4,0.9,0.6,0.7,867.1,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.38244825497927964,False
1253891,2026-08-17T19:38:31.629377+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,1.7,2.0,241.0,241.0,241.3,0.8,0.6,0.7,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3709769914757149,False
1253922,2026-08-17T19:38:46.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.9,5.2,0.0,0.9,2.0,240.3,239.8,239.9,14.1,13.0,13.5,849.8,7.6,49.87,0.0,4.4,52.4,851.7,2.4,1.9,52.4,100.0,3280.0,3278.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.38874919115939455,False
1253953,2026-08-17T19:39:02.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.1,1.7,2.0,240.8,240.6,240.8,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3666752388085257,False
1253984,2026-08-17T19:39:17.618582+00:00,external_ems_2,bess_2,good,0.0834,normal,PCS DC current and BMS current mismatch: 25.2,0.2,1.3,2.6,25.2,0.0,0.9,1.0,228.5,228.3,228.4,34.0,34.3,33.0,848.8,27.8,49.8,0.0,16.4,52.4,851.4,2.6,1.6,52.4,100.0,3277.0,3276.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.4224422844456947,False
1254046,2026-08-17T19:39:48.618651+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.6,2.3,0.0,0.9,1.0,244.2,243.7,243.6,11.9,11.0,11.1,851.1,4.5,49.91,0.0,2.2,52.4,851.7,2.2,1.7,52.4,100.0,3280.0,3279.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.37654018261138467,False
1254077,2026-08-17T19:40:04.618619+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,1.7,2.0,230.4,230.7,231.2,0.8,0.6,0.7,867.1,0.0,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3805041112414909,False
1254108,2026-08-17T19:40:19.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.9,0.7,1.4,0.0,0.9,2.0,233.8,233.8,233.8,11.9,11.0,11.1,851.0,4.5,49.91,0.0,2.2,52.4,851.7,3.1,2.0,52.4,100.0,3280.0,3278.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.37868467048661447,False
1254139,2026-08-17T19:40:35.630127+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.1,1.7,2.0,237.7,238.0,238.1,0.8,0.6,0.7,867.1,-0.1,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37202378541611264,False
1254201,2026-08-17T19:41:06.628893+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,1.7,2.0,230.2,230.4,230.9,0.8,0.6,0.6,867.1,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3738114778845238,False
1254232,2026-08-17T19:41:21.628711+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.3,1.2,0.0,0.9,1.0,243.4,243.1,243.1,12.0,11.0,11.1,851.1,4.7,49.94,0.0,3.6,52.4,851.4,5.9,5.0,52.4,100.0,3277.0,3276.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.37669855342982494,False
1254263,2026-08-17T19:41:37.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.0,0.1,1.6,2.0,242.7,242.6,242.7,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36797639860589065,False
1254294,2026-08-17T19:41:52.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.7,6.9,0.0,0.9,1.0,226.6,226.4,226.7,36.0,35.9,34.5,849.0,27.5,49.8,0.0,23.2,52.4,849.7,20.6,18.8,52.4,100.0,3274.0,3273.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.44946587296707047,False
1254356,2026-08-17T19:42:23.629583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,0.5,0.2,0.0,0.9,1.0,232.7,232.8,232.8,20.8,20.4,20.6,849.9,15.6,49.85,0.0,9.5,52.4,850.4,15.4,12.3,52.4,100.0,3276.0,3275.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.41755895396514997,False
1254387,2026-08-17T19:42:39.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.1,1.6,2.0,241.5,241.6,241.9,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3659396513197967,False
1254418,2026-08-17T19:42:54.629578+00:00,external_ems_2,bess_2,good,0.0882,normal,PCS DC current and BMS current mismatch: 25.5,0.1,0.7,2.9,25.5,0.0,0.9,1.0,228.7,228.6,228.7,34.4,34.5,33.8,848.5,27.9,49.78,0.0,20.0,52.4,851.4,2.4,1.5,52.4,100.0,3280.0,3279.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.42847245653810945,False
1254449,2026-08-17T19:43:10.619730+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,1.6,2.0,244.6,244.3,244.4,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36844382163974887,False
1254511,2026-08-17T19:43:41.629562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,1.6,2.0,234.4,234.2,234.9,0.8,0.6,0.7,867.1,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.372776846711498,False
1254542,2026-08-17T19:43:56.629176+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.1,13.0,0.0,0.9,2.0,242.5,242.0,242.1,12.0,11.0,11.2,851.1,4.4,49.93,0.0,2.2,52.1,850.0,17.4,19.4,52.1,100.0,3277.0,3275.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3856245436046441,False
1254573,2026-08-17T19:44:12.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.1,1.6,2.0,227.7,228.1,228.5,0.8,0.6,0.6,867.1,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.37441251287267696,False
1254604,2026-08-17T19:44:27.618935+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.0,12.5,0.0,0.9,2.0,245.4,245.2,244.9,11.9,11.0,11.1,851.0,4.7,49.93,0.0,2.2,52.1,850.0,17.2,14.1,52.1,100.0,3277.0,3275.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.39047006364020515,False
1254666,2026-08-17T19:44:58.629033+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,0.4,1.4,13.8,0.0,0.9,1.0,237.4,236.0,236.7,19.9,19.5,19.5,850.4,14.0,49.93,0.0,10.0,52.1,849.0,27.8,26.1,52.1,100.0,3271.0,3270.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.44152908397574103,False
1254728,2026-08-17T19:45:29.619124+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.0,5.5,0.0,0.9,2.0,243.4,243.0,243.0,11.9,11.0,11.1,851.0,5.0,49.9,0.0,10.1,52.1,851.0,10.5,8.0,52.1,100.0,3278.0,3276.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.3921943242584295,False
1254759,2026-08-17T19:45:45.619748+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.6,0.0,0.1,1.6,2.0,242.5,242.6,242.8,0.9,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.38681302843077103,False
1254821,2026-08-17T19:46:16.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,1.6,2.0,236.8,237.1,237.4,0.8,0.6,0.6,867.1,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.377976692805682,False
1254852,2026-08-17T19:46:31.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.7,2.8,0.0,0.9,2.0,241.1,240.8,240.7,12.3,11.2,11.5,851.0,5.0,49.88,0.0,2.3,52.1,851.7,2.2,1.7,52.1,100.0,3280.0,3278.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.37441897535517493,False
1254883,2026-08-17T19:46:47.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,1.6,2.0,241.1,241.1,241.4,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.3715079079814302,False
1254914,2026-08-17T19:47:02.629668+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.1,1.9,15.2,0.0,0.9,1.0,228.6,228.7,228.7,33.3,33.3,32.2,848.8,27.0,49.81,0.0,16.7,52.1,850.7,11.8,11.2,52.1,100.0,3280.0,3279.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4235667828563153,False
1254976,2026-08-17T19:47:33.629497+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.7,7.6,0.0,0.9,1.0,242.4,242.0,242.0,12.0,11.0,11.1,851.1,4.8,49.94,0.0,2.2,52.1,850.4,12.4,10.7,52.1,100.0,3278.0,3277.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.37518287660062033,False
1255007,2026-08-17T19:47:49.629769+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.1,0.1,1.6,2.0,227.9,227.9,228.5,0.8,0.6,0.6,867.0,-0.1,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.3809478532832442,False
1255038,2026-08-17T19:48:04.619026+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,0.6,0.9,1.4,22.7,0.0,0.9,1.0,245.9,245.5,245.3,11.9,11.0,11.1,850.4,4.9,49.91,0.0,2.2,52.1,849.0,27.6,27.4,52.1,100.0,3274.0,3273.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.41849581002460534,False
1255069,2026-08-17T19:48:20.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.1,1.6,2.0,243.8,243.8,244.0,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.3744310609358196,False
1255131,2026-08-17T19:48:51.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.1,1.6,2.0,242.8,242.9,243.0,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.3721503250115103,False
1255162,2026-08-17T19:49:06.618642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.5,8.6,0.0,0.9,1.0,226.8,226.9,227.1,19.4,19.0,19.6,850.5,15.4,49.87,0.0,15.5,52.1,849.0,24.0,25.5,52.1,100.0,3270.0,3269.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4404184532746161,False
1255193,2026-08-17T19:49:22.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.6,2.0,229.8,230.1,230.4,0.8,0.6,0.6,867.1,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.37792186876023315,False
1255286,2026-08-17T19:50:08.618587+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.3,1.7,2.7,22.8,0.0,0.9,1.0,225.8,225.5,225.5,40.2,40.3,38.6,848.3,31.3,49.77,0.0,22.3,52.1,851.0,8.5,6.6,52.1,100.0,3276.0,3275.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.44198034835932015,False
1255317,2026-08-17T19:50:24.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,1.6,2.0,242.4,242.0,242.3,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.37188386045665006,False
1255348,2026-08-17T19:50:39.629431+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.9,0.7,2.5,0.0,0.9,2.0,244.3,243.6,243.4,11.9,11.0,11.1,851.0,4.8,49.94,0.0,2.2,51.7,851.7,2.3,2.0,51.7,100.0,3280.0,3278.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.37383174128318725,False
1255379,2026-08-17T19:50:55.629548+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,1.6,2.0,240.8,240.5,240.8,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.3719237602148829,False
1255441,2026-08-17T19:51:26.618692+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.0,0.1,1.6,2.0,243.6,243.6,243.7,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.3742346777845357,False
1255472,2026-08-17T19:51:41.628831+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.6,16.6,0.0,0.9,1.0,241.7,241.4,241.4,12.0,11.0,11.2,851.0,4.6,49.93,0.0,2.2,51.7,849.4,21.2,22.7,51.7,100.0,3273.0,3272.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3920806869376487,False
1255503,2026-08-17T19:51:57.619656+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.6,0.0,0.1,1.6,2.0,225.7,226.0,226.3,0.9,0.6,0.6,867.1,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.4036130631105177,False
1255534,2026-08-17T19:52:12.618574+00:00,external_ems_2,bess_2,good,0.0577,normal,PCS DC current and BMS current mismatch: 23.6,0.5,0.9,2.0,23.6,0.0,0.9,2.0,244.7,244.3,244.2,11.9,11.0,11.1,851.0,4.6,49.93,0.0,2.2,51.7,849.0,28.2,28.5,51.7,100.0,3271.0,3269.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4202232443522537,False
1255596,2026-08-17T19:52:43.619511+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.6,1.3,9.4,0.0,0.9,1.0,230.0,230.1,230.0,17.1,15.5,16.3,850.1,11.8,49.86,0.0,14.3,51.7,851.4,2.4,1.9,51.7,100.0,3279.0,3278.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3872576814625619,False
1255627,2026-08-17T19:52:59.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.0,0.1,1.6,2.0,239.0,239.1,239.0,0.8,0.6,0.6,867.1,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.3764082758312136,False
1255658,2026-08-17T19:53:14.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.3,1.7,0.0,0.9,2.0,233.1,233.1,233.3,21.0,20.5,20.8,849.7,14.5,49.85,0.0,13.3,51.7,850.0,16.2,14.1,51.7,100.0,3272.0,3270.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4208509193334013,False
1255689,2026-08-17T19:53:30.629081+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.1,1.6,2.0,241.3,241.3,241.5,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.3733824649900029,False
1255782,2026-08-17T19:54:16.618572+00:00,external_ems_2,bess_2,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,0.1,1.7,2.1,21.6,0.0,0.9,1.0,227.7,227.6,227.6,37.1,36.7,35.4,848.6,29.0,49.77,0.0,19.8,51.7,850.7,7.4,7.6,51.7,100.0,3275.0,3274.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.42997843553948534,False
1255813,2026-08-17T19:54:32.619064+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.6,0.2,0.1,1.6,2.0,245.2,245.2,245.2,0.8,0.6,0.6,867.1,-0.2,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.38006351540682287,False
