id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1255844,2026-08-17T19:54:47.618653+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.7,2.3,0.0,0.9,2.0,243.4,243.0,243.0,12.0,11.0,11.1,851.0,4.6,49.93,0.0,2.2,51.7,851.7,2.3,1.6,51.7,100.0,3280.0,3278.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.37089381492585716,False
1255906,2026-08-17T19:55:18.628748+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.6,1.5,9.6,0.0,0.9,1.0,238.2,238.1,238.2,18.3,17.7,18.2,850.2,11.8,49.9,0.0,6.0,51.7,851.7,2.2,2.0,51.7,100.0,3279.0,3278.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3794573265372127,False
1255937,2026-08-17T19:55:34.629524+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.1,0.1,1.6,2.0,236.9,237.1,237.6,0.8,0.6,0.6,867.0,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.37386918979216743,False
1255968,2026-08-17T19:55:49.618936+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,1.7,19.1,0.0,0.9,1.0,241.5,240.7,240.8,12.0,11.0,11.2,851.1,4.5,49.93,0.0,2.2,51.7,849.4,23.6,24.1,51.7,100.0,3274.0,3273.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.392282302284053,False
1255999,2026-08-17T19:56:05.629695+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,1.6,2.0,224.4,224.7,225.0,0.8,0.6,0.6,867.1,0.0,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.39872289254522403,False
1256061,2026-08-17T19:56:36.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.6,1.0,234.1,234.4,234.7,0.8,0.6,0.6,867.1,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.3643176101214959,False
1256092,2026-08-17T19:56:51.628779+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.6,17.8,0.0,0.9,2.0,241.0,240.7,240.7,12.0,11.0,11.1,851.0,4.7,49.93,0.0,2.2,51.7,849.4,22.5,21.5,51.7,100.0,3275.0,3273.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3897867891806145,False
1256123,2026-08-17T19:57:07.618687+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,1.6,2.0,229.6,229.7,230.0,0.8,0.6,0.6,867.1,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.38319560083152787,False
1256154,2026-08-17T19:57:22.619404+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.3,0.9,0.0,0.9,2.0,244.1,243.7,243.6,12.0,11.0,11.1,849.7,14.9,49.93,0.0,2.2,51.7,850.0,15.8,13.8,51.7,100.0,3271.0,3269.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4088880293914674,False
1256216,2026-08-17T19:57:53.628662+00:00,external_ems_2,bess_2,good,0.1443,normal,PCS DC current and BMS current mismatch: 29.0,0.5,1.1,3.4,29.0,0.0,1.0,1.0,226.4,225.9,226.1,43.1,43.3,42.2,848.3,31.2,49.77,0.0,23.7,51.3,851.7,2.2,1.6,51.3,100.0,3280.0,3279.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.47010454935667534,False
1256247,2026-08-17T19:58:09.628712+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.6,0.0,0.1,1.6,2.0,241.2,241.1,241.2,0.9,0.6,0.6,867.1,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.3881754701898827,False
1256309,2026-08-17T19:58:40.629571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,1.6,2.0,240.6,240.7,240.9,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.37072190619926637,False
1256371,2026-08-17T19:59:11.628665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.1,1.6,2.0,234.1,233.9,234.1,0.8,0.6,0.6,867.1,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.37564679116305455,False
1256402,2026-08-17T19:59:26.629364+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.8,1.2,8.4,0.0,0.9,1.0,229.6,229.5,229.5,32.6,32.4,31.8,850.2,10.9,49.82,0.0,15.6,51.3,851.4,2.5,1.7,51.3,100.0,3279.0,3278.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.40894023412978064,False
1256433,2026-08-17T19:59:42.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.1,0.1,1.6,2.0,231.7,232.2,232.5,0.8,0.6,0.6,867.1,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.37519393550945124,False
1256464,2026-08-17T19:59:57.618706+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.7,17.7,0.0,0.9,1.0,241.1,240.7,240.8,12.0,11.0,11.2,851.1,4.6,49.93,0.0,2.2,51.3,849.4,22.3,24.0,51.3,100.0,3273.0,3272.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3919049551341278,False
1256526,2026-08-17T20:00:28.619170+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.1,5.7,0.0,0.9,1.0,241.3,240.8,240.8,14.2,13.2,13.7,850.5,7.4,49.92,0.0,2.2,51.3,850.4,13.1,12.0,51.3,100.0,3276.0,3275.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.38315497750511707,False
1256557,2026-08-17T20:00:44.619476+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.6,2.0,243.9,244.0,244.0,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.37509994243992145,False
1256588,2026-08-17T20:00:59.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.3,0.4,0.0,1.0,1.0,226.6,226.7,226.9,30.1,29.5,29.4,848.7,24.7,49.8,0.0,18.8,51.3,849.0,25.1,25.4,51.3,100.0,3271.0,3270.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.46825203001587246,False
1256619,2026-08-17T20:01:15.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.6,2.0,233.3,233.5,233.8,0.8,0.6,0.6,867.1,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.3769117773009438,False
1256681,2026-08-17T20:01:46.628726+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.1,1.6,2.0,242.0,242.0,242.2,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.37208548793931207,False
1256712,2026-08-17T20:02:01.618580+00:00,external_ems_2,bess_2,good,0.1026,normal,PCS DC current and BMS current mismatch: 26.4,0.1,1.7,2.7,26.4,0.0,1.0,1.0,228.4,228.3,228.3,36.4,36.6,34.9,848.7,28.7,49.78,0.0,20.1,51.3,851.4,2.3,1.8,51.3,100.0,3279.0,3278.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4274691530710841,False
1256743,2026-08-17T20:02:17.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.1,0.1,1.6,2.0,243.2,243.3,243.4,0.8,0.6,0.6,867.1,0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.3788780668247985,False
1256774,2026-08-17T20:02:32.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,1.1,9.6,0.0,1.0,1.0,235.8,235.6,235.6,17.5,16.8,17.2,850.3,11.9,49.9,0.0,4.2,51.3,851.4,2.3,2.1,51.3,100.0,3279.0,3278.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.37552194507337805,False
1256836,2026-08-17T20:03:03.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,0.0,2.4,0.0,0.9,2.0,229.8,229.6,229.8,31.7,30.9,30.5,850.4,11.1,49.82,0.0,15.8,51.3,850.4,13.5,10.6,51.3,100.0,3278.0,3276.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.4286060880732174,False
1256867,2026-08-17T20:03:19.629107+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.1,0.1,1.6,2.0,242.1,242.2,242.4,0.8,0.6,0.6,867.1,0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3682310056036953,False
1256898,2026-08-17T20:03:34.618667+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,0.9,10.4,0.0,0.8,1.0,246.3,245.7,245.4,12.0,11.0,11.2,850.9,4.6,49.93,0.0,2.2,51.3,850.0,15.0,14.0,51.3,100.0,3277.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3861322077864222,False
1256929,2026-08-17T20:03:50.618990+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.1,0.1,1.6,2.0,229.6,230.1,230.4,0.8,0.6,0.6,867.0,0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.372803096095976,False
1256991,2026-08-17T20:04:21.618791+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.0,0.1,1.6,2.0,230.1,230.7,231.0,0.8,0.6,0.6,867.1,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3725553718857809,False
1257022,2026-08-17T20:04:36.629015+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.5,2.3,0.0,0.9,1.0,243.5,243.0,243.1,12.0,11.0,11.1,850.9,4.7,49.92,0.0,10.0,50.9,851.4,2.4,1.6,50.9,100.0,3279.0,3278.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.3805464198514952,False
1257053,2026-08-17T20:04:52.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.1,1.6,2.0,243.2,243.0,243.0,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36730753220333323,False
1257084,2026-08-17T20:05:07.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.2,1.5,17.7,0.0,0.9,2.0,225.0,225.0,225.1,41.3,42.3,40.1,848.5,31.4,49.77,0.0,23.7,50.9,850.0,13.7,12.6,50.9,100.0,3273.0,3271.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.46166154019923805,False
1257146,2026-08-17T20:05:38.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.9,6.1,0.0,0.9,2.0,240.2,239.6,239.7,14.7,13.5,14.0,850.8,8.3,49.87,0.0,2.3,50.9,851.7,2.2,1.7,50.9,100.0,3280.0,3278.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.37981692367300307,False
1257177,2026-08-17T20:05:54.629351+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.1,0.1,1.6,2.0,227.9,228.3,228.6,0.8,0.6,0.6,867.0,0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.37388425650294327,False
1257208,2026-08-17T20:06:09.618581+00:00,external_ems_2,bess_2,good,0.1122,normal,PCS DC current and BMS current mismatch: 27.0,0.1,1.1,2.7,27.0,0.0,0.9,1.0,228.8,228.7,228.7,36.2,36.2,35.1,848.7,29.3,49.8,0.0,15.5,50.9,851.4,2.3,1.9,50.9,100.0,3279.0,3278.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.4271139450662266,False
1257239,2026-08-17T20:06:25.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.1,1.6,2.0,244.4,244.2,244.2,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36850179016805734,False
1257301,2026-08-17T20:06:56.619728+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.6,2.0,225.4,225.6,225.9,0.8,0.6,0.6,867.1,0.0,49.83,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38601157633659755,False
1257363,2026-08-17T20:07:27.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.2,0.1,0.1,1.6,2.0,230.5,231.0,231.3,0.8,0.6,0.6,867.0,0.1,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38032412976272306,False
1257394,2026-08-17T20:07:42.629250+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.6,7.4,0.0,0.9,1.0,241.2,240.7,240.8,12.0,11.0,11.1,851.0,4.7,49.93,0.0,2.2,50.9,850.4,12.1,9.4,50.9,100.0,3279.0,3278.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.37296418529532177,False
1257456,2026-08-17T20:08:13.618569+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.3,0.9,1.9,20.6,0.0,0.9,1.0,243.3,243.0,243.0,11.9,11.0,11.1,850.9,4.8,49.9,0.0,8.2,50.9,849.0,25.4,28.3,50.9,100.0,3269.0,3268.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.42283606716001304,False
1257487,2026-08-17T20:08:29.619229+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.1,1.6,2.0,243.3,243.1,243.1,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3665750569304097,False
1257518,2026-08-17T20:08:44.618986+00:00,external_ems_2,bess_2,good,0.0872,normal,PCS phase voltage imbalance high: 8.4,8.4,3.6,1.3,9.9,0.0,0.9,1.0,223.3,226.0,217.6,19.8,20.4,16.8,850.1,12.1,49.88,0.0,9.0,50.9,851.4,2.2,1.7,50.9,100.0,3279.0,3278.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.4622877074866272,False
1257549,2026-08-17T20:09:00.618748+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.6,0.2,0.1,1.6,2.0,240.3,240.5,240.8,0.9,0.6,0.6,867.1,-0.2,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3835613782063821,False
1257611,2026-08-17T20:09:31.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,1.6,2.0,238.4,238.4,238.9,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3710341310312053,False
1257642,2026-08-17T20:09:46.619415+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.7,1.7,0.0,0.9,2.0,238.9,238.2,238.7,12.1,11.0,11.2,851.3,4.1,49.93,0.0,2.2,50.9,852.0,2.4,1.8,50.9,100.0,3281.0,3279.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.368631272910278,False
1257673,2026-08-17T20:10:02.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,1.6,1.0,238.6,238.2,238.9,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35735920299895374,False
1257704,2026-08-17T20:10:17.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.6,1.6,0.0,0.9,1.0,238.7,238.3,238.7,12.1,11.0,11.2,851.4,4.0,49.93,0.0,2.2,50.9,852.0,2.4,2.0,50.9,100.0,3281.0,3280.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.3695085594536807,False
1257766,2026-08-17T20:10:48.630007+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.5,1.7,0.0,0.9,1.0,238.7,238.2,238.7,12.1,11.0,11.2,851.5,4.1,49.93,0.0,2.2,50.9,852.0,2.4,1.7,50.9,100.0,3282.0,3281.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.3692870034812035,False
1257797,2026-08-17T20:11:04.628736+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,1.6,2.0,238.4,238.3,238.8,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3710341310312053,False
1257828,2026-08-17T20:11:19.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.4,1.9,0.0,0.9,1.0,238.7,238.2,238.7,12.1,11.0,11.2,851.6,4.1,49.93,0.0,2.2,50.9,852.0,2.2,2.0,50.9,100.0,3282.0,3281.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.3696425313353415,False
1257921,2026-08-17T20:12:06.619065+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.6,2.0,238.3,238.4,238.9,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36626335908607893,False
1257952,2026-08-17T20:12:21.619146+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.3,1.7,0.0,0.8,2.0,238.6,238.3,238.7,12.1,11.0,11.2,851.7,4.2,49.94,0.0,2.2,50.9,852.0,2.5,1.8,50.9,100.0,3282.0,3280.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.36990971749388035,False
1257983,2026-08-17T20:12:37.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.6,1.0,238.4,238.4,239.0,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3572323984571052,False
1258014,2026-08-17T20:12:52.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.7,2.7,0.0,0.9,1.0,238.6,238.3,238.7,12.1,11.0,11.2,851.7,4.8,49.94,0.0,2.2,50.9,852.4,2.1,1.8,50.9,100.0,3282.0,3281.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.36789575632004795,False
1258076,2026-08-17T20:13:23.618633+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.2,2.5,0.0,0.9,2.0,238.7,238.3,238.7,12.1,11.0,11.2,851.8,4.6,49.94,0.0,2.2,50.9,852.0,2.1,1.9,50.9,100.0,3283.0,3281.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.3708220479555625,False
1258107,2026-08-17T20:13:39.628729+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.6,1.0,238.3,238.4,238.9,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35728830803142686,False
1258138,2026-08-17T20:13:54.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.6,2.2,0.0,0.9,2.0,238.6,238.2,238.8,12.1,11.0,11.2,851.8,4.3,49.94,0.0,2.2,50.9,852.4,2.1,1.9,50.9,100.0,3283.0,3281.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.3686315635418601,False
1258169,2026-08-17T20:14:10.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.6,2.0,238.4,238.4,238.9,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3713875110153664,False
1258231,2026-08-17T20:14:41.618851+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.1,0.1,1.6,1.0,238.3,238.4,239.0,0.8,0.6,0.6,867.1,0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36116260293200164,False
1258262,2026-08-17T20:14:56.629176+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.6,1.7,0.0,0.9,1.0,238.7,238.3,238.7,12.1,11.0,11.2,851.8,4.3,49.94,0.0,2.2,50.9,852.4,2.6,1.8,50.9,100.0,3283.0,3282.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.3686154260715432,False
1258293,2026-08-17T20:15:12.619029+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.6,2.0,238.4,238.4,238.9,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3713875110153664,False
1258324,2026-08-17T20:15:27.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.5,2.5,0.0,0.9,2.0,238.7,238.3,238.7,12.1,11.0,11.2,851.9,4.5,49.94,0.0,2.2,50.9,852.4,2.0,1.7,50.9,100.0,3283.0,3281.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.3689929614166709,False
1258417,2026-08-17T20:16:14.629462+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.7,2.0,238.4,238.3,238.9,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3667230551870461,False
1258448,2026-08-17T20:16:29.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.5,1.7,0.0,0.9,1.0,238.7,238.2,238.7,12.1,11.0,11.2,851.9,4.1,49.94,0.0,2.2,50.9,852.4,2.4,1.9,50.9,100.0,3283.0,3282.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.3687688271250262,False
1258479,2026-08-17T20:16:45.629961+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.1,0.1,1.7,2.0,238.5,238.3,238.9,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3669513498426419,False
1258541,2026-08-17T20:17:16.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,1.7,2.0,238.5,238.3,238.8,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3669513498426419,False
1258572,2026-08-17T20:17:31.618651+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.4,1.7,0.0,0.9,1.0,238.7,238.3,238.7,12.1,11.0,11.2,852.0,4.2,49.94,0.0,2.2,50.9,852.4,2.5,1.8,50.9,100.0,3283.0,3282.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.36938058194754414,False
1258603,2026-08-17T20:17:47.618969+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,1.7,2.0,238.3,238.4,238.9,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3727231040360378,False
1258634,2026-08-17T20:18:02.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.4,1.9,0.0,0.9,1.0,238.6,238.3,238.8,12.1,11.0,11.2,852.0,4.2,49.94,0.0,2.2,50.9,852.4,2.3,1.7,50.9,100.0,3283.0,3282.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.36889620581582827,False
1258696,2026-08-17T20:18:33.628890+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.4,2.1,0.0,0.9,1.0,238.7,238.3,238.7,12.1,11.0,11.2,852.0,4.3,49.94,0.0,2.2,50.9,852.4,2.2,1.8,50.9,100.0,3283.0,3282.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.3691188916674038,False
1258727,2026-08-17T20:18:49.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.1,0.1,1.6,2.0,238.6,238.3,238.8,0.8,0.6,0.6,867.0,0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3733825162170231,False
1258758,2026-08-17T20:19:04.629821+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.3,1.9,0.0,0.9,1.0,238.7,238.3,238.7,12.1,11.0,11.2,852.1,4.1,49.94,0.0,2.2,50.9,852.4,2.2,1.4,50.9,100.0,3283.0,3282.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.3701094990190196,False
1258789,2026-08-17T20:19:20.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.2,0.1,1.6,1.0,238.3,238.4,238.9,0.8,0.6,0.6,867.1,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.36115398410006705,False
1258851,2026-08-17T20:19:51.629803+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.6,2.0,238.3,238.4,238.8,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3649485115922543,False
1258882,2026-08-17T20:20:06.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.3,1.9,0.0,0.9,2.0,238.7,238.3,238.7,12.1,11.0,11.2,852.1,4.0,49.94,0.0,2.2,50.9,852.4,2.1,1.8,50.9,100.0,3284.0,3282.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.370089582540719,False
1258944,2026-08-17T20:20:37.618941+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.6,2.0,0.0,0.9,1.0,238.7,238.3,238.6,12.1,11.0,11.2,852.1,4.2,49.94,0.0,2.2,50.9,852.7,2.2,1.8,50.9,100.0,3284.0,3283.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.36865505477825755,False
1259006,2026-08-17T20:21:08.628672+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.6,2.2,0.0,0.9,1.0,238.7,238.3,238.8,12.1,11.0,11.2,852.1,4.4,49.94,0.0,2.2,50.5,852.7,2.2,1.8,50.5,100.0,3284.0,3283.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.36665792452835533,False
1259037,2026-08-17T20:21:24.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.6,1.0,238.4,238.4,239.0,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.35762992455591575,False
1259068,2026-08-17T20:21:39.630421+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.6,1.6,0.0,0.9,1.0,238.7,238.3,238.6,12.1,11.0,11.2,852.1,4.0,49.94,0.0,2.2,50.5,852.7,2.4,1.9,50.5,100.0,3284.0,3283.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.36713413205133155,False
1259099,2026-08-17T20:21:55.629625+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.6,1.0,238.4,238.4,239.0,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.35727475930033,False
1259161,2026-08-17T20:22:26.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.6,1.0,238.6,238.3,238.9,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3572685453554381,False
1259192,2026-08-17T20:22:41.618671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.5,2.1,0.0,0.9,1.0,238.7,238.3,238.7,12.1,11.0,11.2,852.2,4.3,49.94,0.0,2.2,50.5,852.7,2.2,1.7,50.5,100.0,3284.0,3283.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3669898921739025,False
1259223,2026-08-17T20:22:57.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,1.6,1.0,238.4,238.4,239.1,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3566494013961139,False
1259254,2026-08-17T20:23:12.619646+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.5,2.0,0.0,0.9,1.0,238.7,238.3,238.7,12.1,11.0,11.2,852.2,4.2,49.94,0.0,2.2,50.5,852.7,2.2,1.5,50.5,100.0,3284.0,3283.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3669898921739025,False
1259316,2026-08-17T20:23:43.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.5,2.1,0.0,0.9,1.0,238.8,238.2,238.6,12.1,11.0,11.2,852.2,4.2,49.94,0.0,2.2,50.5,852.7,2.1,2.0,50.5,100.0,3284.0,3283.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3672070051332217,False
1259347,2026-08-17T20:23:59.629423+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.1,0.1,1.6,1.0,238.4,238.4,239.1,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.361352964875337,False
1259378,2026-08-17T20:24:14.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.5,1.9,0.0,0.9,1.0,238.7,238.3,238.8,12.1,11.0,11.2,852.2,4.0,49.94,0.0,2.2,50.5,852.7,2.1,1.7,50.5,100.0,3284.0,3283.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.36676849072709694,False
1259409,2026-08-17T20:24:30.619231+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.6,1.0,238.4,238.4,239.0,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3565166478514864,False
1259471,2026-08-17T20:25:01.629264+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.6,1.0,238.4,238.4,239.0,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.35727475930033,False
1259502,2026-08-17T20:25:16.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.5,1.8,0.0,0.9,1.0,238.7,238.3,238.7,12.1,11.0,11.2,852.2,3.9,49.94,0.0,2.2,50.5,852.7,2.1,1.7,50.5,100.0,3284.0,3283.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3669898921739025,False
1259533,2026-08-17T20:25:32.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.6,1.0,238.3,238.4,238.9,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.35657244540542066,False
1259564,2026-08-17T20:25:47.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.5,2.0,0.0,0.9,1.0,238.7,238.3,238.7,12.1,11.0,11.2,852.2,4.2,49.94,0.0,2.2,50.5,852.7,2.2,1.7,50.5,100.0,3284.0,3283.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3669898921739025,False
1259626,2026-08-17T20:26:18.618602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.5,2.5,0.0,0.9,1.0,238.7,238.3,238.7,12.1,11.0,11.2,852.2,4.7,49.93,0.0,2.2,50.5,852.7,2.2,1.7,50.5,100.0,3284.0,3283.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.36759178809046084,False
1259657,2026-08-17T20:26:34.628673+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.6,2.0,238.4,238.4,238.9,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36475051477333265,False
1259688,2026-08-17T20:26:49.628676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.4,2.2,0.0,0.9,1.0,238.9,238.2,238.6,12.1,11.0,11.2,852.3,4.3,49.93,0.0,2.2,50.5,852.7,2.1,1.9,50.5,100.0,3284.0,3283.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3687629358627847,False
1259719,2026-08-17T20:27:05.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.1,0.1,1.6,2.0,238.6,238.3,238.9,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3662841666212888,False
1259781,2026-08-17T20:27:36.619090+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.1,0.1,1.6,2.0,238.4,238.3,239.0,0.8,0.6,0.6,867.0,0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.367605504223812,False
1259812,2026-08-17T20:27:51.628995+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.4,2.2,0.0,0.9,1.0,238.7,238.3,238.6,12.1,11.0,11.2,852.3,4.3,49.93,0.0,2.2,50.5,852.7,2.1,1.7,50.5,100.0,3284.0,3283.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.36854490295172043,False
1259843,2026-08-17T20:28:07.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.2,0.0,0.1,1.6,2.0,238.5,238.2,238.8,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3714355716893532,False
1259874,2026-08-17T20:28:22.629545+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.4,1.7,0.0,0.9,1.0,238.7,238.3,238.7,12.1,11.0,11.2,852.3,3.9,49.93,0.0,2.2,50.5,852.7,2.2,1.8,50.5,100.0,3284.0,3283.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.36880618629720846,False
1259936,2026-08-17T20:28:53.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.7,1.6,0.0,0.9,1.0,238.6,238.2,238.7,12.1,11.0,11.2,852.3,4.0,49.93,0.0,2.2,50.5,853.0,2.4,1.9,50.5,100.0,3285.0,3284.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3701074938586968,False
1259998,2026-08-17T20:29:24.618663+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.4,1.5,0.0,0.9,1.0,238.7,238.3,238.7,12.1,11.0,11.2,852.3,3.6,49.93,0.0,2.2,50.5,852.7,2.1,1.9,50.5,100.0,3285.0,3284.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.370605669582024,False
1260029,2026-08-17T20:29:40.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.2,0.0,0.1,1.6,2.0,238.3,238.4,238.9,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3714937041677924,False
1260091,2026-08-17T20:30:11.628693+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.0,0.1,1.6,2.0,238.4,238.4,238.9,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3714355716893532,False
1260122,2026-08-17T20:30:26.619054+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.3,2.1,0.0,0.9,2.0,238.7,238.3,238.7,12.1,11.0,11.2,852.4,4.2,49.93,0.0,2.2,50.5,852.7,2.1,1.6,50.5,100.0,3285.0,3283.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3695158373159881,False
1260153,2026-08-17T20:30:42.628718+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.6,1.0,238.5,238.3,238.8,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3565166478514864,False
1260184,2026-08-17T20:30:57.629826+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.3,2.0,0.0,0.9,2.0,238.7,238.2,238.6,12.0,11.0,11.2,852.4,4.1,49.93,0.0,2.2,50.5,852.7,2.1,1.8,50.5,100.0,3285.0,3283.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.369664903319614,False
1260246,2026-08-17T20:31:28.618537+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.3,2.1,0.0,0.9,1.0,238.7,238.2,238.7,12.1,11.0,11.2,852.4,4.3,49.93,0.0,2.2,50.5,852.7,2.2,2.0,50.5,100.0,3285.0,3284.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.37058762257467964,False
1260277,2026-08-17T20:31:44.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.6,1.0,238.4,238.3,238.9,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3565166478514864,False
1260308,2026-08-17T20:31:59.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.6,2.1,0.0,0.9,1.0,238.7,238.3,238.6,12.1,11.0,11.2,852.4,4.5,49.93,0.0,2.2,50.5,853.0,2.4,1.4,50.5,100.0,3285.0,3284.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.37019171291353964,False
1260339,2026-08-17T20:32:15.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.1,0.1,1.5,1.0,238.3,238.3,238.9,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3598503438073054,False
1260401,2026-08-17T20:32:46.628664+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.5,2.0,238.6,238.3,238.8,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.36671447529901446,False
1260432,2026-08-17T20:33:01.629286+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.3,2.0,0.0,0.9,1.0,238.7,238.3,238.8,12.1,11.0,11.2,852.4,4.4,49.93,0.0,2.2,50.5,852.7,2.4,1.8,50.5,100.0,3285.0,3284.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3704736588722542,False
1260463,2026-08-17T20:33:17.618612+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.5,2.0,238.3,238.4,238.9,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3669062747820175,False
1260556,2026-08-17T20:34:03.629270+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.6,1.8,0.0,0.8,1.0,238.7,238.3,238.7,12.1,11.0,11.2,852.4,4.3,49.93,0.0,2.2,50.5,853.0,2.5,1.9,50.5,100.0,3285.0,3284.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3732736964517722,False
1260587,2026-08-17T20:34:19.628721+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,1.5,2.0,238.5,238.3,238.7,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3668488601586506,False
1260618,2026-08-17T20:34:34.628984+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.6,1.8,0.0,0.8,1.0,238.7,238.2,238.7,12.1,11.0,11.2,852.4,4.2,49.93,0.0,2.2,50.5,853.0,2.4,1.7,50.5,100.0,3285.0,3284.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.37316857534721365,False
1260649,2026-08-17T20:34:50.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.2,0.1,1.5,1.0,238.5,238.3,238.7,0.8,0.6,0.6,867.1,0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3646096861251955,False
1260711,2026-08-17T20:35:21.619337+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.5,2.0,238.6,238.3,238.8,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.36671447529901446,False
1260742,2026-08-17T20:35:36.629498+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.6,2.0,0.0,0.8,1.0,238.7,238.3,238.7,12.1,11.0,11.2,852.4,4.1,49.93,0.0,2.2,50.5,853.0,2.1,1.6,50.5,100.0,3285.0,3284.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3732736964517722,False
1260773,2026-08-17T20:35:52.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.2,0.1,1.5,1.0,238.4,238.4,238.8,0.8,0.6,0.6,867.1,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.36227158606397164,False
1260804,2026-08-17T20:36:07.618946+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.6,2.1,0.0,0.8,1.0,238.7,238.3,238.7,12.1,11.0,11.2,852.4,4.3,49.93,0.0,2.2,50.5,853.0,2.2,1.7,50.5,100.0,3285.0,3284.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3732736964517722,False
1260866,2026-08-17T20:36:38.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.6,1.9,0.0,0.9,1.0,238.6,238.3,238.7,12.1,11.0,11.2,852.4,4.3,49.93,0.0,2.2,50.5,853.0,2.4,1.9,50.5,100.0,3285.0,3284.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3697748641177134,False
1260897,2026-08-17T20:36:54.619093+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.5,2.0,238.5,238.3,238.8,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3667208535362541,False
1260928,2026-08-17T20:37:09.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.5,2.2,0.0,0.8,1.0,238.7,238.3,238.7,12.1,11.0,11.2,852.5,4.2,49.93,0.0,2.2,50.5,853.0,2.0,1.9,50.5,100.0,3285.0,3284.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3721408149149879,False
1260959,2026-08-17T20:37:25.619784+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.1,0.1,1.5,2.0,238.3,238.4,238.9,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3680984737080334,False
1261052,2026-08-17T20:38:11.629547+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.5,2.0,0.0,0.8,1.0,238.7,238.3,238.7,12.1,11.0,11.2,852.5,4.1,49.93,0.0,2.2,50.5,853.0,2.1,1.5,50.5,100.0,3285.0,3284.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3721408149149879,False
1261083,2026-08-17T20:38:27.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.5,2.0,238.4,238.3,238.8,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3737811999482626,False
1261114,2026-08-17T20:38:42.629245+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.5,2.3,0.0,0.8,1.0,238.6,238.3,238.7,12.1,11.0,11.2,852.5,4.4,49.93,0.0,2.2,50.5,853.0,2.1,1.9,50.5,100.0,3285.0,3284.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.37195236476237864,False
1261176,2026-08-17T20:39:13.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.5,2.3,0.0,0.8,1.0,238.7,238.3,238.7,12.1,11.0,11.2,852.5,4.3,49.94,0.0,2.2,50.5,853.0,2.0,1.7,50.5,100.0,3285.0,3284.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3717054522233205,False
1261207,2026-08-17T20:39:29.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.5,1.0,238.3,238.4,238.9,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36120184143340883,False
1261238,2026-08-17T20:39:44.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.5,2.2,0.0,0.8,1.0,238.9,238.2,238.6,12.1,11.0,11.2,852.5,4.4,49.93,0.0,2.2,50.5,853.0,2.2,1.5,50.5,100.0,3285.0,3284.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3721724135439975,False
1261269,2026-08-17T20:40:00.618682+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,1.5,1.0,238.4,238.4,238.8,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3652092909470151,False
1261331,2026-08-17T20:40:31.629158+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,1.5,1.0,238.3,238.4,238.8,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3670575122258419,False
1261362,2026-08-17T20:40:46.629508+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.5,2.1,0.0,0.8,1.0,238.6,238.3,238.8,12.1,11.0,11.2,852.5,4.3,49.93,0.0,2.2,50.5,853.0,2.2,1.8,50.5,100.0,3285.0,3284.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3719163059663913,False
1261393,2026-08-17T20:41:02.629390+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.1,0.1,1.5,2.0,238.3,238.3,239.0,0.8,0.6,0.6,867.1,0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3702212705777982,False
1261424,2026-08-17T20:41:17.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.5,2.1,0.0,0.8,1.0,238.7,238.2,238.8,12.1,11.7,11.2,852.5,4.5,49.93,0.0,2.4,50.5,853.0,2.4,2.2,50.5,100.0,3285.0,3284.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.37261657333676484,False
1261486,2026-08-17T20:41:48.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.0,0.6,1.6,0.0,0.9,1.0,238.9,237.9,238.5,12.1,12.2,11.2,852.4,4.2,49.93,0.0,2.6,50.5,853.0,2.6,2.1,50.5,100.0,3285.0,3284.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.37674908225194415,False
1261517,2026-08-17T20:42:04.618610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.6,0.1,0.1,1.5,1.0,238.0,236.4,238.4,0.8,0.6,0.6,867.1,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3656346869060769,False
1261579,2026-08-17T20:42:35.629309+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.2,2.5,0.0,0.1,1.5,1.0,238.7,235.7,239.0,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3675256101040812,False
1261641,2026-08-17T20:43:06.618571+00:00,external_ems_1,bess_1,good,0.0308,normal,PCS phase voltage imbalance high: 6.2,6.2,0.2,2.6,0.1,0.1,1.5,1.0,239.9,233.8,240.0,0.8,0.6,0.6,867.1,-0.1,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.37914244892214005,False
1261672,2026-08-17T20:43:21.618565+00:00,external_ems_2,bess_2,good,0.0539,normal,PCS phase voltage imbalance high: 7.1,7.1,4.9,0.4,2.3,0.0,0.8,1.0,240.3,233.3,240.4,12.1,16.1,11.2,852.3,5.5,49.92,0.0,3.7,50.5,852.7,3.2,3.4,50.5,100.0,3284.0,3283.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4186834445343877,False
1261703,2026-08-17T20:43:37.629705+00:00,external_ems_1,bess_1,good,0.0744,normal,PCS phase voltage imbalance high: 7.9,7.9,0.2,2.3,0.0,0.1,1.6,2.0,240.1,232.3,240.2,0.8,0.6,0.6,867.1,0.0,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4043026513496092,False
1261734,2026-08-17T20:43:52.628665+00:00,external_ems_2,bess_2,good,0.1026,normal,PCS phase voltage imbalance high: 9.0,9.0,7.2,0.6,3.2,0.0,0.8,1.0,240.5,231.5,239.9,12.2,18.4,11.2,852.1,7.5,49.92,0.0,4.2,50.5,852.7,4.3,4.5,50.5,100.0,3284.0,3283.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4556647013649673,False
1261796,2026-08-17T20:44:23.629162+00:00,external_ems_2,bess_2,good,0.1158,normal,PCS phase voltage imbalance high: 9.5; PCS phase current imbalance high: 8.2,9.5,8.2,0.3,3.5,0.0,0.8,1.0,240.8,231.3,240.1,12.3,19.5,11.3,852.1,7.8,49.92,0.0,4.4,50.5,852.4,4.3,3.6,50.5,100.0,3284.0,3283.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4681649633488193,False
1261827,2026-08-17T20:44:39.618622+00:00,external_ems_1,bess_1,good,0.0975,normal,PCS phase voltage imbalance high: 8.8,8.8,0.2,2.6,0.0,0.1,1.6,1.0,240.2,231.7,240.5,0.8,0.6,0.6,867.1,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.39780769947761396,False
1261858,2026-08-17T20:44:54.629391+00:00,external_ems_2,bess_2,good,0.0975,normal,PCS phase voltage imbalance high: 8.8,8.8,7.1,0.6,3.6,0.0,0.9,1.0,240.5,231.7,240.2,12.3,18.3,11.2,852.1,7.8,49.92,0.0,4.2,50.5,852.7,4.2,4.0,50.5,100.0,3284.0,3283.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.450462058795059,False
1261889,2026-08-17T20:45:10.618719+00:00,external_ems_1,bess_1,good,0.0872,normal,PCS phase voltage imbalance high: 8.4,8.4,0.3,2.6,0.0,0.1,1.6,1.0,240.1,231.9,240.3,0.9,0.6,0.6,867.1,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.40583049148230654,False
1261951,2026-08-17T20:45:41.618565+00:00,external_ems_1,bess_1,good,0.0898,normal,PCS phase voltage imbalance high: 8.5,8.5,0.2,2.6,0.0,0.1,1.6,2.0,240.3,231.8,240.3,0.8,0.6,0.6,867.1,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4040600408490215,False
1261982,2026-08-17T20:45:56.618575+00:00,external_ems_2,bess_2,good,0.0924,normal,PCS phase voltage imbalance high: 8.6,8.6,6.9,0.6,1.7,0.0,0.9,2.0,240.4,231.8,240.2,12.2,18.1,11.2,852.1,5.9,49.92,0.0,4.2,50.5,852.7,4.2,4.1,50.5,100.0,3284.0,3282.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.44329080596708614,False
1262013,2026-08-17T20:46:12.628716+00:00,external_ems_1,bess_1,good,0.0821,normal,PCS phase voltage imbalance high: 8.2,8.2,0.2,2.6,0.1,0.1,1.6,1.0,239.9,232.1,240.3,0.8,0.6,0.6,867.1,-0.1,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.39624164874233814,False
1262044,2026-08-17T20:46:27.619088+00:00,external_ems_2,bess_2,good,0.077,normal,PCS phase voltage imbalance high: 8.0,8.0,5.5,0.6,1.9,0.0,0.9,2.0,240.1,232.1,239.9,12.1,16.7,11.2,852.1,6.2,49.92,0.0,4.0,50.5,852.7,4.3,4.1,50.5,100.0,3284.0,3282.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4315656050761405,False
1262106,2026-08-17T20:46:58.628928+00:00,external_ems_2,bess_2,good,0.0718,normal,PCS phase voltage imbalance high: 7.8,7.8,5.1,0.6,1.5,0.0,0.9,1.0,240.1,232.3,239.6,12.1,16.3,11.2,852.1,6.7,49.92,0.0,3.9,50.5,852.7,5.2,4.0,50.5,100.0,3284.0,3283.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4224040529914154,False
1262137,2026-08-17T20:47:14.618580+00:00,external_ems_1,bess_1,good,0.0616,normal,PCS phase voltage imbalance high: 7.4,7.4,0.2,2.6,0.1,0.1,1.6,2.0,239.8,232.5,239.9,0.8,0.6,0.6,867.1,-0.1,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3952883735605842,False
1262168,2026-08-17T20:47:29.618577+00:00,external_ems_2,bess_2,good,0.0616,normal,PCS phase voltage imbalance high: 7.4,7.4,5.1,0.6,4.1,0.0,0.9,1.0,239.9,232.5,239.7,12.1,16.3,11.2,852.1,7.0,49.92,0.0,3.9,50.5,852.7,2.9,4.0,50.5,100.0,3284.0,3283.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4259713124262228,False
1262199,2026-08-17T20:47:45.618607+00:00,external_ems_1,bess_1,good,0.0616,normal,PCS phase voltage imbalance high: 7.4,7.4,0.2,2.3,0.0,0.1,1.5,2.0,239.8,232.4,239.7,0.8,0.6,0.7,867.1,0.0,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4025565924836875,False
1262261,2026-08-17T20:48:16.618576+00:00,external_ems_1,bess_1,good,0.0641,normal,PCS phase voltage imbalance high: 7.5,7.5,0.2,2.3,0.0,0.1,1.5,2.0,239.7,232.5,240.0,0.8,0.6,0.6,867.1,0.0,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3987746230661884,False
1262292,2026-08-17T20:48:31.618581+00:00,external_ems_2,bess_2,good,0.0744,normal,PCS phase voltage imbalance high: 7.9,7.9,5.2,0.6,1.3,0.0,0.9,2.0,240.1,232.2,239.6,12.1,16.4,11.2,852.1,6.5,49.92,0.0,3.9,50.1,852.7,5.2,3.2,50.1,100.0,3284.0,3282.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.4216273621966903,False
1262323,2026-08-17T20:48:47.629021+00:00,external_ems_1,bess_1,good,0.0616,normal,PCS phase voltage imbalance high: 7.4,7.4,0.2,2.3,0.0,0.1,1.5,2.0,239.8,232.5,239.9,0.8,0.6,0.6,867.1,0.0,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3987746230661884,False
1262354,2026-08-17T20:49:02.619091+00:00,external_ems_2,bess_2,good,0.0693,normal,PCS phase voltage imbalance high: 7.7,7.7,5.1,0.6,2.9,0.0,0.9,1.0,240.1,232.4,239.6,12.1,16.3,11.2,852.1,6.9,49.92,0.0,3.9,50.1,852.7,4.0,4.0,50.1,100.0,3284.0,3283.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.4228523363713472,False
1262416,2026-08-17T20:49:33.628910+00:00,external_ems_2,bess_2,good,0.0744,normal,PCS phase voltage imbalance high: 7.9,7.9,5.1,0.7,2.9,0.0,0.9,2.0,240.2,232.3,239.6,12.1,16.3,11.2,852.0,6.8,49.92,0.0,3.9,50.1,852.7,3.9,4.0,50.1,100.0,3284.0,3282.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4236409743481142,False
