id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1262447,2026-08-17T20:49:49.618979+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.3,2.3,0.1,0.1,1.5,2.0,238.1,235.8,238.1,0.9,0.6,0.6,867.1,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.38931093713931986,False
1262478,2026-08-17T20:50:04.629517+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,2.4,0.6,2.4,0.0,1.0,1.0,238.1,235.9,237.6,12.1,13.6,11.2,852.1,5.6,49.93,0.0,3.2,50.1,852.7,3.2,3.1,50.1,100.0,3284.0,3283.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.38247699498090526,False
1262509,2026-08-17T20:50:20.629404+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.3,2.6,0.2,0.1,1.5,2.0,238.1,237.0,238.6,0.9,0.6,0.7,867.1,-0.2,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.38756410839171157,False
1262571,2026-08-17T20:50:51.618985+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.6,0.1,0.1,1.5,2.0,238.3,236.9,238.5,0.8,0.6,0.7,867.1,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.37353541467549417,False
1262633,2026-08-17T20:51:22.629062+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,2.6,0.0,0.1,1.6,2.0,238.0,237.5,238.4,0.9,0.6,0.7,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3805705124399999,False
1262667,2026-08-17T20:51:39.629540+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.4,0.2,0.1,1.6,2.0,1.3,2.2,1.2,0.8,0.6,0.6,866.9,-0.2,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.6297713139519171,True
1262739,2026-08-17T20:52:15.619764+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.5,0.0,0.1,1.6,2.0,1.3,2.2,1.2,0.8,0.6,0.6,867.0,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.6324445909196174,True
1262770,2026-08-17T20:52:30.618615+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.1,1.7,0.0,0.0,0.9,1.0,0.3,0.3,0.2,0.7,0.8,0.7,855.1,0.0,49.95,0.0,0.0,50.1,853.4,0.0,0.0,50.1,100.0,3286.0,3285.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.6459970493382607,True
1262801,2026-08-17T20:52:46.629438+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.4,0.1,0.1,1.6,2.0,1.4,2.3,1.3,0.8,0.6,0.7,866.9,0.1,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.6293660890666365,True
1262832,2026-08-17T20:53:01.619265+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.1,2.0,0.6,0.0,0.9,1.0,0.4,0.2,0.2,0.7,0.8,0.7,855.0,0.0,49.95,0.0,0.0,50.1,853.0,0.6,0.6,50.1,100.0,3286.0,3285.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.6461603045933769,True
1262894,2026-08-17T20:53:32.618614+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.5,1.6,0.0,1.0,2.0,237.4,236.8,236.9,13.8,12.7,13.1,852.2,7.1,49.92,0.0,4.4,50.1,852.7,5.5,5.8,50.1,100.0,3283.0,3281.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.37459041193870946,False
1262925,2026-08-17T20:53:48.618571+00:00,external_ems_1,bess_1,good,0.0103,normal,PCS phase voltage imbalance high: 5.4,5.4,0.2,2.3,0.1,0.1,1.6,2.0,215.7,212.4,217.8,0.8,0.6,0.7,867.1,-0.1,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.45699164362935235,False
1262956,2026-08-17T20:54:03.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.5,2.1,0.0,1.0,1.0,239.0,239.0,238.8,12.0,10.5,10.5,852.5,3.2,49.94,0.0,1.2,50.1,853.0,1.1,0.9,50.1,100.0,3285.0,3284.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3731472595189961,False
1262987,2026-08-17T20:54:19.629449+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,1.6,2.0,238.1,238.5,238.4,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.364807600989764,False
1263049,2026-08-17T20:54:50.629669+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.6,2.0,238.1,238.5,238.5,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36434952427899664,False
1263080,2026-08-17T20:55:05.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.4,2.0,0.0,1.0,1.0,238.3,238.5,238.6,12.0,10.5,10.5,852.6,3.1,49.94,0.0,1.2,50.1,853.0,1.1,0.6,50.1,100.0,3285.0,3284.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.37372343653256695,False
1263111,2026-08-17T20:55:21.628801+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.6,0.0,0.1,1.6,2.0,237.3,237.1,237.8,0.9,0.6,0.6,867.1,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3801385926396254,False
1263204,2026-08-17T20:56:07.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.2,9.7,0.0,1.0,2.0,237.5,237.0,237.0,18.0,17.3,17.6,851.5,11.9,49.88,0.0,10.3,50.1,852.7,2.2,1.3,50.1,100.0,3284.0,3282.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3811835461200894,False
1263235,2026-08-17T20:56:23.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.1,1.5,2.0,242.8,242.9,243.0,0.8,0.6,0.7,867.1,0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3742453033026874,False
1263266,2026-08-17T20:56:38.619018+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,2.3,20.0,0.0,1.0,2.0,225.0,225.0,225.2,43.4,42.7,43.0,849.1,31.7,49.78,0.0,23.6,50.1,851.4,11.7,11.2,50.1,100.0,3277.0,3275.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.46404167169671245,False
1263297,2026-08-17T20:56:54.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.6,0.0,0.1,1.6,2.0,240.7,240.5,240.6,0.9,0.6,0.7,867.1,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3809279012439182,False
1263359,2026-08-17T20:57:25.618635+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.1,1.6,2.0,240.9,240.7,240.8,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3657318306226505,False
1263390,2026-08-17T20:57:40.629611+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.3,1.6,3.5,21.3,0.0,1.0,1.0,225.2,225.0,224.9,37.5,37.1,35.9,848.9,24.7,49.77,0.0,24.8,50.1,852.4,3.4,2.6,50.1,100.0,3281.0,3280.0,24.9,23.9,24.3,20000.0,856.4,0,0,True,0.4558125712555286,False
1263421,2026-08-17T20:57:56.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.1,1.6,2.0,243.1,242.9,243.0,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3665750569304097,False
1263452,2026-08-17T20:58:11.618578+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.7,1.0,1.8,20.6,0.0,0.9,1.0,242.3,241.6,241.7,12.0,11.0,11.2,851.8,4.7,49.93,0.0,2.3,50.1,850.0,25.3,25.3,50.1,100.0,3282.0,3281.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.4046908165749247,False
1263514,2026-08-17T20:58:42.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.2,4.9,0.0,1.0,1.0,245.3,245.1,244.8,12.0,11.0,11.2,851.2,4.4,49.93,0.0,2.3,50.1,851.4,9.3,8.0,50.1,100.0,3282.0,3281.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3835232464587809,False
1263545,2026-08-17T20:58:58.618556+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,1.6,2.0,233.0,233.3,233.7,0.8,0.6,0.6,867.1,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.37044029832373887,False
1263579,2026-08-17T20:59:15.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.4,0.1,0.1,1.6,2.0,1.3,2.2,1.2,0.8,0.6,0.6,866.9,0.1,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.6320231779625562,True
1263626,2026-08-17T20:59:38.618730+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.1,1.7,0.0,0.3,1.0,1.0,0.3,0.2,0.2,0.7,0.8,0.7,854.4,0.0,49.95,0.0,0.0,49.8,852.7,0.0,0.1,50.1,100.0,3284.0,3283.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.6742430393236145,True
1263719,2026-08-17T21:00:25.618832+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.4,0.1,0.1,1.6,2.0,1.4,2.3,1.3,0.8,0.6,0.7,866.9,-0.1,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.6318303507424952,True
1263750,2026-08-17T21:00:40.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.1,1.6,0.9,0.3,1.0,1.0,0.4,0.3,0.3,0.7,0.8,0.7,854.6,0.0,49.95,0.0,0.0,49.8,853.0,0.9,0.5,50.1,100.0,3285.0,3284.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.6753573493023911,True
1263781,2026-08-17T21:00:56.629059+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.5,0.1,0.1,1.6,2.0,238.2,238.6,238.6,0.9,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3796878000160562,False
1263843,2026-08-17T21:01:27.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.8,0.2,2.5,0.0,0.1,1.6,2.0,215.9,211.9,216.7,0.8,0.6,0.6,867.0,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.45022524238195655,False
1263874,2026-08-17T21:01:42.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.5,0.4,2.1,0.0,0.9,1.0,238.8,238.8,238.7,12.0,10.5,10.5,852.3,3.2,49.94,0.0,1.2,49.8,852.7,1.1,0.8,49.8,100.0,3284.0,3283.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.37735664557168014,False
1263905,2026-08-17T21:01:58.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.6,2.0,238.0,238.5,238.5,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36552607867825904,False
1263936,2026-08-17T21:02:13.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.6,2.4,0.0,0.9,1.0,238.3,238.4,238.7,12.0,10.5,10.5,852.4,3.0,49.94,0.0,1.2,49.8,853.0,0.6,0.6,49.8,100.0,3285.0,3284.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.38010017174712846,False
1263998,2026-08-17T21:02:44.630080+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.5,2.2,0.0,0.9,1.0,238.8,238.3,238.6,12.1,11.0,11.2,852.2,4.6,49.93,0.0,2.3,49.8,852.7,2.4,1.7,49.8,100.0,3284.0,3283.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.37397181585090483,False
1264029,2026-08-17T21:03:00.618636+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.0,0.1,1.5,2.0,238.6,238.6,239.5,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.37975582053369245,False
1264060,2026-08-17T21:03:15.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.5,2.0,0.0,0.9,1.0,238.7,238.2,238.7,12.2,11.0,11.2,852.2,4.2,49.93,0.0,2.3,49.8,852.7,2.2,2.1,49.8,100.0,3284.0,3283.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.37413828126356474,False
1264091,2026-08-17T21:03:31.629688+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.5,0.0,0.1,1.5,2.0,238.3,238.4,238.4,0.9,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.39052725932747284,False
1264153,2026-08-17T21:04:02.619090+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.5,2.0,238.2,238.3,238.3,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3766164756073742,False
1264184,2026-08-17T21:04:17.618630+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.5,0.4,0.0,0.9,1.0,238.5,238.3,238.6,12.1,11.0,11.2,852.2,4.1,49.93,0.0,2.2,49.8,852.7,4.5,3.6,49.8,100.0,3284.0,3283.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3769971448608236,False
1264246,2026-08-17T21:04:48.618571+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.2,1.0,2.0,20.8,0.0,0.9,2.0,244.0,243.8,244.0,12.0,11.0,11.1,852.0,4.6,49.93,0.0,2.3,49.8,850.0,25.4,24.1,49.8,100.0,3273.0,3271.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.41245129059426316,False
1264308,2026-08-17T21:05:19.628965+00:00,external_ems_2,bess_2,good,0.0738,normal,PCS DC current and BMS current mismatch: 24.6,0.4,1.3,1.9,24.6,0.0,0.9,2.0,225.3,225.3,225.7,34.1,33.1,32.8,850.5,26.8,49.84,0.0,18.7,49.8,852.4,2.2,1.9,49.8,100.0,3283.0,3281.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4286313697085191,False
1264339,2026-08-17T21:05:35.629723+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,1.5,2.0,235.5,236.1,236.1,0.8,0.6,0.6,867.1,0.0,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3811908005292146,False
1264370,2026-08-17T21:05:50.629141+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.4,11.4,0.0,0.9,1.0,230.6,230.6,231.0,24.7,24.0,24.0,850.3,19.9,49.85,0.0,15.1,49.8,851.7,8.5,7.7,49.8,100.0,3281.0,3280.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.40121275838405107,False
1264401,2026-08-17T21:06:06.629415+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.5,2.0,241.1,240.9,240.9,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3726701110658664,False
1264463,2026-08-17T21:06:37.622460+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.6,0.0,0.1,1.5,2.0,240.4,240.6,240.6,0.9,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.38849722335166464,False
1264494,2026-08-17T21:06:52.619100+00:00,external_ems_2,bess_2,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,0.4,1.2,2.3,21.5,0.0,0.9,1.0,228.5,228.5,228.9,34.0,33.6,32.8,849.4,27.1,49.81,0.0,17.1,49.8,851.7,5.6,1.8,49.8,100.0,3281.0,3280.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4222139543722703,False
1264525,2026-08-17T21:07:08.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.1,0.1,1.5,2.0,237.0,237.2,237.3,0.8,0.6,0.6,867.1,-0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.37571625317588486,False
1264556,2026-08-17T21:07:23.629609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.8,2.3,0.0,0.9,1.0,242.2,241.9,242.3,12.0,11.0,11.2,851.6,4.7,49.93,0.0,2.3,49.8,852.4,2.4,1.8,49.8,100.0,3282.0,3281.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.382794425745494,False
1264618,2026-08-17T21:07:54.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.0,3.3,0.0,0.9,1.0,241.0,240.5,240.8,15.3,14.1,14.7,851.0,9.0,49.91,0.0,3.6,49.8,851.0,12.3,11.1,49.8,100.0,3282.0,3281.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.39818162273024393,False
1264649,2026-08-17T21:08:10.629685+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.0,0.1,1.5,2.0,243.8,243.7,243.7,0.8,0.6,0.6,867.1,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3760292748756034,False
1264680,2026-08-17T21:08:25.619161+00:00,external_ems_2,bess_2,good,0.0497,normal,PCS DC current and BMS current mismatch: 23.1,0.3,1.1,1.9,23.1,0.0,0.9,2.0,240.8,240.6,240.9,12.1,11.0,11.2,851.6,4.0,49.93,0.0,2.2,49.8,849.7,27.1,26.6,49.8,100.0,3276.0,3274.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.4134948879926181,False
1264711,2026-08-17T21:08:41.629401+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.2,0.1,1.5,2.0,229.6,229.7,229.9,0.8,0.6,0.6,867.0,-0.2,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3864029072923209,False
1264773,2026-08-17T21:09:12.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.1,0.1,1.5,2.0,243.2,243.4,243.3,0.8,0.6,0.6,867.0,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.375436125037935,False
1264804,2026-08-17T21:09:27.628740+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.8,6.9,0.0,0.9,2.0,225.9,225.8,226.3,34.0,34.1,33.0,849.2,27.8,49.84,0.0,20.0,49.8,850.0,20.9,19.5,49.8,100.0,3277.0,3275.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.44730099943560875,False
1264835,2026-08-17T21:09:43.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,1.5,2.0,230.4,230.8,231.1,0.8,0.6,0.6,867.0,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3791674607648723,False
1264866,2026-08-17T21:09:58.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.8,0.1,0.0,0.9,1.0,243.4,243.2,243.4,12.0,11.0,11.2,849.9,12.5,49.93,0.0,6.6,49.8,850.7,12.4,11.1,49.8,100.0,3277.0,3276.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.40019763083830523,False
1264928,2026-08-17T21:10:29.618582+00:00,external_ems_2,bess_2,good,0.1475,normal,PCS DC current and BMS current mismatch: 29.2,0.5,1.0,2.8,29.2,0.0,0.9,1.0,225.1,225.1,225.6,39.5,39.0,38.5,848.9,31.4,49.78,0.0,20.5,49.8,851.7,2.2,1.9,49.8,100.0,3281.0,3280.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.45337296126562543,False
1264959,2026-08-17T21:10:45.628703+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.5,2.0,244.6,244.5,244.3,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3759641023229428,False
1264990,2026-08-17T21:11:00.618646+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.7,1.1,0.0,0.9,2.0,243.0,242.4,242.8,12.0,11.0,11.1,851.3,4.8,49.93,0.0,2.2,49.4,852.0,3.7,2.2,49.4,100.0,3280.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3821307074851503,False
1265021,2026-08-17T21:11:16.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.0,0.1,1.5,2.0,240.3,240.3,240.4,0.8,0.6,0.6,867.0,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.382369562286635,False
1265083,2026-08-17T21:11:47.618621+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.5,2.0,226.5,226.9,227.1,0.8,0.6,0.6,867.0,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3857267817179277,False
1265114,2026-08-17T21:12:02.619083+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.5,7.5,0.0,0.9,1.0,235.5,235.6,236.0,21.6,21.0,21.1,851.2,4.5,49.91,0.0,2.3,49.4,850.7,12.0,10.4,49.4,100.0,3280.0,3279.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.39995787494408,False
1265145,2026-08-17T21:12:18.618966+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.1,0.1,1.5,2.0,230.1,230.5,230.8,0.8,0.6,0.6,867.0,-0.1,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.38004054325318126,False
1265176,2026-08-17T21:12:33.629179+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.3,1.0,1.9,20.5,0.0,0.9,1.0,240.8,240.6,240.9,12.0,11.0,11.1,851.3,3.9,49.93,0.0,2.8,49.4,849.4,24.4,25.4,49.4,100.0,3272.0,3271.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.40821600352229204,False
1265238,2026-08-17T21:13:04.629905+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,1.3,5.7,0.0,0.9,1.0,242.9,242.7,243.1,14.5,13.2,13.6,850.4,7.9,49.89,0.0,8.2,49.4,851.7,2.2,1.9,49.4,100.0,3280.0,3279.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3914749405319234,False
1265300,2026-08-17T21:13:35.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.9,5.5,0.0,0.9,2.0,228.1,228.0,228.4,26.1,25.3,25.3,851.3,16.7,49.88,0.0,13.9,49.4,849.4,22.2,23.1,49.4,100.0,3271.0,3269.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.43726854304414836,False
1265331,2026-08-17T21:13:51.628900+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.5,2.0,236.1,236.3,236.4,0.8,0.6,0.7,867.0,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3790484493670744,False
1265393,2026-08-17T21:14:22.618597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.5,2.0,241.1,240.9,241.0,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3727627794504949,False
1265424,2026-08-17T21:14:37.618769+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.4,1.4,2.2,22.1,0.0,0.8,1.0,229.4,229.2,229.6,33.4,33.2,32.0,849.2,26.8,49.78,0.0,17.1,49.4,851.4,4.7,3.3,49.4,100.0,3279.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.43227799898411473,False
1265455,2026-08-17T21:14:53.619572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.5,2.0,243.5,243.6,243.5,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3753498113894817,False
1265486,2026-08-17T21:15:08.619765+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.5,2.4,0.0,0.9,2.0,242.0,241.9,242.1,12.0,11.0,11.1,851.2,4.6,49.93,0.0,2.2,49.4,851.7,2.2,1.7,49.4,100.0,3280.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.38049372385640773,False
1265548,2026-08-17T21:15:39.629662+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.1,7.3,0.0,0.9,1.0,241.0,240.6,240.9,14.5,13.3,13.9,850.6,7.7,49.92,0.0,2.7,49.4,850.7,15.0,12.5,49.4,100.0,3280.0,3279.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.39688281293607197,False
1265579,2026-08-17T21:15:55.629439+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.5,2.0,231.0,230.9,231.2,0.8,0.6,0.6,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3768433158809163,False
1265610,2026-08-17T21:16:10.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.3,7.9,0.0,0.9,1.0,245.4,245.1,245.2,11.9,11.0,11.1,851.0,4.6,49.93,0.0,2.3,49.4,850.7,12.5,10.3,49.4,100.0,3276.0,3275.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.39425947045571025,False
1265641,2026-08-17T21:16:26.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.5,2.0,225.0,225.2,225.4,0.8,0.6,0.6,867.0,0.0,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3949341602721511,False
1265703,2026-08-17T21:16:57.628707+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.0,0.1,1.5,2.0,229.1,229.2,229.4,0.8,0.6,0.6,867.0,0.0,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3941442135843813,False
1265734,2026-08-17T21:17:12.629817+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.0,15.2,0.0,0.8,1.0,231.7,231.7,232.1,22.7,22.0,22.2,850.4,17.4,49.88,0.0,12.0,49.4,851.4,2.2,1.6,49.4,100.0,3280.0,3279.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.40439062361331574,False
1265765,2026-08-17T21:17:28.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.5,2.0,242.5,242.6,242.5,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3754442401350748,False
1265858,2026-08-17T21:18:14.619118+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.7,2.3,0.0,0.8,1.0,244.1,243.8,243.9,12.0,11.0,11.1,851.0,4.5,49.9,0.0,2.2,49.0,851.7,2.2,1.3,49.0,100.0,3279.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.3888866020043528,False
1265889,2026-08-17T21:18:30.629072+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.5,2.0,240.7,240.5,240.4,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.37303475299756833,False
1265920,2026-08-17T21:18:45.619358+00:00,external_ems_2,bess_2,good,0.0673,normal,PCS DC current and BMS current mismatch: 24.2,0.7,1.8,2.6,24.2,0.0,0.8,1.0,229.5,229.8,230.2,32.4,32.1,30.6,849.1,26.4,49.82,0.0,14.2,49.0,851.7,2.2,1.8,49.0,100.0,3278.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4316730912255918,False
1265951,2026-08-17T21:19:01.629438+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.0,0.1,1.5,2.0,239.2,238.7,239.2,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3812954132251914,False
1266013,2026-08-17T21:19:32.629345+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.5,2.0,224.4,224.7,224.8,0.8,0.6,0.6,867.0,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3964483466196744,False
1266044,2026-08-17T21:19:47.629682+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.1,1.1,1.9,22.2,0.0,0.8,2.0,245.3,245.2,245.2,12.0,10.9,11.1,850.9,4.7,49.93,0.0,2.3,49.0,849.0,26.9,27.1,49.0,100.0,3274.0,3272.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4257948695341709,False
1266075,2026-08-17T21:20:03.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.5,2.0,234.7,235.0,235.0,0.8,0.6,0.6,867.0,-0.1,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3751091793026307,False
1266106,2026-08-17T21:20:18.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.4,2.4,0.0,0.8,1.0,229.8,229.8,230.4,12.0,11.0,11.1,851.0,4.6,49.93,0.0,10.2,49.0,851.4,2.2,1.6,49.0,100.0,3279.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.403161519917349,False
1266168,2026-08-17T21:20:49.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,1.2,13.3,0.0,0.8,2.0,234.7,234.6,235.1,17.2,16.0,16.6,850.2,11.7,49.87,0.0,10.1,49.0,849.0,25.0,25.5,49.0,100.0,3271.0,3269.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.43684752604892796,False
1266199,2026-08-17T21:21:05.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.5,2.0,241.8,241.8,241.9,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3749067786706572,False
1266230,2026-08-17T21:21:20.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,2.0,19.3,0.0,0.8,1.0,230.7,230.7,231.2,26.0,25.1,25.0,849.4,21.4,49.85,0.0,12.7,49.0,851.4,2.1,1.7,49.0,100.0,3279.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.40907768572649506,False
1266261,2026-08-17T21:21:36.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.0,0.1,1.5,2.0,241.2,241.3,241.3,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3812940062124133,False
1266354,2026-08-17T21:22:22.629276+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.6,2.3,0.0,0.8,1.0,244.1,243.7,243.8,12.0,11.0,11.1,850.8,4.5,49.93,0.0,2.2,49.0,851.4,2.2,1.9,49.0,100.0,3279.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.384090457488309,False
1266385,2026-08-17T21:22:38.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.1,0.1,1.5,2.0,233.9,233.6,233.8,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.38458216426051844,False
1266416,2026-08-17T21:22:53.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.7,1.9,15.5,0.0,0.8,1.0,233.0,233.3,233.8,23.1,22.4,22.6,849.5,17.7,49.82,0.0,10.5,49.0,851.4,2.2,2.1,49.0,100.0,3279.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.40937936847061435,False
1266478,2026-08-17T21:23:24.628699+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.3,1.0,2.2,22.8,0.0,0.8,1.0,241.3,241.1,241.4,12.0,11.0,11.1,850.9,4.2,49.93,0.0,2.2,49.0,848.7,27.0,26.8,49.0,100.0,3279.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4239131703031013,False
1266509,2026-08-17T21:23:40.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.5,0.0,0.1,1.5,2.0,224.9,225.1,225.3,0.9,0.6,0.6,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.41001830041299214,False
1266540,2026-08-17T21:23:55.618613+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.8,11.2,0.0,0.8,2.0,245.4,245.0,245.0,11.9,11.0,11.1,850.8,4.4,49.93,0.0,2.2,49.0,850.0,15.6,12.0,49.0,100.0,3278.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.3956628268876166,False
1266571,2026-08-17T21:24:11.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.5,2.0,244.0,244.0,243.8,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3744500029606168,False
1266633,2026-08-17T21:24:42.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,1.5,2.0,232.5,233.1,233.2,0.8,0.6,0.6,867.0,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37369549819306774,False
1266664,2026-08-17T21:24:57.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.8,3.2,0.0,0.8,2.0,229.8,229.9,230.3,23.6,23.0,23.0,849.8,18.6,49.87,0.0,13.5,48.6,849.0,21.8,23.2,48.6,100.0,3268.0,3266.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.44928448964458734,False
1266695,2026-08-17T21:25:13.619379+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.0,0.1,1.5,2.0,242.0,241.8,241.9,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3726555207665835,False
1266726,2026-08-17T21:25:28.630162+00:00,external_ems_2,bess_2,good,0.1379,normal,PCS DC current and BMS current mismatch: 28.6,0.6,0.6,3.4,28.6,0.0,0.8,2.0,227.3,227.4,227.9,32.4,32.1,31.8,848.0,31.0,49.81,0.0,25.8,48.6,851.4,2.4,1.9,48.6,100.0,3279.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4586888186382443,False
1266788,2026-08-17T21:25:59.618862+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.1,0.4,0.0,0.8,2.0,243.8,243.6,243.8,12.0,11.0,11.1,850.8,4.8,49.91,0.0,2.2,48.6,850.7,5.2,5.4,48.6,100.0,3276.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.39423700388057614,False
1266819,2026-08-17T21:26:15.629403+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.1,0.1,1.5,2.0,232.5,232.7,232.7,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37045905932398,False
1266881,2026-08-17T21:26:46.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.5,2.0,225.1,225.2,225.5,0.8,0.6,0.6,867.0,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.38184879175353775,False
1266943,2026-08-17T21:27:17.618737+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.5,2.0,229.3,229.4,229.7,0.8,0.6,0.6,867.0,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3741369194050801,False
1266974,2026-08-17T21:27:32.618574+00:00,external_ems_2,bess_2,good,0.0481,normal,PCS DC current and BMS current mismatch: 23.0,0.3,1.0,2.1,23.0,0.0,0.8,2.0,242.5,242.3,242.6,12.0,11.0,11.2,850.8,4.3,49.93,0.0,2.2,48.6,848.7,27.3,28.6,48.6,100.0,3272.0,3270.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.43068893340197695,False
1267005,2026-08-17T21:27:48.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.6,2.0,225.1,225.4,225.6,0.8,0.6,0.6,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38308863473932026,False
1267036,2026-08-17T21:28:03.618693+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.7,2.6,0.0,0.8,1.0,241.8,241.4,241.8,14.9,13.8,14.3,850.7,4.8,49.89,0.0,2.2,48.6,851.4,2.2,1.5,48.6,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.38979277108216626,False
1267098,2026-08-17T21:28:34.618568+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,0.4,1.0,2.1,22.9,0.0,0.8,1.0,240.6,240.4,240.8,12.0,11.0,11.2,850.8,4.3,49.93,0.0,2.2,48.6,848.7,27.2,24.7,48.6,100.0,3270.0,3269.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4304490163797115,False
1267129,2026-08-17T21:28:50.619288+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.6,2.0,226.5,226.5,226.8,0.8,0.6,0.6,867.0,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3800990256587002,False
1267160,2026-08-17T21:29:05.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.3,5.3,0.0,0.8,1.0,243.5,243.3,243.5,12.0,11.0,11.1,850.7,4.5,49.93,0.0,5.2,48.6,850.4,9.8,1.7,48.6,100.0,3273.0,3272.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.39488717094201947,False
1267191,2026-08-17T21:29:21.629667+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.6,2.0,242.6,242.7,242.6,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3672218539162203,False
1267253,2026-08-17T21:29:52.629305+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.0,0.1,1.6,2.0,240.3,240.2,240.1,0.8,0.6,0.6,867.0,0.0,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3733058911919691,False
1267284,2026-08-17T21:30:07.619602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,1.7,17.8,0.0,0.8,1.0,229.9,229.8,230.3,24.5,23.7,23.9,849.3,20.2,49.86,0.0,7.8,48.6,851.0,2.4,1.7,48.6,100.0,3278.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4053054481291052,False
1267315,2026-08-17T21:30:23.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.6,2.0,241.2,240.9,241.0,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3642868152386434,False
1267346,2026-08-17T21:30:38.618566+00:00,external_ems_2,bess_2,good,0.1026,normal,PCS DC current and BMS current mismatch: 26.4,0.4,1.0,3.2,26.4,0.0,0.8,2.0,227.4,227.3,227.7,36.7,36.6,35.7,848.2,28.8,49.79,0.0,17.6,48.6,851.4,2.4,1.7,48.6,100.0,3279.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.44724287033546156,False
1267408,2026-08-17T21:31:09.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.3,1.7,0.0,0.8,1.0,242.4,242.2,242.5,12.0,11.0,11.1,850.7,4.3,49.93,0.0,2.2,48.6,851.0,2.6,2.0,48.6,100.0,3278.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.3871496809626877,False
1267439,2026-08-17T21:31:25.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.1,0.0,0.1,1.6,2.0,225.2,225.6,225.9,0.8,0.6,0.6,866.9,0.0,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39005715635953425,False
1267470,2026-08-17T21:31:40.628678+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.2,4.0,0.0,0.8,2.0,244.2,243.8,243.9,17.5,16.6,17.1,849.8,11.5,49.9,0.0,3.4,48.2,850.0,15.5,14.4,48.2,100.0,3276.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.41627964831702924,False
1267501,2026-08-17T21:31:56.628702+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.6,2.0,230.2,230.5,230.7,0.8,0.6,0.6,867.0,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3713383007107627,False
1267563,2026-08-17T21:32:27.628839+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.0,0.1,1.6,2.0,225.7,226.0,226.2,0.8,0.6,0.6,867.0,0.0,49.79,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3910507517677158,False
1267594,2026-08-17T21:32:42.618556+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.3,1.0,2.0,21.3,0.0,0.8,1.0,241.5,241.3,241.6,12.0,11.0,11.2,850.7,4.7,49.93,0.0,2.2,48.2,848.7,26.0,25.4,48.2,100.0,3273.0,3272.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.41786236693379303,False
1267625,2026-08-17T21:32:58.618992+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.2,0.1,1.6,2.0,229.1,229.1,229.4,0.8,0.6,0.6,867.0,-0.2,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.37765862973698516,False
1267656,2026-08-17T21:33:13.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.2,4.8,0.0,0.8,2.0,244.3,244.1,244.2,12.0,11.0,11.1,850.6,4.6,49.93,0.0,2.2,48.2,850.4,9.4,8.0,48.2,100.0,3274.0,3272.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.393365496592359,False
1267718,2026-08-17T21:33:44.618724+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.6,0.2,5.1,0.0,0.8,2.0,232.2,232.3,232.9,20.7,20.1,20.5,849.6,13.3,49.85,0.0,16.8,48.2,849.4,18.4,15.5,48.2,100.0,3273.0,3271.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.43471985447067574,False
1267749,2026-08-17T21:34:00.619271+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.6,2.0,240.7,240.6,240.5,0.8,0.6,0.6,867.0,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3648052456964103,False
1267780,2026-08-17T21:34:15.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.8,16.2,0.0,0.8,1.0,231.3,231.4,231.8,22.7,22.0,22.1,849.2,18.4,49.88,0.0,14.0,48.2,851.0,2.2,2.1,48.2,100.0,3278.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.403306073088956,False
1267811,2026-08-17T21:34:31.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.6,2.0,241.7,241.5,241.5,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3648698319516652,False
1267873,2026-08-17T21:35:02.628660+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.6,2.0,243.0,242.7,242.7,0.8,0.6,0.6,867.0,0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3674473747412995,False
1267935,2026-08-17T21:35:33.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.6,2.0,225.2,225.4,225.6,0.8,0.6,0.6,867.0,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38225455942943243,False
1267966,2026-08-17T21:35:48.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,1.9,15.6,0.0,0.8,1.0,232.7,233.0,233.4,24.0,23.2,23.2,849.1,18.0,49.82,0.0,12.4,48.2,851.0,2.4,2.1,48.2,100.0,3278.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4108408114954189,False
1268028,2026-08-17T21:36:19.628703+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.6,6.8,0.0,0.8,1.0,242.0,241.8,242.0,12.0,11.0,11.1,850.6,4.5,49.93,0.0,2.2,48.2,850.0,11.3,11.1,48.2,100.0,3274.0,3273.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.38858441982202724,False
1268059,2026-08-17T21:36:35.630854+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.6,2.0,224.9,224.9,225.3,0.8,0.6,0.6,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.386549063670139,False
1268090,2026-08-17T21:36:50.618575+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.5,0.9,1.8,20.8,0.0,0.8,2.0,245.5,245.0,245.1,11.9,11.0,11.1,850.5,4.8,49.92,0.0,2.2,48.2,848.7,25.6,26.3,48.2,100.0,3266.0,3264.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.44356385224110695,False
1268121,2026-08-17T21:37:06.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.6,2.0,242.7,242.4,242.5,0.8,0.6,0.6,867.0,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36613282949705006,False
1268183,2026-08-17T21:37:37.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.5,2.0,240.3,240.5,240.5,0.8,0.6,0.6,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3675475707725949,False
1268214,2026-08-17T21:37:52.618597+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.6,1.0,2.4,20.3,0.0,0.8,1.0,225.4,225.5,226.0,41.0,40.1,40.0,847.6,29.6,49.77,0.0,20.2,48.2,850.0,9.3,8.5,48.2,100.0,3275.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.46191224171486034,False
1268245,2026-08-17T21:38:08.628693+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.0,0.1,1.5,2.0,245.3,245.5,245.1,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3761241356860857,False
1268276,2026-08-17T21:38:23.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.5,4.2,0.0,0.8,1.0,243.4,243.2,243.4,13.6,12.5,12.9,850.5,6.8,49.93,0.0,2.2,47.8,851.0,2.6,1.8,47.8,100.0,3278.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.38666806613912225,False
1268338,2026-08-17T21:38:54.618584+00:00,external_ems_2,bess_2,good,0.1187,normal,PCS DC current and BMS current mismatch: 27.4,0.5,0.9,3.3,27.4,0.0,0.8,1.0,226.8,226.9,227.3,41.6,40.8,40.7,847.7,29.6,49.78,0.0,21.1,47.8,851.0,2.2,1.9,47.8,100.0,3276.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.46016795223139095,False
1268369,2026-08-17T21:39:10.629272+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.5,1.0,242.7,242.8,242.8,0.8,0.6,0.6,867.0,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3610131138290416,False
1268400,2026-08-17T21:39:25.619868+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,1.9,19.9,0.0,0.8,1.0,243.0,242.8,243.0,12.0,11.0,11.1,850.6,4.6,49.93,0.0,2.2,47.8,848.7,24.5,24.2,47.8,100.0,3278.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4098472997252565,False
1268493,2026-08-17T21:40:12.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.1,0.1,1.5,2.0,243.9,243.9,243.7,0.8,0.6,0.6,867.0,-0.1,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.37558818668565636,False
1268524,2026-08-17T21:40:27.618568+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.4,1.0,1.9,21.9,0.0,0.8,2.0,241.3,241.1,241.5,12.0,11.0,11.1,850.6,4.7,49.93,0.0,2.2,47.8,848.7,26.6,27.3,47.8,100.0,3273.0,3271.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4208614523052483,False
1268555,2026-08-17T21:40:43.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.1,0.0,0.1,1.5,2.0,224.7,225.1,225.2,0.8,0.6,0.6,866.9,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.39703237567933397,False
1268586,2026-08-17T21:40:58.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,2.1,9.5,0.0,0.9,2.0,231.9,231.9,232.4,21.0,20.4,20.9,850.5,14.3,49.89,0.0,11.4,47.8,848.4,23.8,25.4,47.8,100.0,3267.0,3265.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.4521174862691942,False
1268648,2026-08-17T21:41:29.618618+00:00,external_ems_2,bess_2,good,0.1539,normal,PCS DC current and BMS current mismatch: 29.6,0.5,1.2,2.8,29.6,0.0,0.8,2.0,224.6,224.7,225.1,42.9,43.4,42.2,848.2,31.9,49.76,0.0,25.7,47.8,851.0,2.3,1.6,47.8,100.0,3278.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4873242592158875,False
1268679,2026-08-17T21:41:45.618645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.0,0.1,1.5,2.0,245.2,245.4,245.1,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3758103029713072,False
1268710,2026-08-17T21:42:00.629545+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.0,0.5,2.6,0.0,0.8,1.0,241.3,241.2,241.3,12.0,11.0,11.1,850.5,4.8,49.88,0.0,2.2,47.8,851.0,2.2,1.7,47.8,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.38696839548474815,False
1268741,2026-08-17T21:42:16.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.5,2.0,231.2,231.4,231.6,0.8,0.6,0.6,867.0,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.36954645312152873,False
1268803,2026-08-17T21:42:47.618829+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.1,0.1,1.5,2.0,225.9,226.3,226.6,0.8,0.6,0.6,867.0,-0.1,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.37863579320536717,False
1268834,2026-08-17T21:43:02.629742+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,2.3,9.8,0.0,0.8,2.0,237.5,237.6,237.8,18.2,17.5,17.9,848.7,12.1,49.85,0.0,9.0,47.8,851.0,2.3,1.8,47.8,100.0,3278.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4079803241413844,False
1268865,2026-08-17T21:43:18.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,1.5,2.0,229.9,230.2,230.6,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.37241768580032836,False
1268896,2026-08-17T21:43:33.618654+00:00,external_ems_2,bess_2,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,0.5,1.0,1.8,21.5,0.0,0.8,1.0,241.7,241.2,241.6,12.0,11.0,11.1,850.5,4.2,49.93,0.0,2.2,47.8,848.7,25.7,24.1,47.8,100.0,3272.0,3271.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.42163635953787065,False
1268989,2026-08-17T21:44:20.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.5,2.0,243.0,243.1,243.0,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3691124519607739,False
1269020,2026-08-17T21:44:35.618606+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,1.0,8.0,0.0,0.9,2.0,226.4,226.3,226.9,17.9,16.8,17.5,849.7,12.6,49.86,0.0,17.1,47.8,848.7,20.6,21.3,47.8,100.0,3265.0,3263.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.4557525240053085,False
1269051,2026-08-17T21:44:51.619076+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.5,2.0,236.8,237.2,237.3,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.36896545472012676,False
1269113,2026-08-17T21:45:22.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.5,2.0,241.6,241.2,241.3,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.365304969998784,False
