id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1282382,2026-08-17T23:35:56.629735+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.4,0.9,11.6,0.0,0.7,1.0,242.2,241.2,242.0,12.0,12.5,11.1,850.3,4.8,49.93,0.0,2.8,41.5,849.4,16.4,16.4,41.5,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3833127299662415,False
1282444,2026-08-17T23:36:27.629512+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.2,2.9,0.1,3.1,0.3,0.7,1.0,238.3,235.7,238.9,18.4,21.1,18.2,849.3,13.3,49.89,0.0,6.1,41.5,849.4,16.4,16.3,41.2,100.0,3270.0,3269.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.49246701027954576,False
1282475,2026-08-17T23:36:43.629005+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.0,0.2,2.5,0.0,0.1,1.4,2.0,230.9,227.6,231.6,0.8,0.6,0.6,867.0,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39571027197230335,False
1282506,2026-08-17T23:36:58.619104+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,3.0,3.4,2.1,22.6,0.0,0.7,2.0,241.3,238.3,241.1,12.0,14.5,11.1,850.2,5.0,49.92,0.0,3.3,41.2,848.1,27.6,27.6,41.2,100.0,3268.0,3266.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4533908490877633,False
1282537,2026-08-17T23:37:14.618641+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.4,0.2,2.5,0.0,0.1,1.4,2.0,228.4,224.5,228.9,0.8,0.6,0.6,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4055070368844989,False
1282599,2026-08-17T23:37:45.629538+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.5,0.0,0.1,1.4,2.0,242.0,239.0,241.6,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38304249480203484,False
1282630,2026-08-17T23:38:00.629129+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,4.6,5.2,2.7,22.6,0.0,0.7,1.0,225.9,221.9,226.5,28.7,32.6,27.4,848.0,25.6,49.79,0.0,25.0,41.2,850.7,3.0,2.8,41.2,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.47355324167184976,False
1282692,2026-08-17T23:38:31.628735+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.9,2.8,1.1,8.8,0.0,0.7,1.0,231.5,229.1,232.0,22.1,24.6,21.8,848.9,18.1,49.85,0.0,10.4,41.2,850.0,9.3,8.4,41.2,100.0,3271.0,3270.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.425812188448492,False
1282754,2026-08-17T23:39:02.629014+00:00,external_ems_2,bess_2,good,0.2357,normal,PCS DC current and BMS current mismatch: 34.7,2.2,4.6,3.0,34.7,0.0,0.7,2.0,225.6,224.1,226.3,44.7,47.5,42.9,847.7,38.0,49.77,0.0,23.0,41.2,850.7,3.3,3.0,41.2,100.0,3277.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.5083309261082058,False
1282785,2026-08-17T23:39:18.630712+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.3,2.5,0.0,0.1,1.4,2.0,244.1,243.0,243.7,0.9,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3942090444688325,False
1282816,2026-08-17T23:39:33.630546+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,1.6,0.5,3.8,0.0,0.7,1.0,235.0,233.5,235.3,17.0,18.5,16.9,849.5,12.5,49.89,0.0,5.4,41.2,850.0,8.7,8.1,41.2,100.0,3272.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3957889523184737,False
1282847,2026-08-17T23:39:49.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.5,0.1,0.1,1.4,2.0,226.3,224.9,226.8,0.8,0.6,0.6,867.0,-0.1,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3950655172080033,False
1282909,2026-08-17T23:40:20.618684+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.6,0.0,0.1,1.4,2.0,224.9,223.4,225.3,0.8,0.6,0.7,867.1,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.411350614962778,False
1282940,2026-08-17T23:40:35.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,2.4,1.4,11.2,0.0,0.7,1.0,233.4,231.5,233.7,23.5,25.5,23.1,848.6,20.1,49.85,0.0,11.6,41.2,850.0,8.9,9.1,41.2,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4191573494539685,False
1282971,2026-08-17T23:40:51.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.3,0.1,0.1,1.4,2.0,242.8,241.3,242.3,0.8,0.6,0.7,867.1,-0.1,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39645284943347175,False
1283002,2026-08-17T23:41:06.629783+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,1.6,1.9,2.1,21.2,0.0,0.7,2.0,241.3,239.7,241.0,11.9,13.1,11.2,850.2,5.5,49.93,0.0,3.0,41.2,848.1,26.7,27.5,41.2,100.0,3268.0,3266.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4301468311440499,False
1283064,2026-08-17T23:41:37.619844+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,1.9,0.4,7.6,0.0,0.7,2.0,245.4,243.6,244.6,11.9,13.0,11.1,850.1,5.5,49.92,0.0,3.0,41.2,849.7,13.1,12.2,41.2,100.0,3273.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.39512921395092243,False
1283095,2026-08-17T23:41:53.619354+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.3,2.5,0.0,0.1,1.4,2.0,243.2,242.1,242.7,0.9,0.6,0.7,867.0,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39499380711446436,False
1283126,2026-08-17T23:42:08.629699+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.0,0.8,13.3,0.0,0.7,2.0,229.8,228.5,230.3,20.3,22.3,20.3,848.9,15.3,49.93,0.0,13.3,41.2,848.1,28.6,28.8,41.2,100.0,3264.0,3262.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4746682384581907,False
1283157,2026-08-17T23:42:24.618731+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.3,2.5,0.0,0.1,1.4,2.0,232.2,230.5,232.6,0.9,0.6,0.7,867.0,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.40517975892151054,False
1283219,2026-08-17T23:42:55.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.3,2.6,0.2,0.1,1.4,2.0,242.0,240.5,241.4,0.9,0.6,0.7,867.1,-0.2,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.397848841511653,False
1283250,2026-08-17T23:43:10.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.1,1.8,12.1,0.0,0.7,2.0,224.7,222.9,224.9,37.7,39.6,35.5,847.2,28.9,49.75,0.0,22.4,40.8,849.0,16.8,15.4,40.8,100.0,3270.0,3268.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.49371472841781555,False
1283281,2026-08-17T23:43:26.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.6,0.1,0.1,1.4,2.0,245.3,244.0,244.7,0.8,0.6,0.7,867.1,-0.1,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39393438040143586,False
1283312,2026-08-17T23:43:41.628926+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.6,17.3,0.0,0.7,1.0,231.3,230.7,231.3,23.7,24.4,23.4,849.1,19.8,49.85,0.0,13.0,40.8,850.7,2.5,2.3,40.8,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.40182377934178803,False
1283374,2026-08-17T23:44:12.618842+00:00,external_ems_2,bess_2,good,0.1074,normal,PCS DC current and BMS current mismatch: 26.7,0.4,2.1,3.5,26.7,0.0,0.7,1.0,225.4,225.6,225.8,38.9,37.7,36.8,847.2,28.7,49.76,0.0,21.6,40.8,850.7,2.0,1.7,40.8,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.46034055462295004,False
1283405,2026-08-17T23:44:28.619452+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.6,0.0,0.1,1.5,2.0,243.0,242.8,242.9,0.9,0.6,0.7,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.38026610998606697,False
1283436,2026-08-17T23:44:43.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.9,0.4,2.7,0.0,0.7,1.0,243.8,243.0,243.3,11.9,11.0,11.1,850.3,4.7,49.93,0.0,2.2,40.8,850.7,2.0,1.7,40.8,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.37609427403373474,False
1283467,2026-08-17T23:44:59.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.6,0.1,0.1,1.5,1.0,224.5,224.7,224.9,0.9,0.6,0.7,867.1,-0.1,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3959621890793268,False
1283529,2026-08-17T23:45:30.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.6,0.0,0.1,1.5,1.0,233.2,233.4,233.7,0.9,0.6,0.7,867.1,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.37330718738228813,False
1283560,2026-08-17T23:45:45.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.0,7.5,0.0,0.7,2.0,241.6,241.2,241.6,14.1,13.0,13.6,849.4,7.2,49.89,0.0,5.0,40.8,849.4,14.7,13.4,40.8,100.0,3271.0,3269.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4034795432697602,False
1283591,2026-08-17T23:46:01.618804+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.5,2.0,244.0,243.6,243.5,0.8,0.6,0.7,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3702230302098065,False
1283622,2026-08-17T23:46:16.630256+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,0.6,10.6,0.0,0.7,2.0,229.4,229.5,230.0,22.9,22.5,22.6,849.0,15.2,49.84,0.0,16.8,40.8,848.4,25.8,26.4,40.8,100.0,3268.0,3266.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4495859820613716,False
1283684,2026-08-17T23:46:47.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,2.1,13.8,0.0,0.7,2.0,243.7,243.4,243.6,11.9,11.0,11.1,848.9,15.8,49.93,0.0,12.0,40.8,851.0,2.0,1.6,40.8,100.0,3277.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4096765523249539,False
1283746,2026-08-17T23:47:18.629504+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,0.4,1.0,2.0,23.4,0.0,0.7,1.0,226.1,226.2,226.5,44.1,45.1,44.3,847.7,33.1,49.76,0.0,21.4,40.8,849.7,9.7,8.2,40.8,100.0,3273.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.48139751325647895,False
1283777,2026-08-17T23:47:34.618611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.1,1.5,1.0,245.6,245.5,245.2,0.8,0.6,0.7,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.36417936706302073,False
1283839,2026-08-17T23:48:05.618599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,1.5,1.0,231.5,231.6,232.2,0.8,0.6,0.7,867.1,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3650078120911827,False
1283870,2026-08-17T23:48:20.618571+00:00,external_ems_2,bess_2,good,0.093,normal,PCS DC current and BMS current mismatch: 25.8,0.3,0.8,2.8,25.8,0.0,0.7,1.0,227.6,227.6,227.9,34.9,34.6,34.1,847.9,28.0,49.77,0.0,19.9,40.8,850.7,2.2,1.8,40.8,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4308849912986594,False
1283901,2026-08-17T23:48:36.628678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.1,0.1,1.5,1.0,231.1,231.8,231.7,0.8,0.6,0.7,867.1,-0.1,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3712336847411354,False
1283932,2026-08-17T23:48:51.618799+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,1.9,18.5,0.0,0.7,2.0,242.8,242.1,242.4,11.9,11.0,11.1,850.3,4.5,49.93,0.0,2.2,40.8,848.4,23.0,24.4,40.8,100.0,3268.0,3266.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.41206785861389394,False
1283994,2026-08-17T23:49:22.629533+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.0,14.7,0.0,0.7,2.0,238.6,238.4,238.7,18.5,18.0,18.3,849.4,11.9,49.89,0.0,5.8,40.8,848.4,26.6,26.8,40.8,100.0,3270.0,3268.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.42930991931863904,False
1284025,2026-08-17T23:49:38.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.6,0.0,0.1,1.5,1.0,244.0,243.8,243.6,0.9,0.6,0.7,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3723027362203665,False
1284056,2026-08-17T23:49:53.629611+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.3,2.4,0.0,0.7,1.0,241.2,240.7,241.1,11.9,11.0,11.1,850.4,4.6,49.93,0.0,2.1,40.4,850.7,2.2,1.5,40.4,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.37401486804032963,False
1284087,2026-08-17T23:50:09.629363+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.1,1.5,1.0,231.2,231.4,231.7,0.8,0.6,0.7,867.1,-0.1,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3697216909972828,False
1284149,2026-08-17T23:50:40.628758+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.6,0.0,0.1,1.5,2.0,243.7,243.5,243.4,0.9,0.6,0.7,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3811694592083284,False
1284180,2026-08-17T23:50:55.629604+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.5,0.6,2.5,20.9,0.0,0.7,2.0,225.4,225.4,225.9,27.4,26.8,27.0,848.2,23.0,49.8,0.0,19.2,40.4,850.7,2.1,1.3,40.4,100.0,3277.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4342434431653814,False
1284211,2026-08-17T23:51:11.629345+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.1,1.5,1.0,233.8,234.1,234.2,0.8,0.6,0.7,867.1,-0.1,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.36920080590159315,False
1284304,2026-08-17T23:51:57.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,1.2,5.5,0.0,0.7,1.0,238.7,238.1,238.3,14.4,13.3,13.8,849.8,7.7,49.86,0.0,4.6,40.4,851.0,2.2,1.7,40.4,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3819572943241215,False
1284335,2026-08-17T23:52:13.628720+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.5,0.0,0.1,1.4,2.0,240.7,240.6,240.7,0.9,0.6,0.7,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3876698820031135,False
1284366,2026-08-17T23:52:28.628677+00:00,external_ems_2,bess_2,good,0.0978,normal,PCS DC current and BMS current mismatch: 26.1,0.4,1.1,3.2,26.1,0.0,0.7,2.0,227.6,227.5,227.9,34.9,35.1,34.0,847.8,28.3,49.79,0.0,16.7,40.4,851.0,2.2,2.0,40.4,100.0,3277.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4354027882253805,False
1284397,2026-08-17T23:52:44.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.4,2.0,244.1,243.7,243.6,0.8,0.6,0.7,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3781776467392255,False
1284459,2026-08-17T23:53:15.618999+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.1,1.4,1.0,224.6,224.9,225.1,0.8,0.6,0.7,867.1,-0.1,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.38857078996318783,False
1284490,2026-08-17T23:53:30.618575+00:00,external_ems_2,bess_2,good,0.3041,normal,PCS phase current imbalance high: 20.8,0.7,20.8,0.1,11.1,0.0,0.7,2.0,232.7,232.9,233.4,31.7,10.9,11.1,849.5,4.6,49.9,0.0,2.2,40.4,849.4,15.7,14.2,40.4,100.0,3272.0,3270.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4972599339736114,False
1284521,2026-08-17T23:53:46.629295+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.4,1.0,233.7,233.8,234.1,0.8,0.6,0.7,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.37107111227901474,False
1284552,2026-08-17T23:54:01.629559+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,0.4,1.0,2.3,22.0,0.0,0.7,2.0,241.1,240.7,241.1,12.0,11.0,11.1,850.4,5.0,49.93,0.0,2.1,40.4,848.1,27.0,27.2,40.4,100.0,3271.0,3269.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.40994494157106737,False
1284614,2026-08-17T23:54:32.619047+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.8,11.4,0.0,0.7,2.0,245.8,245.1,245.1,11.9,10.9,11.1,850.2,5.0,49.91,0.0,2.2,40.4,849.4,16.4,14.1,40.4,100.0,3273.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.39208063581536745,False
1284645,2026-08-17T23:54:48.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.4,2.0,242.8,242.7,242.7,0.8,0.6,0.7,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3804782968218782,False
1284676,2026-08-17T23:55:03.619282+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.7,1.0,2.0,21.8,0.0,0.8,2.0,232.9,232.6,233.3,12.0,11.0,11.2,850.4,4.3,49.93,0.0,5.8,40.4,848.4,26.1,26.0,40.4,100.0,3267.0,3265.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4323873750305061,False
1284707,2026-08-17T23:55:19.619100+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.5,0.0,0.1,1.5,1.0,239.6,239.5,239.4,0.9,0.6,0.6,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37244514768876796,False
1284800,2026-08-17T23:56:05.618577+00:00,external_ems_2,bess_2,good,0.1796,normal,PCS DC current and BMS current mismatch: 31.2,0.4,0.8,3.2,31.2,0.0,0.7,1.0,225.8,225.5,225.9,42.8,42.5,42.0,847.5,33.4,49.78,0.0,23.7,40.4,850.7,2.2,1.8,40.4,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.47174436141495474,False
1284831,2026-08-17T23:56:21.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.5,2.0,244.0,243.8,243.7,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3672484640746501,False
1284862,2026-08-17T23:56:36.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.1,9.0,0.0,0.7,2.0,234.9,234.9,235.3,17.0,16.0,16.8,849.6,11.3,49.9,0.0,2.2,40.0,850.7,2.3,1.5,40.0,100.0,3277.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38099161573723883,False
1284924,2026-08-17T23:57:07.629136+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.4,10.5,0.0,0.8,1.0,243.2,242.8,243.0,11.9,10.9,11.1,850.3,4.2,49.93,0.0,2.2,40.0,850.7,14.7,18.3,40.0,100.0,3276.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3823958960046549,False
1284955,2026-08-17T23:57:23.628734+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.5,0.0,0.1,1.5,2.0,243.5,243.3,243.3,0.9,0.6,0.7,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.38225315773485624,False
1284986,2026-08-17T23:57:38.629587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,2.0,17.9,0.0,0.8,1.0,233.5,233.4,233.7,24.4,23.7,23.8,848.7,20.1,49.86,0.0,10.0,40.0,850.7,2.2,1.9,40.0,100.0,3276.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4018550363506202,False
1285017,2026-08-17T23:57:54.619046+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.5,0.0,0.1,1.5,2.0,229.6,229.7,230.2,0.9,0.6,0.6,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.38572151603101684,False
1285079,2026-08-17T23:58:25.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.5,2.0,224.4,224.7,225.0,0.8,0.6,0.7,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.39296293790174974,False
1285110,2026-08-17T23:58:40.629160+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.5,8.0,0.0,0.8,1.0,244.4,244.0,244.1,11.9,11.0,11.1,850.2,4.8,49.93,0.0,2.2,40.0,849.7,12.8,10.7,40.0,100.0,3271.0,3270.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3863124558665292,False
1285141,2026-08-17T23:58:56.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.5,0.0,0.1,1.5,2.0,243.8,243.5,243.5,0.9,0.6,0.7,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3822456262541754,False
1285172,2026-08-17T23:59:11.629277+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.7,10.5,0.0,0.8,2.0,229.1,229.2,229.6,20.4,19.9,20.4,849.1,14.0,49.84,0.0,17.3,40.0,848.4,24.5,24.0,40.0,100.0,3270.0,3268.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4378982556696726,False
1285234,2026-08-17T23:59:42.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.8,16.0,0.0,0.8,2.0,231.3,231.2,231.6,24.1,23.7,23.7,848.9,18.2,49.88,0.0,14.4,40.0,850.7,2.2,1.4,40.0,100.0,3277.0,3275.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.39917086985749245,False
1285265,2026-08-17T23:59:58.629115+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.0,0.1,1.4,1.0,241.2,241.1,241.2,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0,True,0.38445139760600555,False
1285327,2026-08-18T00:00:29.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.5,0.0,0.1,1.4,2.0,244.0,243.9,243.8,0.9,0.6,0.7,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0,True,0.40328887544600417,False
1285389,2026-08-18T00:01:00.629835+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.0,0.1,1.4,1.0,229.7,229.9,230.2,0.8,0.6,0.6,867.0,0.0,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0,True,0.39387134865304474,False
1285420,2026-08-18T00:01:15.630728+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.4,4.3,0.0,0.8,2.0,233.7,233.9,234.2,24.3,23.7,23.3,848.3,19.8,49.82,0.0,13.0,40.0,848.7,24.1,24.1,40.0,100.0,3277.0,3275.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4381410056031858,False
1285451,2026-08-18T00:01:31.628887+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.4,2.0,230.3,230.8,230.8,0.8,0.6,0.7,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0,True,0.395277848504622,False
1285482,2026-08-18T00:01:46.629412+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,0.3,4.4,0.0,0.8,1.0,242.3,241.6,242.0,11.9,11.0,11.2,850.3,4.6,49.93,0.0,2.2,40.0,850.0,9.0,8.5,40.0,100.0,3275.0,3274.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.37425448893898594,False
1285544,2026-08-18T00:02:17.618602+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.4,1.0,2.2,21.4,0.0,0.8,2.0,241.5,241.1,241.4,12.0,11.0,11.1,850.3,4.5,49.93,0.0,2.1,40.0,848.1,25.9,27.3,40.0,100.0,3266.0,3264.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.417736010122545,False
1285575,2026-08-18T00:02:33.628665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.4,2.0,228.0,228.2,228.4,0.8,0.6,0.7,867.0,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0,True,0.4058518507008834,False
1285606,2026-08-18T00:02:48.618745+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.5,2.7,0.0,0.8,2.0,244.2,243.8,244.0,11.8,11.0,11.1,850.2,4.9,49.93,0.0,2.2,40.0,850.7,2.2,1.6,40.0,100.0,3275.0,3273.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.376978837414795,False
1285637,2026-08-18T00:03:04.618667+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.4,2.0,242.9,242.7,242.7,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0,True,0.3848551492781335,False
1285699,2026-08-18T00:03:35.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.4,2.0,239.0,239.0,238.9,0.8,0.6,0.6,867.0,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0,True,0.39061476718760074,False
1285730,2026-08-18T00:03:50.629723+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.8,16.0,0.0,0.8,1.0,232.3,232.4,232.8,25.7,25.0,25.0,848.9,18.1,49.84,0.0,12.0,39.6,850.7,2.1,1.7,39.6,100.0,3277.0,3276.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4008675462112614,False
1285761,2026-08-18T00:04:06.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.0,0.1,1.4,2.0,240.7,240.6,240.7,0.8,0.6,0.7,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0,True,0.3933330292746582,False
1285792,2026-08-18T00:04:21.618587+00:00,external_ems_2,bess_2,good,0.101,normal,PCS DC current and BMS current mismatch: 26.3,0.5,1.4,3.0,26.3,0.0,0.8,1.0,225.5,225.7,226.0,36.7,36.6,35.3,847.7,28.7,49.78,0.0,21.9,39.6,850.7,2.4,1.6,39.6,100.0,3276.0,3275.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4352354557418327,False
1285854,2026-08-18T00:04:52.628678+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.3,19.1,0.0,0.8,1.0,243.1,242.7,243.0,11.9,11.0,11.1,850.3,4.4,49.93,0.0,2.1,39.6,849.0,23.5,20.7,39.6,100.0,3271.0,3270.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4025438294385836,False
1285885,2026-08-18T00:05:08.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.4,1.0,225.6,225.7,225.9,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0,True,0.3927308012908337,False
1285916,2026-08-18T00:05:23.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.9,9.5,0.0,0.8,2.0,240.7,240.2,240.4,23.4,22.7,22.9,849.0,17.4,49.86,0.0,7.0,39.6,848.1,26.9,26.9,39.6,100.0,3266.0,3264.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4519925174947386,False
1285947,2026-08-18T00:05:39.629734+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.5,0.0,0.1,1.4,1.0,229.7,230.2,230.4,0.9,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0,True,0.3975853893241782,False
1286009,2026-08-18T00:06:10.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.4,2.0,231.0,231.2,231.3,0.8,0.6,0.6,867.0,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0,True,0.39056207378737534,False
1286040,2026-08-18T00:06:25.618659+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,0.4,1.0,1.8,22.0,0.0,0.8,2.0,244.2,243.8,244.0,12.0,11.0,11.1,850.2,5.0,49.93,0.0,2.2,39.6,848.4,27.0,27.4,39.6,100.0,3271.0,3269.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4112879973513089,False
1286071,2026-08-18T00:06:41.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.4,2.0,242.9,242.8,242.8,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0,True,0.3892715959512597,False
1286102,2026-08-18T00:06:56.618633+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.9,20.0,0.0,0.8,1.0,243.3,242.8,243.2,11.9,11.0,11.1,848.8,22.1,49.93,0.0,2.1,39.6,850.7,2.1,1.8,39.6,100.0,3277.0,3276.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4075405621391937,False
1286164,2026-08-18T00:07:27.618571+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,0.3,1.4,2.9,23.2,0.0,0.8,1.0,225.2,225.1,225.4,39.9,39.5,38.5,847.5,29.1,49.77,0.0,21.1,39.6,850.4,5.9,5.3,39.6,100.0,3276.0,3275.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.44537401562642975,False
1286195,2026-08-18T00:07:43.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.5,0.0,0.1,1.4,2.0,243.5,243.4,243.4,0.9,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0,True,0.4013994642207123,False
1286226,2026-08-18T00:07:58.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.4,2.6,0.0,0.8,1.0,243.6,243.0,243.2,11.9,10.9,11.1,850.3,4.6,49.93,0.0,2.1,39.6,850.7,2.0,1.8,39.6,100.0,3277.0,3276.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3737735883233173,False
1286257,2026-08-18T00:08:14.631047+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.5,0.1,0.1,1.4,1.0,224.8,225.1,225.2,0.9,0.6,0.7,867.0,-0.1,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0,True,0.41581002332363626,False
1286319,2026-08-18T00:08:45.618786+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.1,0.1,1.4,2.0,243.4,242.9,242.8,0.8,0.6,0.6,867.0,-0.1,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0,True,0.3867532576563664,False
1286381,2026-08-18T00:09:16.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.4,2.0,225.3,225.5,225.7,0.8,0.6,0.6,867.0,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0,True,0.40230506382511716,False
1286412,2026-08-18T00:09:31.618620+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.3,1.8,0.0,0.8,1.0,240.6,240.1,240.4,14.3,13.3,13.9,849.7,7.6,49.87,0.0,5.2,39.6,850.0,5.8,6.2,39.6,100.0,3275.0,3274.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3825582515699855,False
1286474,2026-08-18T00:10:02.618585+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.4,0.9,1.1,20.8,0.0,0.8,2.0,241.4,241.0,241.4,11.9,11.0,11.1,849.2,8.9,49.93,0.0,16.7,39.6,848.1,29.7,26.9,39.6,100.0,3265.0,3263.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.44816356787728034,False
1286505,2026-08-18T00:10:18.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.4,2.0,228.1,228.4,228.4,0.8,0.6,0.6,867.0,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0,True,0.3979854135898523,False
1286536,2026-08-18T00:10:33.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.8,17.4,0.0,0.8,1.0,244.0,243.6,243.9,11.8,10.9,11.1,850.2,4.4,49.93,0.0,2.2,39.3,848.4,21.8,23.4,39.3,100.0,3269.0,3268.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.41138975005333805,False
1286567,2026-08-18T00:10:49.628689+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.2,0.1,1.4,1.0,242.2,242.1,242.0,0.8,0.6,0.6,867.0,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0,True,0.3814971021375195,False
1286629,2026-08-18T00:11:20.618987+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.4,2.0,245.8,245.7,245.4,0.8,0.6,0.6,867.0,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0,True,0.3896194441721604,False
1286660,2026-08-18T00:11:35.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.5,2.2,0.0,0.8,1.0,244.4,243.9,244.1,11.9,11.0,11.1,850.2,4.5,49.93,0.0,2.2,39.3,850.7,2.3,1.4,39.3,100.0,3276.0,3275.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.37541430442187596,False
1286691,2026-08-18T00:11:51.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.4,2.0,240.8,240.6,240.7,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0,True,0.3839208604070106,False
1286722,2026-08-18T00:12:06.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.5,4.8,0.0,0.8,1.0,243.4,243.0,243.2,11.8,10.9,11.1,850.2,4.5,49.93,0.0,2.2,39.3,849.7,9.3,9.1,39.3,100.0,3277.0,3276.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.37697867009989994,False
1286784,2026-08-18T00:12:37.619100+00:00,external_ems_2,bess_2,good,0.0866,normal,PCS DC current and BMS current mismatch: 25.4,0.4,1.3,2.6,25.4,0.0,0.8,1.0,229.1,229.1,229.5,33.7,34.0,32.7,848.1,27.4,49.81,0.0,16.1,39.3,850.7,2.0,1.8,39.3,100.0,3276.0,3275.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4195613323748322,False
1286815,2026-08-18T00:12:53.628886+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,1.4,2.0,232.6,232.9,233.1,0.8,0.6,0.6,867.0,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0,True,0.3890505278924482,False
1286846,2026-08-18T00:13:08.629958+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,1.3,15.9,0.0,0.8,1.0,242.4,241.8,242.1,11.9,11.0,11.1,850.3,5.1,49.93,0.0,2.1,39.3,849.0,21.0,18.6,39.3,100.0,3272.0,3271.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3952931006713574,False
1286939,2026-08-18T00:13:55.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,1.4,1.0,239.6,239.1,239.2,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.4,20000.0,855.9,0,0,True,0.3708676950582845,False
1286970,2026-08-18T00:14:10.629383+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.4,0.9,1.9,21.2,0.0,0.8,1.0,240.9,240.5,240.9,11.9,11.0,11.1,850.3,4.3,49.93,0.0,2.1,39.3,848.4,25.5,25.7,39.3,100.0,3271.0,3270.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.40751718842529716,False
1287001,2026-08-18T00:14:26.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.5,2.0,230.7,231.0,231.1,0.8,0.6,0.6,867.0,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3724926907085421,False
1287032,2026-08-18T00:14:41.628798+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.9,0.5,1.8,0.0,0.8,1.0,240.2,239.6,240.4,11.8,10.9,11.1,850.2,4.1,49.93,0.0,2.2,39.3,850.7,2.3,1.9,39.3,100.0,3276.0,3275.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.37254340881707626,False
1287094,2026-08-18T00:15:12.629109+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,2.2,18.5,0.0,0.8,1.0,225.0,224.9,225.4,34.4,34.1,33.5,847.8,26.1,49.78,0.0,24.5,39.3,850.0,7.6,6.1,39.3,100.0,3270.0,3269.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.454220943837591,False
1287125,2026-08-18T00:15:28.618542+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.1,0.1,1.5,1.0,245.8,245.4,245.1,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3625839111872484,False
1287156,2026-08-18T00:15:43.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.3,9.5,0.0,0.8,2.0,234.4,234.3,234.7,17.7,17.1,17.6,849.4,12.0,49.84,0.0,6.5,39.3,850.7,2.5,1.8,39.3,100.0,3277.0,3275.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.38727061375159294,False
1287187,2026-08-18T00:15:59.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.5,0.0,0.1,1.5,2.0,240.4,240.2,240.3,0.9,0.6,0.6,867.0,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3804277502274413,False
1287249,2026-08-18T00:16:30.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.1,0.1,1.5,2.0,244.2,244.1,244.0,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3697730984270851,False
1287280,2026-08-18T00:16:45.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.9,5.3,0.0,0.8,1.0,239.8,239.1,239.4,14.1,13.0,13.5,849.8,7.4,49.93,0.0,2.1,39.3,850.7,2.1,1.7,39.3,100.0,3276.0,3275.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3733855359135508,False
1287311,2026-08-18T00:17:01.618708+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.5,2.0,233.2,233.2,233.5,0.8,0.6,0.6,867.0,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37058297342439217,False
1287342,2026-08-18T00:17:16.618943+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.6,3.3,0.0,0.8,2.0,231.1,231.1,231.5,28.5,27.8,27.5,848.4,22.3,49.79,0.0,15.3,39.3,849.0,19.0,17.9,39.3,100.0,3267.0,3265.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.45078163127802784,False
1287435,2026-08-18T00:18:03.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.0,0.1,1.5,2.0,225.7,225.9,226.2,0.8,0.6,0.6,867.0,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.39009163076874087,False
1287466,2026-08-18T00:18:18.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.5,16.4,0.0,0.8,1.0,241.3,240.9,241.3,12.0,11.0,11.1,850.2,4.5,49.93,0.0,2.1,38.9,848.7,20.9,23.2,38.9,100.0,3272.0,3271.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.39654586266717085,False
1287497,2026-08-18T00:18:34.629570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.1,0.1,1.5,2.0,230.1,230.2,230.3,0.8,0.6,0.6,867.0,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37312540766508273,False
1287559,2026-08-18T00:19:05.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.5,1.0,234.1,234.4,234.4,0.8,0.6,0.6,867.0,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36018199031462045,False
1287590,2026-08-18T00:19:20.619819+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,0.4,4.6,0.0,0.8,2.0,227.0,227.4,227.7,24.2,23.7,23.9,848.5,19.1,49.88,0.0,13.1,38.9,848.1,23.7,25.3,38.9,100.0,3270.0,3268.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4427854168480192,False
1287621,2026-08-18T00:19:36.619000+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.5,2.0,229.0,229.2,229.3,0.8,0.6,0.6,867.0,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37866344941086877,False
1287652,2026-08-18T00:19:51.618615+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,1.6,14.9,0.0,0.8,2.0,232.7,233.0,233.4,21.6,21.1,21.2,849.1,17.3,49.86,0.0,13.4,38.9,850.7,2.4,1.5,38.9,100.0,3277.0,3275.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4003876086023643,False
1287714,2026-08-18T00:20:22.618567+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.5,1.9,2.6,20.5,0.0,0.8,1.0,224.4,224.5,224.9,38.0,37.8,36.1,847.4,27.8,49.77,0.0,22.2,38.9,850.0,7.3,6.3,38.9,100.0,3272.0,3271.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4468227152678192,False
1287745,2026-08-18T00:20:38.629124+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.5,2.0,240.9,240.8,240.9,0.8,0.6,0.6,867.0,-0.1,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3692691047926656,False
1287776,2026-08-18T00:20:53.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.9,18.2,0.0,0.8,1.0,231.0,231.1,231.5,24.1,23.6,23.5,848.8,20.4,49.84,0.0,12.7,38.9,850.7,2.2,1.5,38.9,100.0,3276.0,3275.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4050528073419685,False
1287807,2026-08-18T00:21:09.629922+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.1,0.1,1.5,1.0,240.7,240.5,240.6,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.35862012634674784,False
1287869,2026-08-18T00:21:40.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.5,1.0,241.0,241.2,241.6,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.35747429916316026,False
1287900,2026-08-18T00:21:55.618609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.2,16.1,0.0,0.8,1.0,244.2,243.8,243.9,11.9,11.0,11.1,850.2,4.7,49.93,0.0,2.2,38.9,849.0,20.8,21.0,38.9,100.0,3272.0,3271.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3999456680969148,False
1287962,2026-08-18T00:22:26.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.9,18.8,0.0,0.8,1.0,233.6,233.6,234.2,24.8,24.1,23.8,848.8,20.8,49.86,0.0,10.6,38.9,850.7,2.0,1.6,38.9,100.0,3276.0,3275.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.40429610337768973,False
1288024,2026-08-18T00:22:57.619763+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.5,1.9,0.0,0.8,1.0,241.5,241.2,241.6,12.0,11.0,11.1,850.2,4.1,49.93,0.0,2.1,38.9,850.7,2.2,2.9,38.9,100.0,3267.0,3265.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3961617621986313,False
1288055,2026-08-18T00:23:13.618643+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.4,2.0,225.8,226.0,226.1,0.8,0.6,0.6,867.0,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3849180851239221,False
1288086,2026-08-18T00:23:28.618576+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.4,0.9,2.0,21.7,0.0,0.7,1.0,245.5,245.1,245.1,11.8,10.9,11.1,850.1,4.7,49.93,0.0,2.2,38.9,848.1,26.4,26.5,38.9,100.0,3268.0,3267.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4241889987690355,False
1288117,2026-08-18T00:23:44.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.4,2.0,238.1,237.8,237.9,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.37094493858634997,False
1288179,2026-08-18T00:24:15.630181+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.4,1.0,230.4,230.5,230.8,0.8,0.6,0.6,867.0,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.36967988195280405,False
1288210,2026-08-18T00:24:30.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,0.5,3.6,0.0,0.8,1.0,230.1,230.3,230.8,16.8,16.0,16.8,849.5,11.2,49.87,0.0,11.9,38.5,849.0,14.8,14.2,38.5,100.0,3271.0,3270.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.40965840392732833,False
1288241,2026-08-18T00:24:46.619624+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.4,2.0,242.3,242.2,242.2,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3716273837799121,False
1288272,2026-08-18T00:25:01.618746+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,2.1,12.6,0.0,0.8,2.0,231.5,231.6,232.2,21.4,20.9,21.1,848.9,14.8,49.85,0.0,10.1,38.5,851.0,2.2,1.8,38.5,100.0,3277.0,3275.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.39880025526019686,False
1288334,2026-08-18T00:25:32.618578+00:00,external_ems_2,bess_2,good,0.1203,normal,PCS DC current and BMS current mismatch: 27.5,0.5,0.9,3.4,27.5,0.0,0.8,1.0,226.2,226.3,226.7,39.0,38.1,38.3,847.3,29.6,49.77,0.0,22.2,38.5,850.7,2.1,1.6,38.5,100.0,3271.0,3270.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4656141641550259,False
1288365,2026-08-18T00:25:48.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.2,0.0,0.1,1.4,2.0,245.1,244.7,244.5,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.381867505410738,False
1288396,2026-08-18T00:26:03.619027+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.5,2.6,0.0,0.7,1.0,243.1,242.7,243.0,11.8,11.0,11.1,850.2,4.8,49.93,0.0,2.2,38.5,850.7,2.2,1.9,38.5,100.0,3276.0,3275.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.37795234513894993,False
1288427,2026-08-18T00:26:19.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.4,2.0,227.9,228.2,228.4,0.8,0.6,0.6,867.0,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.37925271610435657,False
1288489,2026-08-18T00:26:50.619316+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.4,2.0,229.5,230.0,230.1,0.8,0.6,0.6,867.0,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3759167071074696,False
1288520,2026-08-18T00:27:05.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.8,18.5,0.0,0.7,1.0,241.5,241.1,241.5,12.0,11.0,11.1,850.2,4.5,49.93,0.0,2.1,38.5,848.4,23.0,24.3,38.5,100.0,3271.0,3270.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4043149806899346,False
1288551,2026-08-18T00:27:21.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.4,2.0,224.5,224.9,224.9,0.8,0.6,0.6,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3898916063932355,False
1288582,2026-08-18T00:27:36.654998+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.4,8.4,0.0,0.8,1.0,244.3,243.8,244.1,11.9,11.0,11.1,850.1,4.6,49.93,0.0,2.2,38.5,849.7,13.0,11.6,38.5,100.0,3271.0,3270.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.38674393064027146,False
1288644,2026-08-18T00:28:07.619062+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.3,2.0,0.0,0.7,2.0,225.1,225.0,225.5,32.4,32.2,31.3,848.7,27.1,49.84,0.0,19.6,38.5,848.4,25.1,25.3,38.5,100.0,3270.0,3268.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.47833941442825156,False
1288675,2026-08-18T00:28:23.618852+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.4,2.0,234.2,234.6,234.8,0.8,0.6,0.6,867.0,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3753276637802478,False
1288706,2026-08-18T00:28:38.629071+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.5,2.7,0.0,0.8,1.0,243.7,243.4,243.6,11.9,11.0,11.1,850.2,4.8,49.93,0.0,2.1,38.5,850.7,2.1,1.6,38.5,100.0,3276.0,3275.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3744861767262548,False
1288737,2026-08-18T00:28:54.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.6,0.1,0.1,1.4,2.0,241.6,241.6,241.6,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.37455267663205516,False
1288799,2026-08-18T00:29:25.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.6,0.1,0.1,1.4,2.0,244.9,244.8,244.6,0.9,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.39128256434889536,False
1288830,2026-08-18T00:29:40.629849+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.0,13.1,0.0,0.8,1.0,230.5,230.5,230.9,26.4,25.9,25.7,848.7,22.3,49.85,0.0,11.1,38.5,849.7,9.2,7.6,38.5,100.0,3273.0,3272.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.41279951877283066,False
1288861,2026-08-18T00:29:56.619418+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.1,1.4,2.0,241.6,241.2,241.3,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.37268847470431093,False
1288892,2026-08-18T00:30:11.628797+00:00,external_ems_2,bess_2,good,0.1106,normal,PCS DC current and BMS current mismatch: 26.9,0.6,1.6,2.8,26.9,0.0,0.7,1.0,227.1,227.1,227.7,36.7,37.3,35.7,847.9,29.1,49.77,0.0,18.9,38.5,850.7,2.2,1.4,38.5,100.0,3276.0,3275.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.43916930825790534,False
1288954,2026-08-18T00:30:42.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.5,2.5,0.0,0.8,1.0,243.5,243.0,243.3,11.9,11.0,11.1,850.2,4.7,49.93,0.0,2.1,38.5,850.7,2.2,1.5,38.5,100.0,3276.0,3275.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.37449269817139375,False
