id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1289016,2026-08-18T00:31:13.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,1.5,17.3,0.0,0.8,2.0,242.8,242.2,242.5,11.9,11.0,11.1,850.2,4.7,49.93,0.0,2.1,38.5,848.7,22.0,21.1,38.5,100.0,3270.0,3268.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4057675036621585,False
1289047,2026-08-18T00:31:29.618607+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.4,2.0,224.6,224.8,225.1,0.8,0.6,0.6,867.1,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.38781710289815874,False
1289109,2026-08-18T00:32:00.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.1,1.4,1.0,237.7,237.6,237.5,0.8,0.6,0.6,867.1,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.36413569458228107,False
1289140,2026-08-18T00:32:15.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,2.1,19.6,0.0,0.7,2.0,240.8,240.4,240.8,12.0,11.0,11.1,850.2,4.4,49.93,0.0,2.1,38.1,848.1,24.0,25.1,38.1,100.0,3265.0,3263.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.416563946245014,False
1289171,2026-08-18T00:32:31.629906+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,1.4,2.0,226.9,227.0,227.3,0.8,0.6,0.6,867.1,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3835936815260672,False
1289202,2026-08-18T00:32:46.629389+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.6,2.1,0.0,0.7,1.0,243.7,243.3,243.4,11.9,11.0,11.1,850.1,4.4,49.93,0.0,4.8,38.1,850.7,2.3,1.7,38.1,100.0,3271.0,3270.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3885409705858488,False
1289264,2026-08-18T00:33:17.618649+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.6,13.4,0.0,0.7,2.0,224.9,224.9,225.2,40.1,41.1,39.6,848.1,33.1,49.77,0.0,24.6,38.1,848.7,19.7,17.8,38.1,100.0,3268.0,3266.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.5073470205019496,False
1289295,2026-08-18T00:33:33.618790+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,1.4,1.0,236.9,237.2,237.3,0.8,0.6,0.6,867.1,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.5,20000.0,855.9,0,0,True,0.3705368867980221,False
1289326,2026-08-18T00:33:48.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,1.2,7.9,0.0,0.7,1.0,232.2,231.9,232.5,20.6,20.2,20.6,849.5,10.1,49.88,0.0,11.2,38.1,850.7,2.2,1.6,38.1,100.0,3276.0,3275.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.39171408005435493,False
1289357,2026-08-18T00:34:04.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.1,1.4,2.0,240.9,240.7,240.9,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.1,24.5,20000.0,855.9,0,0,True,0.3707241424032106,False
1289419,2026-08-18T00:34:35.618754+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.1,1.5,2.0,243.5,243.3,243.3,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3665116210188422,False
1289450,2026-08-18T00:34:50.619504+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.6,2.4,0.0,0.7,1.0,244.4,243.9,244.1,11.9,11.0,11.1,850.1,4.3,49.89,0.0,2.1,38.1,850.7,1.9,1.9,38.1,100.0,3276.0,3275.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.383727292930306,False
1289481,2026-08-18T00:35:06.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,1.5,2.0,227.0,227.1,227.4,0.8,0.6,0.6,867.1,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3758705882516838,False
1289574,2026-08-18T00:35:52.628759+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.8,11.1,0.0,0.7,1.0,242.2,241.8,242.2,11.9,11.0,11.1,850.2,4.1,49.93,0.0,2.1,38.1,849.4,15.2,13.2,38.1,100.0,3269.0,3268.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.39165198545120905,False
1289605,2026-08-18T00:36:08.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,1.5,2.0,227.1,227.2,227.4,0.8,0.6,0.6,867.1,0.0,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.38544827723195857,False
1289636,2026-08-18T00:36:23.619120+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.4,1.0,2.0,22.2,0.0,0.7,3.0,245.6,245.2,245.3,11.9,10.9,11.1,850.1,4.7,49.93,0.0,2.1,38.1,848.1,26.9,26.6,38.1,100.0,3264.0,3261.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.44491749528621766,False
1289667,2026-08-18T00:36:39.618587+00:00,external_ems_1,bess_1,good,0.1385,normal,PCS phase voltage imbalance high: 10.4,10.4,0.2,2.3,0.0,0.1,1.5,2.0,232.5,232.8,242.9,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.42440120823313693,False
1289729,2026-08-18T00:37:10.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.0,0.1,1.5,2.0,243.3,244.2,243.9,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3687439885066759,False
1289760,2026-08-18T00:37:25.630426+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.6,0.1,2.3,0.0,0.7,2.0,225.4,225.9,226.3,31.2,28.8,28.6,848.0,22.1,49.85,0.0,16.5,38.1,848.1,24.4,27.2,38.1,100.0,3268.0,3266.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.48088680797022404,False
1289791,2026-08-18T00:37:41.629487+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.1,1.5,2.0,230.9,231.5,231.7,0.8,0.6,0.6,867.1,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3719643304250317,False
1289822,2026-08-18T00:37:56.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.4,1.8,16.0,0.0,0.7,1.0,231.5,231.7,232.3,22.9,21.5,21.5,848.9,17.1,49.85,0.0,14.3,38.1,850.7,1.1,0.7,38.1,100.0,3277.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4016109312348385,False
1289884,2026-08-18T00:38:27.618626+00:00,external_ems_2,bess_2,good,0.1171,normal,PCS DC current and BMS current mismatch: 27.3,0.6,4.0,2.9,27.3,0.0,0.7,1.0,224.6,224.9,225.2,38.0,36.0,34.0,847.8,28.5,49.76,0.0,22.7,37.7,850.7,1.2,0.8,37.7,100.0,3274.0,3273.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.457413734772097,False
1289915,2026-08-18T00:38:43.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.1,1.5,2.0,244.2,244.6,244.2,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.36922376368375287,False
1289946,2026-08-18T00:38:58.629226+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.3,7.3,0.0,0.7,1.0,242.8,243.2,243.2,11.9,10.4,10.5,850.3,3.4,49.94,0.0,1.4,37.7,850.0,10.7,8.8,37.7,100.0,3277.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3798605514121886,False
1289977,2026-08-18T00:39:14.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,1.4,2.0,230.8,231.0,231.5,0.8,0.6,0.6,867.1,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3758366779927761,False
1290070,2026-08-18T00:40:00.619769+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,0.7,1.5,2.3,23.3,0.0,0.7,1.0,241.0,241.5,241.7,11.9,10.4,10.5,850.4,3.2,49.94,0.0,1.4,37.7,848.1,26.5,26.1,37.7,100.0,3268.0,3267.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.43371638956292813,False
1290101,2026-08-18T00:40:16.618997+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.4,2.0,224.7,225.1,225.2,0.8,0.6,0.6,867.1,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.39184646181486593,False
1290132,2026-08-18T00:40:31.618606+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,1.9,19.5,0.0,0.7,2.0,245.1,245.5,245.4,11.9,10.4,10.5,850.3,3.5,49.94,0.0,1.4,37.7,848.4,23.0,23.0,37.7,100.0,3269.0,3267.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4180450572637821,False
1290194,2026-08-18T00:41:02.628867+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.4,0.6,1.8,0.0,0.7,1.0,229.0,229.1,229.7,20.6,19.2,19.4,849.1,12.7,49.85,0.0,15.6,37.7,849.7,10.9,9.7,37.7,100.0,3272.0,3271.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.41428167410630257,False
1290225,2026-08-18T00:41:18.630315+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.4,1.0,231.2,231.5,231.7,0.8,0.6,0.6,867.1,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3673994942143608,False
1290256,2026-08-18T00:41:33.618999+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,1.0,2.9,2.0,20.8,0.0,0.7,1.0,225.7,226.1,226.7,36.1,34.7,33.2,848.4,29.3,49.79,0.0,20.4,37.7,850.4,8.5,5.9,37.7,100.0,3271.0,3270.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4499816153241395,False
1290287,2026-08-18T00:41:49.618602+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.0,0.1,1.4,2.0,245.4,246.2,245.9,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3774948217455916,False
1290349,2026-08-18T00:42:20.625989+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.4,2.0,245.3,245.8,245.6,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.37557148497255183,False
1290380,2026-08-18T00:42:35.619085+00:00,external_ems_2,bess_2,good,0.1363,normal,PCS DC current and BMS current mismatch: 28.5,0.5,2.2,2.9,28.5,0.0,0.7,1.0,229.0,229.2,229.5,37.9,36.1,35.7,847.5,30.8,49.78,0.0,21.3,37.7,850.4,2.3,1.6,37.7,100.0,3275.0,3274.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4485407117474743,False
1290411,2026-08-18T00:42:51.628770+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.4,2.0,247.9,248.5,248.3,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.38232508158828665,False
1290442,2026-08-18T00:43:06.628765+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,0.7,3.9,0.0,0.7,1.0,247.2,247.6,247.5,12.2,11.0,10.9,850.3,5.3,49.94,0.0,1.3,37.7,851.0,1.4,1.0,37.7,100.0,3277.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.38663085365088573,False
1290504,2026-08-18T00:43:37.628845+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,1.7,19.1,0.0,0.7,1.0,244.0,243.9,244.3,24.8,23.0,22.8,849.0,20.4,49.87,0.0,7.6,37.7,850.7,1.3,1.1,37.7,100.0,3277.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.42386067498869423,False
1290535,2026-08-18T00:43:53.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,1.4,2.0,233.9,234.2,234.6,0.8,0.6,0.6,867.1,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3747738539357911,False
1290597,2026-08-18T00:44:24.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.4,2.0,229.7,229.9,230.2,0.8,0.6,0.6,867.1,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3817457703791281,False
1290659,2026-08-18T00:44:55.619303+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.4,2.0,236.0,236.4,236.6,0.8,0.6,0.6,867.1,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3722447280846865,False
1290690,2026-08-18T00:45:10.618607+00:00,external_ems_2,bess_2,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,0.4,1.4,2.3,21.1,0.0,0.7,2.0,245.3,245.5,245.7,12.3,11.0,10.9,850.4,6.4,49.94,0.0,1.5,37.7,848.1,27.5,26.4,37.7,100.0,3268.0,3266.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.42937181202857927,False
1290721,2026-08-18T00:45:26.629298+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.4,2.0,232.4,232.7,232.8,0.8,0.6,0.6,867.0,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.37790840045996216,False
1290752,2026-08-18T00:45:41.628691+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,0.4,7.4,0.0,0.7,1.0,246.5,246.8,246.9,12.7,11.6,11.4,850.3,8.6,49.94,0.0,1.4,37.7,850.7,1.2,0.9,37.7,100.0,3274.0,3273.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3942813502803472,False
1290814,2026-08-18T00:46:12.618666+00:00,external_ems_2,bess_2,good,0.186,normal,PCS DC current and BMS current mismatch: 31.6,0.6,2.8,3.3,31.6,0.0,0.7,1.0,229.6,229.7,230.2,39.7,37.8,36.9,847.4,32.9,49.77,0.0,20.4,37.3,850.7,1.3,1.0,37.3,100.0,3277.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.46869471167551385,False
1290845,2026-08-18T00:46:28.629111+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.6,0.0,0.1,1.4,2.0,244.0,244.5,244.7,0.9,0.6,0.6,867.1,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.38820822674847927,False
1290876,2026-08-18T00:46:43.619238+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.0,1.5,15.4,0.0,0.7,1.0,234.9,235.1,235.6,26.4,24.7,24.4,848.9,21.4,49.85,0.0,12.4,37.3,850.4,6.0,5.5,37.3,100.0,3275.0,3274.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4150649174856488,False
1290907,2026-08-18T00:46:59.629062+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.4,2.0,244.6,245.1,245.0,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3736574309754659,False
1290969,2026-08-18T00:47:30.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.4,2.0,246.5,246.9,247.0,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3785597014655638,False
1291000,2026-08-18T00:47:45.618634+00:00,external_ems_2,bess_2,good,0.077,normal,PCS DC current and BMS current mismatch: 24.8,0.5,2.6,2.8,24.8,0.0,0.7,1.0,234.9,235.0,235.4,30.8,28.8,28.2,847.9,25.9,49.79,0.0,16.0,37.3,850.7,1.1,0.9,37.3,100.0,3277.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4383753689669144,False
1291031,2026-08-18T00:48:01.628663+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.1,0.1,1.4,2.0,236.8,237.1,237.4,0.8,0.6,0.6,867.1,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3737517255635967,False
1291062,2026-08-18T00:48:16.630909+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,1.7,16.5,0.0,0.7,2.0,244.9,245.2,245.5,12.3,11.1,11.0,850.4,6.3,49.94,0.0,1.2,37.3,848.7,22.8,23.5,37.3,100.0,3273.0,3271.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.40564770451366394,False
1291124,2026-08-18T00:48:47.628672+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,0.5,0.3,0.0,0.7,1.0,245.6,245.8,246.2,13.9,12.6,12.8,850.2,8.8,49.94,0.0,1.0,37.3,849.7,9.1,7.9,37.3,100.0,3271.0,3270.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4025865153111824,False
1291155,2026-08-18T00:49:03.629815+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.1,1.4,2.0,243.5,243.5,243.7,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.37147413694674414,False
1291186,2026-08-18T00:49:18.628866+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,2.0,17.6,0.0,0.7,1.0,245.0,245.3,245.5,12.1,10.6,10.6,850.4,5.1,49.94,0.0,1.2,37.3,848.4,22.7,22.4,37.3,100.0,3270.0,3269.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4116024106193711,False
1291217,2026-08-18T00:49:34.619498+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.0,0.1,1.4,2.0,234.4,235.1,235.3,0.8,0.6,0.6,867.1,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.37555344474828606,False
1291279,2026-08-18T00:50:05.629262+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,1.4,2.0,244.7,245.5,245.2,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3799949665079605,False
1291310,2026-08-18T00:50:20.618601+00:00,external_ems_2,bess_2,good,0.1844,normal,PCS DC current and BMS current mismatch: 31.5,0.5,3.2,2.4,31.5,0.0,0.7,2.0,229.3,229.3,229.8,37.0,35.2,33.8,848.0,32.4,49.78,0.0,19.1,37.3,850.4,0.9,1.0,37.3,100.0,3274.0,3272.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4544119683474447,False
1291341,2026-08-18T00:50:36.619134+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.1,0.1,1.4,2.0,250.2,250.8,250.2,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.39238157438077337,False
1291372,2026-08-18T00:50:51.618902+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.9,8.9,0.0,0.7,1.0,242.2,242.4,242.7,14.6,12.9,13.2,849.1,10.0,49.86,0.0,4.2,37.3,851.0,1.1,0.6,37.3,100.0,3277.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3993932000353274,False
1291434,2026-08-18T00:51:22.618554+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.3,2.7,0.0,0.7,2.0,239.1,239.5,239.8,19.9,18.8,18.9,849.1,15.0,49.88,0.0,6.6,37.3,849.4,17.7,16.2,37.3,100.0,3275.0,3273.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4068307994569898,False
1291465,2026-08-18T00:51:38.628789+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,1.4,2.0,236.4,236.6,237.1,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.2,24.6,20000.0,855.9,0,0,True,0.37380463111634826,False
1291496,2026-08-18T00:51:53.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.7,6.6,0.0,0.7,2.0,245.5,245.7,245.9,12.6,11.5,11.4,850.3,8.2,49.94,0.0,1.6,37.3,851.0,1.6,1.2,37.3,100.0,3277.0,3275.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3874423986546869,False
1291527,2026-08-18T00:52:09.619076+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.6,0.0,0.1,1.4,2.0,226.6,227.1,227.6,0.8,0.6,0.6,867.1,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.2,24.6,20000.0,855.9,0,0,True,0.38589413598947436,False
1291589,2026-08-18T00:52:40.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.1,0.1,1.5,2.0,243.1,243.3,243.4,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3682135948315065,False
1291651,2026-08-18T00:53:11.646093+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.5,2.0,246.2,246.7,246.5,0.8,0.6,0.6,867.1,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.37330523055883463,False
1291682,2026-08-18T00:53:26.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.3,2.0,18.2,0.0,0.7,1.0,230.4,230.8,231.1,12.2,11.0,10.9,850.4,5.0,49.88,0.0,12.2,37.3,848.4,23.2,22.2,37.3,100.0,3268.0,3267.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4432014674578025,False
1291744,2026-08-18T00:53:57.629745+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,1.2,10.6,0.0,0.7,1.0,239.0,239.2,239.5,17.3,15.8,16.0,849.5,11.4,49.9,0.0,2.6,36.9,850.7,0.8,0.6,36.9,100.0,3277.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.38452495226609656,False
1291775,2026-08-18T00:54:13.628750+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,1.5,2.0,243.9,244.6,244.3,0.8,0.6,0.6,867.1,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36933870026062504,False
1291806,2026-08-18T00:54:28.618983+00:00,external_ems_2,bess_2,good,0.1587,normal,PCS DC current and BMS current mismatch: 29.9,0.6,3.2,2.9,29.9,0.0,0.7,1.0,228.0,228.1,228.6,41.3,38.9,38.1,847.8,32.2,49.78,0.0,22.0,36.9,850.7,2.3,0.6,36.9,100.0,3274.0,3273.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4611268643624725,False
1291837,2026-08-18T00:54:44.619291+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,1.5,2.0,248.7,249.4,248.9,0.8,0.6,0.6,867.0,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3810393353404238,False
1291899,2026-08-18T00:55:15.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.2,0.1,1.4,2.0,227.9,228.1,228.3,0.8,0.6,0.6,867.1,-0.2,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3946140092586322,False
1291930,2026-08-18T00:55:30.619407+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.1,5.3,0.0,0.7,2.0,245.6,245.8,246.1,14.2,12.6,13.0,849.8,8.6,49.93,0.0,1.0,36.9,849.7,13.9,13.3,36.9,100.0,3277.0,3275.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.39955105254180073,False
1291961,2026-08-18T00:55:46.629024+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.0,0.1,1.4,2.0,248.3,248.8,248.6,0.8,0.6,0.6,867.0,0.0,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.40206047443060733,False
1291992,2026-08-18T00:56:01.629168+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.2,3.9,0.0,0.7,2.0,245.3,245.6,245.6,11.9,10.6,10.6,850.5,4.4,49.94,0.0,0.9,36.9,850.7,0.5,0.4,36.9,100.0,3272.0,3270.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.39429446751058356,False
1292054,2026-08-18T00:56:32.618631+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.5,0.5,3.5,0.0,0.7,1.0,242.7,242.3,243.2,19.4,18.1,17.9,849.9,17.4,49.94,0.0,4.8,36.9,849.4,13.9,12.1,36.9,100.0,3269.0,3268.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4135061068427592,False
1292085,2026-08-18T00:56:48.628672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.1,1.4,2.0,245.5,245.7,245.6,0.8,0.6,0.6,867.1,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38445640369834533,False
1292116,2026-08-18T00:57:03.618675+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,1.6,17.4,0.0,0.7,1.0,236.4,236.5,237.0,21.9,20.4,20.6,849.1,18.2,49.89,0.0,13.4,36.9,850.7,0.8,0.3,36.9,100.0,3277.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.40086653675810835,False
1292209,2026-08-18T00:57:50.628679+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.1,0.1,1.4,2.0,247.3,247.9,247.9,0.8,0.6,0.6,867.1,-0.1,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3924852653192489,False
1292240,2026-08-18T00:58:05.628869+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.5,4.5,0.0,0.7,2.0,247.7,248.1,248.0,12.2,11.0,11.0,850.5,4.5,49.94,0.0,0.6,36.9,851.0,0.0,0.3,36.9,100.0,3278.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3902595892621819,False
1292271,2026-08-18T00:58:21.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.4,2.0,227.4,227.7,228.0,0.8,0.6,0.6,867.1,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38625682277766404,False
1292302,2026-08-18T00:58:36.629716+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.6,2.0,17.5,0.0,0.7,1.0,237.1,237.4,237.9,22.1,20.5,20.5,849.0,17.5,49.83,0.0,9.8,36.9,851.0,0.0,0.2,36.9,100.0,3277.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.41129896574795055,False
1292364,2026-08-18T00:59:07.618608+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,1.6,17.7,0.0,0.7,2.0,245.9,246.1,246.3,12.1,10.9,10.9,850.6,5.1,49.94,0.0,0.5,36.9,849.0,22.8,21.2,36.9,100.0,3271.0,3269.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.40960214887452406,False
1292395,2026-08-18T00:59:23.629291+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.1,1.4,2.0,228.5,228.8,228.9,0.8,0.6,0.6,867.1,-0.1,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38935052802993164,False
1292426,2026-08-18T00:59:38.633838+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.5,2.8,0.0,0.7,1.0,248.3,248.7,248.7,12.4,11.4,11.2,850.5,6.1,49.94,0.0,0.4,36.9,850.0,8.9,7.0,36.9,100.0,3273.0,3272.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.39240399528921366,False
1292457,2026-08-18T00:59:54.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,1.4,2.0,247.7,248.1,248.0,0.8,0.6,0.6,867.1,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39043900872991977,False
1292519,2026-08-18T01:00:25.628668+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.4,2.0,236.4,236.5,236.8,0.8,0.6,0.6,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38109805937318275,False
1292550,2026-08-18T01:00:40.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.5,14.6,0.0,0.7,2.0,239.5,239.4,239.9,15.7,14.0,14.3,849.9,10.9,49.88,0.0,9.8,36.9,848.4,25.5,7.0,36.9,100.0,3271.0,3269.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4152069349025333,False
1292581,2026-08-18T01:00:56.618695+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.2,0.1,1.4,2.0,245.3,245.4,245.7,0.8,0.6,0.6,867.1,-0.2,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38840625845690574,False
1292612,2026-08-18T01:01:11.618567+00:00,external_ems_2,bess_2,good,0.1796,normal,PCS DC current and BMS current mismatch: 31.2,0.9,3.1,3.2,31.2,0.0,0.7,2.0,226.9,226.8,227.7,38.0,36.4,34.9,847.8,31.2,49.79,0.0,21.7,36.9,851.0,0.0,0.1,36.9,100.0,3278.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4628434321848016,False
1292705,2026-08-18T01:01:58.628701+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,2.6,0.0,0.1,1.4,2.0,235.6,233.3,235.9,0.8,0.6,0.6,867.1,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38552377485071054,False
1292736,2026-08-18T01:02:13.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.1,0.6,6.8,0.0,0.7,1.0,245.7,244.3,246.0,12.5,13.4,11.3,850.4,6.8,49.94,0.0,1.2,36.5,851.0,0.0,0.8,36.5,100.0,3278.0,3277.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.39375924754687397,False
1292767,2026-08-18T01:02:29.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.3,2.6,0.0,0.1,1.4,2.0,227.9,225.0,228.5,0.9,0.6,0.6,867.1,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.40931471904059585,False
1292829,2026-08-18T01:03:00.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.6,0.3,2.6,0.0,0.1,1.4,2.0,233.9,230.9,234.5,0.9,0.6,0.6,867.1,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39934177182182323,False
1292860,2026-08-18T01:03:15.618572+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,1.9,1.9,2.1,22.0,0.0,0.7,2.0,246.0,244.3,246.2,11.8,12.5,10.6,850.5,5.2,49.94,0.0,1.1,36.5,848.4,27.2,25.2,36.5,100.0,3270.0,3268.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.43743339848517543,False
1292891,2026-08-18T01:03:31.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.2,2.6,0.1,0.1,1.4,2.0,232.2,229.4,232.7,0.8,0.6,0.7,867.1,-0.1,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.40112540949838504,False
1292922,2026-08-18T01:03:46.619254+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.8,0.3,7.4,0.0,0.7,1.0,247.1,245.7,247.3,12.3,13.1,11.3,850.4,8.0,49.94,0.0,1.0,36.5,850.7,0.6,0.3,36.5,100.0,3275.0,3274.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.40018380066219306,False
1292984,2026-08-18T01:04:17.618557+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,2.5,0.7,9.3,0.0,0.7,2.0,232.1,230.5,232.8,21.7,23.2,20.7,849.1,14.1,49.85,0.0,14.0,36.5,848.4,23.4,24.4,36.5,100.0,3266.0,3264.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4630607584344855,False
1293015,2026-08-18T01:04:33.619760+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.3,2.6,0.0,0.1,1.4,2.0,232.5,231.3,232.9,0.9,0.6,0.6,867.1,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39505994038258063,False
1293046,2026-08-18T01:04:48.618619+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.6,1.9,18.9,0.0,0.7,1.0,233.4,232.6,234.1,20.7,21.4,19.8,849.1,18.9,49.86,0.0,11.0,36.5,851.0,0.0,0.3,36.5,100.0,3277.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4116576434612106,False
1293077,2026-08-18T01:05:04.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.1,0.1,1.4,1.0,244.5,244.0,244.8,0.8,0.6,0.7,867.1,-0.1,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3824309214076879,False
1293139,2026-08-18T01:05:35.628743+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.6,0.0,0.1,1.4,2.0,248.2,247.8,248.3,0.9,0.6,0.7,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4046691946441752,False
1293170,2026-08-18T01:05:50.618600+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,1.4,2.5,1.6,22.0,0.0,0.7,1.0,232.9,231.9,233.3,25.3,26.0,23.5,849.1,22.5,49.87,0.0,8.8,36.5,850.7,0.5,0.1,36.5,100.0,3277.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.41467826600949786,False
1293232,2026-08-18T01:06:21.618679+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,1.5,3.6,2.5,22.7,0.0,0.7,1.0,230.8,229.7,231.2,34.9,35.1,31.5,848.2,28.3,49.78,0.0,17.6,36.5,850.7,5.6,6.0,36.5,100.0,3278.0,3277.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4469686692028461,False
1293294,2026-08-18T01:06:52.628911+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.3,0.4,4.2,0.0,0.7,1.0,247.8,247.1,248.0,11.9,11.2,10.6,850.6,4.2,49.95,0.0,0.3,36.5,851.0,0.0,-0.2,36.5,100.0,3277.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.39452136078873795,False
1293325,2026-08-18T01:07:08.619403+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.3,2.6,0.0,0.1,1.4,2.0,228.5,227.8,229.3,0.9,0.6,0.7,867.1,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4051222503201107,False
1293356,2026-08-18T01:07:23.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.4,0.0,0.9,0.0,0.7,1.0,242.0,240.8,242.2,17.1,16.9,15.7,849.7,14.7,49.9,0.0,3.3,36.5,849.7,13.8,12.4,36.5,100.0,3273.0,3272.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4133974823865768,False
1293387,2026-08-18T01:07:39.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.6,0.0,0.1,1.4,1.0,237.2,236.5,237.5,0.8,0.6,0.7,867.1,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3784764695476684,False
1293449,2026-08-18T01:08:10.642509+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,2.6,0.2,0.1,1.4,1.0,247.9,247.4,248.3,0.9,0.6,0.7,867.1,-0.2,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.40064179223976765,False
1293480,2026-08-18T01:08:25.619977+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.1,2.0,19.2,0.0,0.8,2.0,243.3,242.3,243.6,12.6,12.0,11.5,850.7,5.3,49.95,0.0,0.1,36.5,848.7,24.5,23.0,36.5,100.0,3267.0,3265.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.42769606578832364,False
1293511,2026-08-18T01:08:41.619112+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.3,2.7,0.2,0.1,1.4,1.0,235.2,234.3,235.7,0.9,0.6,0.7,867.2,-0.2,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3933446576837336,False
1293542,2026-08-18T01:08:56.619426+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.5,0.4,14.7,0.0,0.8,1.0,240.2,239.0,240.6,18.4,18.8,17.3,850.6,14.7,49.95,0.0,6.9,36.5,851.0,0.0,-0.2,36.5,100.0,3278.0,3277.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.39866381705302023,False
1293604,2026-08-18T01:09:27.629605+00:00,external_ems_2,bess_2,good,0.0786,normal,PCS DC current and BMS current mismatch: 24.9,0.4,3.0,2.0,24.9,0.0,0.8,2.0,227.9,227.8,228.2,35.1,34.8,32.1,848.4,28.9,49.79,0.0,19.3,36.5,850.4,4.0,2.5,36.5,100.0,3275.0,3273.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.43701651261538743,False
1293635,2026-08-18T01:09:43.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.7,0.0,0.1,1.4,1.0,248.3,248.3,248.6,0.9,0.6,0.7,867.2,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3997427584988904,False
1293666,2026-08-18T01:09:58.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,1.0,9.3,0.0,0.8,2.0,242.6,242.7,243.2,13.7,12.2,12.5,850.4,7.9,49.89,0.0,0.1,36.5,851.4,-1.4,-1.5,36.5,100.0,3279.0,3277.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.39469688951977083,False
1293697,2026-08-18T01:10:14.619140+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.6,0.0,0.1,1.5,1.0,235.4,235.4,236.2,0.9,0.6,0.7,867.1,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3725531086130105,False
1293759,2026-08-18T01:10:45.629110+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.6,0.2,0.1,1.5,1.0,250.2,250.8,250.5,0.9,0.6,0.7,867.1,-0.2,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.393907580373294,False
1293790,2026-08-18T01:11:00.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.5,3.4,0.0,0.8,1.0,249.2,249.3,249.6,11.9,10.8,10.8,850.9,1.6,49.96,0.0,-1.2,36.1,851.4,-1.8,-1.6,36.1,100.0,3279.0,3278.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.39743766789404567,False
1293821,2026-08-18T01:11:16.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.6,0.0,0.1,1.4,1.0,233.7,234.0,234.2,0.9,0.6,0.7,867.1,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.2,24.6,20000.0,855.9,0,0,True,0.37862055518609955,False
1293852,2026-08-18T01:11:31.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,1.9,19.1,0.0,0.8,1.0,237.8,237.9,238.4,21.9,20.4,20.3,849.5,17.3,49.84,0.0,10.3,36.1,851.4,-1.8,-1.8,36.1,100.0,3279.0,3278.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4111411330511152,False
1293914,2026-08-18T01:12:02.628865+00:00,external_ems_2,bess_2,good,0.1266,normal,PCS phase voltage imbalance high: 5.4; PCS phase current imbalance high: 13.3,5.4,13.3,0.4,10.7,0.0,0.8,1.0,217.6,215.9,221.3,25.1,22.1,11.8,850.0,-3.3,49.91,0.0,5.1,36.1,850.4,7.4,5.5,36.1,100.0,3275.0,3274.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.5325902450213795,False
1293945,2026-08-18T01:12:18.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.1,1.4,1.0,242.7,242.7,243.0,0.8,0.6,0.7,867.2,-0.1,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.36913623289561603,False
1293976,2026-08-18T01:12:33.629114+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.3,0.4,8.5,0.0,0.8,1.0,241.2,241.6,242.2,12.8,11.5,11.7,851.3,6.5,49.96,0.0,-1.6,36.1,851.7,-2.0,-2.1,36.1,100.0,3280.0,3279.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.38632662228017195,False
1294007,2026-08-18T01:12:49.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.6,0.2,0.1,1.4,1.0,242.6,242.8,243.2,0.9,0.6,0.7,867.1,0.2,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.38152069516950166,False
1294069,2026-08-18T01:13:20.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.4,1.0,241.4,241.7,241.9,0.8,0.6,0.7,867.1,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.36565985072045665,False
1294100,2026-08-18T01:13:35.629346+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,2.0,19.0,0.0,0.8,2.0,245.3,245.5,245.7,12.2,11.0,10.9,851.4,1.5,49.96,0.0,-1.3,36.1,849.4,20.5,21.4,36.1,100.0,3275.0,3273.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.41103926368521126,False
1294131,2026-08-18T01:13:51.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.6,0.0,0.1,1.5,1.0,232.9,233.0,233.3,0.9,0.6,0.7,867.1,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.37698997682606117,False
1294162,2026-08-18T01:14:06.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.2,0.3,0.0,0.8,1.0,249.0,249.2,249.4,12.0,10.9,11.0,851.2,1.7,49.96,0.0,-1.3,36.1,851.4,1.4,0.0,36.1,100.0,3277.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.40113687434792134,False
1294224,2026-08-18T01:14:37.619059+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.6,0.7,10.4,0.0,0.8,2.0,226.9,227.0,227.6,32.3,30.2,29.7,849.0,28.7,49.8,0.0,19.5,36.1,849.7,18.3,14.5,36.1,100.0,3272.0,3270.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.44795288677684497,False
1294286,2026-08-18T01:15:08.630266+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,1.3,12.5,0.0,0.8,1.0,239.2,239.0,239.3,16.6,14.9,15.3,850.4,10.9,49.92,0.0,2.3,36.1,851.7,-1.6,-1.4,36.1,100.0,3280.0,3279.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3882149137531882,False
1294317,2026-08-18T01:15:24.618865+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.6,0.0,0.1,1.5,1.0,244.1,244.7,244.4,0.9,0.6,0.7,867.1,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.374580649124825,False
1294379,2026-08-18T01:15:55.629477+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.2,0.1,1.4,1.0,248.6,249.0,248.8,0.8,0.6,0.7,867.1,-0.2,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.5,20000.0,855.9,0,0,True,0.38645743206691213,False
1294410,2026-08-18T01:16:10.629572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.8,7.6,0.0,0.8,1.0,247.7,247.7,248.0,12.0,10.9,10.8,851.2,3.7,49.96,0.0,-1.0,36.1,850.4,11.3,9.1,36.1,100.0,3279.0,3278.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.39542496631007634,False
1294441,2026-08-18T01:16:26.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.4,1.0,244.7,244.8,245.2,0.8,0.6,0.7,867.1,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3709941250527944,False
1294472,2026-08-18T01:16:41.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,0.9,12.2,0.0,0.8,2.0,246.3,246.6,247.1,15.0,13.2,13.6,850.8,10.5,49.9,0.0,1.1,36.1,851.7,-1.7,-1.3,36.1,100.0,3280.0,3278.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.40630472019214564,False
1294534,2026-08-18T01:17:12.629230+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,1.5,14.4,0.0,0.8,2.0,246.8,247.1,247.1,12.1,11.0,10.9,851.2,2.0,49.96,0.0,-0.9,36.1,849.7,16.4,14.0,36.1,100.0,3275.0,3273.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.40247493757170394,False
1294565,2026-08-18T01:17:28.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.0,0.1,1.4,1.0,226.6,227.1,227.5,0.8,0.6,0.7,867.1,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.38064024285735,False
1294596,2026-08-18T01:17:43.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,1.6,17.7,0.0,0.8,1.0,251.1,251.4,251.4,11.9,10.7,10.7,851.0,2.4,49.93,0.0,-0.6,36.1,849.4,20.1,21.4,36.1,100.0,3272.0,3271.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4374588128390068,False
1294627,2026-08-18T01:17:59.629243+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,1.4,1.0,243.7,244.3,244.4,0.8,0.6,0.7,867.1,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3721381385851938,False
1294689,2026-08-18T01:18:30.619440+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.6,0.0,0.1,1.4,1.0,233.8,234.5,234.6,0.9,0.6,0.7,867.1,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3818557860699404,False
1294720,2026-08-18T01:18:45.629564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,2.1,18.5,0.0,0.8,2.0,246.6,246.9,247.0,12.4,11.4,11.3,851.1,5.0,49.92,0.0,5.1,36.1,849.0,23.5,22.8,36.1,100.0,3268.0,3266.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.42834161894738726,False
1294751,2026-08-18T01:19:01.628677+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.6,0.0,0.1,1.4,1.0,245.9,246.5,246.2,0.9,0.6,0.7,867.1,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.386720261987188,False
1294844,2026-08-18T01:19:47.618823+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,0.2,2.6,2.5,22.4,0.0,0.8,2.0,228.4,228.5,228.6,34.4,32.7,31.8,848.2,27.4,49.79,0.0,19.6,36.1,850.7,5.0,2.4,36.1,100.0,3275.0,3273.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.43660895205741324,False
1294875,2026-08-18T01:20:03.629043+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.4,1.0,249.3,249.9,249.5,0.8,0.6,0.7,867.1,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3871248606591794,False
1294906,2026-08-18T01:20:18.628670+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.6,6.7,0.0,0.7,2.0,246.4,246.8,247.0,12.3,11.2,11.3,851.1,5.2,49.96,0.0,-1.0,36.1,851.7,-1.5,-1.3,36.1,100.0,3280.0,3278.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.40141028795259004,False
1294937,2026-08-18T01:20:34.629829+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.4,1.0,229.9,230.4,230.4,0.8,0.6,0.6,867.1,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.36611513046698263,False
1294999,2026-08-18T01:21:05.619079+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,1.5,1.0,236.6,236.6,237.0,0.8,0.6,0.7,867.1,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3635239731426478,False
1295030,2026-08-18T01:21:20.629426+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,2.2,17.9,0.0,0.8,2.0,246.4,246.6,246.7,12.2,11.1,11.0,851.2,4.2,49.96,0.0,-1.0,36.1,849.0,22.1,23.6,36.1,100.0,3273.0,3271.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.41750288294277654,False
1295061,2026-08-18T01:21:36.629682+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.6,0.0,0.1,1.4,1.0,226.9,227.1,227.5,0.9,0.6,0.6,867.1,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.4,20000.0,855.9,0,0,True,0.3990233613139141,False
1295092,2026-08-18T01:21:51.628696+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.3,2.3,0.0,0.8,1.0,250.8,251.0,251.2,12.0,10.9,10.8,851.1,3.2,49.96,0.0,-1.0,36.1,851.4,0.9,-0.7,36.1,100.0,3278.0,3277.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.40754434256027117,False
1295154,2026-08-18T01:22:22.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.6,1.1,12.0,0.0,0.7,1.0,227.8,227.9,228.5,32.7,31.0,30.1,848.6,27.3,49.79,0.0,21.3,36.1,849.7,15.3,13.8,36.1,100.0,3272.0,3271.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.46448184107341395,False
1295185,2026-08-18T01:22:38.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.6,0.0,0.1,1.4,1.0,239.6,240.3,240.3,0.9,0.6,0.7,867.1,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.4,20000.0,855.9,0,0,True,0.39015189182914384,False
1295216,2026-08-18T01:22:53.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.9,1.4,0.0,0.8,1.0,235.4,235.6,236.1,14.9,13.0,13.5,849.8,7.8,49.88,0.0,3.9,36.1,850.7,6.4,3.4,36.1,100.0,3275.0,3274.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.38835155309197583,False
1295247,2026-08-18T01:23:09.629349+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.4,1.0,245.5,246.1,245.9,0.8,0.6,0.6,867.1,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.4,20000.0,855.9,0,0,True,0.37765819388173344,False
1295340,2026-08-18T01:23:55.630714+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.6,4.6,0.0,0.7,1.0,248.9,249.0,249.2,12.0,10.9,10.9,851.1,3.2,49.91,0.0,-0.9,35.7,851.7,-1.4,-1.1,35.7,100.0,3279.0,3278.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4087825762279358,False
1295371,2026-08-18T01:24:11.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.6,0.0,0.1,1.4,1.0,230.8,231.1,231.3,0.9,0.6,0.6,867.1,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.4,20000.0,855.9,0,0,True,0.3891624650048119,False
1295402,2026-08-18T01:24:26.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,1.2,14.3,0.0,0.7,2.0,248.1,248.4,248.4,12.0,10.8,10.8,851.2,2.7,49.96,0.0,-0.9,35.7,850.0,17.0,13.4,35.7,100.0,3275.0,3273.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4115809166714492,False
1295464,2026-08-18T01:24:57.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,1.1,11.3,0.0,0.7,2.0,242.3,242.4,243.0,22.4,20.7,21.0,849.6,18.2,49.87,0.0,5.6,35.7,850.7,6.9,4.4,35.7,100.0,3280.0,3278.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.41740974136774894,False
1295495,2026-08-18T01:25:13.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.1,0.1,1.4,1.0,233.5,233.9,234.2,0.8,0.6,0.7,867.1,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0,True,0.3875061885655664,False
1295526,2026-08-18T01:25:28.629587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,2.1,18.7,0.0,0.7,1.0,244.6,244.8,245.0,12.5,11.5,11.4,851.1,4.7,49.96,0.0,-0.8,35.7,849.0,23.4,24.2,35.7,100.0,3272.0,3271.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.42185040409603786,False
1295557,2026-08-18T01:25:44.619837+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.6,0.0,0.1,1.4,1.0,230.2,230.5,230.8,0.9,0.6,0.6,867.1,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0,True,0.4020623375702736,False
1295619,2026-08-18T01:26:15.629272+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.1,1.4,1.0,246.7,247.1,247.0,0.8,0.6,0.6,867.2,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0,True,0.3856738978574101,False
