id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1302285,2026-08-18T02:21:48.629376+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,1.4,1.0,250.3,251.0,250.6,0.8,0.6,0.6,867.1,0.0,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39427187770937827,False
1302316,2026-08-18T02:22:03.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,0.3,8.4,0.0,0.7,1.0,249.0,249.4,249.6,16.5,16.0,15.8,853.4,-0.6,50.01,0.0,-7.8,34.5,853.7,-9.0,-9.2,34.5,100.0,3288.0,3287.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4361040965203552,False
1302347,2026-08-18T02:22:19.629628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.2,0.1,1.4,2.0,231.3,231.2,231.4,0.8,0.6,0.6,867.1,0.2,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3865904028554796,False
1302378,2026-08-18T02:22:34.618570+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.6,1.7,2.6,21.3,0.0,0.7,2.0,237.5,237.7,238.1,17.4,15.7,16.3,851.4,12.2,49.9,0.0,1.9,34.5,854.0,-9.1,-9.3,34.5,100.0,3289.0,3287.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.44193693034138615,False
1302440,2026-08-18T02:23:05.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.6,0.9,0.0,0.7,2.0,247.8,248.1,248.2,16.6,16.0,15.9,852.8,-1.7,50.01,0.0,-7.9,34.5,853.4,-0.8,0.0,34.5,100.0,3289.0,3287.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.42625482029661965,False
1302471,2026-08-18T02:23:21.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.3,0.1,1.4,1.0,227.9,227.8,228.1,0.8,0.6,0.6,867.0,0.3,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38868953090955194,False
1302502,2026-08-18T02:23:36.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,2.2,15.2,0.0,0.7,1.0,248.6,248.9,249.0,16.6,16.0,15.8,853.6,0.3,50.01,0.0,-7.9,34.5,851.4,15.5,13.9,34.5,100.0,3288.0,3287.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4452496716990534,False
1302533,2026-08-18T02:23:52.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.1,0.1,1.4,1.0,224.9,225.4,225.7,0.8,0.6,0.6,867.1,-0.1,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3873054516312291,False
1302595,2026-08-18T02:24:23.628697+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.1,1.4,2.0,245.5,245.9,245.9,0.8,0.6,0.6,867.1,0.1,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39115395438337713,False
1302626,2026-08-18T02:24:38.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,2.3,20.0,0.0,0.7,2.0,244.8,245.2,245.2,16.9,16.3,16.2,853.7,-5.9,50.01,0.0,-7.9,34.5,851.4,14.1,14.2,34.5,100.0,3277.0,3275.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4425915318296602,False
1302657,2026-08-18T02:24:54.618905+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.4,1.0,234.7,234.3,234.8,0.8,0.6,0.6,867.0,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3731102835867701,False
1302750,2026-08-18T02:25:40.628689+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.6,1.1,19.4,0.0,0.7,1.0,225.5,225.3,226.4,25.4,23.9,23.8,851.9,17.0,49.88,0.0,11.5,34.5,853.0,-2.4,-1.3,34.5,100.0,3279.0,3278.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4309877265253343,False
1302781,2026-08-18T02:25:56.618604+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.4,2.0,236.2,236.0,236.4,0.8,0.6,0.6,867.0,0.1,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38621856228637497,False
1302812,2026-08-18T02:26:11.629417+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.1,2.2,19.6,0.0,0.6,1.0,235.4,234.7,235.9,18.4,16.3,17.3,852.2,10.4,49.93,0.0,-0.3,34.5,854.4,-9.2,-9.1,34.5,100.0,3289.0,3288.0,24.7,24.1,24.2,20000.0,856.4,0,0,True,0.43226994903676985,False
1302843,2026-08-18T02:26:27.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.6,0.3,0.1,1.4,2.0,245.8,244.6,245.8,0.8,0.6,0.6,867.1,-0.3,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3962384161479408,False
1302905,2026-08-18T02:26:58.629203+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.6,0.0,0.1,1.4,2.0,250.0,248.7,250.1,0.8,0.6,0.6,867.1,0.0,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4038324145153106,False
1302936,2026-08-18T02:27:13.649073+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,3.6,0.4,10.5,0.0,0.7,2.0,248.5,247.1,248.8,17.1,13.5,16.5,853.6,2.0,50.01,0.0,-7.3,34.5,854.0,-8.5,-8.8,34.5,100.0,3290.0,3288.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.43720732660320477,False
1302967,2026-08-18T02:27:29.618893+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,2.5,0.0,0.1,1.4,1.0,235.9,233.5,236.1,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.37590805191765403,False
1302998,2026-08-18T02:27:44.628711+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,4.2,2.3,2.0,22.7,0.0,0.7,1.0,231.2,227.6,231.8,22.4,23.4,21.1,851.4,18.7,49.88,0.0,6.8,34.5,853.4,-4.0,-2.2,34.5,100.0,3289.0,3288.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.42644329581260876,False
1303060,2026-08-18T02:28:15.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,3.4,1.0,7.0,0.0,0.7,1.0,246.7,245.2,246.9,17.7,14.3,17.2,853.7,-1.8,50.01,0.0,-7.6,34.5,852.7,5.2,2.9,34.5,100.0,3284.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.42011451375679143,False
1303091,2026-08-18T02:28:31.618899+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.2,0.2,2.6,0.0,0.1,1.4,1.0,228.1,224.6,228.8,0.8,0.6,0.7,867.1,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.40053319389537456,False
1303122,2026-08-18T02:28:46.628717+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.8,0.7,3.9,0.0,0.7,2.0,248.3,247.4,248.7,16.1,12.3,15.6,853.1,3.8,49.99,0.0,-6.5,34.5,852.4,7.7,8.1,34.5,100.0,3290.0,3288.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.42263713271432657,False
1303153,2026-08-18T02:29:02.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.0,0.1,1.4,1.0,248.2,247.8,248.7,0.8,0.6,0.6,867.1,0.0,50.05,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39654352100752405,False
1303246,2026-08-18T02:29:48.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,3.2,1.9,18.1,0.0,0.7,2.0,249.2,248.0,249.4,18.2,15.0,17.6,853.9,-5.8,50.02,0.0,-8.5,34.5,852.0,12.3,10.1,34.5,100.0,3285.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.44768270460713533,False
1303277,2026-08-18T02:30:04.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.6,0.0,0.1,1.4,1.0,247.2,245.9,247.1,0.8,0.6,0.7,867.1,0.0,50.06,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39004128887207873,False
1303308,2026-08-18T02:30:19.629094+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.8,1.3,13.7,0.0,0.7,2.0,237.2,235.7,237.3,17.1,14.3,16.4,853.1,3.8,49.97,0.0,-0.1,34.5,854.4,-9.9,-10.3,34.5,100.0,3291.0,3289.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.40799890877414347,False
1303370,2026-08-18T02:30:50.618711+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.1,1.4,3.6,0.0,0.7,2.0,226.6,225.2,227.2,31.3,31.9,29.8,851.0,11.9,49.85,0.0,13.0,34.5,852.4,8.3,6.6,34.5,100.0,3281.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.43241027580873037,False
1303401,2026-08-18T02:31:06.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.2,0.1,1.4,1.0,245.9,245.9,246.5,0.8,0.6,0.7,867.1,0.2,50.03,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3906730402859015,False
1303432,2026-08-18T02:31:21.618849+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,3.3,0.4,5.7,0.0,0.7,1.0,250.4,248.6,250.2,18.5,15.2,17.9,854.0,-4.8,50.02,0.0,-9.0,34.5,854.4,-10.5,-10.7,34.5,100.0,3291.0,3290.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4416345354192845,False
1303463,2026-08-18T02:31:37.630639+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.3,2.6,0.2,0.1,1.4,1.0,245.2,243.9,245.3,0.9,0.6,0.7,867.1,-0.2,50.06,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3964446934800024,False
1303525,2026-08-18T02:32:08.629114+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.3,2.6,0.1,0.1,1.4,1.0,248.5,247.1,248.2,0.9,0.6,0.7,867.1,-0.1,50.06,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4025386641360966,False
1303556,2026-08-18T02:32:23.629527+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,3.2,0.2,3.2,0.0,0.7,1.0,247.0,245.5,247.0,19.1,15.9,18.6,854.2,-7.6,50.02,0.0,-9.3,34.5,854.0,-4.4,-2.7,34.5,100.0,3291.0,3290.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.42778078095957284,False
1303587,2026-08-18T02:32:39.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.6,0.0,0.1,1.4,1.0,224.2,222.3,224.5,0.8,0.6,0.7,867.1,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39984420685962824,False
1303618,2026-08-18T02:32:54.629627+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.9,0.6,5.6,0.0,0.7,2.0,242.5,240.8,242.3,16.6,13.7,16.1,853.1,2.0,49.93,0.0,-1.8,34.5,853.7,-3.6,-0.4,34.5,100.0,3290.0,3288.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.40065306394512,False
1303680,2026-08-18T02:33:25.618572+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,1.6,3.4,2.3,21.2,0.0,0.7,1.0,246.7,245.2,246.8,19.6,16.2,19.2,854.3,-7.4,50.03,0.0,-9.7,34.5,852.0,13.8,12.6,34.5,100.0,3280.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4587474982856229,False
1303711,2026-08-18T02:33:41.629267+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.3,2.6,0.3,0.1,1.4,1.0,229.5,227.7,229.6,0.9,0.6,0.7,867.1,-0.3,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.40141646461615715,False
1303773,2026-08-18T02:34:12.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.3,2.6,0.1,0.1,1.5,1.0,248.5,247.4,248.4,0.9,0.6,0.7,867.1,-0.1,50.07,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3854399317913033,False
1303835,2026-08-18T02:34:43.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.1,0.1,1.5,1.0,245.7,246.4,246.2,0.8,0.6,0.7,867.1,0.1,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3695633373658654,False
1303866,2026-08-18T02:34:58.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.8,14.7,0.0,0.7,2.0,238.1,238.3,238.5,17.7,16.6,17.0,853.6,6.9,49.96,0.0,0.3,34.5,854.4,-7.8,-5.3,34.5,100.0,3289.0,3287.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.39680267664035535,False
1303897,2026-08-18T02:35:14.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.6,0.0,0.1,1.5,1.0,246.2,246.7,246.5,0.9,0.6,0.7,867.1,0.0,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.37957962438260795,False
1303928,2026-08-18T02:35:29.628954+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,3.1,19.4,0.0,0.7,2.0,224.2,224.4,224.9,28.1,26.4,26.2,851.9,6.0,49.87,0.0,10.9,34.5,855.0,-13.4,-13.2,34.5,100.0,3294.0,3292.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.46869041567704545,False
1303990,2026-08-18T02:36:00.618673+00:00,external_ems_2,bess_2,good,0.1668,normal,PCS DC current and BMS current mismatch: 30.4,0.1,0.4,2.9,30.4,0.0,0.7,2.0,249.1,249.2,249.2,20.2,19.8,19.8,852.1,17.4,50.04,0.0,-11.3,34.5,855.0,-13.0,-13.0,34.5,100.0,3291.0,3289.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.497414687865049,False
1304021,2026-08-18T02:36:16.628684+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,1.5,1.0,229.2,229.2,229.6,0.9,0.7,0.7,867.1,0.0,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.38378574372918817,False
1304052,2026-08-18T02:36:31.618991+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.6,4.3,0.0,0.7,2.0,248.9,249.0,249.1,20.2,19.9,19.7,854.8,-8.7,50.04,0.0,-11.4,34.5,855.4,-13.0,-13.0,34.5,100.0,3295.0,3293.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4390200921499655,False
1304083,2026-08-18T02:36:47.618654+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.6,0.0,0.1,1.5,1.0,238.7,239.2,239.5,0.9,0.6,0.7,867.1,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3725302674086387,False
1304145,2026-08-18T02:37:18.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,2.6,0.0,0.1,1.5,1.0,236.4,237.3,237.4,0.9,0.6,0.7,867.1,0.0,50.03,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3753310143643852,False
1304176,2026-08-18T02:37:33.618690+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,2.3,13.7,0.0,0.7,2.0,246.0,246.2,246.3,20.6,20.2,20.1,855.0,-1.6,50.04,0.0,-11.6,34.5,852.7,12.1,8.7,34.5,100.0,3288.0,3286.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4240203974643573,False
1304207,2026-08-18T02:37:49.619581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.6,0.1,0.1,1.6,1.0,224.4,224.9,225.0,0.9,0.6,0.7,867.1,0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3879928816732148,False
1304238,2026-08-18T02:38:04.629252+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.4,1.8,0.0,0.7,2.0,249.8,250.0,250.0,20.5,20.0,19.9,855.0,-12.1,50.04,0.0,-11.8,34.5,855.4,-13.9,-13.8,34.5,100.0,3294.0,3292.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.45480723997319944,False
1304300,2026-08-18T02:38:35.629210+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,0.3,0.5,2.2,20.2,0.0,0.7,2.0,245.7,245.9,246.0,21.0,20.6,20.5,855.2,-10.3,50.04,0.0,-12.0,34.5,853.0,9.9,9.0,34.5,100.0,3289.0,3287.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.436644006845351,False
1304331,2026-08-18T02:38:51.619563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.5,1.0,238.2,238.6,238.7,0.8,0.6,0.7,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.36181593226738784,False
1304362,2026-08-18T02:39:06.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.5,0.5,12.0,0.0,0.7,1.0,249.9,250.0,250.0,21.1,20.8,20.6,855.2,-1.9,50.05,0.0,-12.2,34.5,855.7,-13.9,-14.4,34.5,100.0,3294.0,3293.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.44821927090996605,False
1304393,2026-08-18T02:39:22.629723+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.6,0.0,0.1,1.5,1.0,246.4,246.6,246.5,0.9,0.6,0.7,867.1,0.0,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3815937842093222,False
1304455,2026-08-18T02:39:53.619014+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.1,1.5,1.0,252.3,252.6,252.2,0.8,0.6,0.7,867.1,0.1,50.09,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3902750663893599,False
1304486,2026-08-18T02:40:08.618521+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,2.1,11.9,0.0,0.7,1.0,240.4,240.7,241.0,18.7,17.6,17.9,853.9,-2.5,49.96,0.0,-4.4,34.5,856.0,-14.4,-14.9,34.5,100.0,3295.0,3294.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.42070623141815866,False
1304523,2026-08-18T02:40:27.628682+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.6,0.0,0.1,1.5,1.0,239.3,239.8,239.7,0.9,0.6,0.7,867.1,0.0,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3732382919770583,False
1304554,2026-08-18T02:40:42.618653+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,2.9,17.4,0.0,0.7,1.0,226.5,227.0,226.9,21.4,19.5,20.2,852.8,2.4,49.89,0.0,4.3,34.5,855.7,-15.0,-15.0,34.5,100.0,3296.0,3295.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.44257718718356726,False
1304616,2026-08-18T02:41:13.619104+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.7,0.1,1.0,0.0,0.7,1.0,249.0,249.0,249.0,21.9,21.4,21.2,855.6,-9.8,50.05,0.0,-13.1,34.5,855.7,-10.8,-12.7,34.5,100.0,3296.0,3295.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4515795639227775,False
1304647,2026-08-18T02:41:29.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,2.6,0.0,0.1,1.5,1.0,232.3,233.1,233.2,0.9,0.6,0.7,867.1,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.37586524247737807,False
1304678,2026-08-18T02:41:44.619472+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.5,4.1,0.0,0.7,2.0,249.0,249.3,249.6,19.0,18.0,18.4,854.5,1.1,50.0,0.0,-8.6,34.5,855.0,-3.0,0.4,34.5,100.0,3292.0,3290.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.41915520201119727,False
1304709,2026-08-18T02:42:00.618602+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.5,1.0,235.6,236.2,236.1,0.8,0.6,0.7,867.1,0.0,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3647987384990783,False
1304771,2026-08-18T02:42:31.629598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.6,0.0,0.1,1.5,1.0,222.0,222.4,222.4,0.9,0.6,0.7,867.1,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3981649525804453,False
1304833,2026-08-18T02:43:02.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.6,0.0,0.1,1.5,1.0,249.0,249.2,248.9,0.9,0.6,0.7,867.1,0.0,50.09,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3916579497855412,False
1304864,2026-08-18T02:43:17.629600+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.2,5.1,0.0,0.7,1.0,230.2,230.4,230.8,18.8,17.3,17.9,854.2,4.0,49.93,0.0,2.4,34.9,854.4,-1.1,1.7,34.9,100.0,3287.0,3286.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.39732416391399,False
1304926,2026-08-18T02:43:48.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.6,1.3,18.3,0.0,0.7,2.0,234.3,235.0,235.2,18.6,18.1,18.7,854.4,6.9,49.97,0.0,-1.9,34.9,855.7,-11.4,-10.8,34.9,100.0,3288.0,3286.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.41353115563645226,False
1304957,2026-08-18T02:44:04.629648+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.6,0.1,0.1,1.4,1.0,247.5,247.9,247.5,0.9,0.6,0.7,867.1,-0.1,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.39728962558397457,False
1304988,2026-08-18T02:44:19.629931+00:00,external_ems_2,bess_2,good,0.1106,normal,PCS DC current and BMS current mismatch: 26.9,2.8,1.8,3.0,26.9,0.0,0.7,1.0,227.0,226.0,228.8,20.8,19.0,19.6,853.4,11.1,49.89,0.0,5.6,34.9,856.4,-15.8,-16.2,34.9,100.0,3297.0,3296.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.4694209832125045,False
1305019,2026-08-18T02:44:35.628683+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.6,0.2,0.1,1.4,1.0,251.4,252.0,251.5,0.9,0.6,0.7,867.1,-0.2,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.41688739641096817,False
1305081,2026-08-18T02:45:06.619131+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.5,1.0,235.1,235.7,235.6,0.8,0.6,0.7,867.1,0.0,50.09,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3698252131674938,False
1305112,2026-08-18T02:45:21.618859+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.7,13.6,0.0,0.6,1.0,245.8,246.2,246.3,22.4,22.2,22.0,856.0,-3.0,50.06,0.0,-14.2,34.9,856.7,-16.6,-16.6,34.9,100.0,3298.0,3297.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.43956507555217544,False
1305143,2026-08-18T02:45:37.629459+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.6,0.0,0.1,1.5,1.0,225.9,226.0,226.2,0.9,0.6,0.7,867.1,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.38345594863651217,False
1305174,2026-08-18T02:45:52.618725+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,1.4,16.4,0.0,0.6,1.0,237.6,237.8,238.2,18.7,17.4,17.9,854.6,4.6,49.97,0.0,-3.6,34.9,856.0,-11.8,-9.2,34.9,100.0,3298.0,3297.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.40975657246607117,False
1305236,2026-08-18T02:46:23.630470+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.4,0.6,2.3,20.8,0.0,0.7,2.0,247.1,247.3,247.5,23.5,23.3,22.9,856.3,-12.6,50.06,0.0,-14.4,34.9,854.0,8.2,6.1,34.9,100.0,3290.0,3288.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.44355039942399127,False
1305267,2026-08-18T02:46:39.629051+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.6,0.0,0.1,1.5,1.0,225.9,225.3,226.0,0.9,0.6,0.7,867.1,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.383214095922002,False
1305298,2026-08-18T02:46:54.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.2,0.8,0.0,0.7,1.0,251.5,251.8,251.7,22.9,22.7,22.4,856.2,-13.9,50.06,0.0,-14.5,34.9,856.4,-13.1,-13.6,34.9,100.0,3299.0,3298.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.46214942397965514,False
1305391,2026-08-18T02:47:41.629523+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.6,0.0,0.1,1.5,1.0,233.8,233.9,234.2,0.9,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37316525444482596,False
1305422,2026-08-18T02:47:56.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,1.3,10.2,0.0,0.7,1.0,248.5,248.5,248.7,21.7,20.9,21.4,855.8,-7.1,50.02,0.0,-6.1,34.9,857.1,-17.3,-17.2,34.9,100.0,3299.0,3298.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.43866268602453634,False
1305453,2026-08-18T02:48:12.629768+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.6,0.1,0.1,1.5,1.0,246.3,246.7,246.4,0.9,0.6,0.6,867.1,0.1,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.38169587686949147,False
1305484,2026-08-18T02:48:27.619057+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.4,1.2,14.9,0.0,0.7,2.0,227.1,226.9,227.5,24.0,22.0,21.6,854.2,13.8,49.91,0.0,9.7,34.9,855.4,-1.1,2.5,34.9,100.0,3297.0,3295.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.41565874254012863,False
1305546,2026-08-18T02:48:58.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,1.5,10.0,0.0,0.7,2.0,242.0,242.2,242.6,20.0,18.9,19.2,855.9,-7.4,50.03,0.0,-14.1,34.9,857.4,-17.4,-17.6,34.9,100.0,3301.0,3299.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.42339341511953255,False
1305577,2026-08-18T02:49:14.628891+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.1,1.5,1.0,245.6,246.4,246.0,0.8,0.6,0.7,867.1,0.0,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3726223455033535,False
1305608,2026-08-18T02:49:29.618560+00:00,external_ems_2,bess_2,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,0.3,1.7,2.7,20.7,0.0,0.7,1.0,231.9,231.7,232.0,20.5,18.8,19.4,854.7,2.5,49.95,0.0,-0.5,34.9,857.4,-18.2,-17.9,34.9,100.0,3300.0,3299.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.43354165405323086,False
1305639,2026-08-18T02:49:45.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.1,0.1,1.5,1.0,241.8,242.4,242.1,0.8,0.6,0.7,867.1,0.1,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37217676858812093,False
1305701,2026-08-18T02:50:16.618733+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.6,0.1,0.1,1.5,1.0,226.1,226.2,226.4,0.9,0.6,0.7,867.1,-0.1,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3850309351100289,False
1305732,2026-08-18T02:50:31.629359+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,1.2,11.6,0.0,0.7,2.0,236.1,236.5,236.7,20.0,18.4,19.0,856.6,-9.6,49.98,0.0,-5.6,34.9,855.4,2.0,3.8,34.9,100.0,3299.0,3297.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4077341515742115,False
1305763,2026-08-18T02:50:47.619489+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,1.5,1.0,243.6,243.9,243.9,0.8,0.6,0.7,867.1,0.0,50.09,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36865172777266153,False
1305794,2026-08-18T02:51:02.628715+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.6,2.3,0.0,0.7,2.0,251.2,251.1,251.3,26.0,25.8,25.4,857.0,-10.6,50.08,0.0,-16.5,34.9,856.4,-8.3,-3.9,34.9,100.0,3298.0,3296.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4612507712424377,False
1305887,2026-08-18T02:51:49.628905+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.6,0.1,0.1,1.5,1.0,241.0,241.7,241.5,0.9,0.6,0.7,867.1,-0.1,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3868953844070962,False
1305918,2026-08-18T02:52:04.618781+00:00,external_ems_2,bess_2,good,0.093,normal,PCS DC current and BMS current mismatch: 25.8,0.5,1.2,1.8,25.8,0.0,0.7,2.0,236.2,236.4,236.7,21.2,20.0,20.6,856.3,5.8,50.02,0.0,-4.8,35.3,858.1,-20.0,-20.0,35.3,100.0,3303.0,3301.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.43569915001246023,False
1305949,2026-08-18T02:52:20.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.1,1.5,1.0,245.7,245.8,245.9,0.8,0.6,0.6,867.1,0.0,50.12,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3755504839191223,False
1306011,2026-08-18T02:52:51.628747+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.1,1.5,1.0,250.5,251.3,251.2,0.8,0.6,0.6,867.1,0.0,50.12,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3977029210570341,False
1306042,2026-08-18T02:53:06.628673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.3,2.5,0.0,0.7,2.0,249.4,249.5,249.7,26.4,26.3,26.0,857.4,-17.1,50.07,0.0,-17.1,35.3,857.7,-19.6,-19.9,35.3,100.0,3304.0,3302.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.4513227855156268,False
1306073,2026-08-18T02:53:22.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.5,1.0,236.0,236.5,236.5,0.8,0.6,0.7,867.1,0.0,50.12,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3783472841463041,False
1306104,2026-08-18T02:53:37.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,2.8,16.0,0.0,0.7,1.0,225.6,225.7,225.9,21.7,20.1,20.8,854.9,-3.4,49.92,0.0,3.0,35.3,857.7,-19.4,-19.8,35.3,100.0,3302.0,3301.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.45804047671211523,False
1306166,2026-08-18T02:54:08.628674+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.7,7.4,0.0,0.7,2.0,249.2,249.2,249.5,25.9,25.7,25.3,857.4,-13.2,50.08,0.0,-17.0,35.3,856.7,-5.8,-1.5,35.3,100.0,3304.0,3302.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.4368650806958248,False
1306197,2026-08-18T02:54:24.630071+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.6,0.1,0.1,1.5,1.0,233.6,233.9,234.1,0.9,0.6,0.6,867.1,0.1,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3869943745621069,False
1306228,2026-08-18T02:54:39.628713+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,2.1,17.6,0.0,0.7,2.0,245.5,245.6,245.9,21.5,20.6,20.7,856.0,-1.5,50.0,0.0,-10.5,35.3,858.1,-19.1,-19.3,35.3,100.0,3303.0,3301.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.4342709687575581,False
1306259,2026-08-18T02:54:55.629616+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,1.5,1.0,235.7,236.4,236.4,0.8,0.6,0.6,867.0,0.0,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.37053828630879004,False
1306321,2026-08-18T02:55:26.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,1.5,1.0,227.6,227.8,227.9,0.8,0.6,0.7,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3777462215921837,False
1306352,2026-08-18T02:55:41.629113+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.1,7.0,0.0,0.7,2.0,248.7,248.9,249.1,22.4,22.0,22.2,857.1,-7.0,50.03,0.0,-13.3,35.3,856.0,0.0,2.8,35.3,100.0,3300.0,3298.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.42805043594305264,False
1306414,2026-08-18T02:56:12.618624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,1.1,2.6,0.0,0.7,2.0,245.4,246.0,246.0,25.0,24.8,24.4,857.5,-7.1,50.08,0.0,-15.8,35.3,856.4,-4.5,-2.1,35.3,100.0,3302.0,3300.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.42787221039053785,False
1306476,2026-08-18T02:56:43.630083+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.7,17.6,0.0,0.7,2.0,250.5,250.2,250.5,24.3,24.3,23.7,857.4,-15.0,50.07,0.0,-15.5,35.3,855.7,2.6,4.0,35.3,100.0,3297.0,3295.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4511929973838137,False
1306507,2026-08-18T02:56:59.618684+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.5,1.0,249.1,249.6,249.4,0.8,0.6,0.6,867.1,0.0,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3859104290932906,False
1306538,2026-08-18T02:57:14.629814+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,2.6,19.7,0.0,0.7,1.0,225.3,225.0,225.3,21.2,19.5,20.1,855.5,1.6,49.96,0.0,2.2,35.3,858.1,-18.1,-18.1,35.3,100.0,3303.0,3302.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4570934028538173,False
1306569,2026-08-18T02:57:30.629428+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.6,0.1,0.1,1.5,1.0,247.2,247.7,247.5,0.9,0.6,0.7,867.1,0.1,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3962737585938554,False
1306631,2026-08-18T02:58:01.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.1,1.5,1.0,245.7,245.9,245.8,0.8,0.6,0.6,867.1,0.1,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.37784723264168346,False
1306662,2026-08-18T02:58:16.628844+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.2,10.8,0.0,0.7,1.0,243.6,243.7,244.0,21.0,20.1,20.4,856.9,-7.2,50.05,0.0,-15.5,35.3,858.1,-18.0,-18.0,35.3,100.0,3303.0,3302.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4265353550762466,False
1306693,2026-08-18T02:58:32.635481+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.6,0.1,0.1,1.5,1.0,246.0,246.1,246.1,0.9,0.6,0.6,867.1,-0.1,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.39184896103543626,False
1306724,2026-08-18T02:58:47.619233+00:00,external_ems_2,bess_2,good,0.1363,normal,PCS DC current and BMS current mismatch: 28.5,0.4,1.6,2.5,28.5,0.0,0.7,1.0,234.2,234.2,234.6,19.7,18.1,18.7,855.6,10.7,49.93,0.0,-1.6,35.7,858.1,-17.8,-18.1,35.7,100.0,3303.0,3302.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4509415111585083,False
1306786,2026-08-18T02:59:18.629493+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,1.2,9.9,0.0,0.7,1.0,247.0,247.1,247.2,24.9,24.5,24.3,857.6,-11.7,50.08,0.0,-15.7,35.7,856.4,-1.8,2.2,35.7,100.0,3298.0,3297.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.42680946859391966,False
1306817,2026-08-18T02:59:34.628688+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.2,0.1,1.5,1.0,222.6,223.0,223.2,0.8,0.6,0.6,867.1,0.2,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3849910961155062,False
1306848,2026-08-18T02:59:49.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.2,0.6,6.7,0.0,0.7,1.0,249.7,249.9,250.0,23.6,23.4,23.4,857.5,-12.3,50.07,0.0,-15.2,35.7,858.1,-19.0,-18.6,35.7,100.0,3304.0,3303.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.44601300140765754,False
1306879,2026-08-18T03:00:05.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.6,0.0,0.1,1.5,1.0,238.0,238.6,238.4,0.9,0.6,0.6,867.1,0.0,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37332662225763014,False
1306941,2026-08-18T03:00:36.629537+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.6,0.1,0.1,1.5,1.0,230.8,230.6,231.1,0.9,0.6,0.7,867.1,0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37795757166065574,False
1306972,2026-08-18T03:00:51.618881+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,0.4,4.7,0.0,0.7,1.0,252.4,252.7,253.0,25.4,24.1,24.8,857.7,-14.0,50.08,0.0,-16.2,35.7,858.1,-18.7,-18.3,35.7,100.0,3304.0,3303.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4549794498752952,False
1307003,2026-08-18T03:01:07.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.3,0.1,1.5,1.0,248.6,249.0,249.0,0.8,0.6,0.7,867.1,-0.3,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.38591335234445906,False
1307034,2026-08-18T03:01:22.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,1.8,1.4,13.0,0.0,0.7,2.0,227.3,225.4,227.2,21.3,19.5,20.1,855.0,10.5,49.94,0.0,5.6,35.7,856.4,-2.5,1.0,35.7,100.0,3296.0,3294.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.41804189176985884,False
1307096,2026-08-18T03:01:53.629597+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,5.1,0.7,16.9,0.0,0.7,1.0,236.0,234.5,236.6,20.8,15.7,20.3,856.7,5.1,50.0,0.0,-11.1,35.7,857.4,-11.8,-11.3,35.7,100.0,3299.0,3298.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.43110000206043275,False
1307127,2026-08-18T03:02:09.619221+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.6,0.0,0.1,1.5,1.0,247.0,246.2,247.4,0.8,0.6,0.6,867.1,0.0,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3731399291461578,False
1307158,2026-08-18T03:02:24.628675+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.9,1.0,3.1,17.4,0.0,0.7,2.0,225.7,221.2,226.1,21.0,20.8,20.0,855.0,-0.6,49.9,0.0,6.8,35.7,858.1,-18.0,-18.0,35.7,100.0,3305.0,3303.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.48287097467329804,False
1307189,2026-08-18T03:02:40.630505+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.1,0.1,1.5,1.0,250.3,249.7,250.6,0.8,0.6,0.6,867.1,0.1,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.386324807022085,False
1307251,2026-08-18T03:03:11.628800+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.5,0.3,2.6,0.0,0.1,1.5,1.0,222.3,218.8,223.3,0.9,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.4170184827217697,False
1307282,2026-08-18T03:03:26.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,3.9,0.6,7.2,0.0,0.7,1.0,248.1,246.7,248.2,26.1,22.2,25.7,857.8,-11.8,50.07,0.0,-15.7,35.7,858.4,-19.0,-18.2,35.7,100.0,3305.0,3304.0,25.0,24.3,24.6,20000.0,856.4,0,0,True,0.4448773155381832,False
1307313,2026-08-18T03:03:42.618752+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.6,0.2,0.1,1.5,1.0,230.0,227.4,230.4,0.8,0.6,0.6,867.1,-0.2,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3733498161146643,False
1307344,2026-08-18T03:03:57.618736+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,5.0,1.2,12.2,0.0,0.7,1.0,240.8,239.6,241.4,20.7,15.7,20.3,856.5,-1.2,50.0,0.0,-8.5,35.7,857.7,-13.4,-13.4,35.7,100.0,3304.0,3303.0,25.0,24.3,24.6,20000.0,856.4,0,0,True,0.4315345080718215,False
1307406,2026-08-18T03:04:28.619661+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.4,1.5,14.9,0.0,0.7,2.0,246.7,245.7,247.0,26.5,23.1,26.0,857.9,-13.0,50.08,0.0,-16.1,35.7,856.4,1.9,4.4,35.7,100.0,3300.0,3298.0,25.0,24.3,24.6,20000.0,856.4,0,0,True,0.44690723416619216,False
1307468,2026-08-18T03:04:59.629088+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.3,0.1,5.8,0.0,0.7,2.0,249.5,248.7,249.7,26.4,23.1,25.9,858.0,-9.1,50.08,0.0,-16.3,35.7,858.1,-14.9,-15.7,35.7,100.0,3304.0,3302.0,25.0,24.3,24.6,20000.0,856.4,0,0,True,0.44617285588472394,False
1307499,2026-08-18T03:05:15.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,1.5,1.0,247.8,247.5,247.9,0.8,0.6,0.6,867.1,0.0,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37275347398636466,False
1307561,2026-08-18T03:05:46.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,1.5,1.0,250.2,250.1,250.5,0.8,0.6,0.6,867.1,0.0,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3855037560583315,False
1307592,2026-08-18T03:06:01.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.9,0.4,5.4,0.0,0.8,1.0,236.2,235.7,237.0,21.3,17.4,20.7,858.0,-13.9,50.01,0.0,-16.4,36.2,858.4,-19.3,-19.1,36.2,100.0,3305.0,3304.0,25.1,24.3,24.6,20000.0,856.4,0,0,True,0.43592150952570996,False
1307623,2026-08-18T03:06:17.618737+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.6,0.0,0.1,1.5,1.0,246.1,245.7,246.3,0.9,0.6,0.6,867.1,0.0,50.06,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37855029248787825,False
1307654,2026-08-18T03:06:32.629906+00:00,external_ems_2,bess_2,good,0.1507,normal,PCS DC current and BMS current mismatch: 29.4,1.9,3.2,2.8,29.4,0.0,0.8,1.0,224.7,223.1,225.0,21.3,18.1,20.2,855.9,10.5,49.95,0.0,-2.6,36.2,858.7,-18.9,-19.1,36.2,100.0,3305.0,3304.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.48363072314911115,False
1307716,2026-08-18T03:07:03.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.3,0.5,4.4,0.0,0.8,1.0,250.0,249.2,249.9,26.5,23.2,26.1,858.2,-14.6,50.08,0.0,-16.7,36.2,858.7,-19.0,-19.2,36.2,100.0,3306.0,3305.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.44053295479698135,False
1307747,2026-08-18T03:07:19.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.5,0.0,0.1,1.5,1.0,229.2,227.4,229.3,0.8,0.6,0.6,867.0,0.0,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37236221940360625,False
1307778,2026-08-18T03:07:34.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,3.7,1.2,3.9,0.0,0.8,3.0,243.0,242.1,243.5,21.6,17.9,21.3,857.2,3.0,49.98,0.0,-8.8,36.2,856.0,6.9,6.5,36.2,100.0,3305.0,3302.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.41913094035114845,False
1307809,2026-08-18T03:07:50.630506+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.6,0.0,0.1,1.5,1.0,237.7,236.9,238.3,0.8,0.6,0.6,867.1,0.0,50.03,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36305697215099286,False
1307871,2026-08-18T03:08:21.618668+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.6,0.0,0.1,1.5,1.0,227.4,225.8,227.7,0.8,0.6,0.6,867.1,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3707681720094672,False
1307902,2026-08-18T03:08:36.628856+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.1,2.0,16.0,0.0,0.8,1.0,246.2,245.6,246.6,27.7,24.6,27.2,858.4,-13.4,50.09,0.0,-17.2,36.2,856.4,2.6,5.5,36.2,100.0,3296.0,3295.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.44135410341336534,False
1307933,2026-08-18T03:08:52.619231+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.3,2.6,0.0,0.1,1.5,1.0,228.8,226.5,228.8,0.9,0.6,0.6,867.1,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3819482859803401,False
1308026,2026-08-18T03:09:38.619412+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,1.7,13.0,0.0,0.9,1.0,226.0,225.3,226.0,21.3,19.8,20.7,857.0,-4.4,49.98,0.0,-0.5,36.2,858.7,-17.4,-17.3,36.2,100.0,3307.0,3306.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.43551634144857015,False
1308057,2026-08-18T03:09:54.618934+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.1,0.1,1.5,1.0,245.2,245.8,245.6,0.8,0.6,0.6,867.1,-0.1,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36634205317349255,False
1308088,2026-08-18T03:10:09.619386+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.9,14.7,0.0,0.9,1.0,238.0,238.2,238.6,22.8,21.8,22.0,857.5,-8.0,50.01,0.0,-10.5,36.2,859.4,-22.7,-22.6,36.2,100.0,3309.0,3308.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.42347462720735585,False
1308119,2026-08-18T03:10:25.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.6,1.0,246.3,246.8,246.7,0.8,0.6,0.6,867.1,0.0,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36907932666967846,False
1308181,2026-08-18T03:10:56.618944+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.1,1.6,1.0,250.4,250.8,250.8,0.8,0.6,0.6,867.1,0.1,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3849258566729599,False
1308212,2026-08-18T03:11:11.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.2,0.7,7.3,0.0,0.9,1.0,248.7,248.9,249.3,30.3,30.3,30.1,859.0,-16.5,50.11,0.0,-20.6,36.2,859.7,-23.8,-23.5,36.2,100.0,3310.0,3309.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.43864742370201854,False
1308243,2026-08-18T03:11:27.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,1.6,1.0,230.6,230.9,230.8,0.8,0.6,0.6,867.1,0.0,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36334891344281134,False
1308274,2026-08-18T03:11:42.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.6,7.2,0.0,0.9,2.0,245.1,245.3,245.6,24.9,24.4,24.4,858.5,-9.0,50.07,0.0,-16.2,36.5,859.1,-16.2,-16.6,36.5,100.0,3310.0,3308.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4197788316911835,False
1308336,2026-08-18T03:12:13.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.3,4.6,0.0,0.8,1.0,246.5,246.6,246.9,31.8,31.7,31.3,859.4,-20.6,50.12,0.0,-21.5,36.5,859.1,-16.0,-15.9,36.5,100.0,3308.0,3307.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.436490807774132,False
1308367,2026-08-18T03:12:29.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.4,0.1,1.5,1.0,224.1,224.1,224.7,0.8,0.6,0.6,867.1,0.4,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3855651073277441,False
1308398,2026-08-18T03:12:44.618745+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.3,1.9,9.5,0.0,0.8,3.0,249.5,249.2,250.1,32.7,32.6,32.4,859.6,-15.8,50.13,0.0,-22.5,36.5,857.7,-6.3,-1.3,36.5,100.0,3302.0,3299.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.46494174654032466,False
1308429,2026-08-18T03:13:00.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.1,1.5,1.0,246.7,247.1,247.0,0.8,0.6,0.6,867.1,0.1,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3735413882111766,False
1308522,2026-08-18T03:13:46.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,1.3,4.0,0.0,0.8,2.0,227.4,227.5,227.7,25.0,23.8,24.2,857.8,-10.1,50.01,0.0,-4.7,36.5,859.1,-14.1,-9.4,36.5,100.0,3302.0,3300.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.43243141184624306,False
1308553,2026-08-18T03:14:02.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.6,0.0,0.1,1.5,1.0,249.2,249.5,249.6,0.9,0.6,0.6,867.1,0.0,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3920682101115759,False
1308584,2026-08-18T03:14:17.629612+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.4,2.0,16.8,0.0,0.8,1.0,237.1,237.5,238.0,29.6,29.3,29.2,859.1,-13.1,50.09,0.0,-20.3,36.5,861.1,-29.9,-30.0,36.5,100.0,3314.0,3313.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.43726004126842233,False
1308646,2026-08-18T03:14:48.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.9,2.7,16.9,0.0,0.8,2.0,235.4,235.8,236.2,28.0,27.1,27.2,858.4,-15.9,50.01,0.0,-11.1,36.5,861.1,-32.8,-32.8,36.5,100.0,3316.0,3314.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4476465629905497,False
1308677,2026-08-18T03:15:04.618777+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.6,0.0,0.1,1.5,1.0,245.6,245.6,245.8,0.9,0.6,0.6,867.1,0.0,50.22,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3860141417623548,False
1308708,2026-08-18T03:15:19.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,1.1,16.4,0.0,0.8,2.0,245.0,245.1,245.4,45.2,45.0,44.9,861.2,-34.3,50.2,0.0,-31.9,36.9,860.1,-17.9,-17.7,36.9,100.0,3314.0,3312.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.47381890929191356,False
1308739,2026-08-18T03:15:35.629121+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.6,0.0,0.1,1.5,1.0,230.4,230.7,231.0,0.9,0.6,0.6,867.1,0.0,50.13,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3798563870948462,False
1308801,2026-08-18T03:16:06.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.1,1.5,1.0,243.5,243.8,243.9,0.8,0.6,0.6,867.1,0.1,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.36802609151760435,False
1308832,2026-08-18T03:16:21.618571+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.5,0.3,1.7,21.3,0.0,0.8,3.0,245.0,245.0,245.5,47.3,47.4,47.1,861.8,-36.7,50.22,0.0,-33.4,36.9,860.1,-15.4,-13.4,36.9,100.0,3309.0,3306.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4985153289531757,False
1308863,2026-08-18T03:16:37.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.2,0.1,1.5,1.0,235.9,236.3,236.5,0.8,0.6,0.6,867.0,-0.2,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.375298794541496,False
