id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1308894,2026-08-18T03:16:52.629308+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.1,3.0,0.0,0.8,1.0,243.8,244.1,244.2,57.5,57.2,57.0,863.0,-45.8,50.28,0.0,-40.8,36.9,863.1,-42.8,-42.9,36.9,100.0,3323.0,3322.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.5321286270858198,False
1308956,2026-08-18T03:17:23.618570+00:00,external_ems_2,bess_2,good,0.1603,normal,PCS DC current and BMS current mismatch: 30.0,0.7,0.9,2.4,30.0,0.0,0.8,2.0,230.1,230.2,230.8,30.0,29.1,29.2,860.0,-6.3,50.08,0.0,-12.5,36.9,862.4,-36.3,-36.1,36.9,100.0,3321.0,3319.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.47535568083330226,False
1308987,2026-08-18T03:17:39.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.5,1.0,245.2,245.3,245.6,0.8,0.6,0.6,867.0,0.0,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3699659587346315,False
1309049,2026-08-18T03:18:10.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,1.5,1.0,244.5,245.0,245.0,0.8,0.6,0.6,867.0,0.1,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3717162191173818,False
1309111,2026-08-18T03:18:41.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.5,1.0,247.8,248.3,248.3,0.8,0.6,0.6,867.0,0.0,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.38065019340015926,False
1309142,2026-08-18T03:18:56.618573+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,0.6,1.0,2.0,23.8,0.0,0.8,1.0,237.3,237.7,237.9,27.9,26.9,27.2,859.4,-7.4,50.02,0.0,-12.7,37.3,861.4,-31.2,-31.0,37.3,100.0,3317.0,3316.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4420076521605449,False
1309173,2026-08-18T03:19:12.628723+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.3,2.3,0.1,0.1,1.5,1.0,242.6,243.4,243.7,0.9,0.6,0.7,867.1,-0.1,50.2,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3908835796808215,False
1309204,2026-08-18T03:19:27.619429+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.4,1.7,17.0,0.0,0.8,2.0,245.5,245.6,246.2,38.9,39.1,38.7,861.1,-23.5,50.16,0.0,-27.0,37.3,859.4,-6.5,-1.2,37.3,100.0,3318.0,3308.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.46147429095640835,False
1309266,2026-08-18T03:19:58.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.6,4.2,0.0,0.8,1.0,250.0,250.0,250.4,38.5,38.6,38.1,861.1,-27.1,50.17,0.0,-27.1,37.3,861.7,-31.3,-31.2,37.3,100.0,3317.0,3316.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.47880715184205036,False
1309297,2026-08-18T03:20:14.630314+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.2,0.1,1.5,1.0,245.1,245.1,245.5,0.8,0.6,0.6,867.1,-0.2,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3733317926831108,False
1309328,2026-08-18T03:20:29.629305+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.2,1.3,19.8,0.0,0.8,2.0,243.4,243.3,243.8,38.7,38.8,38.9,860.4,-25.9,50.17,0.0,-19.2,37.3,859.1,-6.1,0.2,37.3,100.0,3315.0,3313.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.45801688355767406,False
1309359,2026-08-18T03:20:45.629531+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.1,0.1,1.5,1.0,236.5,237.2,237.3,0.8,0.6,0.6,867.1,0.1,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3624229608959307,False
1309421,2026-08-18T03:21:16.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.2,0.1,1.5,1.0,245.8,246.0,246.0,0.8,0.6,0.6,867.1,0.2,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.37439932476590165,False
1309452,2026-08-18T03:21:31.629212+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.3,2.0,15.0,0.0,0.8,2.0,226.4,227.1,227.4,25.7,24.4,25.1,858.7,-5.9,50.01,0.0,-4.1,37.7,860.7,-20.9,-21.0,37.7,100.0,3313.0,3311.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4390312677915321,False
1309483,2026-08-18T03:21:47.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.5,1.0,250.1,250.4,250.4,0.8,0.6,0.6,867.0,0.0,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.38799356199294655,False
1309514,2026-08-18T03:22:02.619406+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.1,1.5,15.4,0.0,0.8,2.0,247.9,247.8,248.3,30.0,29.9,29.9,860.2,-13.5,50.11,0.0,-24.2,37.7,861.7,-28.9,-29.5,37.7,100.0,3315.0,3313.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4480337373102122,False
1309576,2026-08-18T03:22:33.629688+00:00,external_ems_2,bess_2,good,0.0818,normal,PCS DC current and BMS current mismatch: 25.1,0.9,1.2,2.1,25.1,0.0,0.8,1.0,233.8,234.5,234.7,26.1,24.9,25.6,859.0,0.3,50.03,0.0,-10.4,37.7,861.1,-24.8,-24.1,37.7,100.0,3318.0,3317.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4362540787925685,False
1309607,2026-08-18T03:22:49.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.6,1.0,246.0,246.4,246.6,0.8,0.6,0.6,867.1,0.0,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37014455293997517,False
1309638,2026-08-18T03:23:04.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.6,0.4,0.1,0.0,0.8,1.0,246.4,246.5,247.1,36.9,37.1,36.5,861.1,-20.0,50.15,0.0,-25.5,37.7,860.7,-19.9,-19.3,37.7,100.0,3313.0,3312.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.44489679262253773,False
1309669,2026-08-18T03:23:20.629752+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,1.6,1.0,225.4,226.1,226.1,0.8,0.6,0.6,867.0,0.0,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3728617304633562,False
1309731,2026-08-18T03:23:51.628715+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.6,1.0,245.6,245.7,246.0,0.8,0.6,0.6,867.0,0.0,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3643474316903826,False
1309762,2026-08-18T03:24:06.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.8,7.9,0.0,0.7,1.0,250.2,250.4,250.7,34.7,34.6,34.1,860.9,-22.5,50.14,0.0,-24.0,38.1,860.1,-14.6,-13.8,38.1,100.0,3316.0,3315.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.45923092676605065,False
1309793,2026-08-18T03:24:22.619111+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,1.6,1.0,247.2,247.5,247.4,0.8,0.6,0.6,867.1,0.0,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37371832416497036,False
1309824,2026-08-18T03:24:37.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.4,0.8,0.8,0.0,0.7,1.0,236.0,236.3,236.9,27.8,27.5,27.4,859.9,-5.4,50.14,0.0,-14.3,38.1,859.1,-6.2,-1.8,38.1,100.0,3307.0,3306.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4404685778193051,False
1309886,2026-08-18T03:25:08.630238+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.2,1.4,7.6,0.0,0.7,1.0,242.7,243.1,243.6,30.8,30.8,30.6,860.3,-20.9,50.08,0.0,-15.1,38.1,861.7,-28.5,-28.5,38.1,100.0,3317.0,3316.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.44226350954308363,False
1309917,2026-08-18T03:25:24.619055+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.1,0.1,1.6,1.0,245.9,245.9,246.2,0.8,0.6,0.6,867.1,0.1,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3698726393088766,False
1309948,2026-08-18T03:25:39.630521+00:00,external_ems_2,bess_2,good,0.1555,normal,PCS DC current and BMS current mismatch: 29.7,0.9,1.8,3.2,29.7,0.0,0.7,2.0,226.0,226.5,226.9,25.2,23.4,24.3,858.5,1.6,49.99,0.0,-3.3,38.1,861.7,-28.1,-28.3,38.1,100.0,3315.0,3313.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.49003129300196896,False
1309979,2026-08-18T03:25:55.619633+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.5,0.3,0.1,1.6,1.0,247.3,247.7,247.9,0.9,0.6,0.6,867.0,-0.3,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.393687514258447,False
1310041,2026-08-18T03:26:26.629758+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.1,1.6,1.0,243.6,243.8,244.0,0.8,0.6,0.6,867.1,-0.1,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3672632866584175,False
1310103,2026-08-18T03:26:57.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.3,2.6,0.0,0.1,1.6,1.0,219.8,218.1,219.6,0.9,0.6,0.6,867.1,0.0,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.42558576889353855,False
1310134,2026-08-18T03:27:12.618645+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.2,0.6,2.4,0.0,0.8,1.0,244.2,243.9,244.4,39.1,39.0,39.2,861.5,-28.5,50.16,0.0,-26.9,38.1,862.1,-30.9,-30.9,38.1,100.0,3319.0,3318.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.455498261952958,False
1310196,2026-08-18T03:27:43.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.1,0.6,6.0,0.0,0.8,1.0,244.2,244.0,244.6,39.2,39.2,39.3,861.8,-24.9,50.16,0.0,-27.0,38.5,862.4,-30.9,-30.9,38.5,100.0,3320.0,3319.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.44952649234590725,False
1310227,2026-08-18T03:27:59.618630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.6,0.1,0.1,1.5,1.0,242.3,242.3,242.7,0.9,0.6,0.6,867.1,0.1,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3811927343834376,False
1310258,2026-08-18T03:28:14.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,0.6,4.0,0.0,0.8,1.0,241.9,241.9,242.4,39.1,38.8,39.0,861.8,-26.9,50.16,0.0,-26.9,38.5,862.4,-30.9,-30.9,38.5,100.0,3320.0,3319.0,25.1,24.3,24.6,20000.0,856.4,0,0,True,0.44530836880826347,False
1310289,2026-08-18T03:28:30.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.2,0.1,1.5,1.0,241.8,242.0,242.1,0.8,0.6,0.6,867.0,0.2,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3747741002154637,False
1310351,2026-08-18T03:29:01.619355+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,1.5,1.0,242.8,243.3,243.3,0.8,0.6,0.6,867.0,-0.1,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3710888018898986,False
1310382,2026-08-18T03:29:16.630114+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.1,0.6,8.7,0.0,0.7,2.0,244.0,244.0,244.5,38.5,38.4,38.5,861.8,-21.7,50.16,0.0,-26.4,38.5,862.4,-30.4,-30.3,38.5,100.0,3321.0,3319.0,25.1,24.4,24.6,20000.0,856.4,0,0,True,0.4504060555952045,False
1310413,2026-08-18T03:29:32.629823+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.5,1.0,243.8,244.1,244.4,0.8,0.6,0.6,867.0,0.0,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3707587603782054,False
1310444,2026-08-18T03:29:47.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,0.5,7.3,0.0,0.7,1.0,242.7,242.6,243.2,38.4,38.2,38.5,861.9,-23.1,50.16,0.0,-26.4,38.5,862.4,-30.4,-30.2,38.5,100.0,3320.0,3319.0,25.1,24.4,24.6,20000.0,856.4,0,0,True,0.4520508734101475,False
1310506,2026-08-18T03:30:18.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.1,0.5,6.1,0.0,0.7,1.0,244.0,244.2,244.7,38.3,38.3,38.4,861.9,-24.0,50.16,0.0,-26.4,38.9,862.4,-30.1,-30.3,38.9,100.0,3321.0,3320.0,25.1,24.4,24.6,20000.0,856.4,0,0,True,0.4535489000470216,False
1310537,2026-08-18T03:30:34.618556+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.5,1.0,242.2,242.3,242.6,0.8,0.6,0.6,867.0,0.0,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.36994717186001247,False
1310568,2026-08-18T03:30:49.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.5,6.1,0.0,0.7,1.0,242.3,242.4,242.8,38.8,38.3,38.7,861.9,-24.4,50.16,0.0,-26.7,38.9,862.4,-30.5,-30.6,38.9,100.0,3321.0,3320.0,25.1,24.4,24.6,20000.0,856.4,0,0,True,0.4498551469774624,False
1310661,2026-08-18T03:31:36.619232+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.5,1.0,243.9,244.3,244.5,0.8,0.6,0.6,867.0,0.0,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3711415987721094,False
1310692,2026-08-18T03:31:51.619274+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.2,0.5,4.7,0.0,0.7,1.0,244.0,244.2,244.7,40.4,40.2,40.3,862.2,-27.3,50.17,0.0,-27.9,38.9,862.7,-32.0,-32.0,38.9,100.0,3321.0,3320.0,25.1,24.4,24.6,20000.0,856.4,0,0,True,0.4567182224654122,False
1310723,2026-08-18T03:32:07.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,1.5,1.0,243.4,243.6,243.9,0.8,0.6,0.6,867.0,-0.1,50.22,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.37222396717305534,False
1310754,2026-08-18T03:32:22.618699+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,0.8,2.7,0.0,0.8,1.0,242.7,242.9,243.3,41.3,41.0,41.3,862.3,-30.2,50.18,0.0,-28.7,39.3,863.1,-32.9,-33.0,39.3,100.0,3322.0,3321.0,25.2,24.4,24.7,20000.0,856.4,0,0,True,0.454504820758563,False
1310816,2026-08-18T03:32:53.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.2,0.7,10.2,0.0,0.8,2.0,242.5,242.2,242.8,41.9,41.9,42.1,862.4,-23.1,50.18,0.0,-29.0,39.3,863.1,-33.3,-33.2,39.3,100.0,3323.0,3321.0,25.2,24.4,24.7,20000.0,856.4,0,0,True,0.44605523809331915,False
1310847,2026-08-18T03:33:09.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.5,1.0,244.0,244.3,244.4,0.8,0.6,0.6,867.0,0.0,50.22,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3717136585487623,False
1310878,2026-08-18T03:33:24.628692+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.1,0.6,8.8,0.0,0.8,1.0,243.6,243.3,243.9,42.7,42.6,42.7,862.5,-25.2,50.19,0.0,-29.6,39.3,863.1,-34.0,-34.0,39.3,100.0,3323.0,3322.0,25.2,24.4,24.7,20000.0,856.4,0,0,True,0.45288708198413946,False
1310909,2026-08-18T03:33:40.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.3,0.1,1.5,1.0,244.1,244.3,244.6,0.8,0.6,0.7,867.1,-0.3,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.38194310607937365,False
1310971,2026-08-18T03:34:11.628839+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.5,1.0,241.9,242.1,242.3,0.8,0.6,0.6,867.0,-0.1,50.25,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.37670422975388224,False
1311002,2026-08-18T03:34:26.629835+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.7,1.1,0.0,0.8,1.0,243.0,243.3,243.5,65.4,65.2,65.6,864.7,-51.3,50.32,0.0,-46.4,39.7,865.4,-52.4,-52.7,39.7,100.0,3328.0,3327.0,25.2,24.4,24.7,20000.0,856.4,0,0,True,0.5366350800309606,False
1311033,2026-08-18T03:34:42.619215+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.5,1.0,242.4,242.7,242.6,0.8,0.6,0.6,867.0,0.0,50.27,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3773836916107564,False
1311064,2026-08-18T03:34:57.629414+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.4,0.8,9.4,0.0,0.7,1.0,242.2,241.9,242.6,44.5,44.4,44.8,862.9,-26.5,50.2,0.0,-31.0,39.7,863.7,-35.9,-35.8,39.7,100.0,3325.0,3324.0,25.2,24.5,24.7,20000.0,856.4,0,0,True,0.46034891160356767,False
1311157,2026-08-18T03:35:44.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,1.5,1.0,244.3,244.4,244.8,0.8,0.6,0.6,867.0,0.1,50.24,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3771246120685806,False
1311188,2026-08-18T03:35:59.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.3,0.7,6.9,0.0,0.8,1.0,242.3,242.2,242.9,46.8,45.7,47.0,863.0,-30.4,50.21,0.0,-32.4,39.7,863.7,-37.3,-37.2,39.7,100.0,3325.0,3324.0,25.3,24.5,24.8,20000.0,856.4,0,0,True,0.46003885374438247,False
1311219,2026-08-18T03:36:15.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.1,1.5,1.0,242.1,242.1,242.6,0.8,0.6,0.6,867.1,-0.1,50.25,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.37621091538886303,False
1311281,2026-08-18T03:36:46.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.6,0.0,0.1,1.5,1.0,242.1,241.0,242.5,0.8,0.6,0.6,867.1,0.0,50.25,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3766249319984084,False
1311312,2026-08-18T03:37:01.618638+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.8,0.8,2.5,0.0,0.7,1.0,244.2,242.8,244.9,49.8,45.0,49.8,863.3,-36.3,50.22,0.0,-33.6,40.2,864.1,-38.8,-38.7,40.2,100.0,3326.0,3325.0,25.3,24.6,24.8,20000.0,856.4,0,0,True,0.4885216345568948,False
1311343,2026-08-18T03:37:17.618550+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.6,0.0,0.1,1.5,1.0,244.4,243.2,244.9,0.8,0.6,0.6,867.1,0.0,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3789998722053218,False
1311374,2026-08-18T03:37:32.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.8,0.6,4.8,0.0,0.7,2.0,244.5,243.0,245.1,51.6,46.9,51.7,863.5,-36.2,50.23,0.0,-35.4,40.2,864.1,-41.0,-40.9,40.2,100.0,3328.0,3326.0,25.3,24.6,24.8,20000.0,856.4,0,0,True,0.4877970649770071,False
1311436,2026-08-18T03:38:03.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,4.8,0.4,2.9,0.3,0.7,2.0,245.0,243.4,245.7,70.5,65.9,70.7,865.3,-49.2,50.34,0.0,-49.0,40.2,865.7,-52.1,-52.3,40.5,100.0,3333.0,3331.0,25.3,24.6,24.8,20000.0,856.4,0,0,True,0.5937975797388351,True
1311467,2026-08-18T03:38:19.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.6,0.1,0.1,1.5,1.0,242.2,241.0,242.9,0.8,0.6,0.6,867.1,-0.1,50.37,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3885236486391787,False
1311500,2026-08-18T03:38:35.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.4,3.2,0.7,3.7,0.0,0.7,1.0,238.3,235.5,238.9,12.2,13.8,10.6,858.7,5.7,49.93,0.0,2.3,40.5,859.4,2.0,2.0,40.5,100.0,3307.0,3306.0,25.3,24.6,24.9,20000.0,856.4,0,0,True,0.43246525899688615,False
1311531,2026-08-18T03:38:51.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.6,0.1,0.1,1.5,1.0,238.4,236.2,239.0,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36501188986806976,False
1311593,2026-08-18T03:39:22.619269+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.6,0.0,0.1,1.5,1.0,237.8,236.7,237.8,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3616932749062105,False
1311624,2026-08-18T03:39:37.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.7,1.3,8.6,0.0,0.7,1.0,237.6,236.6,237.7,17.2,17.6,15.9,856.8,12.6,49.89,0.0,7.0,40.5,858.1,4.0,3.3,40.5,100.0,3304.0,3303.0,25.3,24.6,24.8,20000.0,856.4,0,0,True,0.43293055651886514,False
1311686,2026-08-18T03:40:08.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.8,0.8,2.7,0.0,0.7,1.0,242.1,241.0,242.5,12.1,12.5,10.7,857.3,4.3,49.93,0.0,2.3,40.5,858.1,1.6,1.9,40.5,100.0,3304.0,3303.0,25.3,24.6,24.8,20000.0,856.4,0,0,True,0.4273590107435374,False
1311753,2026-08-18T03:40:42.630100+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.6,0.0,0.1,1.6,1.0,232.1,230.9,232.6,0.8,0.6,0.6,867.1,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3650568122922353,False
1311784,2026-08-18T03:40:57.628954+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.8,0.3,5.2,0.0,0.8,1.0,240.7,239.8,241.1,12.1,12.5,10.7,857.4,5.1,49.93,0.0,2.2,40.5,857.1,10.3,9.4,40.5,100.0,3304.0,3303.0,25.3,24.5,24.8,20000.0,856.4,0,0,True,0.41594048978296005,False
1311815,2026-08-18T03:41:13.629148+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.6,0.1,0.1,1.6,1.0,228.1,227.0,228.4,0.8,0.6,0.6,867.1,0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3754790070749535,False
1311846,2026-08-18T03:41:28.629384+00:00,external_ems_2,bess_2,good,0.0481,normal,PCS DC current and BMS current mismatch: 23.0,1.3,1.8,1.8,23.0,0.0,0.8,2.0,240.3,239.4,240.7,12.1,12.5,10.7,857.2,4.6,49.93,0.0,2.2,40.5,855.4,27.6,26.0,40.5,100.0,3299.0,3297.0,25.3,24.5,24.8,20000.0,856.4,0,0,True,0.44079144223219735,False
1311908,2026-08-18T03:41:59.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,2.9,0.2,2.6,0.0,0.8,1.0,243.0,240.7,243.2,12.0,13.6,10.7,856.9,4.7,49.93,0.0,2.5,40.5,857.1,7.3,5.9,40.5,100.0,3298.0,3297.0,25.3,24.5,24.8,20000.0,856.4,0,0,True,0.42804991393216596,False
1311939,2026-08-18T03:42:15.628690+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,2.6,0.0,0.1,1.6,1.0,243.5,241.4,243.9,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.36367794579252505,False
1311970,2026-08-18T03:42:30.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,6.0,1.2,12.7,0.0,0.8,1.0,253.3,251.5,253.8,41.6,35.6,41.5,860.6,-25.2,50.17,0.0,-19.0,40.5,859.4,-12.5,-12.5,40.5,100.0,3305.0,3304.0,25.3,24.5,24.8,20000.0,856.4,0,0,True,0.5190510496031666,False
1312001,2026-08-18T03:42:46.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.5,0.2,2.5,0.0,0.1,1.5,1.0,240.5,236.7,241.2,0.8,0.6,0.6,867.0,0.0,50.06,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.38353037308635984,False
1312063,2026-08-18T03:43:17.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.5,0.0,0.1,1.5,1.0,245.0,242.3,245.2,0.8,0.6,0.6,867.0,0.0,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.38489433098626874,False
1312094,2026-08-18T03:43:32.619404+00:00,external_ems_2,bess_2,good,0.1255,normal,PCS phase voltage imbalance high: 9.7; PCS DC current and BMS current mismatch: 24.8,9.7,5.3,2.9,24.8,0.0,0.8,2.0,232.0,223.1,232.8,23.0,17.9,23.2,858.2,1.4,49.95,0.0,1.6,40.5,861.1,-23.4,-23.5,40.5,100.0,3316.0,3314.0,25.3,24.5,24.8,20000.0,856.4,0,0,True,0.5141524399713123,False
1312125,2026-08-18T03:43:48.628660+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.2,2.5,0.0,0.1,1.5,1.0,250.2,247.9,250.0,0.8,0.6,0.6,867.0,0.0,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.39534231451422025,False
1312156,2026-08-18T03:44:03.619383+00:00,external_ems_2,bess_2,good,0.0154,normal,PCS phase voltage imbalance high: 5.6,5.6,7.8,0.6,6.6,0.0,0.8,2.0,242.9,238.2,243.8,27.0,19.2,26.9,860.1,-14.6,50.09,0.0,-19.4,40.5,860.7,-21.2,-16.8,40.5,100.0,3316.0,3314.0,25.3,24.5,24.8,20000.0,856.4,0,0,True,0.48023517124520254,False
1312218,2026-08-18T03:44:34.628725+00:00,external_ems_2,bess_2,good,0.0738,normal,PCS DC current and BMS current mismatch: 24.6,3.3,5.4,2.9,24.6,0.0,0.9,1.0,237.2,234.0,237.3,23.0,17.6,22.6,858.2,2.7,49.96,0.0,-5.6,40.5,861.1,-21.9,-22.8,40.5,100.0,3316.0,3315.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.47091024696708705,False
1312249,2026-08-18T03:44:50.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.2,2.5,0.0,0.1,1.5,1.0,239.1,237.7,240.0,0.8,0.6,0.6,867.0,0.0,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.37892324089634766,False
1312280,2026-08-18T03:45:05.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.9,0.6,5.2,0.0,0.9,1.0,246.1,245.1,246.3,31.7,27.8,31.3,860.7,-13.6,50.11,0.0,-20.2,40.5,860.1,-8.4,-5.0,40.5,100.0,3312.0,3311.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.43918731030526836,False
1312311,2026-08-18T03:45:21.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.3,2.5,0.1,0.1,1.5,1.0,225.4,222.6,225.8,0.9,0.6,0.7,867.0,0.1,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.40884970031183265,False
1312373,2026-08-18T03:45:52.629095+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.5,0.1,0.1,1.5,1.0,247.4,246.7,247.5,0.9,0.6,0.6,867.0,-0.1,50.12,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.39482677951368517,False
1312404,2026-08-18T03:46:07.629739+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.2,0.3,0.9,0.0,0.9,1.0,246.0,245.1,246.2,33.1,29.9,32.6,861.0,-18.8,50.12,0.0,-21.5,40.5,860.7,-17.9,-17.2,40.5,100.0,3310.0,3309.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.44112963836210645,False
1312435,2026-08-18T03:46:23.629446+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.5,0.2,0.1,1.5,1.0,228.5,227.2,228.7,0.8,0.6,0.7,867.0,-0.2,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3882722974751787,False
1312466,2026-08-18T03:46:38.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.6,1.6,12.5,0.0,0.9,2.0,246.9,246.5,247.4,34.0,30.4,33.4,861.0,-20.0,50.12,0.0,-15.4,40.5,859.4,-7.5,-1.1,40.5,100.0,3313.0,3311.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.4475629977433358,False
1312528,2026-08-18T03:47:09.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,2.9,0.5,12.4,0.0,0.9,1.0,236.5,235.0,237.3,28.1,25.2,28.1,861.2,-14.5,50.14,0.0,-14.7,40.5,861.7,-26.9,-26.7,40.5,100.0,3313.0,3312.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.4445881235802855,False
1312559,2026-08-18T03:47:25.630240+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.3,2.6,0.2,0.1,1.5,1.0,244.6,243.7,245.0,0.9,0.6,0.6,867.1,-0.2,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.38912682424133876,False
1312590,2026-08-18T03:47:40.619322+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,3.2,0.1,0.7,0.0,0.9,1.0,238.5,237.3,239.3,29.0,25.8,28.6,860.5,-13.0,50.09,0.0,-22.3,40.9,860.4,-12.3,-8.9,40.9,100.0,3317.0,3316.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.4316515474312195,False
1312621,2026-08-18T03:47:56.618634+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.6,0.0,0.1,1.5,1.0,245.2,244.4,245.4,0.8,0.6,0.7,867.1,0.0,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.39010090969181,False
1312683,2026-08-18T03:48:27.629243+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,2.6,0.1,0.1,1.5,1.0,245.4,244.8,245.8,0.9,0.6,0.7,867.1,0.1,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.401647129188706,False
1312745,2026-08-18T03:48:58.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,2.6,0.3,0.1,1.6,1.0,245.8,244.9,245.8,0.9,0.6,0.7,867.1,-0.3,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.38965310904282696,False
1312776,2026-08-18T03:49:13.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.3,1.2,14.4,0.0,0.9,2.0,246.2,245.2,246.3,43.6,40.3,43.2,862.3,-30.0,50.19,0.0,-29.6,40.9,861.1,-15.6,-12.5,40.9,100.0,3315.0,3313.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.44909103402544537,False
1312838,2026-08-18T03:49:44.629706+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,3.6,0.4,1.7,0.0,0.9,1.0,243.5,242.4,244.3,37.4,33.8,36.9,861.7,-26.5,50.14,0.0,-25.5,40.9,862.1,-24.8,-24.4,40.9,100.0,3321.0,3320.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.4420561205580686,False
1312869,2026-08-18T03:50:00.630432+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.3,2.6,0.2,0.1,1.6,1.0,243.0,241.7,243.4,0.9,0.6,0.7,867.1,-0.2,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.38132352021108684,False
1312900,2026-08-18T03:50:15.628853+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,1.8,15.7,0.0,0.9,3.0,242.3,241.9,242.5,51.2,49.3,51.2,863.2,-32.6,50.23,0.0,-35.6,41.3,861.4,-16.9,-16.1,41.3,100.0,3321.0,3318.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.4758802800277333,False
1312931,2026-08-18T03:50:31.618622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.6,0.2,0.1,1.6,1.0,234.2,234.1,234.5,0.9,0.6,0.7,867.1,-0.2,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3806381929136768,False
1312993,2026-08-18T03:51:02.619049+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.7,0.2,0.1,1.6,1.0,235.2,235.9,235.3,0.9,0.6,0.7,867.2,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.37383108240036733,False
1313024,2026-08-18T03:51:17.629314+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.5,0.2,0.4,0.0,0.9,2.0,226.9,227.0,227.5,32.1,29.9,29.6,856.5,21.7,49.82,0.0,16.2,41.3,856.7,21.3,21.0,41.3,100.0,3296.0,3294.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.47688502808319977,False
1313055,2026-08-18T03:51:33.618664+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.7,0.1,0.1,1.6,1.0,241.2,241.8,241.7,0.9,0.6,0.7,867.2,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.37359721074474045,False
1313086,2026-08-18T03:51:48.618637+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,0.4,3.5,0.0,0.9,1.0,230.7,230.9,231.3,18.6,16.8,17.0,856.3,11.0,49.86,0.0,11.5,41.3,856.7,14.5,13.4,41.3,100.0,3301.0,3300.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.42492217028673945,False
1313148,2026-08-18T03:52:19.618575+00:00,external_ems_2,bess_2,good,0.1892,normal,PCS DC current and BMS current mismatch: 31.8,0.7,2.4,3.4,31.8,0.0,0.9,1.0,225.1,225.2,225.8,43.1,42.7,40.7,854.7,33.0,49.78,0.0,21.7,41.3,858.1,1.2,1.1,41.3,100.0,3304.0,3303.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.4990997442852224,False
1313179,2026-08-18T03:52:35.618600+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.6,0.1,0.1,1.5,1.0,245.6,246.3,245.9,0.9,0.6,0.7,867.1,-0.1,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3756813344656812,False
1313210,2026-08-18T03:52:50.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,2.4,18.7,0.0,0.9,1.0,257.8,257.8,258.3,30.7,31.0,30.2,860.1,-17.6,50.09,0.0,-24.1,41.3,857.7,1.1,0.8,41.3,100.0,3303.0,3302.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.5026168862374245,False
1313303,2026-08-18T03:53:37.628675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.6,0.1,0.1,1.5,1.0,246.8,247.1,247.2,0.9,0.6,0.7,867.1,-0.1,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.39110787978379924,False
1313334,2026-08-18T03:53:52.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,0.2,2.1,0.0,0.9,2.0,248.4,248.4,249.0,34.9,34.6,34.8,861.2,-22.8,50.15,0.0,-25.5,41.3,861.4,-20.7,-20.8,41.3,100.0,3317.0,3315.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.4454800178738556,False
1313365,2026-08-18T03:54:08.628870+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,2.6,0.0,0.1,1.6,1.0,242.1,242.7,243.1,0.9,0.6,0.6,867.1,0.0,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3747401276288619,False
1313396,2026-08-18T03:54:23.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,1.9,18.6,0.0,0.9,2.0,243.8,244.1,244.4,42.6,42.7,42.2,862.3,-27.8,50.19,0.0,-29.8,41.3,860.4,-9.2,-2.3,41.3,100.0,3310.0,3308.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.46081061210061663,False
1313458,2026-08-18T03:54:54.619757+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,0.7,9.3,0.0,0.9,1.0,245.8,245.7,246.2,44.2,44.2,43.9,862.4,-31.1,50.19,0.0,-31.3,41.3,861.7,-21.8,-21.6,41.3,100.0,3318.0,3317.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.44808793630837396,False
1313489,2026-08-18T03:55:10.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.2,0.1,1.6,1.0,243.8,244.0,244.1,0.8,0.6,0.7,867.1,0.2,50.24,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37835890340673567,False
1313520,2026-08-18T03:55:25.629611+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.5,0.5,1.6,22.2,0.0,0.9,2.0,244.7,244.6,245.1,47.9,48.1,47.6,863.0,-36.2,50.22,0.0,-28.1,41.7,861.4,-14.0,-9.4,41.7,100.0,3313.0,3311.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.4718551769848901,False
1313551,2026-08-18T03:55:41.629050+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.6,0.0,0.1,1.6,1.0,239.9,240.3,240.5,0.9,0.6,0.7,867.1,0.0,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3763008666529392,False
1313615,2026-08-18T03:56:13.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.6,0.0,0.1,1.6,1.0,240.5,241.2,241.1,0.9,0.6,0.7,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3691664341316237,False
1313646,2026-08-18T03:56:28.618579+00:00,external_ems_2,bess_2,good,0.0994,normal,PCS DC current and BMS current mismatch: 26.2,0.9,1.7,2.9,26.2,0.0,0.9,1.0,224.5,224.8,225.4,37.8,36.1,36.6,855.2,30.2,49.77,0.0,22.5,41.7,858.1,4.0,2.2,41.7,100.0,3304.0,3303.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.46507017136726303,False
1313677,2026-08-18T03:56:44.618641+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.6,0.1,0.1,1.6,1.0,244.2,244.9,244.6,0.9,0.6,0.7,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37318203322649,False
1313708,2026-08-18T03:56:59.629144+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,1.0,8.9,0.0,0.9,1.0,236.1,236.0,236.3,16.7,15.0,15.4,857.1,10.1,49.92,0.0,3.2,41.7,858.1,1.2,1.1,41.7,100.0,3305.0,3304.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.3983788994736782,False
1313801,2026-08-18T03:57:46.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.1,1.6,1.0,232.5,232.7,233.1,0.8,0.6,0.7,867.2,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3624967864680588,False
1313832,2026-08-18T03:58:01.619673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.3,13.1,0.0,0.9,2.0,239.2,239.6,239.7,12.1,10.5,10.6,857.3,7.4,49.94,0.0,1.3,41.7,856.0,20.5,18.5,41.7,100.0,3300.0,3298.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.41111115801983056,False
1313863,2026-08-18T03:58:17.618959+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.6,1.0,224.1,224.5,224.6,0.8,0.6,0.7,867.1,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3847715378997045,False
1313925,2026-08-18T03:58:48.619583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.6,0.0,0.1,1.6,1.0,242.9,243.6,243.5,0.9,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3702832956387485,False
1313956,2026-08-18T03:59:03.629841+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.5,1.5,0.0,0.9,1.0,240.7,241.0,241.2,12.0,10.5,10.6,856.9,2.7,49.94,0.0,1.4,41.7,857.4,1.2,0.9,41.7,100.0,3302.0,3301.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.39826517432318953,False
1313987,2026-08-18T03:59:19.619087+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.1,0.1,1.6,1.0,230.3,231.0,231.0,0.8,0.6,0.7,867.1,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3684876057656804,False
1314018,2026-08-18T03:59:34.618578+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,0.2,1.4,1.7,23.4,0.0,0.9,2.0,243.4,243.4,243.6,11.9,10.5,10.6,856.7,2.8,49.94,0.0,1.4,41.7,855.0,26.2,24.7,41.7,100.0,3295.0,3293.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.4295721939669511,False
1314080,2026-08-18T04:00:05.629005+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.7,1.8,19.8,0.0,0.9,1.0,245.0,244.7,245.6,43.1,42.7,43.4,860.9,-23.1,50.17,0.0,-28.9,41.7,862.7,-42.9,-42.9,41.7,100.0,3321.0,3320.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.4751976141525819,False
1314111,2026-08-18T04:00:21.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.6,0.0,0.1,1.7,1.0,242.0,242.2,242.5,0.9,0.6,0.6,867.1,0.0,50.37,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3933084339541778,False
1314144,2026-08-18T04:00:37.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,1.0,8.8,0.0,0.9,1.0,230.4,230.6,231.0,22.3,20.9,21.0,856.4,15.7,49.87,0.0,9.9,41.7,857.4,6.9,5.6,41.7,100.0,3301.0,3300.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.41343885814343506,False
1314175,2026-08-18T04:00:53.628812+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,1.7,1.0,239.9,240.6,240.5,0.8,0.6,0.7,867.1,0.0,49.93,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3666321653520279,False
1314237,2026-08-18T04:01:24.618615+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.1,0.1,1.7,1.0,239.9,240.6,240.5,0.8,0.6,0.7,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36221559885957055,False
1314268,2026-08-18T04:01:39.629424+00:00,external_ems_2,bess_2,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,0.7,2.3,2.4,21.5,0.0,0.9,1.0,230.5,230.8,231.2,28.0,25.8,25.7,855.0,22.7,49.8,0.0,14.3,41.7,857.4,1.2,0.9,41.7,100.0,3302.0,3301.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.42739092811839935,False
1314330,2026-08-18T04:02:10.618580+00:00,external_ems_2,bess_2,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,0.7,1.6,2.0,21.5,0.0,0.9,1.0,242.0,242.4,242.7,12.1,10.5,10.6,856.7,3.3,49.94,0.0,1.4,41.7,854.7,24.8,24.5,41.7,100.0,3294.0,3293.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.4232098939780513,False
1314392,2026-08-18T04:02:41.618760+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,0.3,6.0,0.0,0.9,2.0,243.3,243.5,243.9,63.8,63.1,63.7,863.4,-48.2,50.29,0.0,-45.4,41.7,863.1,-42.2,-42.5,41.7,100.0,3327.0,3325.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.5052231157780853,False
1314423,2026-08-18T04:02:57.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.6,1.0,242.2,242.4,242.6,0.8,0.6,0.7,867.0,0.0,50.29,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3790788184991174,False
1314458,2026-08-18T04:03:14.618575+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.5,1.5,2.2,22.8,0.0,0.8,2.0,236.3,236.4,236.8,12.2,11.7,10.7,858.2,5.5,49.93,0.0,1.8,41.7,856.0,28.3,28.4,41.7,100.0,3300.0,3298.0,25.3,24.5,24.8,20000.0,856.4,0,0,True,0.4511176281819323,False
1314489,2026-08-18T04:03:30.629536+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.6,0.0,0.1,1.6,1.0,227.9,227.0,228.4,0.8,0.6,0.6,867.1,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36829247274757354,False
1314551,2026-08-18T04:04:01.619463+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,2.6,0.0,0.1,1.6,1.0,241.9,239.9,242.4,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36243676741396774,False
1314582,2026-08-18T04:04:16.619723+00:00,external_ems_2,bess_2,good,0.0834,normal,PCS DC current and BMS current mismatch: 25.2,4.5,7.1,2.1,25.2,0.0,0.8,2.0,226.1,222.3,226.8,44.7,47.5,40.4,854.3,36.8,49.78,0.0,25.2,41.7,856.4,11.6,9.4,41.7,100.0,3299.0,3297.0,25.3,24.5,24.8,20000.0,856.4,0,0,True,0.5335152233366918,False
1314613,2026-08-18T04:04:32.629887+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.3,2.6,0.0,0.1,1.6,1.0,245.5,243.7,245.8,0.9,0.6,0.6,867.1,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3786181144505316,False
1314644,2026-08-18T04:04:47.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.0,3.6,1.6,10.7,0.0,0.8,1.0,232.6,229.5,233.5,20.1,22.2,18.6,855.5,13.7,49.88,0.0,5.6,41.7,857.1,3.0,2.1,41.7,100.0,3300.0,3299.0,25.3,24.5,24.7,20000.0,856.4,0,0,True,0.4270524100660652,False
1314706,2026-08-18T04:05:18.618575+00:00,external_ems_2,bess_2,good,0.0481,normal,PCS DC current and BMS current mismatch: 23.0,3.5,4.3,2.7,23.0,0.0,0.8,2.0,237.3,235.2,238.7,37.0,32.9,37.2,860.0,-18.6,50.08,0.0,-20.7,41.7,862.7,-41.6,-41.4,41.7,100.0,3322.0,3320.0,25.3,24.5,24.7,20000.0,856.4,0,0,True,0.4847427256880206,False
1314737,2026-08-18T04:05:34.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.5,0.2,0.1,1.6,1.0,245.3,244.3,245.9,0.8,0.6,0.6,867.0,-0.2,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3804750183438673,False
1314768,2026-08-18T04:05:49.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,4.5,0.9,6.2,0.0,0.8,2.0,243.3,242.0,243.7,51.6,47.1,51.3,862.5,-33.3,50.23,0.0,-35.2,41.7,863.4,-39.5,-39.6,41.7,100.0,3324.0,3322.0,25.3,24.5,24.8,20000.0,856.4,0,0,True,0.47692392179180354,False
1314799,2026-08-18T04:06:05.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.4,0.3,2.5,0.2,0.1,1.6,1.0,230.9,229.6,232.0,0.9,0.6,0.6,867.0,-0.2,50.09,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38603205526485257,False
1314861,2026-08-18T04:06:36.618698+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.3,2.6,0.2,0.1,1.6,1.0,243.8,243.1,244.2,0.9,0.6,0.6,867.1,-0.2,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38441557489526534,False
1314892,2026-08-18T04:06:51.619125+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.2,0.8,15.0,0.0,0.8,2.0,244.9,244.1,245.4,46.1,42.9,46.0,862.5,-35.5,50.2,0.0,-31.3,41.7,861.7,-20.5,-23.1,41.7,100.0,3317.0,3315.0,25.3,24.5,24.8,20000.0,856.4,0,0,True,0.46272221120431817,False
1314923,2026-08-18T04:07:07.629923+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.6,0.2,0.1,1.6,1.0,230.6,230.0,231.8,0.8,0.6,0.7,867.1,-0.2,50.06,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.37667001170737324,False
1314954,2026-08-18T04:07:22.629829+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.2,1.6,20.0,0.0,0.8,2.0,246.7,246.0,246.9,44.1,41.0,44.2,862.3,-33.7,50.19,0.0,-30.8,42.1,860.7,-13.7,-7.1,42.1,100.0,3310.0,3308.0,25.3,24.5,24.8,20000.0,856.4,0,0,True,0.47551578405887523,False
1315016,2026-08-18T04:07:53.629621+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.2,0.4,0.7,0.0,0.8,2.0,243.6,242.9,244.2,44.7,41.6,44.8,862.5,-26.1,50.19,0.0,-27.6,42.1,862.1,-25.4,-25.4,42.1,100.0,3316.0,3314.0,25.3,24.5,24.8,20000.0,856.4,0,0,True,0.45774710338485197,False
1315047,2026-08-18T04:08:09.628691+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.3,2.6,0.1,0.1,1.6,1.0,234.8,234.1,235.8,0.9,0.6,0.6,867.1,-0.1,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.37776913672872864,False
1315078,2026-08-18T04:08:24.629221+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.7,0.6,0.4,0.0,0.8,2.0,246.6,245.9,246.8,41.6,38.5,42.2,861.8,-27.6,50.19,0.0,-22.9,42.1,862.4,-27.2,-27.9,42.1,100.0,3313.0,3311.0,25.3,24.5,24.8,20000.0,856.4,0,0,True,0.4684553649653944,False
1315109,2026-08-18T04:08:40.629073+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.1,0.1,1.6,1.0,243.7,243.2,244.0,0.8,0.6,0.6,867.1,0.1,50.22,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3707076533557696,False
1315171,2026-08-18T04:09:11.619306+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.6,0.0,0.1,1.6,1.0,244.7,244.2,245.0,0.9,0.6,0.6,867.1,0.0,50.22,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3833582041607718,False
1315202,2026-08-18T04:09:26.618573+00:00,external_ems_2,bess_2,good,0.1058,normal,PCS DC current and BMS current mismatch: 26.6,1.8,3.7,3.0,26.6,0.0,0.8,1.0,231.2,230.3,232.1,28.9,25.2,28.4,860.1,-7.8,50.01,0.0,-8.0,42.1,863.1,-34.4,-34.6,42.1,100.0,3323.0,3322.0,25.3,24.5,24.8,20000.0,856.4,0,0,True,0.4794752768243151,False
1315233,2026-08-18T04:09:42.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.5,0.3,0.1,1.6,1.0,247.5,246.9,247.6,0.9,0.6,0.6,867.0,0.3,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3929625050353651,False
1315264,2026-08-18T04:09:57.618787+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.6,0.4,7.8,0.4,0.8,2.0,244.2,243.5,244.5,44.5,40.9,44.3,862.5,-30.4,50.19,0.0,-30.3,42.1,862.1,-22.6,-21.7,42.5,100.0,3318.0,3316.0,25.3,24.5,24.8,20000.0,856.4,0,0,True,0.5122807349697688,False
1315326,2026-08-18T04:10:28.628821+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,2.1,2.8,1.9,22.2,0.0,0.8,1.0,242.7,241.5,243.6,34.5,31.9,34.7,861.5,-13.0,50.08,0.0,-21.8,42.5,863.4,-35.2,-35.6,42.5,100.0,3324.0,3323.0,25.3,24.5,24.8,20000.0,856.4,0,0,True,0.4629077652328014,False
1315388,2026-08-18T04:10:59.628675+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.3,1.5,19.2,0.0,0.8,2.0,243.6,243.0,244.0,46.7,43.4,46.6,862.9,-32.8,50.21,0.0,-32.0,42.5,861.4,-13.6,-6.5,42.5,100.0,3323.0,3321.0,25.3,24.5,24.8,20000.0,856.4,0,0,True,0.47194453719532886,False
1315419,2026-08-18T04:11:15.630002+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.2,0.1,1.6,1.0,230.6,230.9,231.4,0.8,0.6,0.6,867.0,-0.2,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3702309463637219,False
1315481,2026-08-18T04:11:46.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.5,0.1,0.1,1.6,1.0,245.3,245.8,245.8,0.9,0.6,0.7,867.0,-0.1,50.25,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3927352886522046,False
