id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1315512,2026-08-18T04:12:01.619300+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.8,14.7,0.0,0.9,2.0,244.9,244.8,245.3,47.5,48.0,47.5,862.9,-37.4,50.16,0.0,-23.1,42.5,862.1,-22.7,-23.2,42.5,100.0,3324.0,3322.0,25.4,24.5,24.8,20000.0,856.4,0,0,True,0.4617180393084084,False
1315543,2026-08-18T04:12:17.629067+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.6,0.1,0.1,1.6,1.0,246.2,246.3,246.6,0.9,0.6,0.7,867.1,0.1,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3890506882978748,False
1315574,2026-08-18T04:12:32.629695+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,1.3,12.0,0.0,0.9,1.0,242.0,241.9,242.3,40.1,39.9,40.2,862.4,-27.2,50.21,0.0,-25.0,42.9,863.7,-39.2,-39.1,42.9,100.0,3325.0,3324.0,25.4,24.5,24.8,20000.0,856.4,0,0,True,0.45348538612004113,False
1315636,2026-08-18T04:13:03.618574+00:00,external_ems_2,bess_2,good,0.2052,normal,PCS DC current and BMS current mismatch: 32.8,0.9,0.9,3.0,32.8,0.0,1.0,2.0,230.5,230.7,231.4,32.4,31.5,31.7,861.1,-6.9,50.06,0.0,-12.7,42.9,864.1,-39.7,-39.8,42.9,100.0,3327.0,3325.0,25.4,24.4,24.8,20000.0,856.4,0,0,True,0.48337189537449476,False
1315667,2026-08-18T04:13:19.628916+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.1,1.6,1.0,246.5,246.7,246.7,0.8,0.6,0.6,867.1,0.0,50.22,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.37410991055436393,False
1315698,2026-08-18T04:13:34.628968+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,0.0,4.6,0.0,1.0,2.0,245.2,245.4,245.8,50.6,51.0,50.5,863.7,-40.0,50.18,0.0,-36.0,42.9,863.7,-35.4,-35.5,42.9,100.0,3326.0,3324.0,25.4,24.4,24.8,20000.0,856.4,0,0,True,0.47237937998400403,False
1315729,2026-08-18T04:13:50.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.6,1.0,244.4,244.8,244.9,0.8,0.6,0.6,867.0,0.0,50.28,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3738611344105294,False
1315791,2026-08-18T04:14:21.618880+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.6,1.0,243.7,244.0,244.0,0.8,0.6,0.6,867.0,-0.1,50.29,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3749217410013666,False
1315822,2026-08-18T04:14:36.628731+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,0.6,6.3,0.0,0.9,1.0,242.7,242.9,243.2,54.7,55.0,54.7,864.1,-38.0,50.26,0.0,-39.0,42.9,864.7,-44.3,-44.1,42.9,100.0,3328.0,3327.0,25.4,24.5,24.8,20000.0,856.4,0,0,True,0.4885204462636843,False
1315853,2026-08-18T04:14:52.629307+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.5,0.1,0.1,1.7,1.0,232.5,233.0,233.3,0.9,0.6,0.6,867.0,-0.1,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38461962045004805,False
1315946,2026-08-18T04:15:38.630671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,1.0,6.9,0.0,0.9,2.0,241.7,241.5,242.1,51.5,51.3,51.9,863.7,-32.0,50.24,0.0,-38.0,43.3,864.7,-38.9,-39.1,43.3,100.0,3329.0,3327.0,25.4,24.5,24.8,20000.0,856.4,0,0,True,0.46702949052256015,False
1315977,2026-08-18T04:15:54.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.7,1.0,240.8,240.7,241.2,0.8,0.6,0.6,867.1,0.0,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37166700012634535,False
1316008,2026-08-18T04:16:09.619855+00:00,external_ems_2,bess_2,good,0.0786,normal,PCS DC current and BMS current mismatch: 24.9,0.5,0.3,1.7,24.9,0.0,0.9,2.0,241.9,242.1,242.4,65.3,65.6,65.3,865.4,-51.6,50.32,0.0,-46.9,43.3,863.7,-26.7,-28.1,43.3,100.0,3327.0,3325.0,25.4,24.5,24.8,20000.0,856.4,0,0,True,0.5223871473613048,False
1316039,2026-08-18T04:16:25.628801+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.4,0.1,1.7,1.0,231.5,232.0,232.3,0.8,0.6,0.6,867.0,0.4,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38734663638945077,False
1316103,2026-08-18T04:16:57.629245+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.1,1.7,1.0,242.7,243.5,243.3,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3576084764044233,False
1316134,2026-08-18T04:17:12.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.0,1.5,11.3,0.0,0.9,1.0,224.5,224.7,225.4,26.7,24.7,25.0,856.2,22.3,49.8,0.0,18.6,43.3,857.7,11.0,8.1,43.3,100.0,3306.0,3305.0,25.4,24.5,24.8,20000.0,856.4,0,0,True,0.45454750134060384,False
1316165,2026-08-18T04:17:28.618842+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,1.7,1.0,231.9,232.3,232.3,0.8,0.6,0.6,867.1,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.360602197440563,False
1316196,2026-08-18T04:17:43.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,1.8,15.3,0.0,0.9,1.0,229.3,229.7,230.0,23.7,22.0,22.1,856.6,16.7,49.85,0.0,10.1,43.3,858.4,1.4,1.1,43.3,100.0,3306.0,3305.0,25.4,24.5,24.8,20000.0,856.4,0,0,True,0.42306715351978175,False
1316258,2026-08-18T04:18:14.628657+00:00,external_ems_2,bess_2,good,0.1876,normal,PCS DC current and BMS current mismatch: 31.7,0.6,1.7,2.9,31.7,0.0,1.0,1.0,225.1,225.3,225.7,43.5,42.2,41.8,855.2,33.0,49.78,0.0,20.4,43.3,858.1,1.3,1.0,43.3,100.0,3305.0,3304.0,25.4,24.4,24.8,20000.0,856.4,0,0,True,0.49499493013183493,False
1316289,2026-08-18T04:18:30.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,1.7,1.0,233.4,234.1,233.5,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35882648527722644,False
1316320,2026-08-18T04:18:45.619160+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.5,2.0,0.0,1.0,1.0,242.7,243.2,243.3,12.1,10.5,10.6,857.6,3.3,49.94,0.0,1.4,43.3,858.1,1.3,1.7,43.3,100.0,3305.0,3304.0,25.4,24.4,24.8,20000.0,856.4,0,0,True,0.40401425482780423,False
1316351,2026-08-18T04:19:01.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,1.7,1.0,230.7,230.9,231.0,0.8,0.6,0.6,867.1,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3600966549086066,False
1316444,2026-08-18T04:19:47.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.5,0.8,11.9,0.0,0.9,2.0,241.0,241.5,241.8,12.1,10.6,10.6,857.2,3.7,49.94,0.0,1.4,43.3,856.4,15.6,14.1,43.3,100.0,3302.0,3300.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.40376250758243815,False
1316475,2026-08-18T04:20:03.629627+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.7,1.0,224.3,224.7,224.9,0.8,0.6,0.6,867.1,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37637194858609785,False
1316506,2026-08-18T04:20:18.629402+00:00,external_ems_2,bess_2,good,0.0754,normal,PCS DC current and BMS current mismatch: 24.7,0.4,0.8,2.8,24.7,0.0,0.9,2.0,252.7,253.1,253.1,15.9,15.2,15.1,858.2,-0.5,50.02,0.0,-9.0,43.3,855.4,24.2,25.2,43.3,100.0,3292.0,3290.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.5080954816284822,False
1316570,2026-08-18T04:20:50.629119+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.2,19.1,0.0,0.9,1.0,226.5,226.4,226.9,33.9,32.1,32.0,855.9,27.0,49.85,0.0,14.6,43.3,857.1,7.9,1.0,43.3,100.0,3300.0,3299.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.43799296468138155,False
1316601,2026-08-18T04:21:06.619498+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.1,0.1,1.7,1.0,230.6,231.4,231.4,0.8,0.6,0.6,867.1,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3633653084030853,False
1316632,2026-08-18T04:21:21.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,0.1,5.8,0.0,0.9,1.0,231.2,231.0,231.6,22.5,21.1,21.1,855.3,15.9,49.85,0.0,12.8,43.3,855.4,21.7,21.2,43.3,100.0,3293.0,3292.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.44579170201709967,False
1316663,2026-08-18T04:21:37.628951+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.7,1.0,241.0,241.6,241.5,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35579331110382456,False
1316725,2026-08-18T04:22:08.619128+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.1,0.1,1.7,1.0,240.4,241.1,241.0,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3574772403363258,False
1316756,2026-08-18T04:22:23.618566+00:00,external_ems_2,bess_2,good,0.178,normal,PCS DC current and BMS current mismatch: 31.1,0.5,0.9,4.9,31.1,0.0,0.9,2.0,249.2,249.4,249.7,32.7,31.8,32.0,858.8,-26.3,50.02,0.0,-18.4,43.3,863.7,-57.4,-57.5,43.3,100.0,3325.0,3323.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.5523758750169573,False
1316789,2026-08-18T04:22:40.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.6,0.0,0.1,1.7,1.0,231.3,231.6,232.3,0.8,0.6,0.6,867.1,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36036688404649475,False
1316820,2026-08-18T04:22:55.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,0.1,7.0,0.0,0.9,1.0,242.7,243.2,243.4,12.0,10.5,10.6,856.8,3.4,49.94,0.0,1.4,43.3,856.7,10.4,9.3,43.3,100.0,3302.0,3301.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.4035580176538389,False
1316882,2026-08-18T04:23:26.629243+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,0.4,0.2,0.0,0.9,1.0,238.5,238.8,239.1,16.2,14.4,14.9,856.0,8.7,49.91,0.0,4.4,43.3,856.4,8.5,7.6,43.3,100.0,3301.0,3300.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.4085772463088165,False
1316913,2026-08-18T04:23:42.628691+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.1,1.7,1.0,229.6,229.8,230.0,0.8,0.6,0.6,867.1,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3625206176662822,False
1316975,2026-08-18T04:24:13.619092+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.1,0.1,1.7,1.0,226.5,226.8,227.1,0.8,0.6,0.6,867.1,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37006161118439185,False
1317037,2026-08-18T04:24:44.619082+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.1,0.1,1.7,1.0,242.7,243.5,243.2,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3588862736625843,False
1317068,2026-08-18T04:24:59.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.8,0.5,0.0,0.0,0.9,1.0,224.5,224.7,225.2,33.3,30.9,30.5,853.9,25.3,49.84,0.0,16.3,43.3,854.4,25.3,25.7,43.3,100.0,3289.0,3288.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.4963514661750693,False
1317099,2026-08-18T04:25:15.629821+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.7,1.0,236.4,236.8,236.9,0.8,0.6,0.6,867.1,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35702188418248165,False
1317130,2026-08-18T04:25:30.629017+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,2.2,17.7,0.0,0.9,1.0,229.2,229.6,229.8,24.2,22.4,22.5,854.9,19.0,49.85,0.0,11.9,43.3,857.1,1.3,1.0,43.3,100.0,3300.0,3299.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.4161429273847844,False
1317192,2026-08-18T04:26:01.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.4,2.4,19.8,0.0,0.9,1.0,225.6,225.7,226.1,38.2,36.4,35.8,853.6,30.2,49.77,0.0,20.1,43.3,856.0,10.4,8.0,43.3,100.0,3297.0,3296.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.4577709602944935,False
1317223,2026-08-18T04:26:17.628963+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.7,1.0,255.0,255.4,255.2,0.8,0.6,0.6,867.0,0.0,50.39,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4191272879054361,False
1317254,2026-08-18T04:26:32.618584+00:00,external_ems_2,bess_2,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,0.2,2.1,1.8,21.6,0.0,0.9,2.0,218.5,218.5,218.7,26.7,24.9,24.6,855.9,22.9,49.86,0.0,9.3,43.3,857.7,1.3,1.1,43.3,100.0,3304.0,3302.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.46738133913454133,False
1317285,2026-08-18T04:26:48.619807+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.1,0.1,1.7,1.0,240.2,240.8,240.8,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3573426676195372,False
1317347,2026-08-18T04:27:19.630364+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,1.6,1.0,243.6,244.3,244.0,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3582393144825037,False
1317378,2026-08-18T04:27:34.629930+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.3,6.7,0.0,0.9,2.0,242.1,242.5,242.7,12.0,10.5,10.6,856.3,3.9,49.94,0.0,1.4,43.3,856.0,10.6,10.5,43.3,100.0,3298.0,3296.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.39660788218527654,False
1317409,2026-08-18T04:27:50.628759+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.2,0.1,1.6,1.0,224.6,224.9,225.0,0.8,0.6,0.6,867.1,-0.2,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3794534961436437,False
1317440,2026-08-18T04:28:05.619289+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.8,15.5,0.0,0.9,2.0,237.8,238.1,238.3,17.8,16.3,16.5,855.2,10.9,49.9,0.0,4.5,43.3,854.4,26.4,25.7,43.3,100.0,3291.0,3289.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.4330249503151281,False
1317502,2026-08-18T04:28:36.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.3,7.0,0.0,0.9,2.0,245.0,244.8,245.2,65.6,66.0,65.8,862.7,-50.5,50.33,0.0,-48.1,43.3,862.4,-43.5,-41.9,43.3,100.0,3321.0,3319.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.5315626444721442,False
1317533,2026-08-18T04:28:52.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.3,0.1,1.6,1.0,244.5,244.6,244.8,0.8,0.6,0.7,867.0,-0.3,50.33,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.39038297483159523,False
1317564,2026-08-18T04:29:07.618834+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.2,1.0,18.1,0.0,0.9,3.0,241.7,241.8,242.2,69.4,69.5,69.3,863.4,-50.6,50.35,0.0,-39.4,43.3,862.4,-32.5,-30.8,43.3,100.0,3316.0,3313.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.5400865564931914,False
1317595,2026-08-18T04:29:23.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.6,0.0,0.1,1.6,1.0,237.9,237.9,238.4,0.9,0.6,0.6,867.1,0.0,50.24,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3823990798521533,False
1317657,2026-08-18T04:29:54.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.6,1.0,242.0,242.4,242.3,0.8,0.6,0.6,867.0,0.0,50.37,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37828034936149174,False
1317688,2026-08-18T04:30:09.629264+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.6,2.6,15.7,0.0,0.8,2.0,233.7,234.0,234.6,47.2,46.8,47.4,862.5,-33.8,50.15,0.0,-26.5,43.3,865.1,-49.5,-49.7,43.3,100.0,3329.0,3327.0,25.3,24.5,24.8,20000.0,856.4,0,0,True,0.4880422238657627,False
1317719,2026-08-18T04:30:25.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.6,1.0,244.7,245.1,244.8,0.8,0.6,0.6,867.0,-0.1,50.34,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37927548057878674,False
1317750,2026-08-18T04:30:40.629431+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,1.6,13.3,0.0,0.9,2.0,241.1,241.1,241.7,58.3,58.2,59.0,864.5,-40.2,50.29,0.0,-47.1,43.7,866.1,-53.5,-53.4,43.7,100.0,3333.0,3331.0,25.4,24.5,24.8,20000.0,856.4,0,0,True,0.506376070945499,False
1317812,2026-08-18T04:31:11.619340+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,2.8,11.6,0.0,0.9,1.0,239.9,239.9,240.5,51.5,50.9,51.7,863.3,-42.3,50.21,0.0,-34.1,43.7,866.1,-53.9,-53.7,43.7,100.0,3333.0,3332.0,25.4,24.5,24.8,20000.0,856.4,0,0,True,0.5040904692808671,False
1317843,2026-08-18T04:31:27.629946+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.6,1.0,242.6,242.8,243.0,0.8,0.6,0.6,867.0,0.1,50.31,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3754701666353744,False
1317874,2026-08-18T04:31:42.618892+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,0.3,9.4,0.0,0.8,3.0,244.8,244.7,245.3,66.6,65.8,66.3,865.4,-49.7,50.33,0.0,-47.5,43.7,865.1,-40.3,-41.9,43.7,100.0,3327.0,3324.0,25.4,24.6,24.9,20000.0,856.4,0,0,True,0.5282563161392682,False
1317905,2026-08-18T04:31:58.618611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.5,0.0,0.1,1.6,1.0,234.5,234.0,235.2,0.8,0.6,0.6,867.0,0.0,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37229961193527195,False
1317967,2026-08-18T04:32:29.629896+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.5,0.1,0.1,1.6,1.0,240.5,238.6,241.4,0.8,0.6,0.6,867.0,0.1,50.32,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.38219460148286344,False
1318029,2026-08-18T04:33:00.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.5,0.0,0.1,1.6,1.0,237.2,235.5,238.4,0.8,0.6,0.6,867.0,0.0,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3742782699852221,False
1318060,2026-08-18T04:33:15.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.9,1.3,19.0,0.0,0.9,1.0,243.2,241.7,243.7,67.8,62.9,67.5,865.7,-51.1,50.29,0.0,-40.3,44.1,864.4,-32.1,-33.2,44.1,100.0,3328.0,3327.0,25.5,24.6,24.9,20000.0,856.4,0,0,True,0.5219582361954771,False
1318122,2026-08-18T04:33:46.618568+00:00,external_ems_2,bess_2,good,0.0481,normal,PCS DC current and BMS current mismatch: 23.0,3.4,4.6,2.7,23.0,0.0,0.9,2.0,234.9,232.9,236.3,51.7,47.1,51.6,863.7,-31.7,50.18,0.0,-26.2,44.5,866.4,-54.7,-54.1,44.5,100.0,3335.0,3333.0,25.5,24.6,24.9,20000.0,856.4,0,0,True,0.5190656251290205,False
1318153,2026-08-18T04:34:02.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.5,0.2,0.1,1.7,1.0,242.8,241.1,243.2,0.8,0.6,0.6,867.0,-0.2,50.35,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3864000230426185,False
1318184,2026-08-18T04:34:17.618577+00:00,external_ems_2,bess_2,good,0.1122,normal,PCS DC current and BMS current mismatch: 27.0,3.8,4.2,2.9,27.0,0.0,0.8,2.0,234.3,231.7,235.5,47.7,43.5,47.7,863.2,-23.6,50.15,0.0,-24.7,44.5,866.1,-50.6,-50.2,44.5,100.0,3331.0,3329.0,25.5,24.7,25.0,20000.0,856.4,0,0,True,0.519718645686893,False
1318215,2026-08-18T04:34:33.629171+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.5,0.1,0.1,1.7,1.0,244.4,243.3,244.9,0.8,0.6,0.6,867.0,0.1,50.36,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3819793854956097,False
1318277,2026-08-18T04:35:04.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.5,0.0,0.1,1.7,1.0,243.4,242.9,243.9,0.8,0.6,0.6,867.0,0.0,50.37,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.38112072519187373,False
1318308,2026-08-18T04:35:19.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,3.2,3.2,15.9,0.0,0.9,2.0,234.2,232.8,235.0,48.2,45.0,47.7,863.2,-36.9,50.15,0.0,-27.9,44.9,866.4,-52.8,-53.0,44.9,100.0,3335.0,3333.0,25.6,24.7,25.0,20000.0,856.4,0,0,True,0.511685209118719,False
1318339,2026-08-18T04:35:35.618655+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.5,0.0,0.1,1.7,1.0,243.9,243.1,244.1,0.8,0.6,0.6,867.0,0.0,50.36,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3800419799260611,False
1318370,2026-08-18T04:35:50.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.8,0.7,7.6,0.0,0.9,2.0,242.0,241.3,242.5,66.3,62.5,66.0,865.8,-47.2,50.32,0.0,-46.5,44.9,865.1,-39.6,-38.7,44.9,100.0,3330.0,3328.0,25.6,24.7,25.0,20000.0,856.4,0,0,True,0.5015606198874226,False
1318432,2026-08-18T04:36:21.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,3.3,1.0,4.2,0.0,0.9,2.0,239.4,237.8,239.9,54.0,50.9,54.2,864.4,-35.4,50.24,0.0,-39.0,44.9,865.4,-39.6,-41.9,44.9,100.0,3335.0,3333.0,25.6,24.7,25.0,20000.0,856.4,0,0,True,0.47775675689239033,False
1318463,2026-08-18T04:36:37.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.5,0.1,0.1,1.7,1.0,242.1,240.9,242.7,0.8,0.6,0.6,867.0,-0.1,50.28,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3748415397428486,False
1318494,2026-08-18T04:36:52.628789+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.5,0.7,11.9,0.0,0.9,2.0,242.6,241.7,243.0,69.3,66.0,69.5,866.1,-51.6,50.34,0.0,-48.4,45.3,865.4,-39.7,-39.4,45.3,100.0,3330.0,3328.0,25.6,24.7,25.0,20000.0,856.4,0,0,True,0.5234869702501183,False
1318587,2026-08-18T04:37:39.630136+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.5,0.1,0.1,1.7,1.0,240.8,239.4,241.2,0.8,0.6,0.6,867.0,-0.1,50.28,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3750075119518848,False
1318618,2026-08-18T04:37:54.628657+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,3.6,1.6,15.1,0.0,1.0,3.0,242.9,241.9,243.4,67.7,64.2,67.8,866.0,-45.7,50.33,0.0,-47.2,45.3,864.4,-30.6,-29.9,45.3,100.0,3324.0,3321.0,25.7,24.7,25.0,20000.0,856.4,0,0,True,0.5198520361068519,False
1318649,2026-08-18T04:38:10.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.6,0.2,0.1,1.7,1.0,241.1,239.8,241.7,0.8,0.6,0.6,867.1,-0.2,50.27,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3779716920715001,False
1318680,2026-08-18T04:38:25.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.4,0.7,5.0,0.0,1.0,2.0,245.2,244.4,245.7,67.7,64.3,67.7,866.0,-48.5,50.33,0.0,-47.4,45.7,866.7,-53.5,-53.9,45.7,100.0,3335.0,3333.0,25.7,24.7,25.0,20000.0,856.4,0,0,True,0.5274656900951474,False
1318742,2026-08-18T04:38:56.629305+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,3.4,2.8,14.6,0.0,1.0,2.0,238.3,237.0,239.4,52.7,49.3,52.7,864.3,-40.2,50.25,0.0,-32.8,45.7,867.1,-54.8,-55.1,45.7,100.0,3338.0,3336.0,25.7,24.7,25.1,20000.0,856.4,0,0,True,0.5085660562163133,False
1318773,2026-08-18T04:39:12.629500+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.5,0.1,0.1,1.7,1.0,243.4,242.7,243.9,0.8,0.6,0.6,867.0,-0.1,50.33,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.37945355000492725,False
1318804,2026-08-18T04:39:27.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.7,2.1,16.0,0.0,0.9,2.0,228.4,227.4,229.3,24.4,25.7,23.0,858.0,20.7,49.84,0.0,12.7,45.7,860.1,4.7,5.4,45.7,100.0,3303.0,3301.0,25.7,24.8,25.1,20000.0,856.4,0,0,True,0.470262270709954,False
1318835,2026-08-18T04:39:43.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.6,0.0,0.1,1.7,1.0,240.7,239.6,240.8,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.35844332726822065,False
1318897,2026-08-18T04:40:14.629514+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.2,0.1,1.7,1.0,243.1,243.0,243.4,0.8,0.6,0.6,867.1,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.36068378751527963,False
1318928,2026-08-18T04:40:29.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.5,2.5,0.0,1.0,2.0,242.7,243.1,243.3,12.0,10.5,10.6,858.2,3.8,49.94,0.0,1.4,45.7,858.7,1.3,0.9,45.7,100.0,3308.0,3306.0,25.7,24.7,25.0,20000.0,856.4,0,0,True,0.4211243751544569,False
1318959,2026-08-18T04:40:45.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.6,1.0,224.7,224.8,225.3,0.8,0.6,0.6,867.1,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.37586732753600716,False
1318990,2026-08-18T04:41:00.629818+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.9,14.5,0.0,1.1,2.0,241.9,242.3,242.4,12.1,10.5,10.6,858.0,3.9,49.94,0.0,1.4,45.7,857.1,18.4,18.1,45.7,100.0,3304.0,3302.0,25.7,24.6,25.0,20000.0,856.4,0,0,True,0.4255684554533363,False
1319089,2026-08-18T04:41:50.619585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.6,1.0,225.4,225.8,226.0,0.8,0.6,0.6,867.1,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.37555228773010907,False
1319120,2026-08-18T04:42:05.618581+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.3,1.5,1.7,22.2,0.0,1.0,2.0,243.9,244.1,244.2,12.0,10.5,10.6,857.7,3.8,49.94,0.0,1.4,45.7,856.0,26.0,25.1,45.7,100.0,3293.0,3291.0,25.6,24.6,24.9,20000.0,856.4,0,0,True,0.4474675551928036,False
1319151,2026-08-18T04:42:21.628962+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.1,0.1,1.6,1.0,242.5,243.2,243.0,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.36001966178503403,False
1319213,2026-08-18T04:42:52.629179+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.1,1.6,1.0,240.3,240.4,240.5,0.8,0.6,0.6,867.1,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.35998507452429973,False
1319244,2026-08-18T04:43:07.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.1,1.2,11.3,0.0,1.1,2.0,225.1,225.5,225.9,30.7,29.1,28.6,855.2,25.8,49.8,0.0,20.4,45.7,856.4,14.5,13.4,45.7,100.0,3299.0,3297.0,25.6,24.5,24.9,20000.0,856.4,0,0,True,0.4666467012949041,False
1319281,2026-08-18T04:43:26.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,1.6,1.0,240.5,241.2,241.0,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3657859651287127,False
1319312,2026-08-18T04:43:41.618620+00:00,external_ems_2,bess_2,good,0.1555,normal,PCS DC current and BMS current mismatch: 29.7,0.6,3.4,3.5,29.7,0.0,1.1,2.0,224.1,224.3,224.7,39.3,37.2,35.9,854.6,31.0,49.77,0.0,22.1,45.7,858.1,1.3,0.8,45.7,100.0,3305.0,3303.0,25.6,24.5,24.9,20000.0,856.4,0,0,True,0.4928533447213747,False
1319374,2026-08-18T04:44:12.630730+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.4,2.8,0.0,1.1,1.0,243.7,243.8,243.9,12.0,10.5,10.6,857.3,4.0,49.94,0.0,1.4,45.7,857.7,1.2,1.0,45.7,100.0,3304.0,3303.0,25.6,24.5,24.9,20000.0,856.4,0,0,True,0.4115614432891652,False
1319405,2026-08-18T04:44:28.618785+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.1,0.1,1.7,1.0,229.0,229.2,229.6,0.8,0.6,0.6,867.1,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36877258786101946,False
1319436,2026-08-18T04:44:43.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.4,0.7,1.1,0.0,1.1,1.0,233.8,234.2,234.6,21.6,20.2,20.4,856.0,14.1,49.83,0.0,9.8,45.7,856.7,13.0,11.6,45.7,100.0,3302.0,3301.0,25.6,24.5,24.9,20000.0,856.4,0,0,True,0.4410704553929134,False
1319467,2026-08-18T04:44:59.619006+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.7,1.0,229.5,229.9,230.0,0.8,0.6,0.6,867.1,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36590277274307526,False
1319535,2026-08-18T04:45:33.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.7,1.0,226.1,226.2,226.6,0.8,0.6,0.6,867.1,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3761585404677507,False
1319566,2026-08-18T04:45:48.628710+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.7,2.3,0.0,1.0,1.0,244.7,245.1,245.1,12.0,10.5,10.6,857.0,3.5,49.94,0.0,1.4,45.7,857.7,1.2,0.8,45.7,100.0,3301.0,3300.0,25.5,24.5,24.8,20000.0,856.4,0,0,True,0.40789937390626524,False
1319628,2026-08-18T04:46:19.629059+00:00,external_ems_2,bess_2,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,0.7,2.3,0.7,21.6,0.0,1.0,2.0,228.3,228.2,228.9,27.2,25.1,24.9,857.0,22.8,49.88,0.0,13.8,45.7,857.7,1.2,1.0,45.7,100.0,3298.0,3296.0,25.5,24.5,24.8,20000.0,856.4,0,0,True,0.4372279629394255,False
1319690,2026-08-18T04:46:50.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,0.3,8.4,0.0,1.0,2.0,233.4,233.7,234.2,20.1,18.4,18.7,855.7,12.7,49.87,0.0,12.5,45.7,855.4,21.1,21.8,45.7,100.0,3292.0,3290.0,25.5,24.5,24.8,20000.0,856.4,0,0,True,0.44539747635187354,False
1319721,2026-08-18T04:47:06.629373+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.2,0.1,1.7,1.0,254.4,254.8,254.5,0.8,0.6,0.6,867.0,0.2,50.32,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.41653307612832285,False
1319754,2026-08-18T04:47:22.619419+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.3,3.4,2.3,21.9,0.0,1.1,1.0,224.3,224.3,224.6,41.1,38.7,37.7,854.4,33.2,49.76,0.0,21.7,45.7,856.7,11.3,9.3,45.7,100.0,3296.0,3295.0,25.5,24.4,24.8,20000.0,856.4,0,0,True,0.48130103892727355,False
1319785,2026-08-18T04:47:38.629955+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.1,0.1,1.7,1.0,243.6,244.4,244.2,0.8,0.6,0.6,867.1,0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3633317024679721,False
1319847,2026-08-18T04:48:09.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.7,1.0,228.4,228.7,228.9,0.8,0.6,0.6,867.1,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3669836193561488,False
1319878,2026-08-18T04:48:24.618678+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.5,2.2,2.6,21.2,0.0,1.1,1.0,230.2,230.4,230.7,27.2,25.3,25.0,854.8,22.5,49.83,0.0,12.9,45.7,857.4,1.3,0.9,45.7,100.0,3302.0,3301.0,25.5,24.4,24.8,20000.0,856.4,0,0,True,0.42830701351411565,False
1319909,2026-08-18T04:48:40.629962+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.2,0.1,1.7,1.0,230.5,230.6,231.2,0.8,0.6,0.6,867.2,-0.2,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36734948085026675,False
1319940,2026-08-18T04:48:55.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,1.0,3.6,0.0,1.1,2.0,235.2,235.5,235.9,20.3,19.3,18.6,855.4,12.0,49.88,0.0,7.7,45.7,856.4,8.4,8.0,45.7,100.0,3299.0,3297.0,25.5,24.4,24.8,20000.0,856.4,0,0,True,0.4095069427552925,False
1320009,2026-08-18T04:49:30.618622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.1,0.1,1.7,1.0,226.7,226.5,227.4,0.8,0.6,0.6,867.1,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3775399090566001,False
1320040,2026-08-18T04:49:45.619492+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.0,0.8,2.2,0.0,1.1,1.0,243.6,242.4,244.1,12.1,12.6,10.6,856.3,5.0,49.93,0.0,2.4,45.7,857.1,2.8,2.2,45.7,100.0,3301.0,3300.0,25.5,24.4,24.8,20000.0,856.4,0,0,True,0.40382588686012966,False
1320071,2026-08-18T04:50:01.629775+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.2,2.6,0.1,0.1,1.7,1.0,243.1,241.2,243.5,0.8,0.6,0.6,867.1,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36630158447977496,False
1320102,2026-08-18T04:50:16.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.6,3.5,0.7,1.7,0.0,1.0,1.0,231.2,228.4,232.0,22.4,24.3,20.8,855.0,17.8,49.85,0.0,19.9,45.7,855.7,16.1,14.8,45.7,100.0,3294.0,3293.0,25.4,24.4,24.8,20000.0,856.4,0,0,True,0.4522255572296955,False
1320164,2026-08-18T04:50:47.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.9,3.6,2.1,14.0,0.0,1.0,1.0,231.2,228.1,232.0,23.1,25.1,21.5,854.6,17.5,49.84,0.0,13.2,45.7,856.7,3.5,2.0,45.7,100.0,3300.0,3299.0,25.4,24.4,24.8,20000.0,856.4,0,0,True,0.432978312563347,False
1320199,2026-08-18T04:51:05.618965+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.3,2.5,0.0,0.1,1.7,1.0,254.9,254.3,255.6,0.9,0.6,0.6,867.0,0.0,50.28,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.4243730657184691,False
1320232,2026-08-18T04:51:21.618821+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.3,6.1,2.4,16.0,0.0,1.0,2.0,225.8,221.8,226.1,40.0,41.5,35.4,854.0,23.2,49.76,0.0,22.4,45.7,856.4,7.2,6.5,45.7,100.0,3299.0,3297.0,25.4,24.4,24.8,20000.0,856.4,0,0,True,0.4895831924799219,False
1320263,2026-08-18T04:51:37.618719+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.4,0.3,2.6,0.0,0.1,1.7,1.0,243.3,241.3,243.7,0.9,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3748333889183173,False
1320325,2026-08-18T04:52:08.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.2,2.5,0.0,0.1,1.7,1.0,227.9,225.4,228.7,0.8,0.6,0.6,867.0,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.37471562375417944,False
1320356,2026-08-18T04:52:23.630726+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,2.8,0.3,8.5,0.0,1.0,2.0,233.0,231.7,233.8,23.1,24.3,21.5,856.0,4.4,49.82,0.0,2.4,45.7,855.7,12.9,11.5,45.7,100.0,3298.0,3296.0,25.4,24.4,24.8,20000.0,856.4,0,0,True,0.43231562129969475,False
1320387,2026-08-18T04:52:39.628935+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.6,0.1,0.1,1.7,1.0,230.1,228.8,230.5,0.8,0.6,0.6,867.1,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3699226671075978,False
1320418,2026-08-18T04:52:54.630260+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.7,1.4,16.5,0.0,1.0,2.0,240.7,239.9,241.1,12.1,12.3,10.6,856.1,4.7,49.93,0.0,2.3,45.7,854.7,21.2,22.0,45.7,100.0,3296.0,3294.0,25.4,24.4,24.8,20000.0,856.4,0,0,True,0.4153982763224347,False
1320487,2026-08-18T04:53:29.618650+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.6,0.0,0.1,1.7,1.0,243.0,242.4,243.5,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36101626505620427,False
1320518,2026-08-18T04:53:44.628779+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.3,0.2,5.2,0.0,1.0,1.0,240.0,238.9,240.2,14.7,15.2,12.9,855.2,11.0,49.93,0.0,8.6,45.2,855.0,16.2,13.0,45.2,100.0,3294.0,3293.0,25.4,24.4,24.8,20000.0,856.4,0,0,True,0.41740182818669075,False
1320549,2026-08-18T04:54:00.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.3,2.6,0.0,0.1,1.7,1.0,233.1,232.2,233.7,0.9,0.6,0.7,867.1,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.37726772273499626,False
1320580,2026-08-18T04:54:15.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.7,2.2,18.1,0.0,1.0,1.0,242.5,241.7,243.0,12.0,12.3,10.6,854.2,20.3,49.9,0.0,9.0,45.2,856.4,2.2,1.8,45.2,100.0,3299.0,3298.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.42879214837306856,False
1320642,2026-08-18T04:54:46.629950+00:00,external_ems_2,bess_2,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,1.9,2.6,2.4,21.1,0.0,1.0,2.0,224.6,223.3,225.2,39.2,39.7,37.1,853.0,31.4,49.76,0.0,25.0,45.2,855.4,10.3,8.7,45.2,100.0,3293.0,3291.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.4804428354787243,False
1320711,2026-08-18T04:55:21.618605+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.6,0.0,0.1,1.7,1.0,239.9,238.9,240.0,0.8,0.6,0.7,867.1,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3655793185279519,False
1320742,2026-08-18T04:55:36.618579+00:00,external_ems_2,bess_2,good,0.1475,normal,PCS DC current and BMS current mismatch: 29.2,1.8,4.6,3.0,29.2,0.0,1.0,2.0,227.2,225.9,227.7,39.0,39.6,35.0,853.4,31.8,49.79,0.0,20.3,45.2,856.4,2.6,2.0,45.2,100.0,3299.0,3297.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.4642340016207511,False
1320804,2026-08-18T04:56:07.628835+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.9,0.3,4.9,0.0,1.0,2.0,240.7,239.7,241.2,12.1,12.5,10.6,855.7,5.0,49.93,0.0,2.3,45.2,855.4,9.9,10.0,45.2,100.0,3299.0,3297.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.3958299950963073,False
1320835,2026-08-18T04:56:23.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.3,2.7,0.0,0.1,1.7,1.0,225.2,224.0,225.7,0.9,0.6,0.7,867.2,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3947517114491082,False
1320866,2026-08-18T04:56:38.628729+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.0,0.9,15.4,0.0,1.0,1.0,236.5,235.7,237.1,18.7,19.3,17.3,854.6,12.6,49.88,0.0,5.1,45.2,853.7,28.0,26.9,45.2,100.0,3293.0,3292.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.44345612509313126,False
1320897,2026-08-18T04:56:54.618608+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.3,2.5,0.0,0.1,1.7,1.0,253.9,253.3,254.5,0.9,0.6,0.7,867.0,0.0,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.40817540317075285,False
1320959,2026-08-18T04:57:25.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.6,0.2,0.1,1.7,1.0,243.1,243.0,243.3,0.9,0.6,0.7,867.1,0.2,50.31,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3941490013888866,False
1320990,2026-08-18T04:57:40.629631+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.1,0.8,7.9,0.0,1.0,2.0,241.8,241.4,242.2,57.9,55.9,58.0,862.5,-38.8,50.23,0.0,-33.5,45.2,861.7,-30.9,-31.4,45.2,100.0,3318.0,3316.0,25.4,24.4,24.8,20000.0,856.4,0,0,True,0.47732383636464604,False
1321021,2026-08-18T04:57:56.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.6,0.0,0.1,1.7,1.0,244.1,243.4,244.5,0.8,0.6,0.7,867.1,0.0,50.22,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3771071215895748,False
1321052,2026-08-18T04:58:11.629032+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,4.3,0.9,10.7,0.0,0.9,1.0,242.3,240.6,243.1,47.8,44.6,48.9,862.8,-34.2,50.26,0.0,-31.2,45.2,863.7,-44.9,-44.7,45.2,100.0,3323.0,3322.0,25.4,24.5,24.8,20000.0,856.4,0,0,True,0.4879987275831848,False
1321114,2026-08-18T04:58:42.629569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.7,4.1,2.7,17.2,0.0,1.0,2.0,233.8,231.5,235.2,37.8,33.9,38.0,860.7,-23.0,50.09,0.0,-16.6,45.2,863.4,-40.2,-40.3,45.2,100.0,3320.0,3318.0,25.5,24.5,24.8,20000.0,856.4,0,0,True,0.47317062616134165,False
1321145,2026-08-18T04:58:58.619112+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.3,2.3,0.1,0.1,1.7,1.0,245.1,243.0,244.5,0.9,0.6,0.7,867.1,-0.1,50.29,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.40032815837623853,False
1321176,2026-08-18T04:59:13.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,5.2,1.1,5.3,0.0,1.0,2.0,242.9,241.0,243.5,54.1,49.7,54.9,863.3,-39.1,50.2,0.0,-38.8,45.2,864.4,-44.4,-44.3,45.2,100.0,3328.0,3326.0,25.5,24.5,24.8,20000.0,856.4,0,0,True,0.48163906812407575,False
1321269,2026-08-18T05:00:00.629686+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.6,0.1,0.1,1.8,1.0,244.4,243.3,245.1,0.8,0.6,0.7,867.1,-0.1,50.3,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3827825501825228,False
1321300,2026-08-18T05:00:15.618624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,4.4,0.9,11.4,0.0,1.0,2.0,244.1,242.8,245.0,58.2,53.8,58.1,864.0,-42.3,50.27,0.0,-40.1,45.6,863.1,-30.9,-28.4,45.6,100.0,3325.0,3323.0,25.5,24.5,24.9,20000.0,856.4,0,0,True,0.49060617372017873,False
1321331,2026-08-18T05:00:31.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.3,2.5,0.1,0.1,1.8,1.0,234.2,232.2,235.2,0.9,0.6,0.6,867.0,-0.1,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.38313476052858386,False
1321362,2026-08-18T05:00:46.629947+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,4.2,1.2,8.8,0.0,0.9,2.0,244.9,243.5,245.4,55.2,51.8,56.0,863.9,-38.4,50.26,0.0,-41.5,45.6,865.1,-47.2,-47.1,45.6,100.0,3329.0,3327.0,25.5,24.6,24.9,20000.0,856.4,0,0,True,0.48715509814434355,False
1321424,2026-08-18T05:01:17.629857+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.4,0.2,5.9,0.0,1.0,2.0,243.1,242.4,243.5,61.6,58.2,61.5,864.9,-46.1,50.29,0.0,-43.2,45.6,864.7,-40.2,-39.8,45.6,100.0,3329.0,3327.0,25.6,24.6,24.9,20000.0,856.4,0,0,True,0.48849580772743345,False
1321455,2026-08-18T05:01:33.618620+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.6,0.2,0.1,1.8,1.0,237.8,237.0,238.8,0.8,0.6,0.6,867.1,-0.2,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3713818261268853,False
1321486,2026-08-18T05:01:48.629895+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.3,0.9,11.7,0.0,1.0,2.0,243.3,242.4,243.6,64.4,61.3,64.6,865.3,-48.5,50.31,0.0,-45.2,46.0,864.4,-36.8,-35.5,46.0,100.0,3321.0,3319.0,25.6,24.6,24.9,20000.0,856.4,0,0,True,0.49829380521070976,False
1321517,2026-08-18T05:02:04.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.5,0.0,0.1,1.8,1.0,242.1,241.5,242.3,0.9,0.6,0.6,867.0,0.0,50.35,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3943286103214929,False
1321579,2026-08-18T05:02:35.619810+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.3,2.6,0.0,0.1,1.7,1.0,244.2,243.3,244.7,0.9,0.6,0.7,867.1,0.0,50.31,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3923277767469922,False
1321610,2026-08-18T05:02:50.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,3.2,2.4,18.1,0.0,1.0,2.0,233.5,232.4,234.6,48.7,45.5,48.3,863.7,-29.2,50.17,0.0,-25.6,46.0,866.1,-47.3,-47.5,46.0,100.0,3330.0,3328.0,25.6,24.6,24.9,20000.0,856.4,0,0,True,0.4822689096878653,False
1321641,2026-08-18T05:03:06.628737+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,2.3,0.1,0.1,1.7,1.0,245.2,244.7,245.6,0.9,0.6,0.7,867.1,-0.1,50.38,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.40654021644669086,False
1321672,2026-08-18T05:03:21.630350+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,4.3,0.8,3.8,0.0,1.0,2.0,242.3,241.3,242.7,67.3,64.0,68.3,866.3,-53.2,50.35,0.0,-50.0,46.4,867.1,-57.0,-56.4,46.4,100.0,3338.0,3336.0,25.6,24.6,24.9,20000.0,856.4,0,0,True,0.540041398470746,False
1321765,2026-08-18T05:04:08.618930+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.5,0.0,0.1,1.7,1.0,242.6,241.9,242.6,0.9,0.6,0.6,867.0,0.0,50.33,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.39223489900503267,False
1321796,2026-08-18T05:04:23.619818+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.7,0.9,11.2,0.0,1.1,2.0,242.0,241.3,242.6,70.7,67.4,71.1,866.6,-52.3,50.35,0.0,-49.8,46.4,865.7,-41.1,-41.0,46.4,100.0,3336.0,3334.0,25.7,24.6,25.0,20000.0,856.4,0,0,True,0.5222602431456526,False
1321827,2026-08-18T05:04:39.628899+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.3,2.6,0.0,0.1,1.7,1.0,235.8,235.0,236.6,0.9,0.6,0.7,867.1,0.0,50.22,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.38454330631081723,False
1321894,2026-08-18T05:05:12.619413+00:00,external_ems_2,bess_2,good,0.0593,normal,PCS DC current and BMS current mismatch: 23.7,1.4,2.0,2.2,23.7,0.0,1.1,2.0,240.2,239.2,240.6,12.2,12.7,10.7,859.3,4.5,49.93,0.0,2.3,46.9,857.1,28.2,28.7,46.9,100.0,3305.0,3303.0,25.7,24.6,25.0,20000.0,856.4,0,0,True,0.4569973351967588,False
1321925,2026-08-18T05:05:28.629523+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.6,0.1,0.1,1.8,1.0,227.5,226.4,228.0,0.8,0.6,0.6,867.1,-0.1,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.5,20000.0,855.9,0,0,True,0.3718426246264656,False
1321956,2026-08-18T05:05:43.628897+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,1.1,1.5,1.7,22.8,0.0,1.1,2.0,242.6,242.1,243.2,12.1,11.1,10.6,858.4,4.2,49.93,0.0,1.9,46.9,856.7,27.0,25.6,46.9,100.0,3301.0,3299.0,25.7,24.6,25.0,20000.0,856.4,0,0,True,0.44749312604089164,False
1321987,2026-08-18T05:05:59.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.1,1.8,1.0,241.7,241.4,241.9,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.5,20000.0,855.9,0,0,True,0.35874200805355966,False
1322049,2026-08-18T05:06:30.618750+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.8,1.0,243.5,244.0,243.8,0.8,0.6,0.7,867.1,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3635557889569234,False
1322080,2026-08-18T05:06:45.618692+00:00,external_ems_2,bess_2,good,0.0914,normal,PCS DC current and BMS current mismatch: 25.7,0.5,3.8,3.4,25.7,0.0,1.2,1.0,224.4,224.7,224.9,39.0,36.2,35.2,855.3,27.1,49.77,0.0,22.2,46.9,858.7,1.4,1.0,46.9,100.0,3303.0,3302.0,25.7,24.5,24.9,20000.0,856.4,0,0,True,0.4829717588524834,False
1322115,2026-08-18T05:07:03.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.8,1.0,244.0,244.5,244.4,0.8,0.6,0.6,867.0,0.0,50.38,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3829954231437109,False
