id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1322146,2026-08-18T05:07:18.628784+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,0.7,0.4,3.0,23.8,0.0,1.2,2.0,238.2,238.4,238.9,52.7,52.6,53.0,863.4,-32.6,50.18,0.0,-31.8,46.9,866.4,-56.4,-56.4,46.9,100.0,3335.0,3333.0,25.7,24.5,24.9,20000.0,856.4,0,0,True,0.5063106058687193,False
1322208,2026-08-18T05:07:49.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,0.7,0.5,0.0,1.2,2.0,244.6,244.6,245.1,68.1,68.4,68.1,866.0,-54.7,50.34,0.0,-48.7,46.9,866.7,-55.2,-55.3,46.9,100.0,3336.0,3334.0,25.7,24.5,24.9,20000.0,856.4,0,0,True,0.5485560149851687,False
1322239,2026-08-18T05:08:05.619604+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,2.5,0.2,0.1,1.8,1.0,232.2,232.8,233.1,0.9,0.6,0.7,867.0,-0.2,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.39524155185895354,False
1322301,2026-08-18T05:08:36.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.2,0.1,1.8,1.0,231.5,231.9,232.2,0.8,0.6,0.6,867.0,-0.2,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3765563568467056,False
1322363,2026-08-18T05:09:07.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.5,0.3,0.1,1.8,1.0,244.0,244.3,244.5,0.9,0.6,0.6,867.0,-0.3,50.35,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.4042079674001973,False
1322394,2026-08-18T05:09:22.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.5,1.0,7.1,0.0,1.1,3.0,244.1,244.3,244.9,64.2,64.7,64.4,866.1,-44.0,50.3,0.0,-39.5,47.2,865.1,-36.9,-36.8,47.2,100.0,3331.0,3328.0,25.7,24.6,25.0,20000.0,856.4,0,0,True,0.492272388671356,False
1322425,2026-08-18T05:09:38.630187+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.5,0.1,0.1,1.8,1.0,240.5,240.6,241.0,0.9,0.6,0.6,867.0,-0.1,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.37938228569049637,False
1322456,2026-08-18T05:09:53.629491+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,1.6,18.6,0.0,1.1,2.0,241.0,240.6,241.3,52.5,52.3,53.2,865.1,-32.8,50.31,0.0,-35.3,47.2,866.7,-51.4,-51.1,47.2,100.0,3337.0,3335.0,25.7,24.6,25.0,20000.0,856.4,0,0,True,0.48285780829540564,False
1322518,2026-08-18T05:10:24.619493+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,2.1,15.8,0.0,1.1,1.0,233.2,233.3,233.8,44.1,43.7,44.4,863.6,-26.0,50.14,0.0,-20.8,47.6,865.7,-41.8,-42.1,47.6,100.0,3334.0,3333.0,25.7,24.6,25.0,20000.0,856.4,0,0,True,0.46553025567022455,False
1322549,2026-08-18T05:10:40.630629+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.2,0.1,1.8,1.0,245.8,246.1,246.1,0.8,0.6,0.7,867.0,0.2,50.34,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.39266602867606276,False
1322580,2026-08-18T05:10:55.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.7,5.3,0.0,1.1,2.0,243.5,243.7,244.0,61.9,62.3,62.1,866.0,-45.0,50.3,0.0,-44.3,47.6,866.7,-50.3,-50.2,47.6,100.0,3337.0,3335.0,25.7,24.6,25.0,20000.0,856.4,0,0,True,0.49263793869811134,False
1322611,2026-08-18T05:11:11.618674+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.1,1.8,1.0,241.7,241.9,242.1,0.8,0.6,0.6,867.1,0.1,50.34,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3802976279793573,False
1322673,2026-08-18T05:11:42.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.8,1.0,244.2,244.7,244.5,0.8,0.6,0.6,867.0,0.0,50.29,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3748495008162253,False
1322704,2026-08-18T05:11:57.629908+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.3,0.2,0.0,1.1,3.0,242.1,242.1,242.5,61.4,61.8,61.5,866.0,-40.9,50.3,0.0,-44.0,47.6,865.7,-40.7,-40.5,47.6,100.0,3329.0,3326.0,25.7,24.6,25.0,20000.0,856.4,0,0,True,0.4984842490544585,False
1322735,2026-08-18T05:12:13.618643+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.2,0.1,1.8,1.0,233.4,233.8,234.0,0.8,0.6,0.6,867.0,0.2,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3745971438718468,False
1322766,2026-08-18T05:12:28.629920+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,0.6,0.3,1.8,22.6,0.0,1.2,3.0,243.2,243.4,243.8,61.1,61.3,61.0,865.9,-46.2,50.28,0.0,-43.7,48.0,864.1,-23.6,-24.8,48.0,100.0,3328.0,3325.0,25.8,24.6,25.0,20000.0,856.4,0,0,True,0.4984937466401769,False
1322828,2026-08-18T05:12:59.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,0.8,0.8,0.0,1.2,2.0,242.7,242.7,243.3,60.9,61.5,61.2,865.9,-48.3,50.3,0.0,-36.8,48.0,866.7,-49.1,-49.4,48.0,100.0,3337.0,3335.0,25.8,24.6,25.0,20000.0,856.4,0,0,True,0.5016386708413113,False
1322859,2026-08-18T05:13:15.619012+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,1.8,1.0,242.5,242.7,242.8,0.8,0.6,0.6,867.1,0.0,50.33,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3773969387554279,False
1322890,2026-08-18T05:13:30.628670+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,0.8,7.5,0.0,1.2,2.0,238.9,238.8,239.4,49.9,49.4,50.1,864.6,-29.3,50.2,0.0,-28.6,48.0,865.4,-36.8,-35.7,48.0,100.0,3334.0,3332.0,25.8,24.6,25.0,20000.0,856.4,0,0,True,0.45124720518202066,False
1322921,2026-08-18T05:13:46.628705+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.2,0.1,1.8,1.0,241.5,241.6,242.0,0.8,0.6,0.6,867.0,0.2,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.37110154501336673,False
1322983,2026-08-18T05:14:17.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.5,0.1,0.1,1.8,1.0,244.3,244.6,244.8,0.9,0.6,0.6,867.0,-0.1,50.33,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.39494089721066145,False
1323014,2026-08-18T05:14:32.629575+00:00,external_ems_2,bess_2,good,0.186,normal,PCS DC current and BMS current mismatch: 31.6,1.0,0.2,3.0,31.6,0.0,1.1,2.0,235.2,235.5,236.2,41.8,41.6,41.6,863.7,-17.5,50.11,0.0,-23.2,48.4,866.7,-49.1,-48.8,48.4,100.0,3336.0,3334.0,25.8,24.7,25.0,20000.0,856.4,0,0,True,0.49846571746055995,False
1323045,2026-08-18T05:14:48.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.2,0.1,1.8,1.0,243.5,243.7,243.9,0.8,0.6,0.6,867.0,-0.2,50.33,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3816582853556024,False
1323076,2026-08-18T05:15:03.629529+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,0.9,16.2,0.0,1.1,2.0,244.8,244.9,245.4,60.3,60.8,60.2,866.0,-48.5,50.29,0.0,-43.0,48.4,865.1,-32.3,-31.5,48.4,100.0,3329.0,3327.0,25.8,24.7,25.0,20000.0,856.4,0,0,True,0.4922714358213536,False
1323138,2026-08-18T05:15:34.629251+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,2.3,14.5,0.0,1.1,2.0,242.8,242.8,243.1,53.6,53.4,54.3,864.4,-34.5,50.2,0.0,-37.3,48.4,866.7,-49.0,-49.0,48.4,100.0,3337.0,3335.0,25.8,24.7,25.0,20000.0,856.4,0,0,True,0.48555930251817375,False
1323169,2026-08-18T05:15:50.618760+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.1,0.1,1.8,1.0,242.0,242.2,242.6,0.8,0.6,0.6,867.0,-0.1,50.24,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.37130639485882666,False
1323200,2026-08-18T05:16:05.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.2,1.4,17.7,0.0,1.1,2.0,242.3,242.4,242.6,60.7,60.9,60.7,866.1,-47.4,50.3,0.0,-43.5,48.8,864.7,-29.7,-28.3,48.8,100.0,3335.0,3333.0,25.8,24.7,25.1,20000.0,856.4,0,0,True,0.48914755347785394,False
1323231,2026-08-18T05:16:21.629412+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,1.8,1.0,232.8,233.2,233.5,0.8,0.6,0.6,867.1,0.0,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3714081183144558,False
1323293,2026-08-18T05:16:52.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.1,0.1,1.8,1.0,242.2,242.8,242.8,0.8,0.6,0.6,867.0,-0.1,50.34,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3792886296499337,False
1323355,2026-08-18T05:17:23.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.8,1.0,242.1,242.2,242.5,0.8,0.6,0.6,867.0,0.1,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.37219794691733477,False
1323386,2026-08-18T05:17:38.618861+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.3,1.7,0.0,1.1,3.0,241.0,240.9,241.4,52.1,51.7,52.3,865.1,-37.8,50.25,0.0,-35.7,49.2,865.4,-36.1,-35.0,49.2,100.0,3335.0,3332.0,25.8,24.7,25.1,20000.0,856.4,0,0,True,0.47791691957057797,False
1323448,2026-08-18T05:18:09.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,1.6,15.7,0.0,1.0,2.0,241.2,241.2,241.9,54.0,53.8,54.6,865.8,-36.6,50.23,0.0,-40.4,49.2,867.4,-52.3,-52.2,49.2,100.0,3339.0,3337.0,25.8,24.8,25.1,20000.0,856.4,0,0,True,0.49211277359764466,False
1323479,2026-08-18T05:18:25.618557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.6,0.0,0.1,1.8,1.0,243.6,243.9,244.2,0.9,0.6,0.6,867.1,0.0,50.36,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.39493933991466185,False
1323510,2026-08-18T05:18:40.618575+00:00,external_ems_2,bess_2,good,0.1299,normal,PCS DC current and BMS current mismatch: 28.1,0.7,0.7,2.9,28.1,0.0,1.0,2.0,235.1,235.3,235.8,46.0,45.8,46.5,864.5,-25.3,50.16,0.0,-29.6,49.2,867.4,-53.4,-53.3,49.2,100.0,3339.0,3337.0,25.8,24.8,25.1,20000.0,856.4,0,0,True,0.512793967211355,False
1323541,2026-08-18T05:18:56.618722+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.2,0.1,1.8,1.0,238.2,238.1,238.4,0.8,0.6,0.6,867.0,0.2,50.29,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3783828437107493,False
1323603,2026-08-18T05:19:27.628694+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,2.5,0.1,0.1,1.8,1.0,232.2,232.7,233.1,0.9,0.6,0.6,867.0,-0.1,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.38399139031396623,False
1323634,2026-08-18T05:19:42.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.2,5.0,0.0,1.0,2.0,243.2,243.0,243.6,60.3,60.0,61.5,866.2,-46.0,50.29,0.0,-45.9,49.6,866.4,-41.0,-42.5,49.6,100.0,3339.0,3337.0,25.8,24.8,25.1,20000.0,856.4,0,0,True,0.4979620820668268,False
1323665,2026-08-18T05:19:58.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.2,0.1,1.8,1.0,244.7,244.6,245.1,0.8,0.6,0.6,867.0,0.2,50.38,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.388334779770596,False
1323696,2026-08-18T05:20:13.618635+00:00,external_ems_2,bess_2,good,0.0593,normal,PCS DC current and BMS current mismatch: 23.7,0.8,2.4,1.7,23.7,0.0,1.1,3.0,243.7,243.4,244.2,69.7,67.3,69.4,867.1,-54.7,50.34,0.0,-49.5,49.6,865.4,-31.0,-32.4,49.6,100.0,3340.0,3337.0,25.9,24.8,25.2,20000.0,856.4,0,0,True,0.5412861244070606,False
1323758,2026-08-18T05:20:44.619486+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,4.6,0.0,7.1,0.4,1.1,3.0,243.5,242.4,244.1,71.1,66.5,71.0,866.1,-47.4,50.35,0.0,-38.5,50.0,866.1,-40.3,-39.5,49.6,100.0,3342.0,3339.0,25.9,24.8,25.2,20000.0,856.4,0,0,True,0.588422549446517,True
1323791,2026-08-18T05:21:01.628838+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.6,0.0,0.1,1.8,1.0,236.0,233.0,236.2,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3626328400083502,False
1323822,2026-08-18T05:21:16.618584+00:00,external_ems_2,bess_2,good,0.093,normal,PCS DC current and BMS current mismatch: 25.8,4.8,7.4,2.8,25.8,0.0,1.1,2.0,228.5,224.4,229.2,39.5,41.5,34.1,857.3,31.5,49.76,0.0,21.3,50.0,860.1,5.7,5.4,50.0,100.0,3314.0,3312.0,25.9,24.8,25.2,20000.0,856.4,0,0,True,0.5361358660896661,False
1323915,2026-08-18T05:22:03.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.2,0.2,2.5,0.2,0.1,1.8,1.0,228.1,224.9,229.1,0.8,0.6,0.6,867.0,-0.2,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3842458085171874,False
1323946,2026-08-18T05:22:18.619839+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.6,3.7,0.6,2.9,0.0,1.1,2.0,236.4,233.6,237.2,19.9,22.0,18.3,857.5,13.1,49.83,0.0,8.5,50.0,858.1,16.0,14.9,50.0,100.0,3307.0,3305.0,25.9,24.8,25.2,20000.0,856.4,0,0,True,0.4780582783914892,False
1323977,2026-08-18T05:22:34.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.8,0.2,2.6,0.0,0.1,1.8,1.0,233.3,230.5,234.3,0.8,0.6,0.6,867.1,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3688310239378697,False
1324009,2026-08-18T05:22:50.618605+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.5,0.0,0.1,1.8,1.0,238.7,236.3,239.2,0.8,0.6,0.6,867.0,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36151925881937247,False
1324075,2026-08-18T05:23:23.618750+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.6,0.1,0.1,1.8,1.0,226.2,225.0,226.9,0.8,0.6,0.6,867.1,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.37773596038413293,False
1324106,2026-08-18T05:23:38.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.9,0.8,2.0,0.0,1.0,1.0,243.5,242.7,244.1,12.1,12.5,10.6,858.3,4.5,49.93,0.0,2.3,50.0,859.1,2.5,2.3,50.0,100.0,3307.0,3306.0,25.8,24.8,25.1,20000.0,856.4,0,0,True,0.43850858097254136,False
1324137,2026-08-18T05:23:54.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.6,0.0,0.1,1.8,1.0,242.5,241.6,242.7,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3588013334041564,False
1324168,2026-08-18T05:24:09.619053+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,4.4,1.2,6.3,0.0,1.0,2.0,225.7,224.4,226.3,34.5,35.1,30.7,856.2,23.0,49.78,0.0,19.4,50.0,857.4,16.7,15.7,50.0,100.0,3298.0,3296.0,25.8,24.8,25.1,20000.0,856.4,0,0,True,0.5123456032062743,False
1324230,2026-08-18T05:24:40.619004+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.5,2.0,11.5,0.0,1.0,1.0,232.7,231.3,233.3,20.7,21.6,19.1,856.7,13.9,49.84,0.0,10.9,50.0,858.7,2.4,1.8,50.0,100.0,3307.0,3306.0,25.8,24.8,25.1,20000.0,856.4,0,0,True,0.44901959971870864,False
1324268,2026-08-18T05:24:59.618576+00:00,external_ems_2,bess_2,good,0.194,normal,PCS DC current and BMS current mismatch: 32.1,2.0,4.6,3.4,32.1,0.0,1.1,2.0,220.5,219.1,221.1,39.7,40.8,36.2,855.3,34.6,49.77,0.0,22.4,50.0,858.7,2.5,2.1,50.0,100.0,3306.0,3304.0,25.8,24.7,25.1,20000.0,856.4,0,0,True,0.5449366453102156,False
1324299,2026-08-18T05:25:15.629050+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.6,0.0,0.1,1.8,1.0,244.0,243.2,244.4,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36215162001439477,False
1324330,2026-08-18T05:25:30.629216+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.9,0.3,11.4,0.0,1.1,2.0,242.9,242.1,243.4,12.1,12.5,10.6,857.7,4.9,49.93,0.0,2.3,50.0,857.4,16.3,15.3,50.0,100.0,3302.0,3300.0,25.8,24.7,25.1,20000.0,856.4,0,0,True,0.43992197472733885,False
1324423,2026-08-18T05:26:17.618538+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.7,0.0,0.1,1.8,1.0,234.2,233.6,235.0,0.8,0.6,0.6,867.2,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3608341863090984,False
1324454,2026-08-18T05:26:32.628882+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.0,0.4,9.1,0.0,1.1,1.0,241.2,240.0,241.4,12.1,12.6,10.6,857.5,4.7,49.93,0.0,2.3,50.0,857.1,13.8,12.2,50.0,100.0,3301.0,3300.0,25.8,24.7,25.0,20000.0,856.4,0,0,True,0.4278727362002591,False
1324485,2026-08-18T05:26:48.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.5,0.0,0.1,1.8,1.0,247.8,247.7,248.6,0.8,0.6,0.6,867.0,0.0,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3690299319160202,False
1324553,2026-08-18T05:27:22.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.6,0.0,0.1,1.8,1.0,242.1,241.2,242.3,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3591741451229073,False
1324584,2026-08-18T05:27:37.618590+00:00,external_ems_2,bess_2,good,0.0882,normal,PCS DC current and BMS current mismatch: 25.5,2.3,4.0,1.2,25.5,0.0,1.1,2.0,227.0,225.3,227.6,31.5,32.6,28.6,856.9,27.8,49.86,0.0,17.3,50.0,858.1,2.3,2.1,50.0,100.0,3300.0,3298.0,25.8,24.7,25.0,20000.0,856.4,0,0,True,0.4770152770961698,False
1324615,2026-08-18T05:27:53.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.6,0.1,0.1,1.8,1.0,240.9,239.7,240.9,0.8,0.6,0.6,867.1,-0.1,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36095913432597615,False
1324646,2026-08-18T05:28:08.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.2,7.9,0.0,1.2,1.0,236.3,235.8,236.3,16.0,15.0,14.9,856.9,9.7,49.91,0.0,1.8,50.0,858.1,1.8,1.4,50.0,100.0,3301.0,3300.0,25.8,24.6,25.0,20000.0,856.4,0,0,True,0.4248356374794623,False
1324708,2026-08-18T05:28:39.618582+00:00,external_ems_2,bess_2,good,0.1924,normal,PCS DC current and BMS current mismatch: 32.0,0.7,1.9,3.5,32.0,0.0,1.2,2.0,225.5,225.5,226.2,44.1,43.4,42.2,854.6,33.3,49.76,0.0,18.9,50.0,858.1,1.3,1.1,50.0,100.0,3305.0,3303.0,25.8,24.6,25.0,20000.0,856.4,0,0,True,0.5195096245213732,False
1324741,2026-08-18T05:28:56.619239+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.1,0.1,1.8,1.0,223.6,223.4,224.0,0.8,0.6,0.6,867.1,0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.37822526515284577,False
1324774,2026-08-18T05:29:12.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,0.8,2.0,0.0,1.2,2.0,241.3,241.9,242.0,12.1,10.5,10.6,857.6,3.3,49.94,0.0,1.4,50.0,858.4,1.3,0.9,50.0,100.0,3306.0,3304.0,25.8,24.6,25.0,20000.0,856.4,0,0,True,0.4139168330364196,False
1324805,2026-08-18T05:29:28.619353+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,1.8,1.0,224.6,224.9,225.1,0.8,0.6,0.6,867.0,-0.1,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3792968156141546,False
1324867,2026-08-18T05:29:59.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.1,1.8,1.0,234.8,235.3,235.2,0.8,0.6,0.6,867.1,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.5,20000.0,855.9,0,0,True,0.36398362434418907,False
1324898,2026-08-18T05:30:14.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,0.8,10.4,0.0,1.2,2.0,240.2,240.7,240.9,12.1,10.5,10.6,857.2,2.8,49.94,0.0,1.4,50.0,856.4,13.2,12.5,50.0,100.0,3301.0,3299.0,25.8,24.6,25.0,20000.0,856.4,0,0,True,0.4201616395388871,False
1324960,2026-08-18T05:30:45.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.1,5.6,0.0,1.2,1.0,228.3,228.0,228.3,24.5,22.6,22.9,855.6,14.6,49.91,0.0,12.5,50.0,855.7,20.2,19.2,50.0,100.0,3296.0,3295.0,25.8,24.6,25.0,20000.0,856.4,0,0,True,0.47170854672582413,False
1325024,2026-08-18T05:31:17.618634+00:00,external_ems_2,bess_2,good,0.1315,normal,PCS DC current and BMS current mismatch: 28.2,0.4,3.4,2.8,28.2,0.0,1.2,1.0,224.3,224.4,224.7,38.1,36.0,34.7,854.9,29.4,49.77,0.0,22.7,50.0,857.7,1.2,1.2,50.0,100.0,3304.0,3303.0,25.8,24.6,24.9,20000.0,856.4,0,0,True,0.48617836733870085,False
1325055,2026-08-18T05:31:33.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.9,1.0,240.4,240.9,240.9,0.8,0.6,0.6,867.1,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.35942426618792717,False
1325086,2026-08-18T05:31:48.618577+00:00,external_ems_2,bess_2,good,0.2437,normal,PCS DC current and BMS current mismatch: 35.2,0.4,2.2,3.2,35.2,0.0,1.1,2.0,224.1,224.2,224.5,43.6,43.2,41.4,854.5,36.5,49.77,0.0,20.9,49.5,857.7,1.3,0.9,49.5,100.0,3292.0,3290.0,25.7,24.6,24.9,20000.0,856.4,0,0,True,0.5329696899541494,False
1325117,2026-08-18T05:32:04.628681+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.9,1.0,245.2,245.7,245.3,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.36276893028777596,False
1325179,2026-08-18T05:32:35.618806+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.9,1.0,233.1,233.4,233.7,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3607157698962753,False
1325210,2026-08-18T05:32:50.618571+00:00,external_ems_2,bess_2,good,0.2517,normal,PCS DC current and BMS current mismatch: 35.7,0.6,0.6,4.9,35.7,0.0,1.2,2.0,251.4,251.8,252.0,31.6,31.1,31.0,859.2,-24.6,50.11,0.0,-26.9,49.5,864.1,-60.3,-59.7,49.5,100.0,3322.0,3320.0,25.7,24.5,24.9,20000.0,856.4,0,0,True,0.5710424030470717,True
1325243,2026-08-18T05:33:07.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.6,0.0,0.1,1.9,1.0,240.5,241.2,241.5,0.8,0.6,0.6,867.1,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.36046373888222366,False
1325274,2026-08-18T05:33:22.629006+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.5,8.5,0.0,1.2,1.0,242.9,243.3,243.5,12.1,10.5,10.6,856.9,3.8,49.94,0.0,1.4,49.5,856.4,12.3,11.1,49.5,100.0,3301.0,3300.0,25.7,24.5,24.9,20000.0,856.4,0,0,True,0.4139213472850355,False
1325336,2026-08-18T05:33:53.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.4,0.1,0.0,1.2,1.0,238.1,238.3,238.5,18.2,16.4,16.8,856.0,11.4,49.85,0.0,6.4,49.5,856.4,11.5,8.9,49.5,100.0,3301.0,3300.0,25.7,24.5,24.9,20000.0,856.4,0,0,True,0.4305314282422871,False
1325367,2026-08-18T05:34:09.628678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.6,0.1,0.1,1.8,1.0,243.7,244.5,244.2,0.9,0.6,0.6,867.1,0.1,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.374218927051279,False
1325398,2026-08-18T05:34:24.618576+00:00,external_ems_2,bess_2,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,0.6,1.6,2.0,21.5,0.0,1.2,1.0,241.1,241.6,241.7,12.1,10.5,10.6,856.7,3.3,49.94,0.0,1.4,49.5,854.7,24.8,26.1,49.5,100.0,3291.0,3290.0,25.7,24.5,24.9,20000.0,856.4,0,0,True,0.4424648540659581,False
1325429,2026-08-18T05:34:40.628821+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.6,0.0,0.1,1.8,1.0,228.2,229.1,229.2,0.8,0.6,0.6,867.1,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.36615082690515455,False
1325495,2026-08-18T05:35:13.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.1,0.1,1.8,1.0,241.3,242.2,242.0,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3592947486990948,False
1325526,2026-08-18T05:35:28.629440+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.6,0.5,13.4,0.0,1.2,2.0,226.0,226.4,226.9,32.0,30.2,29.4,855.5,26.5,49.85,0.0,18.2,49.5,856.0,13.1,10.7,49.5,100.0,3299.0,3297.0,25.7,24.5,24.9,20000.0,856.4,0,0,True,0.46585832005939765,False
1325557,2026-08-18T05:35:44.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.5,0.0,0.1,1.8,1.0,244.9,245.8,245.4,0.8,0.6,0.6,867.0,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3618453974342751,False
1325588,2026-08-18T05:35:59.628681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,2.3,15.4,0.0,1.2,1.0,231.4,231.6,232.2,22.5,20.8,20.8,855.1,16.6,49.84,0.0,12.3,49.5,857.4,1.2,1.1,49.5,100.0,3301.0,3300.0,25.7,24.5,24.9,20000.0,856.4,0,0,True,0.4325679118210406,False
1325650,2026-08-18T05:36:30.618575+00:00,external_ems_2,bess_2,good,0.0962,normal,PCS DC current and BMS current mismatch: 26.0,0.5,3.8,3.3,26.0,0.0,1.2,1.0,224.9,225.2,225.4,38.1,35.2,34.3,853.8,27.1,49.77,0.0,19.8,49.5,857.1,1.1,0.8,49.5,100.0,3301.0,3300.0,25.7,24.5,24.9,20000.0,856.4,0,0,True,0.47751041978945624,False
1325687,2026-08-18T05:36:49.628758+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.1,0.1,1.8,1.0,238.0,238.7,238.5,0.8,0.6,0.6,867.1,0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.35915355801977317,False
1325718,2026-08-18T05:37:04.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,1.1,19.5,0.0,1.2,1.0,242.6,243.1,243.3,12.0,10.5,10.6,856.5,3.3,49.94,0.0,1.4,49.5,855.4,22.8,17.0,49.5,100.0,3297.0,3296.0,25.7,24.5,24.9,20000.0,856.4,0,0,True,0.42976828433174985,False
1325749,2026-08-18T05:37:20.645786+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.8,1.0,223.4,223.9,224.0,0.8,0.6,0.6,867.1,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.37853403006883213,False
1325811,2026-08-18T05:37:51.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,1.8,1.0,243.7,244.4,244.1,0.8,0.6,0.6,867.0,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.35931770519229805,False
1325842,2026-08-18T05:38:06.629305+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,1.6,19.5,0.0,1.1,2.0,241.0,241.4,241.7,12.1,10.5,10.6,856.3,3.4,49.94,0.0,1.4,49.5,854.7,22.9,23.9,49.5,100.0,3289.0,3287.0,25.6,24.5,24.8,20000.0,856.4,0,0,True,0.4255021137598316,False
1325873,2026-08-18T05:38:22.629307+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.6,0.0,0.1,1.8,1.0,232.0,233.0,232.7,0.8,0.6,0.6,867.1,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3638127110895973,False
1325904,2026-08-18T05:38:37.618566+00:00,external_ems_2,bess_2,good,0.1539,normal,PCS DC current and BMS current mismatch: 29.6,0.7,1.5,3.5,29.6,0.0,1.2,1.0,243.8,244.4,244.5,12.0,10.5,10.6,856.2,4.0,49.94,0.0,1.4,49.5,859.7,-25.6,-25.7,49.5,100.0,3311.0,3310.0,25.6,24.4,24.8,20000.0,856.4,0,0,True,0.48304086322075074,False
1325968,2026-08-18T05:39:09.628690+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,0.4,2.4,1.8,23.3,0.0,1.2,2.0,225.4,225.4,225.8,40.2,38.4,37.8,854.2,31.4,49.77,0.0,20.9,49.5,856.0,8.1,6.9,49.5,100.0,3298.0,3296.0,25.6,24.4,24.8,20000.0,856.4,0,0,True,0.4593892091080739,False
1326030,2026-08-18T05:39:40.618608+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.1,1.8,18.9,0.0,1.2,2.0,230.1,230.2,230.7,26.0,23.9,23.9,854.9,20.2,49.85,0.0,13.1,49.5,856.7,1.3,1.2,49.5,100.0,3301.0,3299.0,25.6,24.4,24.8,20000.0,856.4,0,0,True,0.4155163055475653,False
1326061,2026-08-18T05:39:56.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.1,1.8,1.0,230.7,231.0,231.1,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3628632235134485,False
1326123,2026-08-18T05:40:27.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.0,0.1,1.8,1.0,242.4,243.3,243.1,0.8,0.6,0.6,867.1,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3602524317437976,False
1326154,2026-08-18T05:40:42.619293+00:00,external_ems_2,bess_2,good,0.2469,normal,PCS DC current and BMS current mismatch: 35.4,0.5,0.4,3.6,35.4,0.0,1.2,1.0,254.7,254.8,255.2,55.4,55.8,55.4,861.3,-43.3,50.28,0.0,-49.9,49.5,857.7,-7.9,-7.7,49.5,100.0,3303.0,3302.0,25.6,24.4,24.8,20000.0,856.4,0,0,True,0.6096914842303827,True
1326190,2026-08-18T05:41:00.619082+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,0.7,14.6,0.3,1.2,2.0,241.7,242.1,242.3,13.6,11.9,12.2,855.7,6.0,49.93,0.0,1.4,49.2,855.0,20.6,19.1,49.5,100.0,3299.0,3297.0,25.6,24.4,24.8,20000.0,856.4,0,0,True,0.45957882085405893,False
1326221,2026-08-18T05:41:16.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.1,0.1,1.9,1.0,237.4,237.5,237.7,0.8,0.6,0.6,867.1,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.36190804683273753,False
1326283,2026-08-18T05:41:47.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.1,1.9,1.0,243.2,244.0,243.8,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.36052380907131415,False
1326314,2026-08-18T05:42:02.629741+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,0.1,10.7,0.0,1.2,2.0,229.7,229.8,230.3,22.6,20.9,20.8,854.5,13.3,49.93,0.0,13.2,49.2,854.4,24.0,23.8,49.2,100.0,3293.0,3291.0,25.6,24.4,24.8,20000.0,856.4,0,0,True,0.436216742673504,False
1326345,2026-08-18T05:42:18.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.1,0.1,1.9,1.0,229.6,230.2,230.4,0.8,0.6,0.6,867.1,-0.1,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3661787031418265,False
1326376,2026-08-18T05:42:33.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.7,8.8,0.0,1.2,1.0,229.4,229.7,229.9,17.1,15.2,15.6,855.0,10.1,49.87,0.0,13.3,49.2,856.7,1.3,1.0,49.2,100.0,3299.0,3298.0,25.6,24.4,24.8,20000.0,856.4,0,0,True,0.41095856807729353,False
1326440,2026-08-18T05:43:05.618632+00:00,external_ems_2,bess_2,good,0.085,normal,PCS DC current and BMS current mismatch: 25.3,0.8,3.7,2.7,25.3,0.0,1.2,2.0,224.4,224.6,225.2,39.0,38.0,35.3,853.3,29.7,49.76,0.0,20.7,49.2,856.0,4.4,4.1,49.2,100.0,3296.0,3294.0,25.6,24.4,24.8,20000.0,856.4,0,0,True,0.4637955861031543,False
1326471,2026-08-18T05:43:21.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.9,1.0,244.6,245.0,245.1,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.36264460932937465,False
1326502,2026-08-18T05:43:36.629398+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,0.6,2.5,0.0,1.2,2.0,243.5,243.7,244.1,12.0,11.3,10.6,855.8,4.3,49.91,0.0,1.8,49.2,856.4,1.8,1.3,49.2,100.0,3299.0,3297.0,25.6,24.4,24.8,20000.0,856.4,0,0,True,0.4032913804439247,False
1326595,2026-08-18T05:44:23.629257+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,2.6,0.0,0.1,1.9,1.0,235.8,233.3,235.9,0.8,0.6,0.6,867.1,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.36704154917505316,False
1326633,2026-08-18T05:44:42.628706+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.6,0.2,2.3,0.0,0.1,1.9,1.0,218.8,214.9,219.5,0.8,0.6,0.6,867.1,0.0,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.43241283642311956,False
1326664,2026-08-18T05:44:57.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.8,3.2,0.5,10.0,0.0,1.2,1.0,245.6,243.0,245.8,12.2,13.9,10.7,855.5,5.4,49.9,0.0,2.6,49.2,855.0,15.4,14.8,49.2,100.0,3293.0,3292.0,25.6,24.4,24.8,20000.0,856.4,0,0,True,0.4279148339295808,False
1326695,2026-08-18T05:45:13.618853+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.6,0.0,0.1,1.9,1.0,243.8,241.2,243.9,0.8,0.6,0.6,867.1,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.3663745263563399,False
1326757,2026-08-18T05:45:44.619039+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.4,0.2,2.5,0.1,0.1,1.8,1.0,229.9,226.1,230.5,0.8,0.6,0.6,867.0,-0.1,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3851645920904438,False
1326788,2026-08-18T05:45:59.619898+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,3.0,3.3,1.2,21.0,0.0,1.2,1.0,244.9,242.3,245.3,12.0,13.9,10.6,854.6,6.0,49.93,0.0,10.5,49.2,853.4,27.0,27.9,49.2,100.0,3295.0,3289.0,25.6,24.4,24.8,20000.0,856.4,0,0,True,0.4608368363320887,False
1326819,2026-08-18T05:46:15.630033+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.6,0.0,0.1,1.8,1.0,242.0,239.5,242.4,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3661582596165122,False
1326850,2026-08-18T05:46:30.629890+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,3.3,4.5,2.3,21.4,0.0,1.2,2.0,231.1,228.5,231.8,29.2,30.2,25.7,853.7,24.0,49.84,0.0,15.3,49.2,856.0,2.6,1.8,49.2,100.0,3296.0,3294.0,25.6,24.4,24.8,20000.0,856.4,0,0,True,0.44231239234139164,False
1326912,2026-08-18T05:47:01.618598+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.9,0.4,7.9,0.0,1.2,2.0,243.9,242.5,243.9,11.9,12.5,10.6,854.6,4.5,49.89,0.0,2.3,49.2,855.0,12.4,10.9,49.2,100.0,3292.0,3290.0,25.6,24.4,24.8,20000.0,856.4,0,0,True,0.40812305351084255,False
1326943,2026-08-18T05:47:17.618855+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.5,0.0,0.1,1.8,1.0,240.0,239.3,240.5,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.36082272139698285,False
1326974,2026-08-18T05:47:32.618780+00:00,external_ems_2,bess_2,good,0.1539,normal,PCS DC current and BMS current mismatch: 29.6,1.8,5.4,3.4,29.6,0.0,1.2,2.0,224.3,223.1,224.9,40.2,40.9,35.5,852.6,31.9,49.76,0.0,24.8,49.2,856.0,2.3,1.9,49.2,100.0,3298.0,3296.0,25.6,24.4,24.8,20000.0,856.4,0,0,True,0.49357454935983747,False
1327005,2026-08-18T05:47:48.628777+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.5,0.0,0.1,1.8,1.0,242.5,241.5,242.6,0.8,0.6,0.6,867.0,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3626516066243998,False
1327098,2026-08-18T05:48:34.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.7,1.6,16.2,0.0,1.2,2.0,254.6,253.8,254.9,51.7,48.0,51.4,860.1,-34.6,50.21,0.0,-38.3,49.2,861.7,-50.8,-49.9,49.2,100.0,3320.0,3318.0,25.6,24.4,24.8,20000.0,856.4,0,0,True,0.5398140801451539,False
1327133,2026-08-18T05:48:52.628833+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.5,0.0,0.1,1.8,1.0,240.5,239.7,240.7,0.8,0.6,0.6,867.0,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3610427640568434,False
1327164,2026-08-18T05:49:07.619433+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.3,0.7,8.9,0.0,1.2,1.0,241.3,239.9,241.7,12.1,12.9,10.6,855.4,4.4,49.93,0.0,2.4,49.2,854.7,13.3,14.5,49.2,100.0,3297.0,3296.0,25.6,24.4,24.8,20000.0,856.4,0,0,True,0.40789065968141835,False
1327226,2026-08-18T05:49:38.619175+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,2.1,2.9,1.7,22.6,0.0,1.2,2.0,244.6,242.8,244.9,12.0,13.5,10.6,855.1,5.1,49.93,0.0,2.5,48.8,853.4,27.7,27.3,48.8,100.0,3291.0,3289.0,25.6,24.4,24.8,20000.0,856.4,0,0,True,0.45018587970446605,False
1327257,2026-08-18T05:49:54.629626+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.2,2.6,0.0,0.1,1.8,1.0,243.8,240.8,244.1,0.8,0.6,0.6,867.1,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3669767948025921,False
1327288,2026-08-18T05:50:09.618768+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,5.0,4.1,1.0,10.5,0.0,1.2,1.0,243.7,238.9,243.9,12.0,14.7,10.6,855.0,5.8,49.92,0.0,3.0,48.8,854.0,16.3,15.9,48.8,100.0,3292.0,3291.0,25.6,24.4,24.8,20000.0,856.4,0,0,True,0.4356138125418961,False
1327319,2026-08-18T05:50:25.628669+00:00,external_ems_1,bess_1,good,0.0872,normal,PCS phase voltage imbalance high: 8.4,8.4,0.2,2.6,0.0,0.1,1.8,1.0,244.1,235.8,244.2,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3948207188413893,False
1327383,2026-08-18T05:50:57.619301+00:00,external_ems_1,bess_1,good,0.0487,normal,PCS phase voltage imbalance high: 6.9,6.9,0.2,2.6,0.0,0.1,1.9,1.0,235.0,228.9,235.8,0.8,0.6,0.6,867.1,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.39004422396496724,False
1327414,2026-08-18T05:51:12.618876+00:00,external_ems_2,bess_2,good,0.0447,normal,PCS phase voltage imbalance high: 6.7; PCS phase current imbalance high: 8.7,6.7,8.7,2.1,18.0,0.0,1.2,2.0,232.3,225.9,232.6,24.8,31.1,22.4,853.6,21.4,49.85,0.0,14.8,48.8,855.7,3.4,3.4,48.8,100.0,3296.0,3294.0,25.6,24.4,24.7,20000.0,856.4,0,0,True,0.47772152222154285,False
1327445,2026-08-18T05:51:28.618573+00:00,external_ems_1,bess_1,good,0.0949,normal,PCS phase voltage imbalance high: 8.7,8.7,0.2,2.6,0.0,0.1,1.9,1.0,242.8,234.2,242.9,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.39972855374826816,False
1327476,2026-08-18T05:51:43.629505+00:00,external_ems_2,bess_2,good,0.0921,normal,PCS phase voltage imbalance high: 5.5; PCS phase current imbalance high: 10.0; PCS DC current and BMS current mismatch: 25.5,5.5,10.0,2.3,25.5,0.0,1.3,1.0,228.7,223.5,229.0,43.1,48.6,38.6,852.4,36.7,49.76,0.0,21.3,48.8,854.7,11.2,8.9,48.8,100.0,3293.0,3292.0,25.6,24.3,24.7,20000.0,856.4,0,0,True,0.525872428263943,False
1327538,2026-08-18T05:52:14.619055+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.8,3.2,0.9,2.5,0.0,1.3,1.0,243.8,241.0,243.7,12.0,13.8,10.6,854.8,5.7,49.93,0.0,2.5,48.8,855.7,3.2,2.2,48.8,100.0,3295.0,3294.0,25.6,24.3,24.7,20000.0,856.4,0,0,True,0.40467006588616644,False
1327569,2026-08-18T05:52:30.630808+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.3,2.5,0.1,0.1,1.9,1.0,234.5,231.9,235.4,0.9,0.6,0.6,867.0,-0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3827717924509565,False
1327631,2026-08-18T05:53:01.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.6,0.0,0.1,1.9,1.0,229.4,228.1,230.2,0.8,0.6,0.6,867.1,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3760723511344553,False
1327693,2026-08-18T05:53:32.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.5,0.0,0.1,1.9,1.0,225.5,224.5,226.2,0.8,0.6,0.6,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.38550036263891957,False
1327724,2026-08-18T05:53:47.629809+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,1.1,1.7,1.7,21.3,0.0,1.2,2.0,244.2,243.4,244.5,12.0,12.3,10.6,854.7,4.7,49.93,0.0,2.2,48.8,853.0,26.0,25.1,48.8,100.0,3295.0,3293.0,25.5,24.3,24.7,20000.0,856.4,0,0,True,0.4245470621664178,False
1327755,2026-08-18T05:54:03.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.6,0.0,0.1,1.9,1.0,243.2,242.4,243.4,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.36489357801113775,False
1327786,2026-08-18T05:54:18.619769+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,2.6,2.5,18.7,0.0,1.2,2.0,227.2,225.8,228.0,24.2,25.3,22.7,852.9,20.3,49.81,0.0,16.2,48.8,855.4,1.6,2.0,48.8,100.0,3295.0,3293.0,25.5,24.3,24.7,20000.0,856.4,0,0,True,0.42478332889565085,False
1327854,2026-08-18T05:54:52.629385+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.6,2.3,15.5,0.0,1.2,1.0,230.4,229.2,231.1,22.8,23.9,21.3,853.1,18.3,49.85,0.0,15.1,48.8,855.4,2.8,1.9,48.8,100.0,3295.0,3294.0,25.5,24.3,24.7,20000.0,856.4,0,0,True,0.41409793508164205,False
1327885,2026-08-18T05:55:08.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.6,0.0,0.1,1.9,1.0,240.6,239.8,241.0,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3648209580369249,False
1327916,2026-08-18T05:55:23.618570+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,2.1,4.6,2.5,24.0,0.0,1.3,1.0,226.2,224.7,226.8,43.6,44.6,40.0,851.9,35.9,49.77,0.0,23.1,48.8,854.4,11.9,11.1,48.8,100.0,3290.0,3289.0,25.5,24.2,24.6,20000.0,856.4,0,0,True,0.48954625987529476,False
1327947,2026-08-18T05:55:39.629494+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.3,2.6,0.0,0.1,1.9,1.0,243.4,242.6,243.7,0.9,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.37775501486059254,False
1328009,2026-08-18T05:56:10.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.3,2.7,0.0,0.1,1.9,1.0,225.3,223.9,225.8,0.9,0.6,0.6,867.2,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3974620341972923,False
1328040,2026-08-18T05:56:25.618581+00:00,external_ems_2,bess_2,good,0.153,normal,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 29.5,1.3,3.5,5.1,29.5,0.0,1.3,2.0,256.9,256.6,257.9,36.4,32.9,36.2,856.3,-24.3,50.08,0.0,-23.5,48.8,861.4,-53.8,-53.9,48.8,100.0,3315.0,3313.0,25.5,24.2,24.6,20000.0,856.4,0,0,True,0.5804921916117648,True
1328071,2026-08-18T05:56:41.619730+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.3,2.6,0.0,0.1,1.9,1.0,241.1,239.9,241.9,0.9,0.6,0.7,867.1,0.0,50.29,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3957136923803283,False
1328102,2026-08-18T05:56:56.618677+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.8,0.5,2.2,0.0,1.3,2.0,241.6,241.0,242.1,69.3,65.5,69.0,862.9,-53.4,50.34,0.0,-48.8,48.8,863.4,-55.6,-55.7,48.8,100.0,3324.0,3322.0,25.5,24.2,24.6,20000.0,856.4,0,0,True,0.5591785159375595,False
1328164,2026-08-18T05:57:27.629865+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,4.1,0.2,7.4,0.0,1.3,2.0,242.2,241.1,242.6,57.2,53.9,58.0,862.3,-42.1,50.27,0.0,-45.3,48.8,862.1,-34.7,-33.9,48.8,100.0,3322.0,3320.0,25.5,24.2,24.7,20000.0,856.4,0,0,True,0.4929438150414859,False
1328195,2026-08-18T05:57:43.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.5,0.3,0.1,1.9,1.0,240.0,238.5,240.7,0.8,0.6,0.7,867.0,-0.3,50.28,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3951154464199073,False
1328226,2026-08-18T05:57:58.618712+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,0.4,8.0,0.0,1.2,3.0,241.4,241.0,241.6,66.6,65.2,66.4,864.1,-49.6,50.32,0.0,-47.1,48.8,863.7,-41.6,-45.3,48.8,100.0,3324.0,3321.0,25.5,24.3,24.7,20000.0,856.4,0,0,True,0.5159559384041742,False
1328257,2026-08-18T05:58:14.618605+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.2,0.1,1.9,1.0,240.6,240.2,240.6,0.8,0.6,0.7,867.1,0.2,50.25,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.38556830523830726,False
1328319,2026-08-18T05:58:45.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.6,0.0,0.1,1.9,1.0,244.3,244.6,244.7,0.9,0.6,0.6,867.1,0.0,50.33,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.39926906370500037,False
1328350,2026-08-18T05:59:00.628754+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,1.7,11.7,0.0,1.3,3.0,239.3,239.2,239.8,53.1,52.9,53.3,863.4,-39.0,50.22,0.0,-38.2,48.8,865.1,-50.7,-50.5,48.8,100.0,3331.0,3328.0,25.6,24.3,24.7,20000.0,856.4,0,0,True,0.477758951655313,False
1328381,2026-08-18T05:59:16.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.6,0.1,0.1,1.8,1.0,244.4,244.7,244.8,0.9,0.6,0.7,867.1,0.1,50.34,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.39827294758480436,False
1328412,2026-08-18T05:59:31.629439+00:00,external_ems_2,bess_2,good,0.0994,normal,PCS DC current and BMS current mismatch: 26.2,0.8,0.8,2.1,26.2,0.0,1.2,2.0,231.9,232.0,232.7,40.7,39.9,39.9,862.0,-14.6,50.12,0.0,-22.7,48.8,864.1,-40.8,-41.2,48.8,100.0,3324.0,3322.0,25.6,24.4,24.7,20000.0,856.4,0,0,True,0.464335107465087,False
1328474,2026-08-18T06:00:02.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,0.8,10.4,0.0,1.2,2.0,243.3,243.3,244.0,54.2,54.5,54.7,864.3,-36.9,50.21,0.0,-41.6,49.1,865.1,-47.3,-47.1,49.1,100.0,3331.0,3329.0,25.6,24.4,24.7,20000.0,856.4,0,0,True,0.47397412628356517,False
1328505,2026-08-18T06:00:18.619414+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.5,0.0,0.1,1.9,1.0,244.4,244.7,244.8,0.9,0.6,0.6,867.0,0.0,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.38534016481155053,False
1328536,2026-08-18T06:00:33.629535+00:00,external_ems_2,bess_2,good,0.1154,normal,PCS DC current and BMS current mismatch: 27.2,0.8,0.5,2.9,27.2,0.0,1.2,2.0,236.3,236.5,237.1,40.8,40.3,40.6,862.2,-19.3,50.14,0.0,-25.3,49.1,865.1,-46.5,-46.3,49.1,100.0,3331.0,3329.0,25.6,24.4,24.8,20000.0,856.4,0,0,True,0.4745259715701476,False
1328567,2026-08-18T06:00:49.619571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.5,0.0,0.1,1.9,1.0,242.2,242.1,242.6,0.9,0.6,0.7,867.0,0.0,50.31,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.38940836325965056,False
1328629,2026-08-18T06:01:20.629049+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.5,0.0,0.1,1.9,1.0,231.7,232.0,232.2,0.9,0.6,0.6,867.0,0.0,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3789315933672952,False
1328691,2026-08-18T06:01:51.629367+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.9,1.0,243.8,244.1,244.4,0.8,0.6,0.6,867.0,0.0,50.32,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3753664829560968,False
1328722,2026-08-18T06:02:06.618586+00:00,external_ems_2,bess_2,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,0.4,0.3,2.7,21.5,0.0,1.2,2.0,242.0,242.0,242.4,60.1,60.3,60.0,863.4,-26.4,50.29,0.0,-24.0,49.5,866.1,-47.9,-47.4,49.5,100.0,3331.0,3329.0,25.6,24.4,24.8,20000.0,856.4,0,0,True,0.496801471749909,False
