id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1328784,2026-08-18T06:02:37.619291+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,1.2,12.6,0.0,1.2,2.0,244.5,244.4,245.0,59.8,60.0,59.6,865.6,-42.7,50.29,0.0,-35.7,49.5,864.4,-30.1,-31.4,49.5,100.0,3328.0,3326.0,25.6,24.4,24.8,20000.0,856.4,0,0,True,0.48046585057292845,False
1328815,2026-08-18T06:02:53.631016+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.9,1.0,242.2,242.6,242.5,0.8,0.6,0.6,867.0,0.1,50.32,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3761413521536521,False
1328846,2026-08-18T06:03:08.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.4,3.1,19.5,0.0,1.3,2.0,234.8,235.1,235.8,41.6,41.2,41.5,863.3,-28.3,50.12,0.0,-21.9,49.5,866.4,-47.8,-47.9,49.5,100.0,3335.0,3333.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.47055132064084804,False
1328877,2026-08-18T06:03:24.618948+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.5,0.2,0.1,1.9,1.0,245.6,246.2,246.0,0.9,0.6,0.6,867.0,0.2,50.32,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3973553349748947,False
1328939,2026-08-18T06:03:55.618722+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.9,1.0,245.8,246.2,246.2,0.8,0.6,0.7,867.0,-0.1,50.32,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3850125510490917,False
1328970,2026-08-18T06:04:10.618602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,0.4,0.4,5.4,0.0,1.3,2.0,242.0,242.0,245.1,58.3,58.5,58.1,865.8,-42.4,50.28,0.0,-41.2,49.9,865.4,-37.0,-36.4,49.9,100.0,3335.0,3333.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.48259585033660224,False
1329001,2026-08-18T06:04:26.618760+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.5,0.0,0.1,2.0,1.0,238.5,238.4,238.9,0.9,0.6,0.7,867.0,0.0,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3849836268624269,False
1329032,2026-08-18T06:04:41.618625+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.1,1.5,6.7,0.0,1.3,2.0,241.5,241.9,242.5,43.9,43.8,43.9,864.2,-29.7,50.14,0.0,-28.7,49.9,865.7,-36.4,-35.9,49.9,100.0,3335.0,3333.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.44470650183689064,False
1329094,2026-08-18T06:05:12.629856+00:00,external_ems_2,bess_2,good,0.0689,normal,PCS DC current and BMS current mismatch: 24.3,0.5,0.5,1.6,24.3,0.0,1.3,3.0,243.8,244.1,244.3,57.4,57.3,56.9,866.0,-47.5,50.27,0.0,-40.9,50.3,864.4,-23.2,-21.6,50.3,100.0,3327.0,3324.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.49801609465374747,False
1329125,2026-08-18T06:05:28.629087+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.1,0.1,2.0,1.0,232.6,233.2,233.1,0.8,0.6,0.6,867.0,-0.1,50.13,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3687791002324054,False
1329156,2026-08-18T06:05:43.618557+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.1,0.8,5.9,0.0,1.3,2.0,243.2,243.4,243.7,57.1,57.1,57.0,865.9,-40.2,50.27,0.0,-40.6,50.3,866.7,-46.1,-46.2,50.3,100.0,3337.0,3335.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.47635061990340916,False
1329249,2026-08-18T06:06:30.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.1,0.1,1.9,1.0,239.7,240.4,240.5,0.8,0.6,0.6,867.0,0.1,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3677274819870058,False
1329280,2026-08-18T06:06:45.629342+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.1,1.0,8.5,0.0,1.3,2.0,241.2,241.4,241.8,46.5,46.4,46.5,864.7,-30.6,50.17,0.0,-32.1,50.3,865.7,-39.1,-38.7,50.3,100.0,3337.0,3335.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.44744973652533787,False
1329311,2026-08-18T06:07:01.618628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.2,0.1,1.9,1.0,244.3,244.7,244.7,0.8,0.6,0.6,867.0,-0.2,50.3,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3775172424982933,False
1329342,2026-08-18T06:07:16.629282+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,3.3,19.2,0.0,1.3,2.0,231.9,232.3,232.6,37.0,36.2,36.3,863.4,-25.6,50.1,0.0,-21.3,50.7,866.7,-44.8,-44.6,50.7,100.0,3337.0,3335.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.4726613376277132,False
1329404,2026-08-18T06:07:47.618605+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.7,9.4,0.0,1.2,3.0,243.3,243.1,243.6,55.1,55.4,54.9,866.0,-34.7,50.26,0.0,-39.0,50.7,866.7,-44.1,-44.2,50.7,100.0,3337.0,3334.0,25.7,24.5,24.8,20000.0,856.4,0,0,True,0.4746068295991325,False
1329435,2026-08-18T06:08:03.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.9,1.0,242.2,242.3,242.8,0.8,0.6,0.6,867.0,0.0,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3661676758174661,False
1329466,2026-08-18T06:08:18.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.7,1.7,0.0,1.2,2.0,244.0,244.3,244.5,54.8,54.5,54.3,866.0,-42.6,50.26,0.0,-38.8,50.7,866.7,-44.3,-21.4,50.7,100.0,3337.0,3335.0,25.7,24.5,24.9,20000.0,856.4,0,0,True,0.48517001145012567,False
1329497,2026-08-18T06:08:34.629052+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.2,0.1,1.9,1.0,240.6,240.4,240.7,0.8,0.6,0.6,867.0,-0.2,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3702072816301814,False
1329559,2026-08-18T06:09:05.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.9,1.0,239.6,239.6,239.9,0.8,0.6,0.6,867.0,0.1,50.22,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.368130119132291,False
1329590,2026-08-18T06:09:20.619504+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,1.7,19.1,0.0,1.2,3.0,243.9,243.6,244.3,55.9,56.2,55.7,866.1,-37.7,50.26,0.0,-39.3,51.1,864.4,-18.6,-19.8,51.1,100.0,3331.0,3328.0,25.7,24.5,24.9,20000.0,856.4,0,0,True,0.482660795261464,False
1329621,2026-08-18T06:09:36.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.9,1.0,235.2,235.8,235.8,0.8,0.6,0.6,867.0,0.0,50.13,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3635432132281916,False
1329652,2026-08-18T06:09:51.629774+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,0.5,2.1,0.0,1.3,3.0,242.9,242.8,243.5,55.8,55.7,55.3,866.2,-42.1,50.27,0.0,-32.4,51.1,866.7,-44.2,-43.9,51.1,100.0,3335.0,3332.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.48623992246420666,False
1329745,2026-08-18T06:10:38.628675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.5,0.0,0.1,1.9,1.0,243.2,242.9,243.6,0.9,0.6,0.6,867.0,0.0,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.38482683076679847,False
1329776,2026-08-18T06:10:53.629770+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,3.6,1.6,5.7,0.0,1.3,2.0,240.3,239.2,240.9,52.9,50.4,54.0,865.5,-39.3,50.22,0.0,-31.9,51.1,867.1,-45.0,-45.0,51.1,100.0,3337.0,3335.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.4684346218148647,False
1329807,2026-08-18T06:11:09.630252+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.5,0.1,0.1,1.9,1.0,242.5,241.6,242.7,0.8,0.6,0.6,867.0,0.1,50.3,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.37665781414606353,False
1329869,2026-08-18T06:11:40.629050+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.5,0.0,0.1,1.9,1.0,246.4,245.0,246.7,0.8,0.6,0.6,867.0,0.0,50.3,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.37920707401844195,False
1329900,2026-08-18T06:11:55.630299+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.9,0.8,4.5,0.0,1.2,2.0,243.9,242.5,244.5,57.7,52.8,57.2,866.3,-40.3,50.27,0.0,-39.8,51.5,867.1,-44.8,-45.3,51.5,100.0,3339.0,3337.0,25.8,24.6,24.9,20000.0,856.4,0,0,True,0.48062834911737784,False
1329931,2026-08-18T06:12:11.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.6,0.2,2.5,0.2,0.1,1.9,1.0,235.7,233.6,237.2,0.8,0.6,0.6,867.0,0.2,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3786016453253392,False
1329962,2026-08-18T06:12:26.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.2,5.5,0.5,10.6,0.0,1.2,3.0,243.4,241.0,244.2,51.7,47.3,52.8,865.9,-36.3,50.24,0.0,-37.4,51.5,865.4,-25.7,-26.9,51.5,100.0,3330.0,3327.0,25.8,24.6,24.9,20000.0,856.4,0,0,True,0.4749672722379917,False
1330024,2026-08-18T06:12:57.618619+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,4.7,0.1,5.9,0.0,1.2,2.0,243.5,242.1,244.3,58.1,53.4,58.1,866.5,-42.6,50.27,0.0,-40.0,51.5,866.4,-36.7,-36.2,51.5,100.0,3333.0,3331.0,25.8,24.6,25.0,20000.0,856.4,0,0,True,0.4797176251623532,False
1330055,2026-08-18T06:13:13.629128+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.8,0.2,2.5,0.1,0.1,1.9,1.0,233.4,231.1,234.9,0.8,0.6,0.6,867.0,0.1,50.13,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.37783506617939955,False
1330086,2026-08-18T06:13:28.618631+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.9,5.5,1.8,18.9,0.0,1.2,3.0,241.7,239.7,242.6,49.7,45.6,51.1,866.5,-40.7,50.26,0.0,-33.1,51.9,864.7,-21.8,-21.1,51.9,100.0,3330.0,3327.0,25.8,24.6,25.0,20000.0,856.4,0,0,True,0.4762548176466044,False
1330117,2026-08-18T06:13:44.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.4,0.2,2.5,0.0,0.1,1.9,1.0,240.6,239.1,241.5,0.8,0.6,0.6,867.0,0.0,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36766639097093246,False
1330179,2026-08-18T06:14:15.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.5,0.1,0.1,1.9,1.0,244.2,243.6,244.7,0.8,0.6,0.6,867.0,0.1,50.31,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.37913804688037983,False
1330210,2026-08-18T06:14:30.618647+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,2.9,1.6,17.6,0.0,1.2,3.0,233.3,231.9,234.2,38.1,35.2,38.1,864.5,-16.1,50.11,0.0,-18.2,51.9,866.1,-33.7,-34.2,51.9,100.0,3338.0,3335.0,25.8,24.6,25.0,20000.0,856.4,0,0,True,0.4564622128394049,False
1330272,2026-08-18T06:15:01.629851+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,3.9,1.1,14.4,0.0,1.2,3.0,243.5,242.2,244.2,54.0,51.3,55.2,866.3,-32.9,50.25,0.0,-40.9,51.9,867.4,-47.3,-46.5,51.9,100.0,3340.0,3337.0,25.8,24.6,25.0,20000.0,856.4,0,0,True,0.4849518592553688,False
1330334,2026-08-18T06:15:32.629861+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,3.4,2.4,16.4,0.0,1.3,2.0,238.2,237.3,239.1,44.4,41.0,44.0,865.0,-30.2,50.13,0.0,-27.2,52.3,867.4,-46.6,-46.5,52.3,100.0,3340.0,3338.0,25.9,24.6,25.0,20000.0,856.4,0,0,True,0.46635331279412245,False
1330365,2026-08-18T06:15:48.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.5,0.0,0.1,1.9,1.0,244.5,243.9,244.9,0.8,0.6,0.6,867.0,0.0,50.31,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.37603650084684115,False
1330396,2026-08-18T06:16:03.629215+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.5,0.5,3.3,0.0,1.3,2.0,242.6,241.8,243.0,58.8,55.6,59.1,866.9,-37.4,50.27,0.0,-41.0,52.3,866.4,-34.1,-33.4,52.3,100.0,3338.0,3336.0,25.9,24.6,25.0,20000.0,856.4,0,0,True,0.4781532662429263,False
1330427,2026-08-18T06:16:19.629359+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.5,0.0,0.1,1.9,1.0,231.7,230.6,232.7,0.8,0.6,0.6,867.0,0.0,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.37184643403931206,False
1330489,2026-08-18T06:16:50.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.2,0.0,0.1,1.9,1.0,243.1,242.5,243.6,0.8,0.6,0.6,867.0,0.0,50.25,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.380870322920758,False
1330520,2026-08-18T06:17:05.629407+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.1,0.2,1.8,0.0,1.3,2.0,244.5,243.6,244.9,58.4,55.3,58.3,866.9,-40.2,50.27,0.0,-40.6,52.7,867.1,-42.0,-41.1,52.7,100.0,3328.0,3326.0,25.9,24.6,25.0,20000.0,856.4,0,0,True,0.4928287730220885,False
1330551,2026-08-18T06:17:21.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.5,0.0,0.1,1.9,1.0,231.0,229.8,232.0,0.8,0.6,0.6,867.0,0.0,50.13,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3709030582441522,False
1330582,2026-08-18T06:17:36.628853+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.4,1.1,15.4,0.0,1.3,4.0,245.2,244.6,245.7,57.7,54.3,57.4,866.8,-43.4,50.27,0.0,-40.5,52.7,865.7,-28.0,-26.9,52.7,100.0,3338.0,3334.0,25.9,24.6,25.0,20000.0,856.4,0,0,True,0.48627940910272716,False
1330644,2026-08-18T06:18:07.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.4,0.8,3.4,0.0,1.3,2.0,242.1,241.4,242.6,58.0,54.6,58.0,867.0,-43.3,50.22,0.0,-31.5,52.7,867.8,-46.7,-46.0,52.7,100.0,3339.0,3337.0,25.9,24.6,25.0,20000.0,856.4,0,0,True,0.4796646822747837,False
1330675,2026-08-18T06:18:23.618844+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.5,0.1,0.1,1.9,1.0,239.7,238.7,240.5,0.8,0.6,0.6,867.0,-0.1,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36887151456443157,False
1330706,2026-08-18T06:18:38.628670+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,3.5,0.1,8.7,0.0,1.2,3.0,242.1,240.6,242.8,49.1,46.6,50.1,866.0,-24.3,50.27,0.0,-31.5,52.7,866.1,-33.0,-32.4,52.7,100.0,3332.0,3329.0,25.9,24.7,25.0,20000.0,856.4,0,0,True,0.47472081472983846,False
1330737,2026-08-18T06:18:54.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.2,0.1,1.9,1.0,243.2,243.1,243.5,0.8,0.6,0.6,867.0,-0.2,50.32,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.37936649638299386,False
1330799,2026-08-18T06:19:25.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.9,1.0,242.6,242.7,242.9,0.8,0.6,0.6,867.0,0.0,50.32,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.37455313812684565,False
1330830,2026-08-18T06:19:40.629856+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.7,0.6,3.2,22.5,0.0,1.3,3.0,232.7,232.9,233.4,39.1,38.5,38.8,864.6,-24.0,50.1,0.0,-20.3,53.1,867.8,-46.5,-46.5,53.1,100.0,3342.0,3339.0,25.9,24.6,25.1,20000.0,856.4,0,0,True,0.4883140599797664,False
1330861,2026-08-18T06:19:56.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.2,0.1,1.9,1.0,243.5,243.6,243.6,0.8,0.6,0.6,867.0,0.2,50.31,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.381822878722856,False
1330892,2026-08-18T06:20:11.619573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,0.8,6.7,0.0,1.3,3.0,243.5,243.5,244.1,57.6,58.0,57.7,867.2,-38.2,50.27,0.0,-41.0,53.1,866.4,-31.5,-30.9,53.1,100.0,3341.0,3338.0,25.9,24.6,25.1,20000.0,856.4,0,0,True,0.4801299705398926,False
1330954,2026-08-18T06:20:42.619129+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,1.3,10.9,0.0,1.3,3.0,244.8,244.7,245.2,50.9,51.2,52.1,866.5,-35.7,50.19,0.0,-33.5,53.1,867.8,-46.6,-46.5,53.1,100.0,3342.0,3339.0,26.0,24.7,25.1,20000.0,856.4,0,0,True,0.4852819346231191,False
1330985,2026-08-18T06:20:58.619224+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.1,0.1,1.9,1.0,240.3,240.4,241.0,0.8,0.6,0.6,867.0,0.1,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36842688127043766,False
1331016,2026-08-18T06:21:13.619036+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,1.2,19.3,0.0,1.2,3.0,242.8,242.8,243.0,57.5,57.9,57.6,867.3,-45.4,50.28,0.0,-41.1,53.5,866.1,-26.1,-25.9,53.5,100.0,3340.0,3337.0,25.9,24.7,25.1,20000.0,856.4,0,0,True,0.48848591451076645,False
1331047,2026-08-18T06:21:29.629854+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.1,0.1,1.9,1.0,232.1,232.4,232.8,0.8,0.6,0.6,867.0,0.1,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3698742171149346,False
1331109,2026-08-18T06:22:00.628839+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,1.9,1.0,244.1,244.6,244.5,0.8,0.6,0.6,867.0,-0.1,50.32,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.378036204821906,False
1331140,2026-08-18T06:22:15.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.7,0.2,3.0,0.0,1.3,2.0,239.1,239.0,239.7,48.1,47.9,48.6,866.2,-33.6,50.19,0.0,-26.5,53.5,866.4,-30.6,-31.9,53.5,100.0,3341.0,3337.0,26.0,24.7,25.1,20000.0,856.4,0,0,True,0.46470019772230114,False
1331171,2026-08-18T06:22:31.629071+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.5,0.0,0.1,1.9,1.0,234.8,235.2,235.7,0.8,0.6,0.6,867.0,0.0,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3678337359867796,False
1331202,2026-08-18T06:22:46.618623+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.8,4.8,0.0,1.3,3.0,243.7,243.7,244.2,60.0,60.5,60.2,867.6,-43.9,50.29,0.0,-42.9,53.9,868.4,-48.7,-48.5,53.9,100.0,3344.0,3341.0,26.0,24.7,25.1,20000.0,856.4,0,0,True,0.49408790174594985,False
1331264,2026-08-18T06:23:17.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,1.5,0.3,0.0,1.3,2.0,239.5,239.4,240.1,47.0,46.5,47.3,865.9,-35.9,50.16,0.0,-24.8,53.9,867.4,-36.2,-37.4,53.9,100.0,3342.0,3340.0,26.0,24.7,25.1,20000.0,856.4,0,0,True,0.47026691131880327,False
1331326,2026-08-18T06:23:48.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,1.8,13.0,0.0,1.3,2.0,241.2,241.2,241.6,53.0,53.0,53.3,866.6,-36.8,50.21,0.0,-36.1,53.9,868.4,-49.8,-49.5,53.9,100.0,3341.0,3339.0,26.0,24.7,25.1,20000.0,856.4,0,0,True,0.48469667434822966,False
1331357,2026-08-18T06:24:04.619006+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.2,0.1,1.9,1.0,243.3,243.4,243.8,0.8,0.6,0.6,867.0,0.2,50.34,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.38403053000147774,False
1331419,2026-08-18T06:24:35.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.9,1.0,242.8,243.2,243.2,0.8,0.6,0.6,867.0,0.0,50.34,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.37730444017254944,False
1331450,2026-08-18T06:24:50.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.7,4.8,0.0,1.3,3.0,241.1,241.0,241.5,58.2,58.5,58.6,868.1,-45.7,50.23,0.0,-41.1,54.3,868.8,-50.5,-50.6,54.3,100.0,3343.0,3340.0,26.0,24.7,25.1,20000.0,856.4,0,0,True,0.49841850554025846,False
1331481,2026-08-18T06:25:06.628952+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.5,0.0,0.1,1.9,1.0,235.9,236.8,236.7,0.8,0.6,0.6,867.0,0.0,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3692934712472254,False
1331512,2026-08-18T06:25:21.618570+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,1.1,0.4,2.0,21.9,0.0,1.3,3.0,235.4,235.9,236.5,43.6,43.4,43.8,866.1,-23.7,50.17,0.0,-30.8,54.3,868.1,-45.6,-43.2,54.3,100.0,3346.0,3343.0,26.0,24.7,25.1,20000.0,856.4,0,0,True,0.47455752855409017,False
1331574,2026-08-18T06:25:52.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.6,12.4,0.0,1.3,3.0,239.8,239.9,240.2,48.6,48.2,48.5,866.5,-29.3,50.21,0.0,-34.0,54.3,868.1,-41.7,-41.1,54.3,100.0,3344.0,3341.0,26.0,24.7,25.1,20000.0,856.4,0,0,True,0.46914556257521367,False
1331605,2026-08-18T06:26:08.618560+00:00,external_ems_1,bess_1,good,0.0821,normal,PCS phase voltage imbalance high: 8.2,8.2,0.2,2.5,0.0,0.1,1.9,1.0,233.5,234.3,241.7,0.8,0.6,0.6,867.0,0.0,50.3,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4133030998003627,False
1331636,2026-08-18T06:26:23.618572+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.4,0.4,1.9,20.6,0.0,1.2,3.0,242.1,242.1,242.5,62.5,62.7,62.3,868.3,-46.7,50.3,0.0,-44.6,54.7,866.4,-26.1,-25.6,54.7,100.0,3341.0,3338.0,26.0,24.8,25.1,20000.0,856.4,0,0,True,0.5041087036694769,False
1331667,2026-08-18T06:26:39.618623+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.1,0.1,1.9,1.0,232.0,232.5,232.6,0.8,0.6,0.6,867.0,-0.1,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.37087780859948316,False
1331729,2026-08-18T06:27:10.618555+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.9,1.0,244.6,245.1,245.0,0.8,0.6,0.6,867.0,0.0,50.3,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.37346006090734546,False
1331760,2026-08-18T06:27:25.618550+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.7,5.5,0.0,1.2,4.0,241.7,241.4,242.2,50.3,50.0,51.0,867.4,-32.8,50.2,0.0,-30.5,54.7,866.7,-27.3,-25.8,54.7,100.0,3334.0,3330.0,26.0,24.8,25.2,20000.0,856.4,0,0,True,0.47296670225797277,False
1331791,2026-08-18T06:27:41.618649+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,2.0,1.0,243.1,243.1,243.4,0.8,0.6,0.6,867.0,0.0,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3659181872528754,False
1331884,2026-08-18T06:28:27.618580+00:00,external_ems_2,bess_2,good,0.1491,normal,PCS DC current and BMS current mismatch: 29.3,0.6,0.7,3.0,29.3,0.0,1.3,3.0,229.5,229.9,230.1,38.3,37.6,37.9,865.4,-12.9,50.09,0.0,-20.8,55.1,868.4,-42.2,-42.1,55.1,100.0,3344.0,3341.0,26.1,24.8,25.2,20000.0,856.4,0,0,True,0.514257401634524,False
1331915,2026-08-18T06:28:43.630008+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,2.0,1.0,245.7,246.3,246.1,0.8,0.6,0.6,867.0,0.0,50.3,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3757654238132174,False
1331946,2026-08-18T06:28:58.618620+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,1.4,9.0,0.0,1.3,3.0,242.7,242.8,243.1,56.3,56.5,56.3,867.4,-36.6,50.25,0.0,-40.1,55.1,868.8,-45.6,-45.4,55.1,100.0,3345.0,3342.0,26.1,24.8,25.2,20000.0,856.4,0,0,True,0.48991072028054866,False
1331977,2026-08-18T06:29:14.629336+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,2.0,1.0,241.3,241.4,241.8,0.8,0.6,0.6,867.0,0.0,50.31,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3738062506598148,False
1332039,2026-08-18T06:29:45.629515+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,2.0,1.0,242.1,242.0,242.5,0.8,0.6,0.6,867.0,-0.1,50.25,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.37095916630427933,False
1332070,2026-08-18T06:30:00.618777+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,0.1,7.0,0.4,1.3,3.0,244.8,245.0,245.4,56.2,55.6,56.3,868.0,-44.9,50.26,0.0,-39.7,55.5,868.1,-37.9,-38.0,55.1,100.0,3345.0,3342.0,26.1,24.8,25.2,20000.0,856.4,0,0,True,0.560825066648474,False
1332101,2026-08-18T06:30:16.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.1,0.1,2.0,1.0,229.4,229.6,230.2,0.8,0.6,0.6,867.0,-0.1,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3723445318294254,False
1332132,2026-08-18T06:30:31.618576+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.5,1.5,1.4,20.8,0.0,1.3,3.0,245.2,245.2,245.7,55.0,53.5,54.9,867.8,-40.4,50.26,0.0,-39.2,55.5,866.4,-19.6,-19.7,55.5,100.0,3333.0,3330.0,26.1,24.8,25.2,20000.0,856.4,0,0,True,0.5044381607366705,False
1332194,2026-08-18T06:31:02.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,4.4,0.6,5.2,0.0,1.3,3.0,242.5,241.3,243.2,55.4,51.0,55.4,867.8,-36.9,50.25,0.0,-38.1,55.5,868.4,-42.1,-43.1,55.5,100.0,3341.0,3338.0,26.1,24.8,25.2,20000.0,856.4,0,0,True,0.49169207360865547,False
1332225,2026-08-18T06:31:18.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.5,0.0,0.1,2.0,1.0,238.8,236.8,240.0,0.8,0.6,0.6,867.0,0.0,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.36836043303225197,False
1332256,2026-08-18T06:31:33.628699+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,4.3,1.6,13.7,0.0,1.3,3.0,245.6,244.4,246.2,54.7,50.4,54.7,867.7,-31.0,50.25,0.0,-37.8,55.5,866.1,-17.3,-17.8,55.5,100.0,3338.0,3335.0,26.1,24.8,25.2,20000.0,856.4,0,0,True,0.5016600157079192,False
1332287,2026-08-18T06:31:49.629596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.5,0.0,0.1,2.0,1.0,243.9,242.9,244.5,0.8,0.6,0.6,867.0,0.0,50.28,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3731248611238425,False
1332380,2026-08-18T06:32:35.618625+00:00,external_ems_2,bess_2,good,0.0754,normal,PCS DC current and BMS current mismatch: 24.7,4.0,4.8,1.6,24.7,0.0,1.3,4.0,233.2,230.7,234.7,35.8,31.4,36.2,865.8,-8.8,50.12,0.0,-17.6,55.8,867.4,-33.5,-32.4,55.8,100.0,3341.0,3340.0,26.1,24.8,25.2,20000.0,856.4,0,0,True,0.49696588449381296,False
1332411,2026-08-18T06:32:51.618649+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.5,0.1,0.1,2.0,1.0,245.7,243.7,246.6,0.8,0.6,0.6,867.0,-0.1,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.37586872057250353,False
1332442,2026-08-18T06:33:06.619774+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.7,4.4,2.4,16.0,0.0,1.3,4.0,242.0,239.8,243.5,42.7,38.5,42.9,866.4,-25.8,50.15,0.0,-31.2,55.8,868.8,-41.8,-41.9,55.8,100.0,3345.0,3341.0,26.1,24.8,25.2,20000.0,856.4,0,0,True,0.5026730095807763,False
1332504,2026-08-18T06:33:37.629504+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.6,3.6,2.6,12.3,0.0,1.3,4.0,234.0,232.3,234.9,35.7,32.1,35.6,865.5,-26.3,50.08,0.0,-19.2,55.8,868.1,-38.6,-39.3,55.8,100.0,3344.0,3340.0,26.1,24.8,25.2,20000.0,856.4,0,0,True,0.48641423628390784,False
1332535,2026-08-18T06:33:53.629126+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.0,0.1,2.0,1.0,243.7,243.1,243.9,0.8,0.6,0.6,867.0,0.0,50.28,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3724210033570568,False
1332566,2026-08-18T06:34:08.628687+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.5,0.9,4.5,0.0,1.3,3.0,242.8,242.2,243.2,53.6,50.1,53.5,867.9,-37.6,50.24,0.0,-37.3,55.8,868.8,-42.1,-42.3,55.8,100.0,3346.0,3343.0,26.1,24.8,25.2,20000.0,856.4,0,0,True,0.4892198266249665,False
1332597,2026-08-18T06:34:24.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.5,0.0,0.1,1.9,1.0,236.7,235.7,237.8,0.8,0.6,0.6,867.0,0.0,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3683993708805614,False
1332659,2026-08-18T06:34:55.619098+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.5,0.0,0.1,1.9,1.0,240.5,239.7,241.6,0.8,0.6,0.6,867.0,0.0,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3675059092210072,False
1332690,2026-08-18T06:35:10.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.4,1.6,17.3,0.0,1.3,4.0,244.6,244.1,245.2,55.0,51.6,54.8,868.3,-39.3,50.25,0.0,-38.1,56.2,866.7,-22.0,-20.8,56.2,100.0,3336.0,3332.0,26.1,24.8,25.3,20000.0,856.4,0,0,True,0.5041153288345918,False
1332721,2026-08-18T06:35:26.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.5,0.2,0.1,1.9,1.0,232.5,231.3,233.5,0.8,0.6,0.6,867.0,0.2,50.12,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3731340252563821,False
1332752,2026-08-18T06:35:41.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.4,0.1,0.1,0.0,1.3,4.0,243.9,243.0,244.1,54.0,50.6,53.8,868.2,-36.5,50.25,0.0,-37.4,56.2,868.1,-36.4,-36.8,56.2,100.0,3343.0,3339.0,26.1,24.8,25.3,20000.0,856.4,0,0,True,0.5089828143157349,False
1332814,2026-08-18T06:36:12.618600+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,3.9,1.9,19.3,0.0,1.3,3.0,239.8,238.3,240.7,45.6,42.2,46.1,867.2,-23.9,50.16,0.0,-20.5,56.2,869.1,-43.2,-43.6,56.2,100.0,3347.0,3344.0,26.1,24.8,25.3,20000.0,856.4,0,0,True,0.48599908172670997,False
1332845,2026-08-18T06:36:28.618685+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.5,0.2,0.1,1.9,1.0,237.5,236.1,238.3,0.8,0.6,0.6,867.0,-0.2,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3720615992760342,False
1332907,2026-08-18T06:36:59.629118+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.5,0.2,0.1,1.9,1.0,242.3,241.7,242.7,0.8,0.6,0.6,867.0,-0.2,50.32,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.37897846749113995,False
1332969,2026-08-18T06:37:30.630174+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.5,0.0,0.1,1.9,1.0,244.8,244.0,245.4,0.8,0.6,0.6,867.0,0.0,50.32,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3768697909811653,False
1333000,2026-08-18T06:37:45.629134+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,4.1,1.3,1.7,0.0,1.3,4.0,240.4,238.9,241.2,55.2,51.8,55.9,868.8,-47.4,50.23,0.0,-37.7,56.6,870.1,-49.1,-48.7,56.6,100.0,3352.0,3348.0,26.2,24.9,25.3,20000.0,856.4,0,0,True,0.5196314348915936,False
1333031,2026-08-18T06:38:01.629091+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.5,0.0,0.1,1.9,1.0,244.5,243.9,244.8,0.8,0.6,0.6,867.0,0.0,50.36,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.37972053915200255,False
1333062,2026-08-18T06:38:16.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,3.6,0.8,7.3,0.0,1.3,4.0,243.5,242.4,244.1,65.1,62.1,65.7,870.0,-45.4,50.26,0.0,-46.4,57.0,870.8,-52.7,-52.3,57.0,100.0,3354.0,3350.0,26.2,24.9,25.3,20000.0,856.4,0,0,True,0.5402447904322439,False
1333124,2026-08-18T06:38:47.618578+00:00,external_ems_2,bess_2,good,0.0882,normal,PCS DC current and BMS current mismatch: 25.5,0.6,1.2,2.8,25.5,0.0,1.3,4.0,237.6,237.5,238.1,49.7,48.5,49.6,868.3,-27.5,50.19,0.0,-32.9,57.0,871.1,-53.0,-52.8,57.0,100.0,3355.0,3351.0,26.2,24.9,25.3,20000.0,856.4,0,0,True,0.5272743603326442,False
1333155,2026-08-18T06:39:03.629280+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,2.0,1.0,239.0,239.1,239.3,0.8,0.6,0.6,867.0,0.0,50.31,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3790675319054092,False
1333186,2026-08-18T06:39:18.629740+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.4,1.5,16.6,0.0,1.3,5.0,244.3,244.6,245.0,65.3,65.6,65.2,870.6,-47.6,50.32,0.0,-46.7,57.0,869.1,-31.0,-31.6,57.0,100.0,3348.0,3343.0,26.2,24.9,25.3,20000.0,856.4,0,0,True,0.5433579128642948,False
1333217,2026-08-18T06:39:34.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,2.0,1.0,240.1,240.3,240.7,0.8,0.6,0.6,867.0,0.0,50.22,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.36852351884457024,False
1333279,2026-08-18T06:40:05.618962+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,2.0,1.0,240.1,240.0,240.5,0.8,0.6,0.6,867.0,-0.1,50.28,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3757946483440451,False
1333310,2026-08-18T06:40:20.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,1.7,17.2,0.0,1.3,4.0,241.9,241.9,242.2,63.5,63.7,63.3,870.8,-46.1,50.31,0.0,-45.4,57.4,869.1,-28.9,-27.8,57.4,100.0,3345.0,3341.0,26.2,24.9,25.3,20000.0,856.4,0,0,True,0.5215155450636608,False
1333341,2026-08-18T06:40:36.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,2.0,1.0,240.1,239.9,240.2,0.8,0.6,0.6,867.0,-0.1,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3713585670337189,False
1333372,2026-08-18T06:40:51.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,0.7,2.3,0.0,1.3,5.0,242.7,242.9,243.2,62.5,62.8,62.5,870.7,-48.5,50.31,0.0,-38.9,57.4,871.4,-50.8,-50.6,57.4,100.0,3356.0,3351.0,26.2,24.9,25.3,20000.0,856.4,0,0,True,0.5372873693580897,False
1333434,2026-08-18T06:41:22.619776+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.4,1.2,5.7,0.0,1.4,5.0,232.2,232.4,233.2,42.5,42.1,42.4,868.6,-27.1,50.17,0.0,-23.0,57.4,869.8,-32.8,-33.5,57.4,100.0,3355.0,3350.0,26.3,24.9,25.3,20000.0,856.4,0,0,True,0.5082269863098351,False
1333465,2026-08-18T06:41:38.629244+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,2.0,1.0,241.6,241.4,241.6,0.8,0.6,0.6,867.0,0.0,50.29,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.37701643770844795,False
1333496,2026-08-18T06:41:53.618670+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.8,2.0,17.6,0.0,1.4,6.0,240.5,240.3,241.1,51.3,51.0,51.8,869.8,-31.5,50.24,0.0,-40.4,57.8,871.8,-49.1,-49.2,57.8,100.0,3358.0,3352.0,26.3,24.9,25.4,20000.0,856.4,0,0,True,0.536826593894998,False
1333527,2026-08-18T06:42:09.618946+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,2.0,1.0,243.9,244.3,244.2,0.8,0.6,0.6,867.0,0.1,50.33,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.38420854781356606,False
1333589,2026-08-18T06:42:40.618635+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,2.0,1.0,245.0,245.1,245.4,0.8,0.6,0.6,867.0,0.1,50.33,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.385530013157917,False
1333620,2026-08-18T06:42:55.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.8,2.4,0.0,1.4,5.0,244.2,244.4,244.7,60.3,60.6,60.1,871.0,-51.0,50.29,0.0,-43.1,57.8,871.8,-48.6,-48.7,57.8,100.0,3358.0,3353.0,26.3,24.9,25.4,20000.0,856.4,0,0,True,0.5510453966910058,False
1333651,2026-08-18T06:43:11.630595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,2.0,1.0,236.9,237.0,237.4,0.8,0.6,0.6,867.0,0.0,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3731843945892595,False
1333682,2026-08-18T06:43:26.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.0,5.1,0.0,1.4,5.0,242.8,242.9,243.3,56.6,56.8,57.3,870.8,-34.9,50.28,0.0,-42.7,58.2,869.8,-29.8,-28.8,58.2,100.0,3351.0,3346.0,26.3,24.9,25.4,20000.0,856.4,0,0,True,0.5257088445769091,False
1333744,2026-08-18T06:43:57.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,0.1,1.0,0.0,1.4,5.0,245.5,245.8,246.1,63.3,63.6,63.3,871.5,-43.8,50.31,0.0,-45.3,58.2,871.4,-42.8,-42.1,58.2,100.0,3353.0,3348.0,26.3,24.9,25.4,20000.0,856.4,0,0,True,0.563784866671737,False
1333775,2026-08-18T06:44:13.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,2.0,1.0,243.2,243.5,243.6,0.8,0.6,0.6,867.0,0.0,50.33,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.38107974625908575,False
1333806,2026-08-18T06:44:28.619634+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,1.6,8.4,0.0,1.3,6.0,241.0,240.9,241.4,55.4,55.4,55.7,872.0,-36.2,50.32,0.0,-37.4,58.2,870.4,-27.8,-29.6,58.2,100.0,3358.0,3352.0,26.3,25.0,25.4,20000.0,856.4,0,0,True,0.536620291314463,False
1333837,2026-08-18T06:44:44.618610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,2.0,1.0,239.8,239.8,240.2,0.8,0.6,0.6,867.0,0.0,50.22,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.37002769512548606,False
1333899,2026-08-18T06:45:15.628680+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,2.0,1.0,242.0,242.3,242.3,0.8,0.6,0.6,867.0,0.1,50.38,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3885868031154433,False
1333961,2026-08-18T06:45:46.619228+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,2.0,1.0,244.1,244.4,244.6,0.8,0.6,0.6,867.0,0.0,50.39,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.39054299393275044,False
1333994,2026-08-18T06:46:02.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.7,6.0,0.0,1.3,5.0,213.2,213.0,213.6,26.1,24.9,24.4,865.7,7.4,49.85,0.0,11.2,58.6,867.4,1.4,1.3,58.6,100.0,3343.0,3338.0,26.3,25.0,25.4,20000.0,856.4,0,0,True,0.5543579697735933,False
1334056,2026-08-18T06:46:33.629534+00:00,external_ems_2,bess_2,good,0.1764,normal,PCS DC current and BMS current mismatch: 31.0,1.3,2.3,3.2,31.0,0.0,1.3,6.0,226.3,225.7,227.0,41.1,40.3,38.8,862.2,32.8,49.78,0.0,21.6,58.6,865.4,1.8,1.3,58.6,100.0,3337.0,3331.0,26.3,25.0,25.4,20000.0,856.4,0,0,True,0.56160082882806,False
1334087,2026-08-18T06:46:49.619106+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.5,0.0,0.1,1.9,1.0,233.2,231.9,233.7,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3675454682569549,False
1334118,2026-08-18T06:47:04.618604+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.9,3.0,0.3,8.2,0.0,1.3,6.0,241.5,239.0,241.9,12.2,13.8,10.8,864.0,5.4,49.93,0.0,2.6,58.6,863.7,13.6,13.1,58.6,100.0,3334.0,3328.0,26.3,25.0,25.4,20000.0,856.4,0,0,True,0.5039133913112819,False
1334149,2026-08-18T06:47:20.618565+00:00,external_ems_1,bess_1,good,0.0103,normal,PCS phase voltage imbalance high: 5.4,5.4,0.2,2.6,0.0,0.1,1.9,1.0,226.7,222.0,227.4,0.8,0.6,0.6,867.1,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3996554305646089,False
1334211,2026-08-18T06:47:51.619106+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.1,0.2,2.5,0.1,0.1,1.9,1.0,246.1,242.5,246.6,0.8,0.6,0.6,867.0,-0.1,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.37781799176683356,False
1334242,2026-08-18T06:48:06.618875+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,7.5,0.1,7.9,0.0,1.3,7.0,244.4,241.6,245.1,62.7,55.2,62.4,869.5,-52.6,50.29,0.0,-43.0,58.6,869.4,-44.7,-43.9,58.6,100.0,3350.0,3343.0,26.2,24.9,25.3,20000.0,856.4,0,0,True,0.5646016465771468,False
1334273,2026-08-18T06:48:22.618884+00:00,external_ems_1,bess_1,good,0.0718,normal,PCS phase voltage imbalance high: 7.8,7.8,0.2,2.5,0.1,0.1,1.9,1.0,235.5,229.2,237.0,0.8,0.6,0.6,867.0,0.1,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.40536936071289476,False
1334304,2026-08-18T06:48:37.618843+00:00,external_ems_2,bess_2,good,0.0388,normal,PCS phase voltage imbalance high: 5.5; PCS phase current imbalance high: 9.6,5.5,9.6,1.1,12.4,0.0,1.3,7.0,243.6,238.6,244.1,62.8,53.2,62.7,870.5,-42.7,50.29,0.0,-42.9,58.6,869.4,-30.3,-29.8,58.6,100.0,3354.0,3347.0,26.2,24.9,25.3,20000.0,856.4,0,0,True,0.5693937016085515,True
1334366,2026-08-18T06:49:08.618704+00:00,external_ems_2,bess_2,good,0.0749,normal,PCS phase voltage imbalance high: 7.8; PCS phase current imbalance high: 10.0,7.8,10.0,1.7,15.6,0.0,1.3,6.0,239.1,232.9,240.7,49.8,40.3,50.3,870.1,-32.4,50.17,0.0,-28.7,59.0,871.8,-48.0,-48.2,59.0,100.0,3358.0,3352.0,26.3,25.0,25.4,20000.0,856.4,0,0,True,0.5798110079860055,True
1334397,2026-08-18T06:49:24.619494+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.0,0.2,2.5,0.1,0.1,1.9,1.0,243.6,240.1,244.1,0.8,0.6,0.6,867.0,-0.1,50.3,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.39143216802044584,False
1334428,2026-08-18T06:49:39.618594+00:00,external_ems_2,bess_2,good,0.0958,normal,PCS phase voltage imbalance high: 8.1; PCS phase current imbalance high: 8.6; PCS DC current and BMS current mismatch: 25.6,8.1,8.6,2.9,25.6,0.0,1.3,6.0,235.9,229.6,237.7,46.1,37.5,46.0,869.5,-22.2,50.14,0.0,-22.2,59.0,872.4,-47.8,-48.8,59.0,100.0,3361.0,3355.0,26.3,25.0,25.4,20000.0,856.4,0,0,True,0.5933859063102495,True
1334521,2026-08-18T06:50:26.618581+00:00,external_ems_1,bess_1,good,0.0462,normal,PCS phase voltage imbalance high: 6.8,6.8,0.2,2.5,0.0,0.1,1.9,1.0,238.8,233.5,240.3,0.8,0.6,0.6,867.0,0.0,50.29,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4007509922952651,False
1334552,2026-08-18T06:50:41.618660+00:00,external_ems_2,bess_2,good,0.1156,normal,PCS phase voltage imbalance high: 6.5; PCS phase current imbalance high: 8.6; PCS DC current and BMS current mismatch: 27.0,6.5,8.6,2.8,27.0,0.0,1.3,5.0,235.2,230.1,236.6,44.4,36.5,45.1,870.3,-23.2,50.15,0.0,-26.0,59.0,873.1,-50.2,-49.8,59.0,100.0,3361.0,3356.0,26.3,25.0,25.4,20000.0,856.4,0,0,True,0.5861631066453212,True
1334583,2026-08-18T06:50:57.629582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.5,0.0,0.1,1.9,1.0,244.8,242.4,245.3,0.8,0.6,0.6,867.0,0.0,50.35,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3903579663716694,False
1334614,2026-08-18T06:51:12.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.2,7.2,0.1,4.9,0.0,1.3,6.0,242.9,240.5,243.7,66.6,59.5,66.7,872.7,-48.2,50.31,0.0,-45.7,59.4,872.8,-43.3,-43.1,59.4,100.0,3366.0,3360.0,26.3,25.0,25.4,20000.0,856.4,0,0,True,0.5860565259031622,True
1334676,2026-08-18T06:51:43.618583+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS phase current imbalance high: 8.2,4.0,8.2,0.7,6.2,0.0,1.3,5.0,243.8,240.5,244.5,63.7,57.5,65.7,872.7,-39.7,50.3,0.0,-45.2,59.4,873.4,-45.9,-46.7,59.4,100.0,3359.0,3354.0,26.3,25.0,25.4,20000.0,856.4,0,0,True,0.5750431259747962,True
1334707,2026-08-18T06:51:59.630132+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.8,0.2,2.5,0.0,0.1,1.9,1.0,241.2,237.5,242.3,0.8,0.6,0.6,867.0,0.0,50.34,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3962035278876293,False
1334738,2026-08-18T06:52:14.629215+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,3.2,7.3,1.6,20.3,0.0,1.3,5.0,243.0,240.4,243.6,63.7,56.4,63.3,873.0,-45.3,50.29,0.0,-43.5,59.4,871.4,-25.0,-25.4,59.4,100.0,3354.0,3349.0,26.3,25.0,25.4,20000.0,856.4,0,0,True,0.5699781500801463,True
1334769,2026-08-18T06:52:30.618531+00:00,external_ems_1,bess_1,good,0.0077,normal,PCS phase voltage imbalance high: 5.3,5.3,0.3,2.5,0.0,0.1,1.9,1.0,234.9,230.8,236.1,0.9,0.6,0.7,867.0,0.0,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.39909590375709497,False
1334831,2026-08-18T06:53:01.618531+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.3,2.6,0.0,0.1,1.9,1.0,242.3,240.1,242.8,0.9,0.6,0.6,867.1,0.0,50.31,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.39597691300531795,False
1334862,2026-08-18T06:53:16.629856+00:00,external_ems_2,bess_2,good,0.0129,normal,PCS phase voltage imbalance high: 5.5; PCS DC current and BMS current mismatch: 20.1,5.5,7.4,1.9,20.1,0.0,1.3,5.0,234.8,231.0,236.5,46.5,39.1,46.1,871.5,-24.3,50.16,0.0,-23.5,59.8,873.4,-44.4,-45.1,59.8,100.0,3365.0,3360.0,26.3,25.0,25.5,20000.0,856.4,0,0,True,0.5735910546810137,True
1334893,2026-08-18T06:53:32.618757+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,5.0,0.3,2.5,0.0,0.1,1.9,1.0,242.3,238.3,243.3,0.9,0.6,0.6,867.0,0.0,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.39389034949261725,False
1334924,2026-08-18T06:53:47.629358+00:00,external_ems_2,bess_2,good,0.0026,normal,PCS phase voltage imbalance high: 5.1,5.1,7.1,0.9,14.1,0.0,1.3,4.0,240.9,237.4,242.5,41.8,34.7,41.7,871.2,-17.5,50.13,0.0,-24.9,59.8,872.1,-31.6,-32.2,59.8,100.0,3359.0,3355.0,26.3,25.0,25.4,20000.0,856.4,0,0,True,0.5384017696985443,False
1335017,2026-08-18T06:54:34.628689+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.3,2.2,0.1,0.1,2.0,1.0,246.4,245.3,246.4,0.9,0.6,0.6,867.0,0.1,50.23,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.40048486650226206,False
1335048,2026-08-18T06:54:49.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,3.4,2.2,17.7,0.0,1.3,4.0,236.9,235.2,237.5,29.8,26.4,29.8,869.6,-15.5,50.03,0.0,-12.9,59.8,871.8,-33.2,-32.5,59.8,100.0,3359.0,3355.0,26.3,25.0,25.4,20000.0,856.4,0,0,True,0.510168699801608,False
1335079,2026-08-18T06:55:05.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.5,0.1,0.1,2.0,1.0,246.8,245.9,246.8,0.8,0.6,0.7,867.0,-0.1,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3834516876928721,False
1335141,2026-08-18T06:55:36.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.2,0.0,0.1,2.0,1.0,229.7,228.8,231.0,0.8,0.6,0.6,867.0,0.0,50.05,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3866646097066952,False
1335172,2026-08-18T06:55:51.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,3.5,0.5,5.4,0.0,1.3,4.0,249.4,248.3,249.8,34.4,31.5,35.0,870.6,-18.9,50.1,0.0,-25.2,60.1,871.1,-24.3,-25.3,60.1,100.0,3351.0,3347.0,26.3,25.0,25.4,20000.0,856.4,0,0,True,0.5227967598508445,False
1335203,2026-08-18T06:56:07.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,2.0,1.0,245.2,245.1,245.2,0.8,0.6,0.7,867.0,0.0,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3802681090815393,False
1335234,2026-08-18T06:56:22.629200+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,1.3,17.6,0.0,1.3,4.0,243.2,243.0,243.6,36.2,35.1,35.9,870.7,-26.2,50.14,0.0,-24.5,60.1,869.4,-8.6,-4.3,60.1,100.0,3346.0,3342.0,26.3,25.0,25.4,20000.0,856.4,0,0,True,0.49339156700143266,False
1335296,2026-08-18T06:56:53.629015+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.6,9.4,0.0,1.4,4.0,247.0,247.1,247.5,34.4,34.8,34.5,870.5,-17.5,50.14,0.0,-17.3,60.1,871.1,-26.9,-27.0,60.1,100.0,3355.0,3351.0,26.3,24.9,25.4,20000.0,856.4,0,0,True,0.5036531948912439,False
