id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1335327,2026-08-18T06:57:09.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,2.0,1.0,247.3,247.5,247.6,0.8,0.6,0.6,867.0,0.0,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.37741920502106996,False
1335358,2026-08-18T06:57:24.628755+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.3,2.1,5.9,0.0,1.4,5.0,227.5,228.2,228.3,24.7,23.4,24.0,867.7,-7.4,49.97,0.0,-3.3,60.1,869.8,-13.3,-11.1,60.1,100.0,3350.0,3345.0,26.3,24.9,25.3,20000.0,856.4,0,0,True,0.49797133138873273,False
1335389,2026-08-18T06:57:40.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.5,0.0,0.1,2.0,1.0,250.1,250.3,250.3,0.9,0.6,0.6,867.0,0.0,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3991000790073489,False
1335451,2026-08-18T06:58:11.619607+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,2.0,1.0,234.8,235.4,235.5,0.8,0.6,0.6,867.0,0.0,50.07,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.36557020162160603,False
1335482,2026-08-18T06:58:26.618584+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,0.8,1.1,2.9,23.2,0.0,1.4,3.0,233.1,233.9,233.9,25.4,24.3,24.8,868.5,-5.1,50.01,0.0,-7.9,60.1,871.4,-28.3,-28.1,60.1,100.0,3356.0,3353.0,26.3,24.9,25.3,20000.0,856.4,0,0,True,0.5044986914345375,False
1335544,2026-08-18T06:58:57.618916+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,0.9,9.1,0.0,1.3,4.0,245.6,245.5,246.1,37.7,38.1,37.6,870.9,-20.5,50.16,0.0,-26.1,60.5,871.8,-29.6,-29.5,60.5,100.0,3357.0,3353.0,26.2,24.9,25.3,20000.0,856.4,0,0,True,0.4899362554656345,False
1335606,2026-08-18T06:59:28.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.1,0.5,6.1,0.0,1.3,4.0,249.0,249.3,250.0,35.8,35.7,35.8,870.6,-20.6,50.14,0.0,-24.7,60.5,870.1,-14.5,-6.1,60.5,100.0,3355.0,3351.0,26.2,24.9,25.3,20000.0,856.4,0,0,True,0.5002255678245938,False
1335637,2026-08-18T06:59:44.618742+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.0,0.1,2.1,1.0,238.8,239.4,239.6,0.8,0.6,0.6,867.0,0.0,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37019841215537996,False
1335668,2026-08-18T06:59:59.618642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,0.4,0.6,0.0,1.3,4.0,247.9,248.0,248.5,41.2,41.6,41.2,871.4,-28.0,50.18,0.0,-29.2,60.5,871.8,-27.4,-28.9,60.5,100.0,3356.0,3352.0,26.2,24.9,25.3,20000.0,856.4,0,0,True,0.5060906056358421,False
1335699,2026-08-18T07:00:15.619444+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.5,0.0,0.1,2.1,1.0,246.4,246.6,246.9,0.9,0.6,0.6,867.0,0.0,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3973112159263738,False
1335761,2026-08-18T07:00:46.630089+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.5,0.1,0.1,2.0,1.0,239.4,240.0,240.2,0.9,0.6,0.6,867.0,0.1,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.37586280051540594,False
1335792,2026-08-18T07:01:01.630009+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.2,1.3,13.8,0.0,1.3,3.0,241.9,241.9,242.6,35.4,35.4,35.6,871.5,-22.8,50.16,0.0,-21.6,60.5,872.8,-36.6,-36.5,60.5,100.0,3359.0,3356.0,26.2,24.9,25.3,20000.0,856.4,0,0,True,0.49186212446644817,False
1335823,2026-08-18T07:01:17.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.5,0.0,0.1,2.0,1.0,243.3,243.5,243.6,0.9,0.6,0.6,867.0,0.0,50.25,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.38497186713819803,False
1335854,2026-08-18T07:01:32.618984+00:00,external_ems_2,bess_2,good,0.0786,normal,PCS DC current and BMS current mismatch: 24.9,0.8,1.2,2.3,24.9,0.0,1.3,3.0,230.8,231.2,231.6,31.4,30.2,30.5,870.1,-7.5,50.05,0.0,-15.2,60.9,872.4,-32.4,-32.9,60.9,100.0,3361.0,3358.0,26.2,24.9,25.3,20000.0,856.4,0,0,True,0.5095185730757198,False
1335916,2026-08-18T07:02:03.628735+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,0.6,3.9,0.0,1.3,3.0,243.1,243.3,243.6,51.0,51.1,50.8,872.8,-37.1,50.21,0.0,-36.2,60.9,873.4,-41.0,-40.8,60.9,100.0,3364.0,3361.0,26.2,24.9,25.3,20000.0,856.4,0,0,True,0.5099734672744956,False
1335947,2026-08-18T07:02:19.629531+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.1,0.1,2.0,1.0,242.7,242.8,243.3,0.8,0.6,0.6,867.0,-0.1,50.27,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.37262101116723895,False
1335978,2026-08-18T07:02:34.618682+00:00,external_ems_2,bess_2,good,0.085,normal,PCS DC current and BMS current mismatch: 25.3,0.8,0.1,2.5,25.3,0.0,1.3,3.0,237.7,237.9,238.5,37.3,37.2,37.3,871.3,-15.6,50.13,0.0,-24.7,60.9,873.8,-40.9,-41.4,60.9,100.0,3362.0,3359.0,26.2,24.9,25.3,20000.0,856.4,0,0,True,0.5117357127500344,False
1336009,2026-08-18T07:02:50.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,2.0,1.0,245.0,245.2,245.5,0.8,0.6,0.6,867.0,0.0,50.24,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.37118442021039677,False
1336071,2026-08-18T07:03:21.628755+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.2,0.1,2.0,1.0,229.9,230.5,230.6,0.8,0.6,0.6,867.0,-0.2,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3749923742758696,False
1336104,2026-08-18T07:03:37.618632+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,0.8,2.4,0.0,1.3,2.0,243.8,244.5,244.5,12.2,10.7,10.7,868.3,3.5,49.94,0.0,1.4,60.9,869.1,1.1,1.0,60.9,100.0,3347.0,3345.0,26.2,24.9,25.3,20000.0,856.4,0,0,True,0.48106140798282265,False
1336135,2026-08-18T07:03:53.618831+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.6,0.0,0.1,2.0,1.0,243.1,244.1,244.0,0.8,0.6,0.6,867.1,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.36330829081415167,False
1336166,2026-08-18T07:04:08.618574+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.2,1.6,0.7,21.2,0.0,1.3,3.0,240.3,240.5,240.5,12.3,10.7,10.8,866.8,3.1,49.89,0.0,5.2,60.9,866.1,24.3,23.5,60.9,100.0,3337.0,3334.0,26.2,24.9,25.3,20000.0,856.4,0,0,True,0.5058565454059628,False
1336228,2026-08-18T07:04:39.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.5,0.2,4.5,0.0,1.3,3.0,245.1,245.7,245.9,12.2,10.7,10.7,866.9,3.3,49.93,0.0,1.5,60.9,866.7,7.8,7.4,60.9,100.0,3338.0,3335.0,26.2,24.9,25.3,20000.0,856.4,0,0,True,0.4875962201039401,False
1336259,2026-08-18T07:04:55.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,2.0,1.0,243.4,243.8,244.0,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3619576597785109,False
1336290,2026-08-18T07:05:10.619223+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.6,1.7,11.2,0.0,1.4,3.0,231.1,230.9,231.9,22.4,21.4,20.8,865.7,13.3,49.85,0.0,13.6,60.9,867.4,2.1,1.3,60.9,100.0,3341.0,3338.0,26.2,24.8,25.3,20000.0,856.4,0,0,True,0.48271580284301363,False
1336321,2026-08-18T07:05:26.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,2.5,0.3,0.1,2.0,1.0,248.2,248.0,249.0,0.9,0.6,0.6,867.0,-0.3,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.398390652316451,False
1336383,2026-08-18T07:05:57.629657+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.5,0.1,0.1,2.0,1.0,244.7,243.6,245.3,0.8,0.6,0.6,867.0,-0.1,50.32,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.38122909415018424,False
1336414,2026-08-18T07:06:12.618585+00:00,external_ems_2,bess_2,good,0.1459,normal,PCS DC current and BMS current mismatch: 29.1,3.8,4.8,3.0,29.1,0.0,1.4,3.0,232.4,230.0,233.8,43.2,38.8,43.6,871.4,-19.9,50.13,0.0,-21.9,61.3,874.4,-49.0,-49.3,61.3,100.0,3367.0,3364.0,26.2,24.8,25.3,20000.0,856.4,0,0,True,0.5536637354681868,False
1336445,2026-08-18T07:06:28.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.5,0.1,0.1,2.0,1.0,245.1,244.1,245.8,0.8,0.6,0.6,867.0,0.1,50.37,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3893759243651587,False
1336476,2026-08-18T07:06:43.619245+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.6,0.1,1.1,0.0,1.3,2.0,243.2,241.9,243.9,72.6,68.3,72.9,874.9,-46.1,50.34,0.0,-50.7,61.3,874.8,-47.2,-50.3,61.3,100.0,3370.0,3368.0,26.2,24.9,25.3,20000.0,856.4,0,0,True,0.5956848418701329,True
1336538,2026-08-18T07:07:14.628839+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.9,0.9,2.3,0.0,1.3,2.0,243.7,242.4,244.4,70.0,65.1,69.6,874.9,-53.2,50.34,0.0,-49.1,61.3,875.8,-55.5,-55.1,61.3,100.0,3372.0,3370.0,26.2,24.9,25.3,20000.0,856.4,0,0,True,0.5947828266286277,True
1336604,2026-08-18T07:07:47.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.2,3.5,0.4,2.6,0.0,1.3,2.0,242.5,238.3,242.0,12.3,15.0,11.5,868.0,6.5,49.92,0.0,3.4,61.3,868.4,9.1,9.4,61.3,100.0,3346.0,3344.0,26.2,24.9,25.3,20000.0,856.4,0,0,True,0.5068573260498545,False
1336635,2026-08-18T07:08:03.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.4,0.2,2.5,0.0,0.1,2.0,1.0,225.6,221.9,226.3,0.8,0.6,0.6,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3925124730438058,False
1336697,2026-08-18T07:08:34.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.5,0.0,0.1,2.0,1.0,239.0,237.1,238.8,0.8,0.6,0.6,867.0,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3627307198829163,False
1336728,2026-08-18T07:08:49.628679+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.3,0.2,1.3,0.0,1.3,2.0,241.4,239.6,240.9,12.3,13.7,11.4,866.9,5.3,49.92,0.0,3.1,61.3,867.1,6.6,6.8,61.3,100.0,3338.0,3336.0,26.2,24.9,25.3,20000.0,856.4,0,0,True,0.47660117155368137,False
1336759,2026-08-18T07:09:05.619312+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.6,0.1,0.1,2.0,1.0,230.9,229.3,231.5,0.8,0.6,0.6,867.1,0.1,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.37702680289934565,False
1336790,2026-08-18T07:09:20.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,2.2,1.2,18.6,0.0,1.4,3.0,241.2,239.1,240.5,12.3,13.6,11.4,866.6,5.6,49.92,0.0,3.1,61.3,865.4,24.2,21.9,61.3,100.0,3334.0,3331.0,26.2,24.8,25.3,20000.0,856.4,0,0,True,0.49746952387530097,False
1336852,2026-08-18T07:09:51.629835+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,2.3,0.6,1.7,0.0,1.4,3.0,243.5,241.4,242.9,12.3,13.6,11.3,866.5,6.0,49.92,0.0,6.0,61.3,867.1,4.3,2.8,61.3,100.0,3340.0,3337.0,26.2,24.8,25.2,20000.0,856.4,0,0,True,0.4751026300818987,False
1336883,2026-08-18T07:10:07.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.5,0.0,0.1,2.0,1.0,242.4,240.9,241.8,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.35979959981283566,False
1336914,2026-08-18T07:10:22.629590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,4.6,1.3,16.8,0.0,1.4,3.0,225.3,223.4,225.7,40.4,43.3,38.7,864.4,33.3,49.78,0.0,20.9,61.3,865.7,16.5,15.2,61.3,100.0,3332.0,3329.0,26.2,24.8,25.2,20000.0,856.4,0,0,True,0.5533731631111851,False
1336945,2026-08-18T07:10:38.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.5,0.0,0.1,2.0,1.0,237.9,236.5,238.2,0.8,0.6,0.6,867.0,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3611829616348982,False
1337007,2026-08-18T07:11:09.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.6,0.0,0.1,2.0,1.0,240.9,239.4,240.4,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.36190371428290335,False
1337041,2026-08-18T07:11:26.628950+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.1,0.1,2.0,1.0,257.6,257.0,257.8,0.8,0.6,0.6,867.0,0.1,50.36,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.42610690097805015,False
1337075,2026-08-18T07:11:43.629391+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.5,0.0,0.1,2.0,1.0,230.6,229.5,231.3,0.8,0.6,0.6,867.0,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3675443565273156,False
1337168,2026-08-18T07:12:29.618703+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.8,1.2,8.1,0.0,1.3,3.0,240.3,239.0,240.4,15.2,16.5,14.7,865.2,10.3,49.9,0.0,5.7,61.3,866.4,2.2,3.0,61.3,100.0,3338.0,3335.0,26.1,24.8,25.2,20000.0,856.4,0,0,True,0.463969106751587,False
1337199,2026-08-18T07:12:45.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.6,0.0,0.1,2.0,1.0,230.5,228.9,230.9,0.8,0.6,0.6,867.1,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3708312657868177,False
1337230,2026-08-18T07:13:00.618779+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.4,1.3,17.2,0.0,1.3,4.0,242.8,240.8,242.0,12.3,13.7,11.3,865.7,6.0,49.92,0.0,3.1,61.3,864.4,23.2,22.1,61.3,100.0,3336.0,3332.0,26.1,24.8,25.2,20000.0,856.4,0,0,True,0.4885582896721212,False
1337261,2026-08-18T07:13:16.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.6,0.0,0.1,2.0,1.0,227.8,226.2,228.4,0.8,0.6,0.6,867.1,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3799501014361265,False
1337330,2026-08-18T07:13:50.618584+00:00,external_ems_2,bess_2,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,1.0,1.0,1.7,21.5,0.0,1.4,4.0,240.7,239.7,240.2,12.3,11.3,11.3,866.1,5.0,49.93,0.0,2.5,61.3,864.4,26.5,26.1,61.3,100.0,3327.0,3323.0,26.1,24.7,25.2,20000.0,856.4,0,0,True,0.4907426353031414,False
1337361,2026-08-18T07:14:06.618933+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,2.0,1.0,227.3,227.4,227.6,0.8,0.6,0.6,867.0,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.37159496566406525,False
1337392,2026-08-18T07:14:21.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.6,2.7,0.0,1.4,4.0,244.2,243.9,244.1,12.3,11.1,11.3,865.8,4.7,49.93,0.0,2.2,61.3,866.4,2.0,1.9,61.3,100.0,3338.0,3334.0,26.1,24.7,25.1,20000.0,856.4,0,0,True,0.459594342959871,False
1337423,2026-08-18T07:14:37.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,2.0,1.0,242.6,242.5,242.4,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3590243686264956,False
1337485,2026-08-18T07:15:08.629723+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,2.0,1.0,237.2,237.7,237.8,0.8,0.6,0.6,867.1,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3613001572482523,False
1337519,2026-08-18T07:15:25.618652+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.3,0.1,2.0,1.0,255.8,255.9,256.3,0.8,0.6,0.6,867.0,0.3,50.35,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.42731362185394417,False
1337553,2026-08-18T07:15:42.628766+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,2.0,1.0,245.7,245.7,245.6,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3654808505309022,False
1337584,2026-08-18T07:15:57.629096+00:00,external_ems_2,bess_2,good,0.0802,normal,PCS DC current and BMS current mismatch: 25.0,0.3,1.7,3.0,25.0,0.0,1.4,5.0,229.3,229.3,229.6,33.6,32.9,31.9,863.1,27.1,49.77,0.0,18.3,61.3,866.1,2.1,1.6,61.3,100.0,3337.0,3332.0,26.1,24.7,25.1,20000.0,856.4,0,0,True,0.5150179308643866,False
1337677,2026-08-18T07:16:44.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,2.0,1.0,226.1,226.6,226.8,0.8,0.6,0.6,867.0,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.37174319624055835,False
1337708,2026-08-18T07:16:59.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.1,4.2,0.0,1.4,5.0,240.9,240.5,240.8,15.0,13.8,14.4,864.6,8.5,49.91,0.0,4.9,61.3,864.7,12.7,9.9,61.3,100.0,3337.0,3332.0,26.0,24.6,25.1,20000.0,856.4,0,0,True,0.4597462433603195,False
1337739,2026-08-18T07:17:15.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.1,2.0,1.0,231.0,231.2,231.2,0.8,0.6,0.6,867.1,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3655541982184953,False
1337807,2026-08-18T07:17:49.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,2.0,1.0,243.0,243.1,242.8,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.359493552656438,False
1337838,2026-08-18T07:18:04.628802+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.5,2.1,0.0,1.4,5.0,244.1,243.8,244.0,12.2,11.1,11.3,865.2,4.3,49.93,0.0,2.2,61.3,865.7,2.2,1.6,61.3,100.0,3335.0,3330.0,26.0,24.6,25.1,20000.0,856.4,0,0,True,0.44863339717024786,False
1337869,2026-08-18T07:18:20.618625+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,2.0,1.0,243.5,243.3,243.2,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.359493552656438,False
1337900,2026-08-18T07:18:35.618563+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,0.5,1.3,1.7,21.0,0.0,1.4,6.0,225.3,225.3,225.8,35.4,35.3,34.1,863.0,30.0,49.78,0.0,23.8,61.3,864.7,9.0,8.1,61.3,100.0,3325.0,3319.0,26.0,24.6,25.1,20000.0,856.4,0,0,True,0.5095901350552955,False
1337962,2026-08-18T07:19:06.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,1.5,10.4,0.0,1.4,6.0,233.3,233.1,233.7,21.2,20.1,20.6,864.2,12.6,49.93,0.0,10.5,61.3,865.7,2.2,1.7,61.3,100.0,3336.0,3330.0,26.0,24.6,25.0,20000.0,856.4,0,0,True,0.4510126885533055,False
1337993,2026-08-18T07:19:22.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.1,0.1,2.0,1.0,256.3,256.5,256.4,0.8,0.6,0.6,867.0,0.1,50.28,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.41407227411914216,False
1338028,2026-08-18T07:19:39.619231+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.7,12.7,0.0,1.4,6.0,232.2,232.3,232.5,21.8,21.3,21.4,864.0,16.7,49.84,0.0,11.7,61.3,865.7,4.0,3.1,61.3,100.0,3336.0,3330.0,26.0,24.6,25.0,20000.0,856.4,0,0,True,0.4689740801468724,False
1338059,2026-08-18T07:19:55.628671+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,2.0,1.0,233.8,233.9,234.5,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.36110871335850625,False
1338121,2026-08-18T07:20:26.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.1,0.1,2.0,1.0,227.4,227.9,228.1,0.8,0.6,0.6,867.0,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.37032867443160367,False
1338152,2026-08-18T07:20:41.629498+00:00,external_ems_2,bess_2,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,0.5,0.7,2.9,21.5,0.0,1.4,6.0,231.0,231.0,231.5,28.6,28.0,27.9,862.5,24.1,49.8,0.0,15.8,61.3,865.4,2.6,2.3,61.3,100.0,3335.0,3329.0,26.0,24.6,25.0,20000.0,856.4,0,0,True,0.4891069566804109,False
1338214,2026-08-18T07:21:12.628900+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.2,5.0,0.0,1.4,7.0,242.0,242.5,242.6,12.2,10.7,10.7,864.9,3.2,49.94,0.0,1.4,61.3,864.7,8.2,6.4,61.3,100.0,3332.0,3325.0,26.0,24.6,25.0,20000.0,856.4,0,0,True,0.45427682601719105,False
1338276,2026-08-18T07:21:43.629208+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,0.1,7.9,0.0,1.4,7.0,245.7,246.3,246.4,12.1,10.6,10.7,864.8,3.4,49.91,0.0,1.5,61.3,864.7,11.3,9.4,61.3,100.0,3332.0,3325.0,26.0,24.6,25.0,20000.0,856.4,0,0,True,0.4707626083312063,False
1338307,2026-08-18T07:21:59.619147+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,2.0,1.0,232.3,232.6,233.0,0.8,0.6,0.6,867.0,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3633637347558846,False
1338338,2026-08-18T07:22:14.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,1.7,19.6,0.0,1.4,7.0,240.3,240.5,240.5,12.2,10.7,10.7,864.8,3.4,49.94,0.0,1.4,61.3,863.1,23.0,25.4,61.3,100.0,3328.0,3321.0,26.0,24.6,25.0,20000.0,856.4,0,0,True,0.48224022609981104,False
1338369,2026-08-18T07:22:30.629658+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,2.0,1.0,227.6,228.2,228.2,0.8,0.6,0.6,867.0,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3706251740604785,False
1338431,2026-08-18T07:23:01.629213+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.0,0.1,2.0,1.0,242.4,243.3,243.1,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3609390253949733,False
1338462,2026-08-18T07:23:16.618570+00:00,external_ems_2,bess_2,good,0.3397,normal,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 41.1,0.5,1.6,5.2,41.1,0.0,1.3,7.0,237.8,237.7,238.2,23.0,21.4,22.1,864.9,-3.4,49.95,0.0,-2.6,61.3,870.1,-44.5,-45.2,61.3,100.0,3345.0,3338.0,25.9,24.6,25.0,20000.0,856.4,0,0,True,0.56819672642752,False
1338495,2026-08-18T07:23:33.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,2.0,1.0,238.8,239.0,239.1,0.8,0.6,0.6,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3604203755680413,False
1338526,2026-08-18T07:23:48.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,2.0,13.6,0.0,1.3,8.0,231.5,231.7,232.1,22.1,20.5,20.6,863.4,14.9,49.87,0.0,4.6,61.3,865.4,1.3,1.0,61.3,100.0,3335.0,3327.0,25.9,24.6,25.0,20000.0,856.4,0,0,True,0.4699749278504103,False
1338588,2026-08-18T07:24:19.618565+00:00,external_ems_2,bess_2,good,0.085,normal,PCS DC current and BMS current mismatch: 25.3,0.6,2.9,2.6,25.3,0.0,1.3,8.0,227.7,227.9,228.3,35.4,33.4,32.5,862.1,29.0,49.8,0.0,16.3,60.9,864.7,3.7,3.2,60.9,100.0,3332.0,3324.0,25.9,24.6,25.0,20000.0,856.4,0,0,True,0.5033637270215136,False
1338619,2026-08-18T07:24:35.618650+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.1,0.1,2.1,1.0,243.9,244.2,244.5,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.36927292679803725,False
1338650,2026-08-18T07:24:50.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.8,2.5,0.0,1.3,8.0,242.0,242.2,242.6,12.2,11.3,10.7,864.3,3.8,49.93,0.0,1.7,60.9,865.1,1.3,1.5,60.9,100.0,3333.0,3325.0,25.9,24.6,25.0,20000.0,856.4,0,0,True,0.45488051806988977,False
1338681,2026-08-18T07:25:06.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.6,0.0,0.1,2.1,1.0,225.1,225.2,226.2,0.8,0.6,0.6,867.1,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38183661477001263,False
1338749,2026-08-18T07:25:40.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.5,0.0,0.1,2.1,1.0,231.8,229.1,232.6,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37593346515245274,False
1338780,2026-08-18T07:25:55.629387+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,3.3,3.4,1.6,19.8,0.0,1.3,9.0,242.2,239.0,242.3,12.3,14.2,10.8,864.0,5.1,49.93,0.0,2.6,60.9,862.4,24.9,25.6,60.9,100.0,3329.0,3320.0,25.9,24.6,25.0,20000.0,856.4,0,0,True,0.5073006101012193,False
1338811,2026-08-18T07:26:11.629361+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.8,0.2,2.5,0.0,0.1,2.1,1.0,227.9,224.0,228.8,0.8,0.6,0.6,867.0,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.39165425067800047,False
1338842,2026-08-18T07:26:26.618604+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,3.4,3.0,0.0,3.8,0.0,1.3,9.0,245.3,242.4,245.8,14.2,16.0,13.0,863.4,7.9,49.92,0.0,2.7,60.9,863.4,11.7,9.9,60.9,100.0,3327.0,3318.0,25.9,24.6,25.0,20000.0,856.4,0,0,True,0.49755591200114685,False
1338904,2026-08-18T07:26:57.629235+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,3.8,3.5,1.6,17.2,0.0,1.3,10.0,240.9,237.6,241.4,12.2,14.3,10.8,863.7,5.5,49.92,0.0,11.3,60.9,862.1,22.7,23.5,60.9,100.0,3321.0,3311.0,25.9,24.6,25.0,20000.0,856.4,0,0,True,0.5160554133800614,False
1338935,2026-08-18T07:27:13.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.5,0.1,0.1,2.1,1.0,255.1,254.2,256.0,0.8,0.6,0.6,867.0,-0.1,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.41171379821819176,False
1338966,2026-08-18T07:27:28.618569+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,3.9,3.5,0.7,2.0,0.0,1.3,10.0,236.4,233.1,237.0,12.3,14.2,10.7,863.7,4.7,49.93,0.0,7.5,60.9,864.4,2.7,2.2,60.9,100.0,3333.0,3323.0,25.9,24.6,25.0,20000.0,856.4,0,0,True,0.48846475069208467,False
1338997,2026-08-18T07:27:44.619461+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.5,0.0,0.1,2.1,1.0,241.4,238.7,241.8,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3683621846052153,False
1339059,2026-08-18T07:28:15.619503+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.5,0.0,0.1,2.1,1.0,243.4,242.6,243.9,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3680266562379046,False
1339090,2026-08-18T07:28:30.618574+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,1.3,1.7,1.2,7.8,0.0,1.3,10.0,237.0,235.9,237.2,16.2,16.6,14.9,862.9,10.8,49.85,0.0,4.9,60.9,864.1,3.0,2.3,60.9,100.0,3331.0,3321.0,25.9,24.6,25.0,20000.0,856.4,0,0,True,0.4817623204234398,False
1339121,2026-08-18T07:28:46.618638+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.6,0.0,0.1,2.1,1.0,229.1,227.9,229.7,0.8,0.6,0.6,867.1,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37869312998542054,False
1339152,2026-08-18T07:29:01.618585+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,1.4,1.9,0.5,13.2,0.0,1.4,10.0,243.2,242.4,243.8,12.2,12.7,10.8,863.2,4.7,49.93,0.0,2.3,60.9,862.7,17.9,15.0,60.9,100.0,3329.0,3319.0,25.9,24.5,25.0,20000.0,856.4,0,0,True,0.4797669306680867,False
1339218,2026-08-18T07:29:34.629600+00:00,external_ems_2,bess_2,good,0.2749,normal,BMS cell voltage spread high: 11.0,1.7,2.0,0.7,1.8,0.0,1.4,11.0,241.8,240.7,242.4,12.2,12.7,10.7,863.7,4.3,49.93,0.0,2.3,60.9,864.4,2.5,2.2,60.9,100.0,3331.0,3320.0,25.9,24.5,25.0,20000.0,856.4,0,0,True,0.47811641866282045,False
1339280,2026-08-18T07:30:05.618574+00:00,external_ems_2,bess_2,good,0.278,normal,BMS cell voltage spread high: 11.0; PCS DC current and BMS current mismatch: 23.0,1.2,2.0,1.5,23.0,0.0,1.4,11.0,244.3,243.4,244.6,12.2,12.8,10.8,863.2,4.8,49.89,0.0,2.4,60.9,861.7,27.8,26.5,60.9,100.0,3321.0,3310.0,25.9,24.5,25.0,20000.0,856.4,0,0,True,0.5212628202209315,False
1339323,2026-08-18T07:30:27.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.5,0.1,0.1,2.1,1.0,225.5,224.0,226.0,0.8,0.6,0.6,867.0,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3899949671183244,False
1339399,2026-08-18T07:31:05.629181+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.5,0.0,0.1,2.1,1.0,228.4,227.2,228.9,0.8,0.6,0.6,867.0,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37645056335618576,False
1339461,2026-08-18T07:31:36.618603+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.6,0.1,0.1,2.1,1.0,231.0,230.0,231.9,0.8,0.6,0.6,867.1,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3783606366611548,False
1339523,2026-08-18T07:32:07.628855+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.5,0.0,0.1,2.0,1.0,240.3,239.1,240.3,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3607479864493061,False
1339585,2026-08-18T07:32:38.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.6,0.0,0.1,2.0,1.0,244.0,243.3,244.4,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3651505787527771,False
1339709,2026-08-18T07:33:40.618671+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,2.0,1.0,235.8,236.1,236.0,0.8,0.6,0.6,867.0,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3617390639637457,False
1339771,2026-08-18T07:34:11.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,2.0,1.0,229.2,229.6,229.7,0.8,0.6,0.6,867.0,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.37029568177725813,False
1339833,2026-08-18T07:34:42.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.2,0.1,2.0,1.0,241.4,242.2,242.0,0.8,0.6,0.6,867.1,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.36913208137020137,False
1339895,2026-08-18T07:35:13.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,2.0,1.0,246.4,246.7,246.7,0.8,0.6,0.6,867.0,0.0,50.41,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.39546152193588185,False
1340019,2026-08-18T07:36:15.628995+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,2.0,1.0,229.2,229.5,229.6,0.8,0.6,0.6,867.0,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3688400575234803,False
1340081,2026-08-18T07:36:46.619029+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.1,2.0,1.0,230.3,230.7,230.8,0.8,0.6,0.6,867.1,0.1,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.37146961179412075,False
1340143,2026-08-18T07:37:17.618657+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.2,0.1,2.0,1.0,219.6,220.2,220.2,0.8,0.6,0.6,867.0,-0.2,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.41567934261578726,False
1340329,2026-08-18T07:38:50.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.6,0.0,0.1,2.1,1.0,241.1,238.8,241.5,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.37557042613296987,False
1340391,2026-08-18T07:39:21.618642+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.5,0.0,0.1,2.1,1.0,244.7,242.5,245.3,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3748806800735879,False
1340453,2026-08-18T07:39:52.629638+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.9,0.2,2.5,0.0,0.1,2.1,1.0,231.2,228.6,232.5,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3845240173571194,False
1340515,2026-08-18T07:40:23.619175+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.0,0.2,2.5,0.1,0.1,2.1,1.0,232.3,229.0,233.0,0.8,0.6,0.6,867.0,-0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3874169665241419,False
1340639,2026-08-18T07:41:25.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.3,2.5,0.1,0.1,2.1,1.0,237.4,236.4,238.3,0.9,0.6,0.6,867.0,0.1,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3959818023855451,False
1340701,2026-08-18T07:41:56.629379+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.5,0.0,0.1,2.1,1.0,242.8,242.1,243.2,0.8,0.6,0.6,867.0,0.0,50.35,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3947904554579347,False
1340763,2026-08-18T07:42:27.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.5,0.0,0.1,2.1,1.0,242.0,241.0,242.3,0.8,0.6,0.6,867.0,0.0,50.28,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.38914184048234646,False
1340825,2026-08-18T07:42:58.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.6,0.0,0.1,2.1,1.0,240.5,239.8,240.8,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3721413584973955,False
1340949,2026-08-18T07:44:00.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.6,0.0,0.1,2.1,1.0,225.7,224.6,226.8,0.8,0.6,0.6,867.1,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.38834474300750527,False
1341011,2026-08-18T07:44:31.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,2.1,1.0,248.4,248.1,248.5,0.8,0.6,0.6,867.0,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.38292108610671,False
1341073,2026-08-18T07:45:02.629878+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.3,2.5,0.0,0.1,2.1,1.0,224.9,223.6,225.6,0.9,0.6,0.6,867.0,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.40782453828928206,False
1341135,2026-08-18T07:45:33.618903+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.5,0.0,0.1,2.1,1.0,234.9,233.7,235.2,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3760216042696884,False
1341321,2026-08-18T07:47:06.618609+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.5,0.1,0.1,2.1,1.0,243.3,243.4,243.8,0.9,0.6,0.6,867.0,-0.1,50.35,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.4088135944621968,False
1341370,2026-08-18T07:47:30.629826+00:00,external_ems_2,bess_2,good,0.2749,normal,BMS cell voltage spread high: 11.0,0.6,0.6,3.2,17.0,0.0,1.4,11.0,234.3,234.3,234.9,42.7,42.1,42.5,868.6,-33.4,50.13,0.0,-23.6,60.5,871.8,-50.4,-50.3,60.5,100.0,3360.0,3349.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.5445518034528801,False
1341413,2026-08-18T07:47:52.628682+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.5,0.0,0.1,2.1,1.0,242.1,242.4,242.7,0.9,0.6,0.6,867.0,0.0,50.34,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.406404919177156,False
1341475,2026-08-18T07:48:23.619167+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,2.1,1.0,244.8,245.3,245.1,0.8,0.6,0.7,867.0,-0.1,50.34,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.4052917591354665,False
1341506,2026-08-18T07:48:38.629329+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.7,0.9,0.6,0.6,0.0,1.5,9.0,244.9,244.8,245.5,63.3,62.4,63.1,872.8,-49.9,50.31,0.0,-44.8,60.5,873.4,-50.5,-50.3,60.5,100.0,3364.0,3355.0,25.9,24.4,24.9,20000.0,856.4,0,0,True,0.5704319297351631,True
1341537,2026-08-18T07:48:54.629070+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.5,0.0,0.1,2.1,1.0,237.7,238.1,238.6,0.8,0.6,0.6,867.0,0.0,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3826035738172389,False
1341568,2026-08-18T07:49:09.618948+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,0.2,6.6,0.4,1.5,7.0,242.1,242.2,242.8,63.6,62.1,63.4,873.3,-46.8,50.31,0.0,-45.1,60.5,873.1,-40.2,-40.8,60.9,100.0,3360.0,3353.0,25.9,24.4,24.9,20000.0,856.4,0,0,True,0.589960418193996,True
1341630,2026-08-18T07:49:40.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,3.9,0.6,6.7,0.0,1.4,6.0,243.6,242.8,244.2,65.9,62.0,65.9,873.7,-47.1,50.31,0.0,-46.1,60.9,873.1,-40.4,-39.5,60.9,100.0,3367.0,3361.0,25.9,24.5,24.9,20000.0,856.4,0,0,True,0.5448302817386051,False
1341661,2026-08-18T07:49:56.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.5,0.1,0.1,2.2,1.0,242.3,240.8,242.9,0.8,0.6,0.6,867.0,0.1,50.33,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3986794290889976,False
1341692,2026-08-18T07:50:11.618784+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,4.6,0.5,17.6,0.0,1.4,6.0,244.4,242.9,245.2,62.5,57.9,62.3,872.9,-44.0,50.24,0.0,-32.7,60.9,872.4,-26.4,-27.7,60.9,100.0,3355.0,3349.0,25.9,24.5,24.9,20000.0,856.4,0,0,True,0.5277618344367809,False
1341723,2026-08-18T07:50:27.618998+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.6,0.2,2.5,0.1,0.1,2.1,1.0,240.4,237.7,241.3,0.8,0.6,0.6,867.0,-0.1,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3832686042732845,False
1341785,2026-08-18T07:50:58.618716+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.5,0.0,0.1,2.1,1.0,244.9,243.6,245.6,0.8,0.6,0.6,867.0,0.0,50.31,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38853929955785144,False
1341816,2026-08-18T07:51:13.618812+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.3,4.8,1.0,7.1,0.0,1.5,3.0,231.4,228.6,232.9,39.4,34.6,39.4,871.4,-20.1,50.1,0.0,-18.6,61.3,872.4,-27.2,-28.7,61.3,100.0,3356.0,3353.0,26.0,24.5,24.9,20000.0,856.4,0,0,True,0.49075290063853355,False
1341878,2026-08-18T07:51:44.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,5.0,0.9,7.7,0.0,1.5,3.0,243.0,241.4,243.6,58.7,53.7,58.4,873.9,-38.1,50.23,0.0,-40.6,61.3,874.8,-45.8,-45.7,61.3,100.0,3367.0,3364.0,26.0,24.5,24.9,20000.0,856.4,0,0,True,0.5097106132618097,False
1341940,2026-08-18T07:52:15.629937+00:00,external_ems_2,bess_2,good,0.0738,normal,PCS DC current and BMS current mismatch: 24.6,3.0,4.1,2.5,24.6,0.0,1.5,3.0,242.6,240.7,243.7,47.9,43.8,47.7,872.3,-22.3,50.16,0.0,-30.9,61.3,874.8,-46.9,-46.8,61.3,100.0,3368.0,3365.0,26.0,24.5,24.9,20000.0,856.4,0,0,True,0.5211188077601795,False
1341971,2026-08-18T07:52:31.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.5,0.0,0.1,2.1,1.0,245.7,245.1,246.1,0.8,0.6,0.6,867.0,0.0,50.32,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3878100751108497,False
1342002,2026-08-18T07:52:46.629329+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,3.6,0.7,0.2,0.0,1.5,3.0,243.8,242.9,244.4,60.1,56.5,59.9,874.4,-47.4,50.28,0.0,-41.6,61.3,875.1,-47.6,-47.5,61.3,100.0,3370.0,3367.0,26.0,24.5,25.0,20000.0,856.4,0,0,True,0.5272906144937171,False
1342033,2026-08-18T07:53:02.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.5,0.0,0.1,2.1,1.0,231.8,230.6,232.8,0.8,0.6,0.6,867.0,0.0,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3788763301324007,False
1342095,2026-08-18T07:53:33.629130+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.1,0.1,2.1,1.0,242.8,242.1,242.9,0.8,0.6,0.6,867.0,0.1,50.27,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3826140825096789,False
1342126,2026-08-18T07:53:48.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,3.6,0.4,8.0,0.0,1.5,3.0,245.1,244.2,245.7,59.7,56.1,59.4,874.5,-41.4,50.28,0.0,-41.5,61.7,874.1,-33.4,-34.8,61.7,100.0,3365.0,3362.0,26.0,24.5,25.0,20000.0,856.4,0,0,True,0.5131828984057644,False
1342157,2026-08-18T07:54:04.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.5,0.1,0.1,2.1,1.0,242.0,240.7,242.7,0.8,0.6,0.6,867.0,0.1,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37797590844536344,False
1342188,2026-08-18T07:54:19.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,3.7,0.2,2.1,0.0,1.5,2.0,240.1,238.6,241.3,50.5,47.1,50.8,873.6,-28.8,50.18,0.0,-29.0,61.7,873.4,-26.7,-26.6,61.7,100.0,3361.0,3359.0,26.0,24.5,25.0,20000.0,856.4,0,0,True,0.48605956963814334,False
1342250,2026-08-18T07:54:50.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.8,0.9,4.9,0.0,1.5,2.0,244.7,244.2,245.3,68.4,64.6,67.9,875.5,-50.5,50.33,0.0,-48.1,62.1,876.4,-55.4,-54.9,62.1,100.0,3374.0,3372.0,26.0,24.5,25.0,20000.0,856.4,0,0,True,0.5689360772241209,False
1342283,2026-08-18T07:55:07.618704+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.6,0.0,0.1,2.1,1.0,234.5,232.8,234.8,0.8,0.6,0.6,867.1,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37305672010101654,False
1342314,2026-08-18T07:55:22.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,3.6,1.9,18.2,0.0,1.5,1.0,225.8,224.0,226.5,37.5,38.9,35.3,866.5,27.1,49.78,0.0,21.8,62.1,868.4,8.9,6.8,62.1,100.0,3345.0,3344.0,26.0,24.5,25.0,20000.0,856.4,0,0,True,0.5152975345447188,False
1342345,2026-08-18T07:55:38.618597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.5,0.0,0.1,2.1,1.0,240.7,239.8,241.0,0.8,0.6,0.6,867.0,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.36617754058537166,False
1342407,2026-08-18T07:56:09.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.5,0.0,0.1,2.1,1.0,240.2,239.2,240.4,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.36553779224195293,False
1342438,2026-08-18T07:56:24.629841+00:00,external_ems_2,bess_2,good,0.1603,normal,PCS DC current and BMS current mismatch: 30.0,2.2,4.2,3.4,30.0,0.0,1.6,2.0,227.0,225.4,227.6,40.4,41.7,37.5,864.7,32.4,49.77,0.0,19.1,62.1,868.1,2.4,2.0,62.1,100.0,3344.0,3342.0,26.0,24.4,24.9,20000.0,856.4,0,0,True,0.5240759602309891,False
1342469,2026-08-18T07:56:40.629366+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.6,0.2,0.1,2.1,1.0,243.5,242.3,243.5,0.8,0.6,0.6,867.1,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37393728883032956,False
1342505,2026-08-18T07:56:58.629551+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.6,0.0,0.1,2.1,1.0,216.1,214.3,217.1,0.8,0.6,0.6,867.1,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.43540606527372483,False
1342567,2026-08-18T07:57:29.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,2.1,1.0,229.1,229.6,229.5,0.8,0.6,0.6,867.0,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3711851710217198,False
1342598,2026-08-18T07:57:44.618578+00:00,external_ems_2,bess_2,good,0.0497,normal,PCS DC current and BMS current mismatch: 23.1,0.5,1.5,1.9,23.1,0.0,1.5,3.0,241.2,241.7,241.6,12.2,10.7,10.8,867.0,3.8,49.94,0.0,1.4,62.1,865.1,26.9,27.1,62.1,100.0,3332.0,3329.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.46020695845707116,False
1342629,2026-08-18T07:58:00.618699+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.1,0.1,2.1,1.0,225.1,225.5,225.7,0.8,0.6,0.6,867.0,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.385096353278807,False
1342660,2026-08-18T07:58:15.618852+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,1.2,19.0,0.0,1.6,3.0,244.4,244.8,245.0,12.1,10.6,10.8,866.6,3.6,49.93,0.0,1.4,62.1,865.4,22.6,22.7,62.1,100.0,3330.0,3327.0,25.9,24.3,24.8,20000.0,856.4,0,0,True,0.4453294680882321,False
1342722,2026-08-18T07:58:46.618557+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.5,1.0,11.5,0.0,1.6,3.0,233.3,232.8,233.7,20.7,19.2,19.5,866.1,12.8,49.87,0.0,9.2,62.1,867.1,1.3,1.1,62.1,100.0,3341.0,3338.0,25.9,24.3,24.8,20000.0,856.4,0,0,True,0.4253163522594804,False
1342753,2026-08-18T07:59:02.630133+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,2.1,1.0,237.3,237.7,237.7,0.8,0.6,0.6,867.0,0.1,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.3726432502893005,False
1342784,2026-08-18T07:59:17.618630+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.0,4.6,0.0,1.6,3.0,231.2,231.5,231.8,17.8,16.1,16.5,866.4,12.0,49.89,0.0,7.3,62.1,865.4,16.6,15.9,62.1,100.0,3335.0,3332.0,25.9,24.3,24.8,20000.0,856.4,0,0,True,0.4318395155034287,False
1342815,2026-08-18T07:59:33.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,2.1,1.0,241.1,241.8,241.5,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.36690287417118045,False
1342877,2026-08-18T08:00:04.628678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,2.1,1.0,240.5,241.2,240.9,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.3666110470879761,False
1342939,2026-08-18T08:00:35.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,2.1,1.0,243.0,243.7,243.5,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.3698680931695162,False
