id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1342970,2026-08-18T08:00:50.618578+00:00,external_ems_2,bess_2,good,0.1555,normal,PCS DC current and BMS current mismatch: 29.7,0.3,0.3,3.6,29.7,0.0,1.7,3.0,257.6,257.5,257.8,28.6,28.7,28.4,868.8,-19.6,50.11,0.0,-21.5,62.1,872.4,-49.3,-49.2,62.1,100.0,3356.0,3353.0,25.9,24.2,24.7,20000.0,856.4,0,0,True,0.5621186451602903,False
1343037,2026-08-18T08:01:24.629996+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,2.2,1.0,243.0,243.7,243.6,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.37868490531375676,False
1343068,2026-08-18T08:01:39.618571+00:00,external_ems_2,bess_2,good,0.0625,normal,PCS DC current and BMS current mismatch: 23.9,0.5,1.5,1.9,23.9,0.0,1.6,3.0,241.5,241.9,242.0,12.2,10.7,10.8,866.3,3.2,49.94,0.0,1.4,62.1,864.4,27.1,23.7,62.1,100.0,3331.0,3328.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4458459374177104,False
1343099,2026-08-18T08:01:55.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,2.2,1.0,226.3,226.7,227.0,0.8,0.6,0.6,867.0,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3945597537610769,False
1343130,2026-08-18T08:02:10.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.3,7.1,0.0,1.6,3.0,244.9,245.3,245.4,12.1,10.6,10.7,866.0,3.6,49.94,0.0,1.4,62.1,865.7,10.7,9.7,62.1,100.0,3333.0,3330.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4184839894638036,False
1343192,2026-08-18T08:02:41.629027+00:00,external_ems_2,bess_2,good,0.0882,normal,PCS DC current and BMS current mismatch: 25.5,0.5,1.5,1.9,25.5,0.0,1.6,3.0,240.2,240.7,240.7,12.2,10.7,10.7,866.0,2.7,49.9,0.0,10.1,62.1,864.1,28.2,27.4,62.1,100.0,3325.0,3322.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.46653167030275633,False
1343223,2026-08-18T08:02:57.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,2.2,1.0,222.3,222.8,222.7,0.8,0.6,0.6,867.0,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.4089682862905567,False
1343254,2026-08-18T08:03:12.618662+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.6,11.3,0.0,1.6,3.0,234.6,234.4,235.0,19.7,18.1,18.4,865.0,12.5,49.87,0.0,10.0,62.1,864.4,23.8,23.4,62.1,100.0,3330.0,3327.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.44170860625527747,False
1343285,2026-08-18T08:03:28.618655+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,2.2,1.0,242.3,242.7,242.5,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.37874462104895523,False
1343347,2026-08-18T08:03:59.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,2.2,1.0,241.5,241.6,241.7,0.8,0.6,0.6,867.0,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3786048502833647,False
1343378,2026-08-18T08:04:14.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.5,4.1,0.0,1.6,3.0,243.4,243.8,244.0,12.1,10.6,10.7,865.2,3.4,49.92,0.0,1.4,62.1,865.7,7.5,6.5,62.1,100.0,3333.0,3330.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4095293059144678,False
1343409,2026-08-18T08:04:30.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.0,0.1,2.1,1.0,240.5,241.3,240.9,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.36673776806933617,False
1343509,2026-08-18T08:05:20.618671+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,2.1,1.0,224.9,225.2,225.3,0.8,0.6,0.6,867.0,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.38426597457152023,False
1343540,2026-08-18T08:05:35.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,0.9,12.3,0.0,1.6,4.0,242.5,242.9,243.0,12.1,10.7,10.7,865.6,3.7,49.94,0.0,1.4,62.1,864.7,16.0,15.3,62.1,100.0,3333.0,3329.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.41653868366639274,False
1343571,2026-08-18T08:05:51.628728+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,2.1,1.0,223.6,224.2,224.3,0.8,0.6,0.6,867.0,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.3863255423051435,False
1343602,2026-08-18T08:06:06.619611+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.5,8.5,0.0,1.6,4.0,241.4,241.5,241.9,14.9,13.1,13.4,864.2,7.5,49.88,0.0,4.7,61.6,864.7,16.0,13.9,61.6,100.0,3333.0,3329.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.4253567488411234,False
1343664,2026-08-18T08:06:37.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,1.6,19.5,0.0,1.6,4.0,240.9,241.3,241.3,12.2,10.7,10.7,865.3,3.2,49.94,0.0,1.4,61.6,863.7,22.7,22.7,61.6,100.0,3329.0,3323.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.4265555996803867,False
1343697,2026-08-18T08:06:54.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,2.1,1.0,241.1,240.9,241.4,0.8,0.6,0.6,867.0,0.0,50.34,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.39059022597476994,False
1343728,2026-08-18T08:07:09.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.4,0.3,4.5,0.0,1.6,4.0,243.1,243.6,243.8,12.1,10.7,10.7,865.7,3.9,49.94,0.0,1.4,61.6,865.4,8.4,7.3,61.6,100.0,3334.0,3330.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.40877917401763153,False
1343759,2026-08-18T08:07:25.629614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,2.1,1.0,241.8,242.5,242.2,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.36764402024043613,False
1343821,2026-08-18T08:07:56.630275+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.0,0.1,2.1,1.0,245.3,246.1,245.9,0.8,0.6,0.6,867.0,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.3723762209130484,False
1343852,2026-08-18T08:08:11.628672+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,2.6,15.6,0.0,1.6,4.0,230.4,230.5,230.8,23.0,21.5,21.5,863.5,16.8,49.85,0.0,11.1,61.6,866.1,1.2,1.1,61.6,100.0,3336.0,3332.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.43975870548191653,False
1343883,2026-08-18T08:08:27.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,2.1,1.0,240.3,241.0,240.7,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.36874222050968575,False
1343914,2026-08-18T08:08:42.629399+00:00,external_ems_2,bess_2,good,0.1956,normal,PCS DC current and BMS current mismatch: 32.2,0.6,2.6,3.9,32.2,0.0,1.6,4.0,226.4,226.6,227.0,36.6,34.8,34.0,862.5,28.4,49.77,0.0,20.3,61.6,866.4,-3.8,-3.6,61.6,100.0,3336.0,3332.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.5082943240424018,False
1344007,2026-08-18T08:09:29.618715+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,2.1,1.0,223.2,223.5,223.5,0.8,0.6,0.6,867.0,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38624132223253904,False
1344038,2026-08-18T08:09:44.619229+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.4,0.9,10.8,0.0,1.6,5.0,235.9,236.2,236.6,20.5,19.1,19.3,864.0,12.2,49.88,0.0,7.4,61.6,863.1,23.0,26.1,61.6,100.0,3330.0,3325.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.44665458514564793,False
1344069,2026-08-18T08:10:00.629846+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,2.1,1.0,241.3,242.0,241.7,0.8,0.6,0.6,867.0,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.36696728613075513,False
1344131,2026-08-18T08:10:31.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,2.1,1.0,227.8,228.3,228.3,0.8,0.6,0.6,867.0,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3747125501629861,False
1344162,2026-08-18T08:10:46.618578+00:00,external_ems_2,bess_2,good,0.0657,normal,PCS DC current and BMS current mismatch: 24.1,0.3,1.6,2.8,24.1,0.0,1.6,5.0,233.6,233.9,233.7,12.3,10.7,10.8,865.3,5.3,49.94,0.0,1.3,61.6,868.1,-18.8,-20.4,61.6,100.0,3346.0,3341.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.47206035399867247,False
1344193,2026-08-18T08:11:02.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,2.1,1.0,241.7,242.4,242.2,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.36659743669708894,False
1344224,2026-08-18T08:11:17.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.6,2.4,0.0,1.7,5.0,243.4,243.8,243.9,12.1,10.6,10.7,864.8,3.7,49.94,0.0,2.9,61.6,865.4,1.3,1.0,61.6,100.0,3335.0,3330.0,25.8,24.1,24.6,20000.0,856.4,0,0,True,0.41340456104289414,False
1344286,2026-08-18T08:11:48.628785+00:00,external_ems_2,bess_2,good,0.1026,normal,PCS DC current and BMS current mismatch: 26.4,0.5,3.3,2.7,26.4,0.0,1.7,5.0,224.3,224.5,224.8,37.1,34.4,33.8,862.4,29.2,49.78,0.0,17.4,61.6,865.1,2.8,2.3,61.6,100.0,3333.0,3328.0,25.8,24.1,24.6,20000.0,856.4,0,0,True,0.4915734037696445,False
1344317,2026-08-18T08:12:04.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,2.1,1.0,244.3,245.0,244.8,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3685495738109429,False
1344348,2026-08-18T08:12:19.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,2.5,8.9,0.0,1.6,5.0,236.6,236.5,236.8,16.8,15.0,15.3,862.9,10.3,49.85,0.0,6.2,61.6,865.4,1.4,0.9,61.6,100.0,3334.0,3329.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.43392733910734427,False
1344379,2026-08-18T08:12:35.619869+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,2.1,1.0,226.4,226.8,227.1,0.8,0.6,0.6,867.0,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3766733060845623,False
1344446,2026-08-18T08:13:08.618634+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,1.2,18.9,0.0,1.6,5.0,242.6,243.0,243.2,12.1,10.7,10.7,864.6,2.9,49.94,0.0,1.4,61.6,863.4,21.8,21.5,61.6,100.0,3329.0,3324.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.4337665966884666,False
1344477,2026-08-18T08:13:24.618709+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,2.1,1.0,223.3,223.8,224.0,0.8,0.6,0.6,866.9,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3898594884025629,False
1344539,2026-08-18T08:13:55.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,2.1,1.0,243.5,244.2,244.0,0.8,0.6,0.6,867.0,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.368050507336654,False
1344601,2026-08-18T08:14:26.628663+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,2.1,1.0,229.5,229.9,230.0,0.8,0.6,0.6,867.1,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3738107957988453,False
1344637,2026-08-18T08:14:44.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.1,0.1,2.1,1.0,238.8,239.4,239.0,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3673485956828218,False
1344668,2026-08-18T08:14:59.629318+00:00,external_ems_2,bess_2,good,0.2155,normal,PCS phase voltage imbalance high: 13.4,13.4,1.5,2.2,13.8,0.0,1.6,6.0,243.0,229.6,229.9,23.7,22.2,22.3,862.9,15.1,49.85,0.0,11.8,61.6,865.1,1.3,1.0,61.6,100.0,3333.0,3327.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.4998074528331824,False
1344699,2026-08-18T08:15:15.628717+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,2.1,1.0,245.6,246.3,246.0,0.8,0.6,0.6,867.0,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3713837633763285,False
1344761,2026-08-18T08:15:46.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.2,0.1,2.1,1.0,239.3,239.9,239.9,0.8,0.6,0.6,867.0,-0.2,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37429888809918366,False
1344792,2026-08-18T08:16:01.619274+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.6,1.8,2.0,20.1,0.0,1.6,7.0,229.7,229.9,230.3,26.5,24.7,24.8,862.7,21.3,49.86,0.0,9.4,61.2,864.7,1.2,1.0,61.2,100.0,3333.0,3326.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.448731984455766,False
1344823,2026-08-18T08:16:17.618799+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.1,0.1,2.2,1.0,240.9,241.6,241.4,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.37459748231819023,False
1344854,2026-08-18T08:16:32.618583+00:00,external_ems_2,bess_2,good,0.1219,normal,PCS DC current and BMS current mismatch: 27.6,0.6,3.0,3.5,27.6,0.0,1.6,7.0,226.8,226.9,227.4,36.7,34.7,33.7,861.2,28.9,49.77,0.0,19.8,61.2,864.7,1.3,1.0,61.2,100.0,3332.0,3325.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.49173526646482313,False
1344916,2026-08-18T08:17:03.629429+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.2,0.2,6.8,0.0,1.6,5.0,242.1,242.2,242.6,67.9,68.1,67.9,872.0,-49.4,50.34,0.0,-48.7,61.2,871.8,-42.6,-42.8,61.2,100.0,3356.0,3351.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.5391675691940391,False
1344952,2026-08-18T08:17:21.618951+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,1.4,4.8,0.0,1.6,5.0,229.7,230.0,230.3,21.0,19.6,19.7,864.3,16.5,49.84,0.0,9.3,61.2,865.7,11.7,8.8,61.2,100.0,3336.0,3331.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4415683246813265,False
1344983,2026-08-18T08:17:37.629438+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.1,0.1,2.2,1.0,232.4,232.6,233.0,0.8,0.6,0.6,867.0,-0.1,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3793657156897947,False
1345014,2026-08-18T08:17:52.618578+00:00,external_ems_2,bess_2,good,0.0625,normal,PCS DC current and BMS current mismatch: 23.9,0.6,1.4,1.8,23.9,0.0,1.6,5.0,241.4,241.5,242.0,12.1,11.3,10.7,865.2,3.7,49.93,0.0,1.6,61.2,863.4,27.6,25.0,61.2,100.0,3327.0,3322.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4512902529247207,False
1345076,2026-08-18T08:18:23.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.4,1.2,18.1,0.0,1.6,6.0,244.2,243.2,244.6,12.1,12.1,10.7,864.6,4.4,49.93,0.0,2.2,61.2,863.4,22.5,22.1,61.2,100.0,3329.0,3323.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4420816480619196,False
1345107,2026-08-18T08:18:39.629839+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.5,0.0,0.1,2.2,1.0,243.0,241.4,243.4,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3755966300078777,False
1345138,2026-08-18T08:18:54.628919+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.5,3.4,1.4,0.7,0.0,1.6,6.0,227.9,224.2,228.7,12.2,14.2,10.8,863.3,4.6,49.88,0.0,15.0,61.2,864.7,5.3,4.5,61.2,100.0,3333.0,3327.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.46508469182394363,False
1345169,2026-08-18T08:19:10.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.4,0.1,0.1,2.2,1.0,249.1,248.0,250.1,0.8,0.6,0.6,866.9,-0.1,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3933876856687029,False
1345231,2026-08-18T08:19:41.618681+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.5,0.0,0.1,2.2,1.0,241.9,238.7,242.2,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3769050694150143,False
1345262,2026-08-18T08:19:56.618709+00:00,external_ems_2,bess_2,good,0.2089,normal,PCS phase voltage imbalance high: 5.3; PCS DC current and BMS current mismatch: 33.0,5.3,5.5,3.1,33.0,0.0,1.6,7.0,227.0,222.4,227.7,42.3,44.6,39.1,861.6,34.3,49.76,0.0,23.1,61.2,864.7,1.3,2.3,61.2,100.0,3333.0,3326.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.5403388424141145,False
1345293,2026-08-18T08:20:12.629892+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.2,2.5,0.1,0.1,2.2,1.0,244.7,241.8,245.1,0.8,0.6,0.6,867.0,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.38089526714945293,False
1345324,2026-08-18T08:20:27.618575+00:00,external_ems_2,bess_2,good,0.1701,normal,PCS phase voltage imbalance high: 5.1; PCS DC current and BMS current mismatch: 30.6,5.1,7.2,3.0,30.6,0.0,1.6,7.0,229.0,224.5,229.6,40.0,42.1,34.9,861.4,33.1,49.75,0.0,21.1,61.2,864.4,2.5,2.1,61.2,100.0,3332.0,3325.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.5343757101902845,False
1345386,2026-08-18T08:20:58.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.6,3.0,0.1,8.0,0.0,1.6,7.0,243.4,241.1,243.7,12.1,13.8,10.8,863.8,5.2,49.93,0.0,2.5,61.2,863.7,13.2,11.4,61.2,100.0,3332.0,3325.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4495142786117965,False
1345419,2026-08-18T08:21:15.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.4,0.1,0.1,2.2,1.0,249.8,248.3,250.5,0.8,0.6,0.6,866.9,0.1,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.40815960552271224,False
1345450,2026-08-18T08:21:30.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.4,0.9,1.6,0.0,1.6,7.0,236.1,234.7,236.6,19.3,20.3,17.9,863.2,12.9,49.84,0.0,8.5,61.2,864.1,11.3,11.0,61.2,100.0,3330.0,3323.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4518670113413399,False
1345481,2026-08-18T08:21:46.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.5,0.1,0.1,2.2,1.0,230.3,229.0,230.9,0.8,0.6,0.6,867.0,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3856543727126272,False
1345543,2026-08-18T08:22:17.629195+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.5,0.0,0.1,2.2,1.0,227.4,225.9,227.7,0.8,0.6,0.6,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3909172664348054,False
1345605,2026-08-18T08:22:48.629157+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.6,0.0,0.1,2.2,1.0,243.2,241.8,243.1,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.37480112057690584,False
1345636,2026-08-18T08:23:03.618846+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,3.6,0.2,2.3,0.0,1.6,8.0,227.6,226.0,228.4,30.3,31.6,28.0,861.5,26.5,49.81,0.0,18.6,61.2,861.7,24.2,25.2,61.2,100.0,3323.0,3315.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.5130916115708913,False
1345700,2026-08-18T08:23:35.629698+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,2.8,1.6,19.9,0.0,1.6,8.0,230.9,229.1,231.2,24.8,26.0,23.2,862.5,22.2,49.85,0.0,13.5,61.2,864.1,2.3,1.7,61.2,100.0,3331.0,3323.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.4667210197107029,False
1345731,2026-08-18T08:23:51.618948+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.5,0.0,0.1,2.2,1.0,240.5,239.5,240.9,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.6,20000.0,855.9,0,0,True,0.3737501454733424,False
1345762,2026-08-18T08:24:06.630065+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,2.5,4.2,2.1,20.0,0.0,1.6,9.0,225.8,223.9,226.4,34.1,35.2,31.0,861.0,29.1,49.78,0.0,20.5,61.2,863.1,9.1,7.8,61.2,100.0,3326.0,3317.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.5046901718472612,False
1345793,2026-08-18T08:24:22.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.5,0.0,0.1,2.2,1.0,244.0,243.2,244.4,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.6,20000.0,855.9,0,0,True,0.37707045264412054,False
1345855,2026-08-18T08:24:53.628744+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.5,0.0,0.1,2.1,1.0,227.0,225.7,227.8,0.8,0.6,0.6,867.0,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3861982786936388,False
1345886,2026-08-18T08:25:08.619009+00:00,external_ems_2,bess_2,good,0.1406,normal,BMS cell voltage spread high: 9.0; PCS DC current and BMS current mismatch: 28.4,1.6,3.8,1.7,28.4,0.0,1.7,9.0,249.3,248.7,250.3,37.7,33.9,37.2,866.1,-26.1,50.05,0.0,-23.5,61.2,864.4,2.3,1.9,61.2,100.0,3332.0,3323.0,25.8,24.1,24.6,20000.0,856.4,0,0,True,0.5322011358353135,False
1345917,2026-08-18T08:25:24.629959+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.5,0.0,0.1,2.1,1.0,242.6,241.6,242.7,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3719467127759156,False
1345948,2026-08-18T08:25:39.618570+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,1.6,2.1,1.5,19.6,0.0,1.7,9.0,242.7,241.1,242.7,12.1,12.8,10.7,863.2,4.8,49.93,0.0,2.3,61.2,861.7,24.4,25.9,61.2,100.0,3330.0,3321.0,25.8,24.1,24.6,20000.0,856.4,0,0,True,0.47866637561212005,False
1346010,2026-08-18T08:26:10.618576+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,1.0,1.1,1.1,15.7,0.0,1.7,10.0,240.2,239.5,240.5,15.9,15.3,14.8,862.5,10.0,49.91,0.0,4.3,61.2,861.4,25.7,26.9,61.2,100.0,3330.0,3320.0,25.8,24.1,24.6,20000.0,856.4,0,0,True,0.4790516758423638,False
1346041,2026-08-18T08:26:26.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,2.2,1.0,231.1,231.4,231.5,0.8,0.6,0.6,867.1,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.3850530105031988,False
1346072,2026-08-18T08:26:41.629313+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.2,1.5,0.7,12.2,0.0,1.7,9.0,240.7,240.9,240.9,12.1,10.6,10.7,863.1,2.8,49.94,0.0,1.4,61.2,862.4,15.0,12.4,61.2,100.0,3327.0,3318.0,25.8,24.1,24.6,20000.0,856.4,0,0,True,0.44965420814328,False
1346165,2026-08-18T08:27:28.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,2.2,1.0,241.9,242.3,242.3,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.37924971908874794,False
1346196,2026-08-18T08:27:43.618578+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.6,1.5,1.3,3.2,0.0,1.7,10.0,242.8,242.9,243.4,12.2,11.1,10.7,862.4,4.6,49.88,0.0,10.4,61.2,863.7,1.4,1.3,61.2,100.0,3329.0,3319.0,25.8,24.1,24.6,20000.0,856.4,0,0,True,0.45360971700196323,False
1346227,2026-08-18T08:27:59.629298+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,2.2,1.0,245.2,245.4,245.5,0.8,0.6,0.6,867.0,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.3843227747656556,False
1346258,2026-08-18T08:28:14.618674+00:00,external_ems_2,bess_2,good,0.209,normal,BMS cell voltage spread high: 10.0; PCS DC current and BMS current mismatch: 32.3,2.1,3.9,3.4,32.3,0.0,1.7,10.0,225.0,223.5,225.6,41.4,43.0,39.1,860.0,34.4,49.76,0.0,22.9,60.9,863.4,2.1,1.8,60.9,100.0,3325.0,3315.0,25.8,24.1,24.6,20000.0,856.4,0,0,True,0.5424542926014259,False
1346320,2026-08-18T08:28:45.618584+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,3.3,3.3,1.9,3.1,0.0,1.7,10.0,244.5,241.2,244.5,12.2,14.0,10.7,861.5,5.6,49.89,0.0,2.6,60.9,863.4,2.5,2.5,60.9,100.0,3326.0,3316.0,25.8,24.1,24.6,20000.0,856.4,0,0,True,0.4625784273302283,False
1346351,2026-08-18T08:29:01.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.4,0.2,2.3,0.0,0.1,2.2,1.0,245.8,243.7,246.1,0.8,0.6,0.6,866.8,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.3947704864543117,False
1346382,2026-08-18T08:29:16.629667+00:00,external_ems_2,bess_2,good,0.2775,normal,BMS cell voltage spread high: 11.0; PCS DC current and BMS current mismatch: 22.5,5.0,5.6,3.0,22.5,0.0,1.7,11.0,229.3,225.2,230.2,32.9,35.5,29.9,860.4,25.7,49.8,0.0,16.5,60.9,863.4,3.2,2.4,60.9,100.0,3328.0,3317.0,25.8,24.1,24.6,20000.0,856.4,0,0,True,0.5293779125864178,False
1346413,2026-08-18T08:29:32.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.7,0.2,2.5,0.0,0.1,2.2,1.0,233.2,230.0,233.7,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.38810926614478874,False
1346483,2026-08-18T08:30:07.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.1,0.2,2.5,0.0,0.1,2.2,1.0,232.3,228.6,232.7,0.8,0.6,0.6,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.3930502112568417,False
1346525,2026-08-18T08:30:28.629832+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.7,0.2,2.5,0.0,0.1,2.2,1.0,227.9,223.7,228.4,0.8,0.6,0.6,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.40481902839625566,False
1346569,2026-08-18T08:30:50.629345+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,2.5,0.0,0.1,2.2,1.0,229.7,227.7,230.2,0.8,0.6,0.6,867.0,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.39390862419252515,False
1346614,2026-08-18T08:31:12.629285+00:00,external_ems_2,bess_2,good,0.2749,normal,BMS cell voltage spread high: 11.0,1.8,2.4,1.1,1.0,0.0,1.7,11.0,231.3,229.7,231.5,19.7,20.7,18.3,861.6,12.2,49.85,0.0,17.9,60.9,862.7,11.2,10.4,60.9,100.0,3324.0,3313.0,25.8,24.1,24.5,20000.0,856.4,0,0,True,0.48361621432828616,False
1346785,2026-08-18T08:32:38.629116+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.6,0.0,0.1,2.2,1.0,239.8,238.9,240.2,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.38093113797698747,False
1346847,2026-08-18T08:33:09.630049+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.5,0.0,0.1,2.2,1.0,219.2,218.0,220.2,0.8,0.6,0.6,867.0,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.4272036315357659,False
1346909,2026-08-18T08:33:40.628979+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.5,0.1,0.1,2.2,1.0,230.3,228.7,230.7,0.8,0.6,0.6,867.0,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.3910551124246449,False
1347033,2026-08-18T08:34:42.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.6,0.0,0.1,2.2,1.0,242.9,242.1,243.4,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.3821941206939292,False
1347095,2026-08-18T08:35:13.629299+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.5,0.1,0.1,2.2,1.0,235.5,234.5,236.0,0.8,0.6,0.6,867.0,-0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.384974858303414,False
1347157,2026-08-18T08:35:44.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.5,0.0,0.1,2.2,1.0,241.7,240.8,242.2,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.37949248144697917,False
1347219,2026-08-18T08:36:15.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,2.2,1.0,244.1,243.8,244.5,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.38108506722117824,False
1347343,2026-08-18T08:37:17.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.1,0.1,2.2,1.0,216.5,216.2,216.8,0.8,0.6,0.6,867.0,0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.44005541719095537,False
1347405,2026-08-18T08:37:48.628701+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.0,0.1,2.2,1.0,225.4,225.9,226.2,0.8,0.6,0.7,867.0,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.39889931307295096,False
1347467,2026-08-18T08:38:19.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,2.3,1.0,230.2,230.6,230.7,0.8,0.6,0.6,867.0,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.39074831681895916,False
1347529,2026-08-18T08:38:50.628993+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.1,0.1,2.3,1.0,242.2,243.1,243.0,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.38741819795383364,False
1347653,2026-08-18T08:39:52.629018+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,2.3,1.0,244.6,244.8,244.9,0.8,0.6,0.6,867.0,0.0,50.36,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.4042195323050234,False
1347711,2026-08-18T08:40:21.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,2.3,1.0,243.0,243.2,243.3,0.8,0.6,0.6,867.0,0.0,50.34,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.40058880146721887,False
1347773,2026-08-18T08:40:52.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,2.3,1.0,239.0,239.4,239.5,0.8,0.6,0.6,867.0,0.0,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.3876788315793625,False
1347835,2026-08-18T08:41:23.618938+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.2,0.1,2.2,1.0,233.9,234.3,234.5,0.8,0.6,0.6,867.0,-0.2,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3838735456853402,False
1347866,2026-08-18T08:41:38.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.1,1.0,0.0,1.7,8.0,243.8,243.7,244.1,52.4,52.6,52.8,871.9,-33.3,50.23,0.0,-39.5,60.9,871.8,-32.3,-33.1,60.9,100.0,3361.0,3353.0,25.8,24.1,24.6,20000.0,856.4,0,0,True,0.5206136444934204,False
1347897,2026-08-18T08:41:54.629292+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.3,0.1,2.2,1.0,243.1,243.2,243.5,0.8,0.6,0.6,867.0,0.3,50.27,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3978423669436764,False
1347928,2026-08-18T08:42:09.628768+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.9,16.9,0.0,1.7,7.0,242.3,242.2,242.6,55.2,55.5,55.1,872.3,-36.6,50.26,0.0,-39.1,60.9,870.4,-19.7,-17.7,60.9,100.0,3350.0,3343.0,25.8,24.1,24.6,20000.0,856.4,0,0,True,0.5121233057523625,False
1347990,2026-08-18T08:42:40.628689+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,0.9,5.6,0.0,1.7,6.0,245.7,246.0,246.3,54.2,54.5,54.1,872.5,-37.9,50.26,0.0,-38.6,60.9,873.4,-43.5,-43.5,60.9,100.0,3364.0,3358.0,25.8,24.1,24.6,20000.0,856.4,0,0,True,0.5211968406126032,False
1348021,2026-08-18T08:42:56.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,2.2,1.0,242.4,242.8,242.8,0.8,0.6,0.6,867.0,0.0,50.29,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.38700658386523934,False
1348052,2026-08-18T08:43:11.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.4,1.7,6.1,0.0,1.6,5.0,236.0,236.3,236.8,38.3,37.9,37.9,870.7,-25.8,50.11,0.0,-16.7,61.2,872.4,-31.9,-33.9,61.2,100.0,3357.0,3352.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.46625078414132914,False
1348083,2026-08-18T08:43:27.618548+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.3,0.1,2.2,1.0,246.1,246.5,246.5,0.8,0.6,0.6,867.0,-0.3,50.29,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.40243632957216297,False
1348145,2026-08-18T08:43:58.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.1,0.1,2.2,1.0,244.7,244.9,244.9,0.8,0.6,0.6,867.0,0.1,50.3,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.39216375075961996,False
1348176,2026-08-18T08:44:13.619453+00:00,external_ems_2,bess_2,good,0.0497,normal,PCS DC current and BMS current mismatch: 23.1,0.5,0.5,3.1,23.1,0.0,1.6,3.0,233.2,233.2,233.7,36.4,35.9,36.1,871.0,-20.8,50.1,0.0,-21.2,61.2,874.1,-43.9,-44.0,61.2,100.0,3365.0,3362.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.4977182116163889,False
1348207,2026-08-18T08:44:29.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,2.2,1.0,241.6,241.6,241.9,0.8,0.6,0.6,867.0,0.0,50.3,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3873697214416106,False
1348238,2026-08-18T08:44:44.619267+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,0.8,4.2,0.0,1.7,3.0,244.9,245.1,245.5,56.2,56.6,56.2,873.6,-40.8,50.27,0.0,-40.0,61.2,874.4,-45.0,-45.0,61.2,100.0,3367.0,3364.0,25.9,24.2,24.6,20000.0,856.4,0,0,True,0.5070521115843948,False
1348300,2026-08-18T08:45:15.630071+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.2,10.3,0.0,1.7,3.0,244.9,245.1,245.4,52.7,52.8,53.1,872.9,-39.1,50.22,0.0,-37.1,61.6,873.1,-28.8,-31.1,61.6,100.0,3364.0,3361.0,25.9,24.2,24.7,20000.0,856.4,0,0,True,0.49090659306326284,False
1348331,2026-08-18T08:45:31.629340+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.3,0.1,2.2,1.0,243.7,243.9,244.0,0.8,0.6,0.6,867.0,-0.3,50.29,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3985018718895043,False
1348362,2026-08-18T08:45:46.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,0.5,5.9,0.0,1.7,3.0,242.2,242.2,242.6,58.8,59.1,58.8,874.3,-41.3,50.28,0.0,-42.0,61.6,873.8,-35.4,-34.2,61.6,100.0,3361.0,3358.0,25.9,24.2,24.7,20000.0,856.4,0,0,True,0.5019683503652247,False
1348393,2026-08-18T08:46:02.619823+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,2.2,1.0,232.4,232.9,233.2,0.8,0.6,0.6,866.9,0.0,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.38388362957108807,False
1348455,2026-08-18T08:46:33.628894+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,2.2,1.0,233.6,234.0,234.3,0.8,0.6,0.6,867.0,0.0,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3822826998952028,False
1348486,2026-08-18T08:46:48.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,1.0,4.2,0.0,1.7,2.0,243.2,243.5,243.7,62.9,63.1,62.8,875.1,-46.8,50.31,0.0,-40.3,61.6,876.1,-51.0,-51.0,61.6,100.0,3372.0,3370.0,25.9,24.2,24.7,20000.0,856.4,0,0,True,0.5227082800921039,False
1348517,2026-08-18T08:47:04.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,2.3,1.0,244.1,244.5,244.4,0.8,0.6,0.6,867.0,0.0,50.36,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.4114830577036385,False
1348548,2026-08-18T08:47:19.618605+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.3,1.7,6.1,0.0,1.7,3.0,233.5,234.0,234.3,48.1,47.8,48.1,873.1,-29.2,50.16,0.0,-26.8,62.0,874.8,-35.3,-36.2,62.0,100.0,3369.0,3366.0,25.9,24.2,24.7,20000.0,856.4,0,0,True,0.4927118213566372,False
1348612,2026-08-18T08:47:51.618749+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,2.0,10.4,0.0,1.6,1.0,238.8,238.9,239.1,20.7,19.2,19.5,868.1,11.7,49.87,0.0,5.2,62.0,870.1,1.3,1.0,62.0,100.0,3350.0,3349.0,25.9,24.3,24.7,20000.0,856.4,0,0,True,0.4327206425900433,False
1348643,2026-08-18T08:48:07.618601+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.0,0.1,2.3,1.0,240.5,241.3,240.9,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.3839469733919102,False
1348674,2026-08-18T08:48:22.629070+00:00,external_ems_2,bess_2,good,0.0946,normal,PCS DC current and BMS current mismatch: 25.9,0.7,2.7,2.9,25.9,0.0,1.7,1.0,228.0,228.2,228.7,34.8,33.1,32.1,865.9,27.4,49.8,0.0,16.0,62.0,868.8,1.5,1.3,62.0,100.0,3346.0,3345.0,25.9,24.2,24.7,20000.0,856.4,0,0,True,0.48502689442933156,False
1348705,2026-08-18T08:48:38.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.0,0.1,2.3,1.0,244.1,244.9,244.7,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.3871315868421817,False
1348767,2026-08-18T08:49:09.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.2,0.1,2.3,1.0,225.7,225.8,226.3,0.8,0.6,0.6,867.1,-0.2,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.4072030273984158,False
1348835,2026-08-18T08:49:43.619812+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,2.3,1.0,222.5,223.0,223.2,0.8,0.6,0.6,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.414560680319769,False
1348866,2026-08-18T08:49:58.618574+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.6,1.6,1.8,22.2,0.0,1.7,3.0,240.4,241.0,240.9,12.3,10.7,10.8,867.2,3.0,49.93,0.0,1.4,62.0,865.4,25.2,25.4,62.0,100.0,3334.0,3331.0,25.9,24.2,24.6,20000.0,856.4,0,0,True,0.4456992376228561,False
1348928,2026-08-18T08:50:29.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.7,11.9,0.0,1.7,3.0,242.8,243.4,243.4,12.3,10.7,10.7,866.8,3.7,49.93,0.0,1.4,62.0,866.1,15.6,13.6,62.0,100.0,3340.0,3337.0,25.9,24.2,24.6,20000.0,856.4,0,0,True,0.42430229113324536,False
1348959,2026-08-18T08:50:45.618728+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,2.3,1.0,243.1,243.7,243.4,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.3846943415158136,False
1348990,2026-08-18T08:51:00.618768+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.7,0.9,3.9,0.0,1.7,3.0,224.3,224.3,224.9,32.6,29.9,30.8,864.2,25.7,49.79,0.0,20.5,62.0,865.1,21.8,21.8,62.0,100.0,3332.0,3329.0,25.9,24.2,24.6,20000.0,856.4,0,0,True,0.5062400256562413,False
1349021,2026-08-18T08:51:16.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,2.3,1.0,237.5,237.6,237.8,0.8,0.6,0.6,867.1,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.38884737187994967,False
1349089,2026-08-18T08:51:50.628675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,2.3,1.0,245.0,245.7,245.6,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.38885709614893643,False
1349120,2026-08-18T08:52:05.619174+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.5,0.8,11.7,0.0,1.7,2.0,243.4,242.2,243.5,12.3,12.3,10.8,866.5,4.7,49.91,0.0,2.3,62.0,865.7,16.4,15.5,62.0,100.0,3334.0,3332.0,25.9,24.2,24.6,20000.0,856.4,0,0,True,0.4218913957333256,False
1349151,2026-08-18T08:52:21.619094+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.5,0.0,0.1,2.3,1.0,231.9,230.0,233.0,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.3931316892825044,False
1349182,2026-08-18T08:52:36.628776+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.4,3.1,1.3,7.7,0.0,1.7,2.0,237.7,234.5,237.9,15.9,17.5,14.4,865.8,10.3,49.85,0.0,5.8,62.0,867.1,2.6,2.4,62.0,100.0,3338.0,3336.0,25.9,24.2,24.6,20000.0,856.4,0,0,True,0.4326686686656627,False
1349244,2026-08-18T08:53:07.618579+00:00,external_ems_2,bess_2,good,0.1443,normal,PCS DC current and BMS current mismatch: 29.0,4.9,6.3,3.0,29.0,0.0,1.7,2.0,228.4,224.3,229.2,36.4,38.5,32.2,863.7,31.3,49.78,0.0,18.5,62.0,866.7,2.3,2.4,62.0,100.0,3339.0,3337.0,25.9,24.2,24.6,20000.0,856.4,0,0,True,0.5075389089821246,False
1349275,2026-08-18T08:53:23.629637+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.2,0.2,2.6,0.0,0.1,2.3,1.0,231.1,227.7,231.9,0.8,0.6,0.6,867.1,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.4051590710813826,False
1349306,2026-08-18T08:53:38.629354+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,4.7,0.0,11.4,0.0,1.7,4.0,254.6,253.7,255.4,59.1,54.4,59.0,871.4,-43.8,50.26,0.0,-44.1,62.0,871.4,-32.4,-34.0,62.0,100.0,3355.0,3351.0,25.9,24.2,24.6,20000.0,856.4,0,0,True,0.5497617831254022,False
1349399,2026-08-18T08:54:25.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.5,0.0,0.1,2.3,1.0,242.6,241.3,242.9,0.8,0.6,0.6,867.0,0.0,50.39,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.4199590293138098,False
1349430,2026-08-18T08:54:40.618774+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,5.2,0.9,5.8,0.0,1.7,3.0,238.0,236.0,239.1,58.5,54.9,60.1,873.5,-45.6,50.3,0.0,-36.7,62.0,874.4,-39.8,-39.4,62.0,100.0,3370.0,3367.0,25.9,24.2,24.7,20000.0,856.4,0,0,True,0.533775564395034,False
1349461,2026-08-18T08:54:56.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.5,0.0,0.1,2.3,1.0,243.0,241.6,243.6,0.8,0.6,0.6,867.0,0.0,50.3,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.4079446047050374,False
1349492,2026-08-18T08:55:11.628999+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,4.6,1.8,15.5,0.0,1.7,3.0,240.9,239.4,241.7,63.5,60.2,64.8,874.6,-41.2,50.26,0.0,-38.3,62.0,876.4,-56.7,-56.3,62.0,100.0,3375.0,3372.0,26.0,24.3,24.7,20000.0,856.4,0,0,True,0.5575477278410674,False
1349556,2026-08-18T08:55:43.618616+00:00,external_ems_2,bess_2,good,0.1716,normal,PCS DC current and BMS current mismatch: 30.7,2.0,4.5,3.1,30.7,0.0,1.7,1.0,225.0,223.7,225.7,39.3,40.1,35.6,865.7,32.9,49.76,0.0,20.9,62.4,868.8,2.2,2.1,62.4,100.0,3346.0,3345.0,26.0,24.3,24.7,20000.0,856.4,0,0,True,0.5224823881078848,False
1349587,2026-08-18T08:55:59.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.5,0.0,0.1,2.3,1.0,243.9,243.1,244.3,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.3866773690299235,False
1349618,2026-08-18T08:56:14.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.1,0.8,2.8,0.0,1.7,1.0,242.9,241.6,243.1,12.3,12.9,10.8,867.6,5.2,49.93,0.0,2.3,62.4,868.4,2.4,2.0,62.4,100.0,3344.0,3343.0,26.0,24.3,24.7,20000.0,856.4,0,0,True,0.42379376566426835,False
1349649,2026-08-18T08:56:30.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.5,0.0,0.1,2.3,1.0,225.7,224.6,226.7,0.8,0.6,0.6,867.0,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.4040906390704083,False
1349711,2026-08-18T08:57:01.629791+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.6,0.0,0.1,2.3,1.0,232.4,231.1,233.1,0.8,0.6,0.6,867.1,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.39653110046769324,False
1349742,2026-08-18T08:57:16.629716+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.1,0.5,8.1,0.0,1.8,2.0,241.1,239.9,241.5,12.3,12.9,10.8,866.9,5.1,49.93,0.0,2.4,62.4,866.4,13.2,11.9,62.4,100.0,3341.0,3339.0,26.0,24.2,24.7,20000.0,856.4,0,0,True,0.42992510098169695,False
1349779,2026-08-18T08:57:35.629260+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.5,0.1,0.1,2.2,1.0,223.7,222.7,224.4,0.8,0.6,0.6,867.0,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.40248577782085154,False
1349810,2026-08-18T08:57:50.629672+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.1,0.3,5.6,0.0,1.8,1.0,243.9,242.8,244.4,12.3,12.9,10.8,866.7,4.9,49.93,0.0,2.4,62.4,866.4,10.5,1.6,62.4,100.0,3338.0,3337.0,26.0,24.2,24.7,20000.0,856.4,0,0,True,0.430574639159049,False
1349903,2026-08-18T08:58:37.628763+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.5,0.1,0.1,2.2,1.0,238.2,237.3,238.4,0.8,0.6,0.6,867.0,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3781124152494504,False
1349934,2026-08-18T08:58:52.629207+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,2.8,2.2,14.4,0.0,1.8,2.0,231.8,230.2,232.4,23.0,24.0,21.2,864.9,17.0,49.84,0.0,12.9,62.4,867.1,2.6,21.0,62.4,100.0,3340.0,3338.0,25.9,24.1,24.6,20000.0,856.4,0,0,True,0.4606966832003097,False
1349965,2026-08-18T08:59:08.618631+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.5,0.1,0.1,2.2,1.0,240.9,240.0,241.2,0.8,0.6,0.6,867.0,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.37371906906963925,False
1350033,2026-08-18T08:59:42.618821+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.5,0.0,0.1,2.2,1.0,243.3,242.5,243.8,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.37350063098506714,False
1350064,2026-08-18T08:59:57.618705+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.4,0.7,1.9,0.0,1.8,2.0,242.5,242.2,243.0,12.2,11.0,10.8,866.4,3.7,49.93,0.0,1.8,62.4,867.1,1.8,1.7,62.4,100.0,3340.0,3338.0,25.9,24.1,24.6,20000.0,856.4,0,0,True,0.4093214401345723,False
1350095,2026-08-18T09:00:13.629054+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,2.2,1.0,224.2,224.4,224.6,0.8,0.6,0.6,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.389412850814545,False
1350126,2026-08-18T09:00:28.628697+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,2.3,17.6,0.0,1.8,1.0,233.3,233.6,234.0,25.3,23.5,23.4,864.8,18.9,49.86,0.0,8.8,62.4,867.1,1.3,1.2,62.4,100.0,3339.0,3338.0,25.9,24.1,24.6,20000.0,856.4,0,0,True,0.4375143768322824,False
1350188,2026-08-18T09:00:59.628668+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.5,17.7,0.0,1.8,2.0,241.1,241.5,241.6,12.3,10.7,10.7,866.2,2.9,49.93,0.0,1.4,62.4,864.7,20.6,21.4,62.4,100.0,3331.0,3329.0,25.9,24.1,24.6,20000.0,856.4,0,0,True,0.4292581487468559,False
