id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1356873,2026-08-18T09:56:42.628857+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,2.4,1.0,234.2,234.7,234.8,0.8,0.6,0.6,866.9,0.0,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0,True,0.40273335352899775,False
1356935,2026-08-18T09:57:13.628728+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,2.4,1.0,243.6,244.0,244.2,0.8,0.6,0.6,866.9,0.0,50.33,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0,True,0.4127268217097114,False
1356966,2026-08-18T09:57:28.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.5,5.1,0.0,1.9,2.0,243.7,244.0,244.2,51.1,50.8,51.5,874.3,-42.3,50.22,0.0,-29.8,64.4,875.8,-47.4,-47.3,64.4,100.0,3370.0,3368.0,26.0,24.1,24.6,20000.0,856.4,0,0,True,0.5095999059619913,False
1356997,2026-08-18T09:57:44.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,2.4,1.0,241.2,241.2,241.5,0.8,0.6,0.6,866.9,0.0,50.25,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0,True,0.40547369467557315,False
1357028,2026-08-18T09:57:59.629021+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.4,1.7,9.8,0.0,1.8,2.0,235.1,235.3,236.0,45.2,45.1,45.5,873.4,-29.8,50.16,0.0,-22.8,64.8,875.1,-39.6,-39.7,64.8,100.0,3360.0,3357.0,26.0,24.2,24.6,20000.0,856.4,0,0,True,0.48151492051838185,False
1357090,2026-08-18T09:58:30.629835+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,2.2,9.2,0.0,1.9,2.0,241.1,240.9,241.4,44.6,44.3,44.6,873.6,-36.2,50.19,0.0,-32.9,64.8,875.8,-45.4,-45.2,64.8,100.0,3372.0,3370.0,26.1,24.2,24.7,20000.0,856.4,0,0,True,0.4986548328684578,False
1357121,2026-08-18T09:58:46.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,2.4,1.0,244.3,244.7,244.7,0.8,0.6,0.6,866.9,0.0,50.31,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0,True,0.410737955793683,False
1357152,2026-08-18T09:59:01.618658+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.2,2.5,10.9,0.0,1.9,3.0,233.6,234.1,234.4,39.2,39.0,39.0,872.6,-30.3,50.1,0.0,-21.0,64.8,875.1,-41.2,-41.7,64.8,100.0,3366.0,3363.0,26.1,24.2,24.7,20000.0,856.4,0,0,True,0.4998155654855558,False
1357183,2026-08-18T09:59:17.618650+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,2.4,1.0,245.6,245.8,246.0,0.8,0.6,0.6,866.9,-0.1,50.31,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0,True,0.4157429413073764,False
1357245,2026-08-18T09:59:48.618738+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.1,0.1,2.4,1.0,233.3,233.9,234.2,0.8,0.6,0.6,866.9,-0.1,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0,True,0.4035526029725205,False
1357276,2026-08-18T10:00:03.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.5,4.3,0.0,1.9,2.0,245.6,245.6,246.0,49.5,50.0,50.3,874.3,-39.4,50.19,0.0,-35.4,65.2,875.8,-43.7,-43.7,65.2,100.0,3371.0,3369.0,26.1,24.2,24.7,20000.0,856.4,0,0,True,0.5142508837922558,False
1357307,2026-08-18T10:00:19.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.2,0.1,2.4,1.0,242.3,242.5,242.7,0.8,0.6,0.6,866.9,0.2,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0,True,0.4092491466356797,False
1357400,2026-08-18T10:01:05.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,1.5,17.5,0.0,1.9,3.0,243.7,243.6,244.2,55.8,54.6,55.8,874.9,-39.6,50.26,0.0,-39.6,65.2,873.4,-22.1,-20.7,65.2,100.0,3360.0,3357.0,26.1,24.2,24.7,20000.0,856.4,0,0,True,0.5061539810971319,False
1357431,2026-08-18T10:01:21.629914+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,2.4,1.0,242.3,241.8,242.6,0.8,0.6,0.6,866.9,0.0,50.3,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0,True,0.4097911739413029,False
1357462,2026-08-18T10:01:36.618893+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,3.4,3.8,2.2,20.2,0.0,1.9,2.0,240.0,237.9,241.3,44.9,41.5,45.3,873.6,-23.4,50.14,0.0,-23.2,65.6,875.8,-43.6,-44.1,65.6,100.0,3371.0,3369.0,26.1,24.2,24.7,20000.0,856.4,0,0,True,0.51514017213579,False
1357493,2026-08-18T10:01:52.618708+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.4,0.2,0.1,2.3,1.0,244.0,241.9,244.8,0.8,0.6,0.6,866.9,-0.2,50.28,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0,True,0.4164573623928541,False
1357555,2026-08-18T10:02:23.629459+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.4,0.0,0.1,2.3,1.0,244.7,242.9,245.7,0.8,0.6,0.6,866.9,0.0,50.3,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0,True,0.4140069344985287,False
1357586,2026-08-18T10:02:38.618571+00:00,external_ems_2,bess_2,good,0.0308,normal,PCS phase voltage imbalance high: 6.2,6.2,7.8,1.3,8.5,0.0,1.9,2.0,232.1,227.5,233.7,38.4,30.7,38.5,874.5,-35.6,50.09,0.0,-18.4,65.6,875.8,-44.1,-44.4,65.6,100.0,3372.0,3370.0,26.1,24.2,24.7,20000.0,856.4,0,0,True,0.5650462746667463,False
1357617,2026-08-18T10:02:54.628868+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.0,0.2,2.4,0.0,0.1,2.3,1.0,245.5,242.3,246.3,0.8,0.6,0.6,866.9,0.0,50.32,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0,True,0.41859075033861226,False
1357648,2026-08-18T10:03:09.628702+00:00,external_ems_2,bess_2,good,0.0942,normal,PCS phase voltage imbalance high: 8.6; PCS phase current imbalance high: 9.2,8.6,9.2,2.7,16.0,0.0,1.9,3.0,237.9,230.9,239.5,46.6,37.9,47.1,873.4,-32.6,50.15,0.0,-27.6,65.6,876.1,-48.6,-48.4,65.6,100.0,3369.0,3366.0,26.1,24.2,24.7,20000.0,856.4,0,0,True,0.5722327644506473,True
1357713,2026-08-18T10:03:42.629430+00:00,external_ems_1,bess_1,good,0.0744,normal,PCS phase voltage imbalance high: 7.9,7.9,0.2,2.4,0.0,0.1,2.3,1.0,228.1,220.9,228.8,0.8,0.6,0.6,866.9,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0,True,0.43777399569029846,False
1357744,2026-08-18T10:03:57.629552+00:00,external_ems_2,bess_2,good,0.066,normal,PCS phase voltage imbalance high: 7.5; PCS phase current imbalance high: 9.2,7.5,9.2,1.5,14.7,0.0,1.9,1.0,236.9,229.9,237.4,22.0,29.3,20.1,867.3,18.8,49.85,0.0,8.4,65.6,868.8,4.1,3.4,65.6,100.0,3347.0,3346.0,26.1,24.2,24.7,20000.0,856.4,0,0,True,0.5068109065578327,False
1357775,2026-08-18T10:04:13.629723+00:00,external_ems_1,bess_1,good,0.0872,normal,PCS phase voltage imbalance high: 8.4,8.4,0.2,2.4,0.0,0.1,2.3,1.0,241.8,233.4,241.5,0.8,0.6,0.6,866.9,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0,True,0.4242213881140781,False
1357806,2026-08-18T10:04:28.618571+00:00,external_ems_2,bess_2,good,0.11,normal,PCS phase voltage imbalance high: 9.1; PCS DC current and BMS current mismatch: 24.7,9.1,7.3,1.6,24.7,0.0,1.9,2.0,243.2,234.1,243.0,12.4,18.2,10.9,868.0,7.1,49.92,0.0,3.6,65.6,866.4,31.8,27.0,65.6,100.0,3341.0,3339.0,26.1,24.2,24.7,20000.0,856.4,0,0,True,0.5521097893492649,False
1357906,2026-08-18T10:05:18.618616+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS phase voltage imbalance high: 7.0,7.0,7.0,1.6,8.4,0.0,1.9,1.0,231.0,224.5,231.5,15.9,21.6,14.6,866.8,11.8,49.84,0.0,15.1,65.6,868.4,3.4,3.6,65.6,100.0,3345.0,3344.0,26.1,24.2,24.7,20000.0,856.4,0,0,True,0.49038455369950373,False
1357937,2026-08-18T10:05:34.629594+00:00,external_ems_1,bess_1,good,0.041,normal,PCS phase voltage imbalance high: 6.6,6.6,0.2,2.5,0.0,0.1,2.4,1.0,232.7,226.7,233.3,0.8,0.6,0.6,867.0,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.1,24.6,20000.0,855.9,0,0,True,0.42877462418487305,False
1357968,2026-08-18T10:05:49.618645+00:00,external_ems_2,bess_2,good,0.0359,normal,PCS phase voltage imbalance high: 6.4,6.4,7.1,0.9,7.6,0.0,1.9,1.0,233.5,227.9,234.3,22.7,28.1,21.0,866.2,20.8,49.88,0.0,13.9,65.6,867.1,13.2,12.0,65.6,100.0,3341.0,3340.0,26.1,24.2,24.7,20000.0,856.4,0,0,True,0.4988758224370665,False
1358030,2026-08-18T10:06:20.618569+00:00,external_ems_2,bess_2,good,0.1969,normal,PCS phase voltage imbalance high: 6.1; PCS phase current imbalance high: 8.7; PCS DC current and BMS current mismatch: 32.1,6.1,8.7,3.6,32.1,0.0,1.9,2.0,226.8,221.3,227.4,41.9,46.4,37.7,864.5,35.3,49.75,0.0,23.1,65.6,868.1,3.2,3.3,65.6,100.0,3344.0,3342.0,26.1,24.2,24.7,20000.0,856.4,0,0,True,0.5780389525255689,True
1358061,2026-08-18T10:06:36.618561+00:00,external_ems_1,bess_1,good,0.077,normal,PCS phase voltage imbalance high: 8.0,8.0,0.2,2.5,0.0,0.1,2.4,1.0,246.8,239.1,247.1,0.8,0.6,0.6,867.0,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.1,24.6,20000.0,855.9,0,0,True,0.4314920070369012,False
1358092,2026-08-18T10:06:51.629450+00:00,external_ems_2,bess_2,good,0.0872,normal,PCS phase voltage imbalance high: 8.4,8.4,5.1,0.1,3.7,0.0,1.9,1.0,245.2,237.1,245.5,12.2,15.9,10.8,867.2,6.1,49.92,0.0,3.3,65.6,867.1,9.8,9.7,65.6,100.0,3337.0,3336.0,26.1,24.2,24.7,20000.0,856.4,0,0,True,0.4852263606827409,False
1358123,2026-08-18T10:07:07.619736+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.4,0.0,0.1,2.4,1.0,254.6,253.1,255.1,0.8,0.6,0.6,866.9,0.0,50.29,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.1,24.6,20000.0,855.9,0,0,True,0.45063953879035873,False
1358185,2026-08-18T10:07:38.628988+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.4,0.1,0.1,2.4,1.0,243.6,241.3,244.4,0.8,0.6,0.6,866.9,0.1,50.25,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.1,24.6,20000.0,855.9,0,0,True,0.4196623001916854,False
1358216,2026-08-18T10:07:53.619055+00:00,external_ems_2,bess_2,good,0.0143,normal,PCS phase current imbalance high: 8.6,4.4,8.6,1.7,11.6,0.0,1.9,1.0,244.3,240.9,245.3,50.9,43.9,52.5,873.1,-31.3,50.19,0.0,-34.7,65.6,874.8,-42.9,-43.7,65.6,100.0,3367.0,3366.0,26.1,24.2,24.7,20000.0,856.4,0,0,True,0.5392432295450458,False
1358247,2026-08-18T10:08:09.629295+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.8,0.2,2.5,0.0,0.1,2.4,1.0,241.1,237.2,242.0,0.8,0.6,0.6,867.0,0.0,50.22,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.1,24.6,20000.0,855.9,0,0,True,0.41622966295051783,False
1358278,2026-08-18T10:08:24.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.3,7.6,1.3,17.2,0.0,1.9,2.0,242.1,239.5,242.8,57.1,49.5,57.1,874.1,-39.2,50.25,0.0,-38.6,65.6,872.8,-22.0,-23.9,65.6,100.0,3362.0,3360.0,26.1,24.2,24.7,20000.0,856.4,0,0,True,0.5212425672156604,False
1358340,2026-08-18T10:08:55.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,8.0,0.1,3.3,0.0,1.9,1.0,246.0,243.3,246.8,54.6,47.8,55.8,874.2,-38.7,50.21,0.0,-38.6,65.9,874.1,-35.4,-34.5,65.9,100.0,3363.0,3362.0,26.1,24.2,24.7,20000.0,856.4,0,0,True,0.5389646885503144,False
1358371,2026-08-18T10:09:11.619715+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.5,0.0,0.1,2.4,1.0,244.2,242.5,244.5,0.8,0.6,0.6,867.0,0.0,50.3,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0,True,0.416626371742192,False
1358433,2026-08-18T10:09:42.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.4,0.2,0.1,2.4,1.0,241.6,240.8,242.7,0.8,0.6,0.6,866.9,-0.2,50.22,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0,True,0.41157397441336735,False
1358495,2026-08-18T10:10:13.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.4,0.3,0.1,2.4,1.0,243.0,242.2,243.3,0.8,0.6,0.6,866.9,0.3,50.3,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0,True,0.42082561574147576,False
1358526,2026-08-18T10:10:28.618594+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,3.5,1.8,14.6,0.0,1.9,2.0,235.7,234.6,236.9,40.9,37.9,41.4,873.0,-24.6,50.12,0.0,-19.6,65.9,874.8,-39.2,-38.7,65.9,100.0,3368.0,3366.0,26.1,24.2,24.7,20000.0,856.4,0,0,True,0.487776648266879,False
1358557,2026-08-18T10:10:44.619359+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.4,0.0,0.1,2.4,1.0,244.9,244.9,245.0,0.9,0.6,0.6,866.9,0.0,50.27,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0,True,0.4282667346678484,False
1358588,2026-08-18T10:10:59.628863+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.6,3.7,0.0,2.0,2.0,245.0,244.7,245.2,49.8,48.9,49.6,874.2,-35.6,50.23,0.0,-34.9,66.3,874.8,-39.3,-39.3,66.3,100.0,3368.0,3366.0,26.2,24.2,24.7,20000.0,856.4,0,0,True,0.5020328490064802,False
1358650,2026-08-18T10:11:30.619809+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,1.1,4.3,0.0,2.0,3.0,243.9,243.8,244.4,43.8,43.5,43.9,873.0,-26.2,50.15,0.0,-31.4,66.3,874.1,-30.5,-30.1,66.3,100.0,3363.0,3360.0,26.2,24.2,24.7,20000.0,856.4,0,0,True,0.474122171326157,False
1358681,2026-08-18T10:11:46.629950+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,2.4,1.0,241.8,241.9,242.5,0.8,0.6,0.6,867.0,0.0,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0,True,0.4100330160959108,False
1358716,2026-08-18T10:12:03.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.2,6.3,0.0,2.0,1.0,240.5,241.0,241.0,12.3,10.7,10.8,869.3,4.8,49.93,0.0,1.4,66.3,869.1,11.1,10.1,66.3,100.0,3349.0,3348.0,26.2,24.2,24.7,20000.0,856.4,0,0,True,0.45086678777743183,False
1358747,2026-08-18T10:12:19.618614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.2,0.1,2.4,1.0,224.5,224.8,224.9,0.8,0.6,0.6,867.0,-0.2,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0,True,0.4266525631989382,False
1358809,2026-08-18T10:12:50.629966+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.0,0.1,2.4,1.0,240.5,241.3,241.2,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0,True,0.39242071535041334,False
1358840,2026-08-18T10:13:05.629501+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.6,0.3,6.7,0.0,2.0,2.0,225.7,226.1,226.6,19.6,18.0,18.0,867.1,9.8,49.86,0.0,15.5,66.3,867.4,16.5,12.5,66.3,100.0,3341.0,3339.0,26.1,24.1,24.7,20000.0,856.4,0,0,True,0.46843096970512543,False
1358871,2026-08-18T10:13:21.619414+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.0,0.1,2.4,1.0,230.6,231.5,231.5,0.8,0.6,0.6,867.1,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0,True,0.4032037225895382,False
1358902,2026-08-18T10:13:36.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,0.0,6.4,0.0,2.0,1.0,231.6,231.7,232.3,21.9,20.3,20.4,866.4,16.0,49.85,0.0,12.2,66.3,866.4,22.4,20.6,66.3,100.0,3340.0,3339.0,26.1,24.1,24.6,20000.0,856.4,0,0,True,0.4820004317893052,False
1358964,2026-08-18T10:14:07.619127+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,1.5,16.8,0.0,2.0,1.0,234.8,235.2,235.4,26.6,26.1,26.2,870.6,-9.8,50.07,0.0,-18.6,66.3,872.1,-26.6,-26.5,66.3,100.0,3359.0,3358.0,26.1,24.1,24.6,20000.0,856.4,0,0,True,0.451267884936035,False
1358995,2026-08-18T10:14:23.618615+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,2.4,1.0,246.3,246.5,246.7,0.8,0.6,0.6,866.9,0.1,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0,True,0.4044505620621408,False
1359026,2026-08-18T10:14:38.618592+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.5,1.2,2.8,22.2,0.0,2.0,1.0,232.2,232.6,232.7,24.3,23.1,23.7,869.6,-4.4,49.97,0.0,-6.1,66.3,872.4,-26.6,-26.6,66.3,100.0,3359.0,3358.0,26.1,24.1,24.6,20000.0,856.4,0,0,True,0.46895381501415634,False
1359057,2026-08-18T10:14:54.629623+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,2.4,1.0,248.6,248.7,248.8,0.8,0.6,0.6,867.0,0.0,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0,True,0.4118705414931572,False
1359119,2026-08-18T10:15:25.618597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.2,0.1,2.4,1.0,232.8,233.3,233.5,0.8,0.6,0.6,866.9,-0.2,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0,True,0.4022495240714934,False
1359150,2026-08-18T10:15:40.619196+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.3,1.3,12.5,0.0,2.0,1.0,247.2,247.9,248.2,29.6,29.7,29.4,871.5,-13.7,50.06,0.0,-20.8,66.3,872.8,-26.2,-26.5,66.3,100.0,3359.0,3358.0,26.1,24.1,24.6,20000.0,856.4,0,0,True,0.4635088388691835,False
1359181,2026-08-18T10:15:56.619758+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,2.4,1.0,236.6,237.1,237.2,0.8,0.6,0.6,866.9,0.0,50.09,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0,True,0.3936169003653075,False
1359212,2026-08-18T10:16:11.629279+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.4,1.3,19.1,0.0,2.0,3.0,243.8,244.2,244.5,34.7,34.8,34.4,872.1,-23.0,50.14,0.0,-23.9,66.3,870.8,-3.9,0.5,66.3,100.0,3352.0,3349.0,26.1,24.1,24.6,20000.0,856.4,0,0,True,0.4717387977110136,False
1359274,2026-08-18T10:16:42.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.0,0.1,0.0,1.9,2.0,250.2,250.0,250.4,34.9,35.2,34.6,872.1,-20.9,50.14,0.0,-24.1,66.7,872.1,-20.8,-20.5,66.7,100.0,3356.0,3354.0,26.0,24.1,24.6,20000.0,856.4,0,0,True,0.47251774411400255,False
1359305,2026-08-18T10:16:58.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.2,0.1,2.4,1.0,247.9,248.2,248.1,0.8,0.6,0.6,866.9,-0.2,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.41320836161487634,False
1359336,2026-08-18T10:17:13.629904+00:00,external_ems_2,bess_2,good,0.2598,normal,PCS DC current and BMS current mismatch: 36.2,0.8,1.1,3.2,36.2,0.0,1.9,1.0,229.3,229.7,230.1,25.7,24.6,25.0,870.2,5.5,50.04,0.0,-5.8,66.7,873.4,-30.7,-30.6,66.7,100.0,3359.0,3357.0,26.0,24.1,24.6,20000.0,856.4,0,0,True,0.5048538935385761,False
1359367,2026-08-18T10:17:29.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,2.4,1.0,243.9,244.5,244.7,0.8,0.6,0.6,866.9,0.0,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.39079746541800314,False
1359429,2026-08-18T10:18:00.619294+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.2,0.1,2.4,1.0,244.3,244.4,244.6,0.8,0.6,0.6,867.0,-0.2,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.40866727207964315,False
1359491,2026-08-18T10:18:31.628765+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,2.4,1.0,247.8,248.4,248.3,0.8,0.6,0.6,866.9,0.0,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.40359773898080376,False
1359522,2026-08-18T10:18:46.618610+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,1.7,19.4,0.0,2.0,2.0,238.9,239.1,239.5,26.5,26.1,26.1,871.1,-7.0,50.07,0.0,-19.9,66.7,872.8,-26.4,-26.5,66.7,100.0,3361.0,3359.0,26.0,24.0,24.6,20000.0,856.4,0,0,True,0.45264881487487074,False
1359584,2026-08-18T10:19:17.618625+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.6,5.2,0.0,2.0,1.0,246.8,246.9,247.3,33.5,33.9,33.5,872.0,-17.8,50.13,0.0,-23.4,66.7,871.4,-12.6,-11.3,66.7,100.0,3358.0,3357.0,26.0,24.0,24.6,20000.0,856.4,0,0,True,0.4513174522268923,False
1359615,2026-08-18T10:19:33.618652+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.2,0.1,2.4,1.0,245.6,245.9,246.0,0.8,0.6,0.6,866.9,-0.2,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.4063183884995114,False
1359646,2026-08-18T10:19:48.618662+00:00,external_ems_2,bess_2,good,0.0497,normal,PCS DC current and BMS current mismatch: 23.1,0.7,1.0,2.3,23.1,0.0,2.0,1.0,238.9,239.6,239.6,24.9,23.9,24.3,870.5,-2.5,50.04,0.0,-10.5,66.7,872.8,-25.6,-25.8,66.7,100.0,3360.0,3359.0,26.0,24.0,24.6,20000.0,856.4,0,0,True,0.46119633292532114,False
1359677,2026-08-18T10:20:04.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,2.4,1.0,240.4,240.9,240.9,0.8,0.6,0.6,866.9,0.0,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.393836825276702,False
1359739,2026-08-18T10:20:35.619396+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.1,0.1,2.4,1.0,226.3,226.6,227.0,0.8,0.6,0.6,866.9,0.1,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.41064673422564685,False
1359770,2026-08-18T10:20:50.629446+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.4,6.2,0.0,2.0,2.0,250.3,250.5,250.7,32.0,32.1,31.7,871.8,-21.7,50.12,0.0,-22.0,67.1,871.4,-15.5,-14.6,67.1,100.0,3354.0,3352.0,26.0,24.0,24.5,20000.0,856.4,0,0,True,0.46303855855636794,False
1359801,2026-08-18T10:21:06.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,2.4,1.0,246.7,246.8,247.1,0.8,0.6,0.6,866.9,0.0,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.40167142074047374,False
1359832,2026-08-18T10:21:21.619292+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.5,1.5,15.3,0.0,2.0,2.0,239.8,240.6,240.8,32.3,32.7,32.2,871.9,-19.8,50.12,0.0,-17.4,67.1,870.4,-4.5,-0.1,67.1,100.0,3353.0,3351.0,26.0,24.0,24.5,20000.0,856.4,0,0,True,0.4495441230022978,False
1359894,2026-08-18T10:21:52.629124+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.2,1.2,9.0,0.0,2.0,1.0,246.5,246.8,247.3,29.2,29.1,29.0,871.2,-15.5,50.08,0.0,-15.3,67.1,872.4,-24.5,-24.8,67.1,100.0,3360.0,3359.0,26.0,24.0,24.5,20000.0,856.4,0,0,True,0.4595353988540674,False
1359925,2026-08-18T10:22:08.619039+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,2.4,1.0,245.9,246.3,246.3,0.8,0.6,0.6,867.0,0.0,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.40516510715196646,False
1359956,2026-08-18T10:22:23.618606+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.4,0.8,0.0,2.0,2.0,227.7,227.8,228.3,22.8,21.1,21.8,869.4,-6.5,49.97,0.0,1.6,67.1,870.8,-7.3,-3.1,67.1,100.0,3353.0,3351.0,26.0,24.0,24.5,20000.0,856.4,0,0,True,0.44836393411624215,False
1360049,2026-08-18T10:23:10.629080+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,2.4,1.0,245.6,245.9,246.1,0.8,0.6,0.6,866.9,0.0,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.3984464378592892,False
1360080,2026-08-18T10:23:25.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,2.5,17.5,0.0,2.0,2.0,237.2,237.3,237.7,25.1,24.2,24.5,870.3,-8.1,49.99,0.0,-8.3,67.1,872.8,-25.6,-25.7,67.1,100.0,3360.0,3358.0,26.0,24.0,24.5,20000.0,856.4,0,0,True,0.4516852396000086,False
1360111,2026-08-18T10:23:41.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,2.4,1.0,248.1,248.3,248.4,0.8,0.6,0.6,866.9,0.0,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.4032585717199784,False
1360142,2026-08-18T10:23:56.628732+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.6,6.8,0.0,2.0,1.0,245.2,245.3,245.6,35.8,36.0,35.6,872.2,-20.9,50.14,0.0,-24.8,67.1,872.8,-27.7,-27.8,67.1,100.0,3361.0,3360.0,26.0,24.0,24.5,20000.0,856.4,0,0,True,0.46111333573721025,False
1360204,2026-08-18T10:24:27.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.2,1.4,8.9,0.0,2.0,2.0,249.7,249.6,250.2,34.2,34.4,34.3,872.5,-16.4,50.16,0.0,-26.5,67.5,871.1,-7.5,-3.7,67.5,100.0,3355.0,3353.0,26.0,24.0,24.5,20000.0,856.4,0,0,True,0.4703316153712477,False
1360235,2026-08-18T10:24:43.618663+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.2,0.1,2.4,1.0,244.9,245.1,245.4,0.8,0.6,0.6,866.9,0.2,50.13,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.4016282647887035,False
1360266,2026-08-18T10:24:58.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.2,0.1,0.3,0.0,2.0,1.0,247.1,247.3,247.8,37.4,37.6,37.4,872.5,-24.2,50.16,0.0,-26.1,67.5,872.4,-23.9,-23.1,67.5,100.0,3361.0,3360.0,26.0,24.0,24.5,20000.0,856.4,0,0,True,0.4777552235507634,False
1360297,2026-08-18T10:25:14.629068+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,2.4,1.0,245.1,245.5,245.6,0.8,0.6,0.6,866.9,-0.1,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.4030838975420591,False
1360359,2026-08-18T10:25:45.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,2.4,1.0,243.0,243.4,243.5,0.8,0.6,0.6,866.9,0.0,50.09,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.39236265062733056,False
1360390,2026-08-18T10:26:00.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.3,1.5,11.8,0.0,1.9,1.0,241.5,242.0,242.6,29.4,29.1,29.4,871.6,-17.1,50.08,0.0,-13.8,67.5,873.1,-28.9,-28.8,67.5,100.0,3362.0,3361.0,26.0,24.1,24.5,20000.0,856.4,0,0,True,0.4565772456465171,False
1360421,2026-08-18T10:26:16.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,2.4,1.0,246.1,246.5,246.6,0.8,0.6,0.6,866.9,0.0,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.4010374256022107,False
1360452,2026-08-18T10:26:31.629679+00:00,external_ems_2,bess_2,good,0.0561,normal,PCS DC current and BMS current mismatch: 23.5,0.5,1.1,3.0,23.5,0.0,1.9,2.0,227.8,228.0,228.3,25.5,24.4,24.8,870.1,-5.6,49.98,0.0,-5.5,67.5,873.1,-29.1,-29.1,67.5,100.0,3360.0,3358.0,26.0,24.1,24.6,20000.0,856.4,0,0,True,0.4762272662045023,False
1360545,2026-08-18T10:27:18.629263+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,2.4,1.0,234.0,234.5,234.6,0.8,0.6,0.6,866.9,0.0,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.3982223272772111,False
1360576,2026-08-18T10:27:33.629238+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.3,6.4,0.0,1.9,1.0,239.4,239.7,239.9,27.2,26.6,26.6,871.1,-13.4,50.06,0.0,-16.6,67.5,872.4,-19.8,-20.2,67.5,100.0,3362.0,3361.0,26.0,24.1,24.6,20000.0,856.4,0,0,True,0.43611958256185884,False
1360607,2026-08-18T10:27:49.629653+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.4,0.1,0.1,2.4,1.0,239.1,239.8,240.1,0.8,0.6,0.6,866.9,-0.1,50.12,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.39588301135992043,False
1360669,2026-08-18T10:28:20.618832+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.4,0.0,0.1,2.4,1.0,228.0,229.1,229.2,0.8,0.6,0.6,866.9,0.0,50.03,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.4018506685764943,False
1360700,2026-08-18T10:28:35.619023+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,1.1,14.2,0.0,1.9,2.0,248.6,248.4,249.0,40.5,40.9,40.4,872.9,-25.0,50.17,0.0,-28.5,67.9,871.8,-10.8,-7.5,67.9,100.0,3362.0,3360.0,26.0,24.1,24.6,20000.0,856.4,0,0,True,0.47153973934946625,False
1360731,2026-08-18T10:28:51.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.1,0.1,2.4,1.0,246.9,247.1,247.1,0.8,0.6,0.6,866.9,0.1,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.4085912083716613,False
1360762,2026-08-18T10:29:06.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.6,0.6,9.0,0.0,1.9,2.0,241.8,242.3,242.8,38.0,38.2,38.6,872.2,-29.0,50.18,0.0,-20.6,67.9,872.8,-20.0,-21.6,67.9,100.0,3357.0,3355.0,26.0,24.1,24.6,20000.0,856.4,0,0,True,0.45016961699230135,False
1360824,2026-08-18T10:29:37.618598+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.4,0.8,6.0,0.0,1.9,2.0,244.6,244.8,245.5,35.7,35.6,36.0,872.2,-18.3,50.13,0.0,-19.3,67.9,871.4,-12.3,-5.1,67.9,100.0,3352.0,3350.0,26.0,24.1,24.6,20000.0,856.4,0,0,True,0.44616095503254816,False
1360855,2026-08-18T10:29:53.629216+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,2.4,1.0,243.5,243.6,243.9,0.8,0.6,0.6,866.9,-0.1,50.25,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.406636485239178,False
1360886,2026-08-18T10:30:08.618931+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.1,1.7,16.1,0.0,1.9,2.0,239.9,240.6,241.0,33.7,33.6,33.6,872.1,-17.5,50.1,0.0,-17.5,67.9,873.8,-33.6,-33.7,67.9,100.0,3365.0,3363.0,26.0,24.1,24.6,20000.0,856.4,0,0,True,0.4606678200297323,False
1360917,2026-08-18T10:30:24.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,2.4,1.0,243.7,243.9,244.2,0.8,0.6,0.6,866.9,0.1,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.401387554616662,False
1360979,2026-08-18T10:30:55.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,2.4,1.0,244.9,245.2,245.3,0.8,0.6,0.6,866.9,0.0,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.40037685788946087,False
1361010,2026-08-18T10:31:10.628697+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.5,1.5,0.0,1.9,2.0,245.8,245.8,246.3,43.0,43.5,43.0,873.3,-25.1,50.19,0.0,-30.2,68.3,872.8,-23.6,-22.0,68.3,100.0,3360.0,3358.0,26.0,24.1,24.6,20000.0,856.4,0,0,True,0.474758136333415,False
1361072,2026-08-18T10:31:41.628724+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.3,1.8,12.0,0.0,1.9,2.0,241.7,242.3,242.6,35.2,35.0,34.9,872.3,-22.9,50.13,0.0,-23.1,68.3,874.1,-34.9,-34.8,68.3,100.0,3366.0,3364.0,26.0,24.1,24.6,20000.0,856.4,0,0,True,0.4558238185170681,False
1361134,2026-08-18T10:32:12.618986+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,1.2,8.3,0.0,1.9,2.0,243.3,243.3,243.9,45.3,45.9,45.5,873.6,-26.4,50.2,0.0,-31.9,68.3,872.4,-18.1,-15.8,68.3,100.0,3363.0,3361.0,26.0,24.1,24.6,20000.0,856.4,0,0,True,0.4658615991749964,False
1361165,2026-08-18T10:32:28.629232+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.1,0.1,2.4,1.0,230.9,231.6,231.5,0.8,0.6,0.6,866.9,-0.1,50.12,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.40518296208411386,False
1361196,2026-08-18T10:32:43.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,0.1,4.4,0.0,1.9,2.0,245.0,244.7,245.3,44.5,44.7,45.3,873.5,-23.8,50.16,0.0,-31.4,68.3,873.4,-28.2,-27.1,68.3,100.0,3367.0,3365.0,26.0,24.1,24.6,20000.0,856.4,0,0,True,0.47594222818518966,False
1361227,2026-08-18T10:32:59.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.2,0.1,2.4,1.0,242.9,243.4,243.5,0.8,0.6,0.6,866.9,0.2,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.4042538287287227,False
1361289,2026-08-18T10:33:30.629808+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.1,0.1,2.4,1.0,235.0,235.7,235.8,0.8,0.6,0.6,866.9,0.1,50.06,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.39450107625067193,False
1361320,2026-08-18T10:33:45.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,0.4,2.0,0.0,1.9,2.0,245.2,245.3,245.8,43.0,43.2,42.8,873.4,-24.9,50.19,0.0,-30.2,68.7,873.8,-26.9,-28.8,68.7,100.0,3361.0,3359.0,26.0,24.1,24.6,20000.0,856.4,0,0,True,0.47309954721536845,False
1361351,2026-08-18T10:34:01.618744+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.2,0.1,2.3,1.0,243.8,244.1,244.2,0.8,0.6,0.6,866.9,0.2,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.3953968856089659,False
1361382,2026-08-18T10:34:16.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.5,1.9,17.7,0.0,1.8,1.0,232.0,232.4,232.8,30.0,29.5,29.6,872.2,-16.6,50.09,0.0,-12.4,68.7,874.1,-34.3,-34.0,68.7,100.0,3365.0,3364.0,26.0,24.2,24.6,20000.0,856.4,0,0,True,0.47263740625704187,False
1361444,2026-08-18T10:34:47.629246+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.2,1.6,13.9,0.0,1.8,2.0,238.4,239.0,239.5,36.5,36.3,36.4,872.8,-22.0,50.14,0.0,-21.8,68.7,874.4,-35.9,-37.6,68.7,100.0,3362.0,3360.0,26.0,24.2,24.6,20000.0,856.4,0,0,True,0.46264705738941153,False
1361475,2026-08-18T10:35:03.629877+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,2.3,1.0,244.7,245.0,245.1,0.8,0.6,0.6,866.9,-0.1,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.3914026816513027,False
1361506,2026-08-18T10:35:18.618566+00:00,external_ems_2,bess_2,good,0.1347,normal,PCS DC current and BMS current mismatch: 28.4,0.6,0.9,3.1,28.4,0.0,1.8,2.0,233.1,233.3,233.7,28.3,27.4,27.5,871.0,-5.2,50.01,0.0,-9.5,68.7,874.1,-33.6,-33.7,68.7,100.0,3366.0,3364.0,26.0,24.2,24.6,20000.0,856.4,0,0,True,0.490078289835172,False
1361537,2026-08-18T10:35:34.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.1,0.1,2.3,1.0,246.1,246.5,246.8,0.8,0.6,0.6,866.9,-0.1,50.22,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.392296923438491,False
1361599,2026-08-18T10:36:05.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,2.3,1.0,243.6,243.6,243.9,0.8,0.6,0.6,866.9,0.0,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.38700847270795524,False
1361630,2026-08-18T10:36:20.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,0.7,9.7,0.0,1.8,2.0,246.2,246.1,246.8,41.0,40.2,40.7,873.1,-22.1,50.17,0.0,-28.2,69.1,873.8,-31.8,-32.1,69.1,100.0,3365.0,3363.0,26.0,24.2,24.7,20000.0,856.4,0,0,True,0.46250786580413467,False
1361661,2026-08-18T10:36:36.618649+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.4,0.0,0.1,2.3,1.0,235.9,235.9,236.9,0.8,0.6,0.6,866.9,0.0,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.3866746223445757,False
1361692,2026-08-18T10:36:51.629103+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.7,1.3,5.2,0.0,1.8,2.0,239.0,238.0,239.7,29.9,27.2,29.7,871.5,-17.4,50.03,0.0,-16.6,69.1,872.8,-22.6,-22.6,69.1,100.0,3363.0,3361.0,26.0,24.2,24.7,20000.0,856.4,0,0,True,0.4450649940115127,False
1361754,2026-08-18T10:37:22.630168+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.2,1.8,15.9,0.0,1.9,2.0,244.6,243.1,245.1,40.9,36.9,41.1,872.9,-22.7,50.17,0.0,-27.3,69.1,871.1,-6.8,-0.8,69.1,100.0,3355.0,3353.0,26.1,24.2,24.7,20000.0,856.4,0,0,True,0.4758920651401739,False
1361785,2026-08-18T10:37:38.619135+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.6,0.2,2.4,0.0,0.1,2.3,1.0,229.2,226.3,229.9,0.8,0.6,0.6,866.9,0.0,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.3992359014167597,False
1361816,2026-08-18T10:37:53.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,4.3,0.9,1.6,0.0,1.9,2.0,248.0,246.8,248.7,40.9,36.6,40.5,872.9,-29.0,50.17,0.0,-22.1,69.1,873.8,-30.6,-31.1,69.1,100.0,3363.0,3361.0,26.1,24.2,24.7,20000.0,856.4,0,0,True,0.4818483718141478,False
1361847,2026-08-18T10:38:09.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.4,0.2,0.1,2.4,1.0,246.5,245.4,247.0,0.8,0.6,0.6,866.9,0.2,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0,True,0.41275513705613354,False
1361909,2026-08-18T10:38:40.628673+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.4,0.0,0.1,2.4,1.0,242.7,240.7,243.7,0.8,0.6,0.6,866.9,0.0,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0,True,0.4019458448650341,False
1361940,2026-08-18T10:38:55.618556+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.7,4.9,1.6,5.3,0.0,1.9,2.0,242.3,240.0,243.7,36.4,32.1,37.0,872.2,-26.2,50.12,0.0,-19.5,69.1,873.8,-31.5,-31.4,69.1,100.0,3363.0,3361.0,26.1,24.2,24.7,20000.0,856.4,0,0,True,0.4757643638440274,False
1361971,2026-08-18T10:39:11.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.4,0.0,0.1,2.4,1.0,244.4,243.5,245.1,0.8,0.6,0.6,866.9,0.0,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0,True,0.4027765863252539,False
1362002,2026-08-18T10:39:26.629284+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.8,5.3,2.3,11.1,0.0,1.9,1.0,227.8,226.1,228.9,26.4,21.1,26.0,870.5,-11.6,49.99,0.0,-6.9,69.5,872.8,-22.7,-23.5,69.5,100.0,3361.0,3360.0,26.1,24.2,24.7,20000.0,856.4,0,0,True,0.49046648352299055,False
1362064,2026-08-18T10:39:57.618908+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.3,0.6,7.6,0.0,1.9,2.0,246.1,245.1,246.2,40.0,36.7,40.0,872.8,-21.0,50.14,0.0,-27.0,69.5,873.4,-28.6,-30.4,69.5,100.0,3363.0,3361.0,26.1,24.2,24.7,20000.0,856.4,0,0,True,0.46240249031034264,False
1362126,2026-08-18T10:40:28.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,3.6,2.5,17.7,0.0,1.9,2.0,236.8,235.8,237.8,28.6,25.0,28.3,870.9,-12.9,50.05,0.0,-15.5,69.5,873.4,-30.6,-30.5,69.5,100.0,3364.0,3362.0,26.1,24.2,24.7,20000.0,856.4,0,0,True,0.46554512500974615,False
1362157,2026-08-18T10:40:44.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.4,0.0,0.1,2.4,1.0,243.3,242.2,244.2,0.8,0.6,0.6,866.9,0.0,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0,True,0.4005091994740309,False
1362219,2026-08-18T10:41:15.629471+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.4,0.0,0.1,2.4,1.0,230.4,229.3,231.4,0.8,0.6,0.6,866.9,0.0,50.07,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0,True,0.4046124648554893,False
1362250,2026-08-18T10:41:30.629200+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,1.1,3.2,1.6,23.4,0.0,1.9,2.0,248.2,247.5,248.6,42.1,38.9,42.0,873.0,-30.1,50.18,0.0,-28.8,69.5,871.4,-6.7,-1.7,69.5,100.0,3353.0,3351.0,26.1,24.2,24.7,20000.0,856.4,0,0,True,0.4934279905540142,False
1362281,2026-08-18T10:41:46.629460+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.1,0.1,2.4,1.0,244.8,244.2,245.0,0.8,0.6,0.6,866.9,0.1,50.22,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0,True,0.4052303913302636,False
1362312,2026-08-18T10:42:01.618708+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.5,0.6,4.4,0.0,1.9,2.0,246.2,245.6,246.8,50.0,46.6,50.1,873.8,-34.4,50.23,0.0,-35.0,69.5,874.4,-38.8,-38.5,69.5,100.0,3367.0,3364.0,26.1,24.2,24.7,20000.0,856.4,0,0,True,0.4988738342080595,False
1362374,2026-08-18T10:42:32.629063+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.0,0.6,6.1,0.0,1.9,1.0,245.3,244.6,245.8,41.5,38.5,41.3,871.7,-13.7,50.17,0.0,-28.1,69.9,871.1,-7.6,-3.4,69.9,100.0,3354.0,3353.0,26.1,24.2,24.7,20000.0,856.4,0,0,True,0.47360071757591093,False
1362405,2026-08-18T10:42:48.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.4,0.0,0.1,2.4,1.0,243.0,241.6,243.5,0.8,0.6,0.6,866.9,0.0,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0,True,0.40111387752061184,False
1362436,2026-08-18T10:43:03.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.4,0.9,3.9,0.0,1.9,1.0,245.7,244.8,246.0,40.3,36.9,40.2,872.9,-26.6,50.16,0.0,-27.2,69.9,873.8,-30.5,-30.7,69.9,100.0,3364.0,3363.0,26.1,24.2,24.7,20000.0,856.4,0,0,True,0.4695313154205695,False
1362467,2026-08-18T10:43:19.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.1,0.1,2.4,1.0,246.1,245.6,246.4,0.8,0.6,0.6,866.9,0.1,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0,True,0.40694271084568473,False
1362529,2026-08-18T10:43:50.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.4,0.0,0.1,2.4,1.0,245.3,244.8,246.5,0.8,0.6,0.6,866.9,0.0,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0,True,0.40449063367005494,False
1362560,2026-08-18T10:44:05.628945+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,3.3,1.5,14.7,0.0,2.0,1.0,239.3,237.6,240.1,29.9,26.6,29.9,871.6,-13.8,50.07,0.0,-18.3,69.9,873.1,-28.5,-28.7,69.9,100.0,3362.0,3361.0,26.1,24.1,24.7,20000.0,856.4,0,0,True,0.4656177068692027,False
1362591,2026-08-18T10:44:21.618659+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,2.4,1.0,244.5,244.0,244.8,0.8,0.6,0.6,866.9,0.0,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0,True,0.399157590127728,False
1362684,2026-08-18T10:45:07.618619+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.6,5.1,0.0,2.0,1.0,245.2,245.2,245.6,35.8,35.9,35.5,872.5,-22.7,50.14,0.0,-24.6,69.9,873.1,-27.8,-27.7,69.9,100.0,3362.0,3361.0,26.1,24.1,24.6,20000.0,856.4,0,0,True,0.4617965551448386,False
1362715,2026-08-18T10:45:23.618625+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,2.4,1.0,232.6,233.2,233.1,0.8,0.6,0.6,866.9,0.0,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0,True,0.3985057032390217,False
1362746,2026-08-18T10:45:38.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.9,0.5,2.4,0.0,2.0,2.0,250.4,250.1,251.1,27.1,26.2,26.9,871.3,-9.4,50.08,0.0,-19.3,69.9,871.8,-11.8,-12.6,69.9,100.0,3362.0,3360.0,26.1,24.1,24.6,20000.0,856.4,0,0,True,0.46084898276322217,False
1362777,2026-08-18T10:45:54.629979+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,2.4,1.0,238.0,238.2,238.6,0.8,0.6,0.6,866.9,0.0,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0,True,0.39501954699602887,False
1362839,2026-08-18T10:46:25.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.4,0.2,0.1,2.4,1.0,231.0,230.2,231.5,0.8,0.6,0.6,866.9,0.2,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0,True,0.4102332880781666,False
1362870,2026-08-18T10:46:40.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.3,1.7,17.3,0.0,2.0,1.0,249.7,249.1,250.3,32.5,29.2,32.2,871.8,-17.8,50.12,0.0,-21.4,70.2,870.1,-0.5,3.0,70.2,100.0,3349.0,3348.0,26.1,24.1,24.6,20000.0,856.4,0,0,True,0.47830940580849507,False
1362901,2026-08-18T10:46:56.629766+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.4,0.1,0.1,2.4,1.0,247.5,246.5,247.8,0.8,0.6,0.6,866.9,-0.1,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0,True,0.40701394274524094,False
1362932,2026-08-18T10:47:11.618579+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,3.2,5.1,2.3,20.3,0.0,2.0,2.0,233.0,230.9,234.1,24.6,19.5,24.5,870.1,-3.1,50.0,0.0,-3.9,70.2,872.4,-23.4,-23.8,70.2,100.0,3359.0,3357.0,26.1,24.1,24.6,20000.0,856.4,0,0,True,0.47900031654498054,False
1362994,2026-08-18T10:47:42.618562+00:00,external_ems_2,bess_2,good,0.093,normal,PCS DC current and BMS current mismatch: 25.8,4.8,4.9,2.7,25.8,0.0,2.0,2.0,227.9,224.0,228.8,22.7,18.4,23.3,869.4,6.9,49.95,0.0,1.6,70.2,872.1,-18.9,-19.7,70.2,100.0,3355.0,3353.0,26.1,24.1,24.6,20000.0,856.4,0,0,True,0.5017188838751169,False
1363025,2026-08-18T10:47:58.629110+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.4,0.0,0.1,2.4,1.0,250.5,249.6,250.7,0.8,0.6,0.6,866.9,0.0,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0,True,0.4136135806274072,False
1363056,2026-08-18T10:48:13.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.8,4.4,2.2,13.5,0.0,1.9,1.0,244.3,242.5,245.3,28.1,23.7,28.1,870.2,-11.0,50.03,0.0,-16.0,70.2,872.4,-24.5,-23.6,70.2,100.0,3359.0,3358.0,26.0,24.1,24.6,20000.0,856.4,0,0,True,0.4678142289101359,False
1363087,2026-08-18T10:48:29.629069+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.4,0.1,0.1,2.4,1.0,246.3,245.3,246.9,0.8,0.6,0.6,866.9,-0.1,50.09,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0,True,0.40469206608393177,False
1363180,2026-08-18T10:49:15.629900+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.6,0.1,4.3,0.0,2.0,1.0,247.5,246.6,247.8,34.2,30.6,33.9,871.9,-22.7,50.13,0.0,-22.3,70.2,871.8,-18.4,-20.0,70.2,100.0,3360.0,3359.0,26.0,24.0,24.6,20000.0,856.4,0,0,True,0.46832238575711116,False
1363211,2026-08-18T10:49:31.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.4,0.0,0.1,2.3,1.0,229.9,228.9,230.9,0.8,0.6,0.6,866.9,0.0,50.03,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0,True,0.4013872388423705,False
1363242,2026-08-18T10:49:46.628736+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,3.3,0.4,4.5,0.0,2.0,2.0,244.6,244.0,245.7,32.1,28.8,31.8,871.7,-13.5,50.12,0.0,-22.7,70.2,872.1,-18.0,-18.3,70.2,100.0,3356.0,3354.0,26.0,24.0,24.6,20000.0,856.4,0,0,True,0.4578495395723549,False
1363304,2026-08-18T10:50:17.629264+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.2,1.8,16.0,0.0,2.0,2.0,245.5,244.5,245.7,35.2,32.0,34.9,872.2,-16.8,50.13,0.0,-22.9,70.6,870.4,-0.8,1.4,70.6,100.0,3352.0,3350.0,26.0,24.0,24.6,20000.0,856.4,0,0,True,0.46587192311168546,False
1363335,2026-08-18T10:50:33.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.4,0.1,0.1,2.3,1.0,228.7,227.4,229.0,0.8,0.6,0.6,866.9,-0.1,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0,True,0.402847277648644,False
1363366,2026-08-18T10:50:48.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.4,0.4,2.4,0.0,2.0,2.0,247.5,247.0,248.0,38.5,35.1,38.3,872.4,-24.7,50.15,0.0,-26.0,70.6,872.8,-27.1,-27.0,70.6,100.0,3356.0,3354.0,26.0,24.0,24.6,20000.0,856.4,0,0,True,0.4692407530227187,False
1363397,2026-08-18T10:51:04.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.1,0.1,2.3,1.0,246.4,245.8,246.5,0.8,0.6,0.6,866.9,0.1,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0,True,0.40560467969557357,False
