id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1370033,2026-08-18T11:46:22.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,2.3,1.0,229.0,228.9,229.3,0.8,0.6,0.6,866.9,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.3875374568483166,False
1370064,2026-08-18T11:46:37.619811+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,1.1,9.0,0.0,1.7,1.0,235.8,236.1,236.4,19.1,17.5,18.3,868.0,7.3,49.95,0.0,-0.9,74.5,869.1,-1.7,3.4,74.5,100.0,3351.0,3350.0,25.8,24.1,24.5,20000.0,856.4,0,0,True,0.4105790402733727,False
1370126,2026-08-18T11:47:08.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.5,0.7,0.0,1.7,2.0,247.5,247.7,247.7,21.5,21.3,21.0,869.9,-5.6,50.05,0.0,-12.7,74.5,869.4,-6.3,-2.0,74.5,100.0,3346.0,3344.0,25.8,24.1,24.5,20000.0,856.4,0,0,True,0.4283708565304829,False
1370157,2026-08-18T11:47:24.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,2.3,1.0,224.1,223.9,224.4,0.8,0.6,0.6,866.9,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.4016376183444863,False
1370188,2026-08-18T11:47:39.628893+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,1.8,14.1,0.0,1.7,1.0,252.0,252.2,252.7,21.1,20.1,20.8,869.6,-6.5,50.04,0.0,-12.1,74.5,867.8,7.6,10.4,74.5,100.0,3344.0,3343.0,25.8,24.1,24.5,20000.0,856.4,0,0,True,0.45725534755964775,False
1370219,2026-08-18T11:47:55.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,2.4,1.0,249.1,249.6,249.4,0.8,0.6,0.6,866.9,-0.1,50.09,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.4079618763625426,False
1370281,2026-08-18T11:48:26.618693+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.0,0.1,2.4,1.0,247.5,246.7,247.6,0.8,0.6,0.6,866.9,0.0,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.39728485917401185,False
1370312,2026-08-18T11:48:41.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.6,1.8,0.5,4.6,0.0,1.7,2.0,231.1,228.6,231.2,19.9,18.1,19.0,867.9,7.9,49.91,0.0,5.7,74.5,868.4,3.3,3.9,74.5,100.0,3346.0,3344.0,25.8,24.1,24.5,20000.0,856.4,0,0,True,0.42580600384273437,False
1370343,2026-08-18T11:48:57.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.4,0.0,0.1,2.4,1.0,248.2,247.4,248.7,0.8,0.6,0.6,866.9,0.0,50.03,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.4004437285405521,False
1370374,2026-08-18T11:49:12.629183+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.7,3.5,2.0,16.1,0.0,1.7,1.0,236.7,233.3,237.0,18.0,14.5,17.5,868.1,3.9,49.95,0.0,1.7,74.5,870.1,-12.2,-12.9,74.5,100.0,3350.0,3349.0,25.8,24.1,24.5,20000.0,856.4,0,0,True,0.4478904187585584,False
1370436,2026-08-18T11:49:43.629670+00:00,external_ems_2,bess_2,good,0.1507,normal,PCS DC current and BMS current mismatch: 29.4,4.7,2.3,3.6,29.4,0.0,1.8,1.0,225.5,221.1,225.8,23.4,24.2,21.9,866.8,14.6,49.88,0.0,6.4,74.5,870.4,-14.8,-13.9,74.5,100.0,3351.0,3350.0,25.9,24.1,24.5,20000.0,856.4,0,0,True,0.5092958484267311,False
1370467,2026-08-18T11:49:59.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.1,0.1,2.4,1.0,249.6,248.9,249.8,0.8,0.6,0.6,866.9,0.1,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.404134277544002,False
1370498,2026-08-18T11:50:14.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,4.1,0.1,5.3,0.0,1.8,1.0,249.1,247.8,249.6,21.6,17.5,21.0,869.5,-9.8,50.04,0.0,-11.5,74.5,869.4,-4.5,-1.4,74.5,100.0,3346.0,3345.0,25.9,24.1,24.5,20000.0,856.4,0,0,True,0.44581601846026614,False
1370591,2026-08-18T11:51:01.618661+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.4,0.0,0.1,2.4,1.0,242.7,242.1,243.4,0.8,0.6,0.6,866.9,0.0,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.39235138333399583,False
1370622,2026-08-18T11:51:16.618632+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.3,0.2,5.6,0.0,1.8,1.0,247.0,245.9,247.2,22.4,19.1,22.0,869.6,-4.6,50.05,0.0,-12.4,74.5,869.8,-10.2,-10.3,74.5,100.0,3348.0,3347.0,25.9,24.1,24.5,20000.0,856.4,0,0,True,0.4355102841707008,False
1370653,2026-08-18T11:51:32.630115+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.2,2.4,0.1,0.1,2.4,1.0,229.7,226.4,229.6,0.8,0.6,0.6,866.9,0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.41237382926015714,False
1370684,2026-08-18T11:51:47.629576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.1,2.0,15.7,0.0,1.8,2.0,249.8,249.2,250.0,26.2,23.1,25.8,870.1,-12.5,50.08,0.0,-16.2,74.5,868.1,3.2,7.0,74.5,100.0,3344.0,3342.0,25.9,24.1,24.6,20000.0,856.4,0,0,True,0.4507501489145915,False
1370746,2026-08-18T11:52:18.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,3.5,1.2,13.5,0.0,1.8,2.0,229.8,227.8,230.0,19.9,16.4,19.5,869.2,-0.5,49.99,0.0,-0.3,74.9,870.4,-14.0,-14.7,74.9,100.0,3353.0,3351.0,25.9,24.1,24.6,20000.0,856.4,0,0,True,0.4392432120894308,False
1370777,2026-08-18T11:52:34.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.4,0.3,0.1,2.4,1.0,243.9,243.4,244.4,0.8,0.6,0.6,866.9,0.3,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.4019235673586314,False
1370808,2026-08-18T11:52:49.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.3,0.9,18.9,0.0,1.8,1.0,237.7,236.9,238.5,18.7,15.4,18.7,867.9,19.8,49.96,0.0,-1.7,74.9,868.8,0.9,1.6,74.9,100.0,3347.0,3346.0,25.9,24.1,24.6,20000.0,856.4,0,0,True,0.44205887496479374,False
1370839,2026-08-18T11:53:05.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.2,0.1,2.3,1.0,246.2,245.5,246.3,0.8,0.6,0.6,866.9,-0.2,50.09,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.4,20000.0,855.9,0,0,True,0.3978648681709458,False
1370901,2026-08-18T11:53:36.618605+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,2.3,1.0,246.2,245.4,246.2,0.8,0.6,0.6,866.9,0.0,50.09,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.4,20000.0,855.9,0,0,True,0.391527067973547,False
1370932,2026-08-18T11:53:51.619123+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.6,1.1,2.7,19.8,0.0,1.8,1.0,229.8,227.6,230.2,20.4,19.3,19.5,867.4,5.6,49.88,0.0,5.1,74.9,870.1,-14.2,-14.0,74.9,100.0,3350.0,3349.0,25.9,24.1,24.5,20000.0,856.4,0,0,True,0.4560771201239961,False
1370963,2026-08-18T11:54:07.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.4,0.0,0.1,2.3,1.0,241.5,241.3,242.3,0.8,0.6,0.6,866.9,0.0,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.4,20000.0,855.9,0,0,True,0.3861671884815109,False
1370994,2026-08-18T11:54:22.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.2,0.2,3.2,0.0,1.8,1.0,249.3,248.4,249.5,21.9,18.7,21.5,869.6,-7.1,50.04,0.0,-12.0,74.9,869.4,-3.9,-0.6,74.9,100.0,3347.0,3346.0,25.9,24.1,24.5,20000.0,856.4,0,0,True,0.4418454324862326,False
1371087,2026-08-18T11:55:09.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.4,0.0,0.1,2.3,1.0,241.6,241.1,242.3,0.8,0.6,0.6,866.9,0.0,50.06,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.4,20000.0,855.9,0,0,True,0.3869041208463094,False
1371118,2026-08-18T11:55:24.618577+00:00,external_ems_2,bess_2,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,1.0,3.2,1.6,20.7,0.0,1.9,1.0,246.4,245.9,246.9,24.7,21.5,24.3,870.0,-13.9,50.06,0.0,-14.6,74.9,868.4,6.8,5.1,74.9,100.0,3344.0,3343.0,25.9,24.0,24.5,20000.0,856.4,0,0,True,0.4585691818515135,False
1371149,2026-08-18T11:55:40.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.4,0.2,0.1,2.3,1.0,232.9,230.8,233.0,0.8,0.6,0.6,866.9,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.4,20000.0,855.9,0,0,True,0.4008797384783635,False
1371211,2026-08-18T11:56:11.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.4,0.0,0.1,2.3,1.0,246.8,246.0,247.0,0.8,0.6,0.6,866.9,0.0,50.07,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.4,20000.0,855.9,0,0,True,0.39175920638995526,False
1371242,2026-08-18T11:56:26.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.3,0.8,10.6,0.0,1.9,1.0,224.6,223.5,224.5,21.4,20.1,20.3,867.3,15.8,49.93,0.0,3.5,74.9,868.1,5.2,4.8,74.9,100.0,3341.0,3340.0,25.9,24.0,24.5,20000.0,856.4,0,0,True,0.4496655106101649,False
1371273,2026-08-18T11:56:42.629581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.1,0.1,2.3,1.0,246.7,247.1,247.3,0.8,0.6,0.6,866.9,0.1,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.4,20000.0,855.9,0,0,True,0.3955273129565034,False
1371304,2026-08-18T11:56:57.618906+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,0.9,5.5,0.0,1.9,2.0,234.6,234.9,235.3,18.1,16.5,17.3,867.9,4.9,49.94,0.0,-1.9,74.9,868.8,-0.6,0.0,74.9,100.0,3347.0,3345.0,25.9,24.0,24.5,20000.0,856.4,0,0,True,0.41172342876477436,False
1371366,2026-08-18T11:57:28.629607+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.4,2.2,2.9,21.4,0.0,1.9,2.0,227.5,227.4,227.8,23.3,21.1,21.4,866.9,8.8,49.87,0.0,8.9,74.9,869.8,-12.6,-12.4,74.9,100.0,3350.0,3348.0,25.9,24.0,24.5,20000.0,856.4,0,0,True,0.4562376480802259,False
1371397,2026-08-18T11:57:44.629097+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.0,0.1,2.3,1.0,244.7,245.3,245.6,0.8,0.6,0.6,866.9,0.0,50.07,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.4,20000.0,855.9,0,0,True,0.3885360450439333,False
1371428,2026-08-18T11:57:59.618570+00:00,external_ems_2,bess_2,good,0.1203,normal,PCS DC current and BMS current mismatch: 27.5,0.4,1.9,2.5,27.5,0.0,1.9,1.0,231.9,231.7,232.1,20.4,18.5,19.1,867.3,14.3,49.91,0.0,3.7,74.9,869.8,-13.2,-13.4,74.9,100.0,3349.0,3348.0,25.9,24.0,24.5,20000.0,856.4,0,0,True,0.45471948323181505,False
1371459,2026-08-18T11:58:15.618676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,2.3,1.0,236.0,236.8,236.7,0.8,0.6,0.6,866.9,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.4,20000.0,855.9,0,0,True,0.38578206862544073,False
1371521,2026-08-18T11:58:46.618615+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,2.3,1.0,224.7,225.3,225.2,0.8,0.6,0.6,866.9,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.4,20000.0,855.9,0,0,True,0.40535216915516864,False
1371552,2026-08-18T11:59:01.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.8,0.4,0.1,0.0,1.9,2.0,247.3,247.9,248.2,17.7,16.9,17.1,868.8,1.3,50.01,0.0,-10.4,74.9,868.4,1.4,1.9,74.9,100.0,3347.0,3345.0,25.8,23.9,24.5,20000.0,856.4,0,0,True,0.44081542227745585,False
1371614,2026-08-18T11:59:32.619322+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,1.7,13.1,0.0,1.9,1.0,246.6,246.7,246.8,20.8,20.5,20.2,869.5,-5.7,50.04,0.0,-12.1,74.9,867.8,7.4,6.2,74.9,100.0,3345.0,3344.0,25.8,23.9,24.5,20000.0,856.4,0,0,True,0.44502328012845094,False
1371676,2026-08-18T12:00:03.628665+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,1.5,7.2,0.0,1.9,2.0,248.5,248.9,249.1,18.5,17.9,18.1,868.6,-5.0,50.03,0.0,-4.2,74.9,870.1,-12.2,-12.3,74.9,100.0,3345.0,3343.0,25.8,23.9,24.5,20000.0,856.4,0,0,True,0.44294905134730395,False
1371707,2026-08-18T12:00:19.628742+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.1,0.1,2.3,1.0,247.0,247.7,247.4,0.8,0.6,0.6,866.9,0.1,50.07,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.4,20000.0,855.9,0,0,True,0.39722937751118254,False
1371738,2026-08-18T12:00:34.618629+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,0.6,2.0,2.3,23.8,0.0,1.9,1.0,225.1,224.8,225.4,21.8,19.8,20.6,866.8,19.5,49.88,0.0,11.0,74.9,869.1,-4.3,-3.1,74.9,100.0,3345.0,3344.0,25.8,23.9,24.5,20000.0,856.4,0,0,True,0.4736653553356725,False
1371769,2026-08-18T12:00:50.628667+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.2,0.1,2.3,1.0,252.2,252.6,252.4,0.8,0.6,0.6,866.9,0.2,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.4,20000.0,855.9,0,0,True,0.41755014307468136,False
1371831,2026-08-18T12:01:21.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,2.3,1.0,239.2,239.8,239.9,0.8,0.6,0.6,866.9,0.0,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.4,20000.0,855.9,0,0,True,0.3848349164107852,False
1371862,2026-08-18T12:01:36.619068+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.8,11.4,0.0,1.9,1.0,232.5,232.3,232.8,20.9,19.0,19.8,867.3,11.4,49.9,0.0,3.6,74.9,869.1,0.0,1.6,74.9,100.0,3350.0,3349.0,25.8,23.9,24.4,20000.0,856.4,0,0,True,0.4421561390535205,False
1371893,2026-08-18T12:01:52.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.0,0.1,2.3,1.0,239.4,240.1,240.3,0.8,0.6,0.6,866.9,0.0,50.06,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.4,20000.0,855.9,0,0,True,0.38592135304153163,False
1371924,2026-08-18T12:02:07.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.2,0.9,6.5,0.0,1.9,1.0,247.5,247.7,247.8,23.6,23.6,23.4,870.0,-10.9,50.06,0.0,-14.5,74.9,869.1,-4.4,-0.7,74.9,100.0,3352.0,3351.0,25.8,23.9,24.4,20000.0,856.4,0,0,True,0.45037177657258554,False
1371986,2026-08-18T12:02:38.629514+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.5,0.2,10.0,0.0,1.9,2.0,249.2,249.7,250.1,18.8,18.3,18.3,868.6,-5.0,49.99,0.0,-9.0,74.9,868.4,5.0,5.9,74.9,100.0,3345.0,3343.0,25.8,23.9,24.4,20000.0,856.4,0,0,True,0.449224641387981,False
1372017,2026-08-18T12:02:54.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,2.3,1.0,249.3,249.7,249.3,0.8,0.6,0.6,866.9,-0.1,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.4,20000.0,855.9,0,0,True,0.40017198910643126,False
1372048,2026-08-18T12:03:09.618771+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.2,2.6,0.0,1.9,2.0,252.6,252.9,253.1,21.3,21.1,20.9,869.6,-4.7,50.04,0.0,-12.7,74.9,869.8,-7.3,-5.6,74.9,100.0,3344.0,3342.0,25.8,23.9,24.4,20000.0,856.4,0,0,True,0.4710399983717217,False
1372079,2026-08-18T12:03:25.629418+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.2,0.1,2.3,1.0,248.8,249.5,249.2,0.8,0.6,0.6,866.9,-0.2,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.4,20000.0,855.9,0,0,True,0.40307793957970317,False
1372141,2026-08-18T12:03:56.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.1,0.1,2.3,1.0,245.2,245.9,245.8,0.8,0.6,0.6,866.9,-0.1,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.4,20000.0,855.9,0,0,True,0.39118513359465507,False
1372172,2026-08-18T12:04:11.618839+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,1.4,8.1,0.0,1.9,1.0,240.1,240.6,240.8,17.6,16.8,16.9,868.7,-4.3,49.97,0.0,-1.9,74.9,870.1,-12.4,-12.5,74.9,100.0,3350.0,3349.0,25.8,23.9,24.4,20000.0,856.4,0,0,True,0.4298967799678862,False
1372203,2026-08-18T12:04:27.630485+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.4,0.0,0.1,2.3,1.0,246.3,247.3,247.1,0.8,0.6,0.6,866.9,0.0,50.07,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.39269885535765614,False
1372234,2026-08-18T12:04:42.630081+00:00,external_ems_2,bess_2,good,0.0625,normal,PCS DC current and BMS current mismatch: 23.9,0.6,2.3,3.9,23.9,0.0,1.9,2.0,224.5,224.4,225.0,22.8,20.5,21.4,866.2,9.9,49.89,0.0,9.0,75.3,870.1,-14.0,-14.6,75.3,100.0,3350.0,3348.0,25.8,23.9,24.4,20000.0,856.4,0,0,True,0.5025525475587943,False
1372296,2026-08-18T12:05:13.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.8,10.7,0.0,1.8,1.0,243.3,243.6,244.0,20.2,19.2,19.5,869.3,1.1,50.03,0.0,-13.8,75.3,870.1,-9.6,-7.5,75.3,100.0,3352.0,3351.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.4372870757091553,False
1372327,2026-08-18T12:05:29.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,2.3,1.0,229.2,229.3,229.6,0.8,0.6,0.6,866.9,0.0,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.3920462404561673,False
1372358,2026-08-18T12:05:44.618643+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,1.4,9.4,0.0,1.9,1.0,233.5,233.5,233.8,20.1,18.4,19.2,867.7,5.2,49.94,0.0,0.5,75.3,869.1,-4.2,-1.1,75.3,100.0,3352.0,3351.0,25.8,23.9,24.4,20000.0,856.4,0,0,True,0.4343011275837544,False
1372389,2026-08-18T12:06:00.628722+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.2,0.1,2.3,1.0,235.5,236.0,236.1,0.8,0.6,0.6,866.9,-0.2,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.39173773904701586,False
1372451,2026-08-18T12:06:31.629769+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,2.3,1.0,223.7,223.9,224.0,0.8,0.6,0.6,866.9,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.40339502187516885,False
1372482,2026-08-18T12:06:46.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,1.9,14.2,0.0,1.8,2.0,248.3,248.5,248.9,18.3,17.9,18.0,869.3,-4.8,50.03,0.0,-10.8,75.3,867.4,9.4,10.1,75.3,100.0,3345.0,3343.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.4591895418418726,False
1372513,2026-08-18T12:07:02.629499+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.0,0.1,2.3,1.0,247.7,248.6,248.2,0.8,0.6,0.6,866.9,0.0,50.07,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.39500829780026686,False
1372544,2026-08-18T12:07:17.619139+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.1,3.6,0.0,1.8,1.0,245.0,245.3,245.5,19.3,18.9,18.8,869.3,-4.4,50.01,0.0,-2.1,75.3,869.4,-8.0,-6.6,75.3,100.0,3343.0,3342.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.4377276190653715,False
1372606,2026-08-18T12:07:48.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,1.4,8.6,0.0,1.8,2.0,223.5,223.4,223.4,22.5,20.5,20.9,866.7,15.3,49.85,0.0,15.1,75.3,868.1,6.7,4.7,75.3,100.0,3343.0,3341.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.47107078960677307,False
1372668,2026-08-18T12:08:19.618647+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.7,6.7,0.0,1.8,1.0,248.9,249.4,249.4,18.8,18.3,18.3,869.1,-4.8,49.98,0.0,-9.9,75.3,869.8,-11.5,-11.5,75.3,100.0,3349.0,3348.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.4479731888443918,False
1372699,2026-08-18T12:08:35.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.1,0.1,2.3,1.0,245.1,245.7,245.5,0.8,0.6,0.6,866.9,0.1,50.07,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.3891968810142637,False
1372761,2026-08-18T12:09:06.618752+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.0,0.1,2.3,1.0,248.3,249.2,248.7,0.8,0.6,0.6,866.9,0.0,50.06,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.39688603398537015,False
1372792,2026-08-18T12:09:21.618762+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.3,10.1,0.0,1.8,2.0,247.2,247.6,247.7,18.5,18.1,18.0,869.1,0.1,50.02,0.0,-9.6,75.3,869.4,-10.0,-6.1,75.3,100.0,3349.0,3347.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.44834047159138224,False
1372823,2026-08-18T12:09:37.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,2.2,1.0,225.3,225.4,225.7,0.8,0.6,0.6,866.9,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.38576624183868025,False
1372854,2026-08-18T12:09:52.618647+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,0.1,3.3,0.0,1.8,1.0,250.5,251.1,251.0,18.7,18.4,18.2,869.0,-2.2,50.0,0.0,-9.8,75.3,869.1,-5.5,-3.5,75.3,100.0,3347.0,3346.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.45474152862118417,False
1372916,2026-08-18T12:10:23.628858+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.5,0.6,2.0,22.5,0.0,1.8,2.0,246.4,246.8,246.9,18.8,18.5,18.2,869.1,-6.8,50.03,0.0,-4.0,75.3,867.1,15.7,12.9,75.3,100.0,3344.0,3342.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.4619532131757052,False
1372947,2026-08-18T12:10:39.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,2.2,1.0,228.2,228.7,228.7,0.8,0.6,0.6,866.9,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.38130484864180786,False
1372978,2026-08-18T12:10:54.619021+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.5,6.4,0.0,1.8,2.0,250.8,251.2,251.3,18.2,17.9,17.8,868.9,-4.6,50.02,0.0,-9.5,75.3,869.4,-11.0,-11.0,75.3,100.0,3349.0,3347.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.4577857283828312,False
1373009,2026-08-18T12:11:10.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,2.3,1.0,247.7,248.4,248.0,0.8,0.6,0.6,866.9,0.0,50.06,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.39018275766253746,False
1373071,2026-08-18T12:11:41.618600+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,2.3,1.0,249.1,249.9,249.9,0.8,0.6,0.6,866.9,0.0,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.3943335283208875,False
1373102,2026-08-18T12:11:56.628762+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,1.1,14.8,0.0,1.8,2.0,239.1,239.7,239.9,16.9,15.8,16.4,868.3,3.1,49.99,0.0,-7.4,75.3,869.4,-11.7,-11.3,75.3,100.0,3341.0,3339.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.4300189185038538,False
1373133,2026-08-18T12:12:12.628665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.2,0.1,2.3,1.0,246.0,246.6,246.4,0.8,0.6,0.6,866.9,0.2,50.06,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.39149055398982646,False
1373226,2026-08-18T12:12:58.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.4,7.7,0.0,1.8,2.0,239.8,239.9,240.2,17.5,15.7,16.5,867.4,5.1,49.9,0.0,0.7,75.3,868.8,-2.6,-1.2,75.3,100.0,3348.0,3346.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.4288748459409033,False
1373257,2026-08-18T12:13:14.651591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.4,0.1,2.3,1.0,236.2,236.5,236.8,0.8,0.6,0.6,866.9,-0.4,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.40170726151403174,False
1373288,2026-08-18T12:13:29.628685+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.5,1.4,0.0,1.8,1.0,247.2,247.5,247.7,17.9,17.5,17.3,868.9,-0.9,50.02,0.0,-9.0,75.3,868.4,0.5,0.5,75.3,100.0,3347.0,3346.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.4379821076261589,False
1373319,2026-08-18T12:13:45.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,2.3,1.0,225.0,225.4,225.6,0.8,0.6,0.6,866.9,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.39372812259825923,False
1373381,2026-08-18T12:14:16.618629+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.1,0.1,2.3,1.0,249.9,250.6,250.3,0.8,0.6,0.6,866.9,0.1,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.3987234452459587,False
1373412,2026-08-18T12:14:31.629441+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.5,0.5,8.7,0.0,1.8,1.0,235.0,235.1,236.0,17.2,15.7,16.4,867.6,4.4,50.02,0.0,1.1,75.3,867.1,13.1,10.1,75.3,100.0,3343.0,3342.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.4319710018298382,False
1373443,2026-08-18T12:14:47.628841+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,2.3,1.0,238.6,238.9,238.9,0.8,0.6,0.6,866.9,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.3778038087299896,False
1373474,2026-08-18T12:15:02.618981+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,1.3,10.8,0.0,1.8,2.0,236.8,236.7,237.4,17.3,15.6,16.3,868.1,1.1,49.95,0.0,1.7,75.3,869.4,-9.7,-9.8,75.3,100.0,3348.0,3346.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.4293877898053547,False
1373536,2026-08-18T12:15:33.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.0,1.9,16.2,0.0,1.8,2.0,230.7,230.7,231.4,18.9,16.9,17.6,866.9,10.7,49.89,0.0,5.8,75.3,868.8,-5.5,-4.7,75.3,100.0,3345.0,3343.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.4323423350261343,False
1373567,2026-08-18T12:15:49.618635+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,2.3,1.0,250.7,251.4,251.1,0.8,0.6,0.6,866.9,0.0,50.03,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.39838612640623233,False
1373598,2026-08-18T12:16:04.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.3,0.3,7.1,0.0,1.8,1.0,235.9,236.0,236.5,17.3,15.7,18.0,868.8,-3.8,49.99,0.0,-9.6,75.3,869.1,-10.9,-10.9,75.3,100.0,3348.0,3347.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.43366660259570744,False
1373629,2026-08-18T12:16:20.619149+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,2.3,1.0,239.0,239.4,239.8,0.8,0.6,0.6,866.9,0.0,50.06,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.38001630699109806,False
1373722,2026-08-18T12:17:06.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.5,8.3,0.0,1.8,1.0,248.9,249.2,249.3,16.9,16.4,16.3,868.6,-0.8,50.01,0.0,-8.0,75.3,869.1,-9.1,-9.4,75.3,100.0,3347.0,3346.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.4458856324006647,False
1373753,2026-08-18T12:17:22.629406+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,2.3,1.0,225.5,226.0,226.3,0.8,0.6,0.6,866.9,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.3926451714212411,False
1373784,2026-08-18T12:17:37.619132+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.2,9.1,0.0,1.8,1.0,241.9,242.1,242.3,19.5,17.7,18.3,866.9,10.8,49.92,0.0,0.2,75.3,868.1,1.7,2.5,75.3,100.0,3346.0,3345.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.42804168087623107,False
1373846,2026-08-18T12:18:08.629052+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.9,0.4,3.7,0.0,1.8,2.0,247.5,248.1,248.4,15.9,15.0,15.3,868.5,-0.2,49.96,0.0,-4.6,75.3,868.1,3.5,2.4,75.3,100.0,3343.0,3341.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.4349085743721556,False
1373877,2026-08-18T12:18:24.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.3,0.1,2.3,1.0,247.4,248.2,247.9,0.8,0.6,0.6,866.9,0.3,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.4004883669848135,False
1373908,2026-08-18T12:18:39.629293+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.5,0.6,3.3,0.0,1.8,1.0,234.4,234.9,235.4,17.4,15.9,16.6,867.3,10.4,49.92,0.0,6.6,75.3,866.7,13.7,10.9,75.3,100.0,3337.0,3336.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.4322719413037221,False
1373939,2026-08-18T12:18:55.619055+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.2,0.1,2.3,1.0,242.9,243.5,243.4,0.8,0.6,0.6,866.9,0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.3875476320034178,False
1374001,2026-08-18T12:19:26.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.1,0.1,2.3,1.0,245.5,246.2,246.0,0.8,0.6,0.6,866.9,0.1,50.06,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.3864061288848087,False
1374032,2026-08-18T12:19:41.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.0,1.0,10.7,0.0,1.8,2.0,230.6,230.2,231.2,21.7,19.7,20.2,867.1,13.2,49.9,0.0,8.9,75.3,868.1,2.5,2.3,75.3,100.0,3341.0,3339.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.4328591555216523,False
1374063,2026-08-18T12:19:57.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.4,0.0,0.1,2.3,1.0,249.8,250.8,250.2,0.8,0.6,0.6,866.9,0.0,50.06,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.3990457648488879,False
1374094,2026-08-18T12:20:12.628844+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,0.6,9.7,0.0,1.8,2.0,248.3,248.9,248.8,18.9,18.5,18.4,868.8,-2.0,50.03,0.0,-9.9,75.3,869.4,-11.7,-11.6,75.3,100.0,3348.0,3346.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.44435122676631417,False
1374156,2026-08-18T12:20:43.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.9,14.0,0.0,1.8,2.0,239.6,239.6,240.1,17.2,15.6,16.3,867.5,3.2,49.91,0.0,-0.8,75.3,869.4,-10.8,-11.0,75.3,100.0,3348.0,3346.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.43245245647170827,False
1374187,2026-08-18T12:20:59.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.1,0.1,2.3,1.0,238.3,238.5,239.0,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.38310623568112717,False
1374249,2026-08-18T12:21:30.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.1,0.1,2.3,1.0,226.5,226.2,227.1,0.8,0.6,0.6,866.9,0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.39936286593007114,False
1374311,2026-08-18T12:22:01.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.4,0.0,0.1,2.3,1.0,248.6,247.8,249.0,0.8,0.6,0.6,866.9,0.0,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.39562800732153036,False
1374342,2026-08-18T12:22:16.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.1,1.6,0.2,18.9,0.0,1.7,1.0,233.0,229.2,233.3,17.9,16.3,17.5,868.6,12.4,49.98,0.0,3.1,75.3,868.8,-6.5,-7.4,75.3,100.0,3346.0,3345.0,25.7,24.0,24.4,20000.0,856.4,0,0,True,0.4518224457717198,False
1374373,2026-08-18T12:22:32.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.2,0.2,2.4,0.2,0.1,2.3,1.0,237.6,233.5,237.7,0.8,0.6,0.6,866.9,0.2,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.4041994466799231,False
1374404,2026-08-18T12:22:47.619355+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.9,2.4,1.3,0.3,0.0,1.7,1.0,226.6,222.2,227.1,22.4,23.2,20.8,865.8,7.7,49.9,0.0,9.5,75.3,867.1,8.0,6.4,75.3,100.0,3340.0,3339.0,25.7,24.0,24.4,20000.0,856.4,0,0,True,0.46120132397127783,False
1374466,2026-08-18T12:23:18.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.8,1.0,1.8,14.8,0.0,1.7,2.0,237.4,232.7,237.5,18.7,18.0,17.7,867.0,6.0,49.91,0.0,2.5,75.3,868.8,-8.8,-8.3,75.3,100.0,3347.0,3345.0,25.7,24.0,24.4,20000.0,856.4,0,0,True,0.44181782276810605,False
1374497,2026-08-18T12:23:34.618786+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.4,0.0,0.1,2.3,1.0,247.6,246.5,247.9,0.8,0.6,0.6,866.9,0.0,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.3918597991479563,False
1374528,2026-08-18T12:23:49.618583+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,5.0,2.8,2.5,23.4,0.0,1.7,1.0,226.6,222.5,227.5,26.4,27.6,24.8,865.6,21.4,49.84,0.0,17.6,75.3,868.1,-2.0,-0.6,75.3,100.0,3344.0,3343.0,25.7,24.0,24.4,20000.0,856.4,0,0,True,0.4738230224128155,False
1374559,2026-08-18T12:24:05.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.4,0.0,0.1,2.3,1.0,245.5,244.6,246.1,0.8,0.6,0.6,866.9,0.0,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.38835977987953935,False
1374621,2026-08-18T12:24:36.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.4,0.0,0.1,2.3,1.0,244.9,244.0,245.2,0.8,0.6,0.6,866.9,0.0,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.3845486508246943,False
1374652,2026-08-18T12:24:51.629326+00:00,external_ems_2,bess_2,good,0.2261,normal,PCS DC current and BMS current mismatch: 34.1,2.5,1.6,3.0,34.1,0.0,1.7,1.0,229.2,227.4,229.9,23.1,23.1,21.5,865.8,25.0,49.87,0.0,7.7,75.3,868.8,-9.1,-9.0,75.3,100.0,3346.0,3345.0,25.7,24.0,24.4,20000.0,856.4,0,0,True,0.479248103938825,False
1374683,2026-08-18T12:25:07.619224+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.4,0.1,0.1,2.2,1.0,247.8,246.7,247.8,0.8,0.6,0.6,866.9,0.1,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.3922731522715632,False
1374714,2026-08-18T12:25:22.619727+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.9,1.3,11.5,0.0,1.7,2.0,248.4,247.2,248.6,17.8,14.9,17.4,868.4,0.3,50.01,0.0,-8.3,75.3,867.1,11.8,9.5,75.3,100.0,3345.0,3343.0,25.7,24.0,24.4,20000.0,856.4,0,0,True,0.4390103239279493,False
1374776,2026-08-18T12:25:53.618594+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.0,0.6,12.0,0.0,1.7,1.0,244.9,244.6,245.7,16.5,13.5,16.5,867.8,3.4,49.98,0.0,-5.6,75.3,868.4,-8.6,-5.4,75.3,100.0,3346.0,3345.0,25.7,24.0,24.4,20000.0,856.4,0,0,True,0.429194317204529,False
1374807,2026-08-18T12:26:09.619249+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.4,0.2,0.1,2.2,1.0,236.4,234.7,236.5,0.8,0.6,0.6,866.9,0.2,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.39250727963900234,False
1374838,2026-08-18T12:26:24.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.1,2.0,19.5,0.0,1.7,1.0,245.0,243.8,245.1,17.4,14.3,16.7,868.4,-4.2,50.0,0.0,-7.4,75.3,866.4,15.3,14.4,75.3,100.0,3340.0,3339.0,25.7,24.0,24.4,20000.0,856.4,0,0,True,0.45312460913416025,False
1374869,2026-08-18T12:26:40.629080+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.5,0.0,0.1,2.2,1.0,230.3,229.1,230.9,0.8,0.6,0.6,867.0,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.38724027063958816,False
1374931,2026-08-18T12:27:11.618937+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.4,0.1,0.1,2.2,1.0,247.9,246.9,247.9,0.8,0.6,0.6,866.9,0.1,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.3909736427401281,False
1374962,2026-08-18T12:27:26.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,1.3,2.7,14.7,0.0,1.7,1.0,229.1,226.5,229.2,20.6,19.8,19.3,866.1,7.0,49.87,0.0,11.0,75.3,868.8,-7.7,-8.1,75.3,100.0,3345.0,3344.0,25.7,24.0,24.4,20000.0,856.4,0,0,True,0.4379945538100074,False
1374993,2026-08-18T12:27:42.618683+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.5,0.1,0.1,2.3,1.0,245.3,244.7,245.6,0.8,0.6,0.6,867.0,-0.1,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.3890488069113454,False
1375024,2026-08-18T12:27:57.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,1.9,0.3,5.2,0.0,1.7,1.0,235.1,233.5,235.4,17.3,15.4,16.5,867.1,7.7,49.93,0.0,1.5,75.3,867.4,2.5,2.3,75.3,100.0,3342.0,3341.0,25.7,24.0,24.5,20000.0,856.4,0,0,True,0.4165786180216575,False
1375086,2026-08-18T12:28:28.619126+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.4,1.0,14.7,0.0,1.7,1.0,245.1,244.5,245.6,15.5,12.1,14.8,867.8,7.2,49.99,0.0,-6.1,75.3,868.8,-7.5,-7.2,75.3,100.0,3344.0,3343.0,25.7,24.0,24.5,20000.0,856.4,0,0,True,0.43384400462267203,False
1375117,2026-08-18T12:28:44.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.5,0.0,0.1,2.3,1.0,245.9,245.2,246.2,0.8,0.6,0.6,867.0,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.3885188340829985,False
1375148,2026-08-18T12:28:59.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,2.1,1.5,12.0,0.0,1.7,1.0,234.4,232.5,234.6,24.7,25.1,23.0,866.9,5.6,49.86,0.0,7.8,75.3,868.4,-6.4,-6.9,75.3,100.0,3345.0,3344.0,25.7,24.0,24.5,20000.0,856.4,0,0,True,0.438563540255509,False
1375179,2026-08-18T12:29:15.628749+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.5,0.1,0.1,2.3,1.0,238.9,237.5,239.1,0.8,0.6,0.6,867.0,-0.1,50.03,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.3863994754230347,False
1375241,2026-08-18T12:29:46.629306+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,2.3,1.0,224.5,224.7,224.8,0.8,0.6,0.6,867.0,-0.1,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.404301898389387,False
1375303,2026-08-18T12:30:17.629084+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.5,0.0,0.1,2.3,1.0,245.7,246.5,246.6,0.8,0.6,0.6,867.0,0.0,50.03,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.38876561127951376,False
1375334,2026-08-18T12:30:32.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,1.8,15.3,0.0,1.7,1.0,245.2,245.2,245.8,15.4,14.3,14.7,867.9,3.3,49.99,0.0,-5.6,75.3,866.1,18.6,17.1,75.3,100.0,3333.0,3332.0,25.7,24.0,24.5,20000.0,856.4,0,0,True,0.44218032198231694,False
1375396,2026-08-18T12:31:03.618601+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,0.7,9.2,0.0,1.7,2.0,248.2,248.3,248.8,15.2,13.8,14.3,867.7,3.0,49.97,0.0,0.2,75.3,868.4,-6.2,-6.3,75.3,100.0,3344.0,3342.0,25.7,24.0,24.5,20000.0,856.4,0,0,True,0.42400128476403315,False
1375427,2026-08-18T12:31:19.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.5,0.3,0.1,2.3,1.0,245.3,244.4,245.8,0.8,0.6,0.6,867.0,-0.3,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.3966464303344799,False
1375458,2026-08-18T12:31:34.618989+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.8,4.7,1.2,13.7,0.0,1.7,1.0,227.2,224.0,227.8,30.3,32.3,27.6,865.5,21.1,49.84,0.0,18.1,75.3,866.7,7.4,7.1,75.3,100.0,3337.0,3336.0,25.7,24.0,24.5,20000.0,856.4,0,0,True,0.46601359138811105,False
1375489,2026-08-18T12:31:50.628799+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.5,0.0,0.1,2.3,1.0,251.1,249.8,251.1,0.8,0.6,0.6,867.0,0.0,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.40184784218142666,False
1375551,2026-08-18T12:32:21.629129+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.5,0.0,0.1,2.3,1.0,244.6,243.1,245.0,0.8,0.6,0.6,867.0,0.0,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.3867954787766054,False
1375582,2026-08-18T12:32:36.629152+00:00,external_ems_2,bess_2,good,0.1555,normal,PCS DC current and BMS current mismatch: 29.7,4.4,3.8,2.9,29.7,0.0,1.6,2.0,231.0,227.4,231.8,26.2,27.8,24.0,865.2,25.4,49.84,0.0,10.8,75.3,868.1,-4.3,-4.5,75.3,100.0,3344.0,3342.0,25.7,24.1,24.5,20000.0,856.4,0,0,True,0.4714450414457308,False
1375613,2026-08-18T12:32:52.629065+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.2,2.4,0.0,0.1,2.3,1.0,240.0,236.9,240.2,0.8,0.6,0.6,866.9,0.0,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.38419056436110605,False
1375644,2026-08-18T12:33:07.619169+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,2.5,0.4,5.4,0.0,1.6,1.0,246.5,244.6,246.9,14.8,12.3,13.9,867.4,0.0,49.98,0.0,-3.7,75.3,867.8,-5.4,-4.3,75.3,100.0,3343.0,3342.0,25.7,24.1,24.5,20000.0,856.4,0,0,True,0.424464878629075,False
1375706,2026-08-18T12:33:38.628656+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,2.3,1.9,17.1,0.0,1.6,1.0,245.6,244.1,246.3,14.7,12.4,13.7,867.3,-0.2,49.97,0.0,-3.7,75.3,865.4,16.9,18.2,75.3,100.0,3337.0,3336.0,25.7,24.1,24.5,20000.0,856.4,0,0,True,0.44245749314852323,False
1375737,2026-08-18T12:33:54.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,2.5,0.1,0.1,2.2,1.0,228.4,226.3,228.9,0.8,0.6,0.6,867.0,-0.1,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.38923337152529724,False
1375768,2026-08-18T12:34:09.629919+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.7,0.2,2.1,0.0,1.6,1.0,250.6,249.3,250.7,14.3,11.6,13.3,867.2,0.9,49.97,0.0,-3.6,75.3,867.4,-1.2,-0.4,75.3,100.0,3340.0,3339.0,25.7,24.1,24.5,20000.0,856.4,0,0,True,0.43031418089860507,False
1375861,2026-08-18T12:34:56.618651+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.5,0.0,0.1,2.2,1.0,240.7,239.2,240.7,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.37195763956468714,False
1375892,2026-08-18T12:35:11.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.8,1.2,11.1,0.0,1.7,1.0,242.6,241.8,242.9,14.3,12.5,13.5,866.6,6.7,49.95,0.0,-0.6,75.3,867.8,-4.4,-4.3,75.3,100.0,3342.0,3341.0,25.7,24.0,24.5,20000.0,856.4,0,0,True,0.4136319337105017,False
1375923,2026-08-18T12:35:27.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.4,0.0,0.1,2.2,1.0,246.6,245.5,246.9,0.8,0.6,0.6,866.9,0.0,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3817985487955581,False
1375954,2026-08-18T12:35:42.628705+00:00,external_ems_2,bess_2,good,0.0625,normal,PCS DC current and BMS current mismatch: 23.9,1.4,4.0,2.9,23.9,0.0,1.7,2.0,224.6,223.7,225.1,30.7,31.4,27.4,864.9,19.8,49.8,0.0,18.2,75.3,867.8,-4.1,-3.9,75.3,100.0,3339.0,3337.0,25.7,24.0,24.5,20000.0,856.4,0,0,True,0.46602603593655606,False
1376016,2026-08-18T12:36:13.629865+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.5,0.7,6.7,0.0,1.7,1.0,246.4,245.2,247.2,14.2,11.7,13.2,867.1,2.8,49.97,0.0,-3.2,75.3,867.8,-3.9,-3.6,75.3,100.0,3342.0,3341.0,25.7,24.0,24.5,20000.0,856.4,0,0,True,0.4268458411516879,False
1376047,2026-08-18T12:36:29.618612+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.4,0.2,0.1,2.3,1.0,232.6,231.2,232.7,0.8,0.6,0.6,866.9,-0.2,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.39485114435474383,False
1376078,2026-08-18T12:36:44.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,1.6,1.3,9.1,0.0,1.7,2.0,236.2,234.9,236.7,20.6,20.6,19.0,865.4,15.1,49.85,0.0,8.7,75.3,866.7,6.0,5.8,75.3,100.0,3338.0,3336.0,25.7,24.0,24.5,20000.0,856.4,0,0,True,0.42657579862754647,False
1376109,2026-08-18T12:37:00.629078+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.4,0.0,0.1,2.3,1.0,233.7,232.4,233.9,0.8,0.6,0.6,866.9,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.3876667144733703,False
1376171,2026-08-18T12:37:31.619262+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.4,0.1,0.1,2.3,1.0,227.8,226.9,228.1,0.8,0.6,0.6,866.9,-0.1,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.39758467772178785,False
1376202,2026-08-18T12:37:46.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.7,1.7,18.5,0.0,1.7,2.0,250.1,248.9,250.5,13.3,11.6,12.8,866.8,0.9,49.97,0.0,-2.7,75.3,865.1,19.4,18.0,75.3,100.0,3336.0,3334.0,25.7,24.0,24.5,20000.0,856.4,0,0,True,0.45296413753445647,False
1376233,2026-08-18T12:38:02.618601+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.4,0.1,0.1,2.3,1.0,247.8,246.9,248.2,0.8,0.6,0.6,866.9,-0.1,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.4,20000.0,855.9,0,0,True,0.39758784391074076,False
1376265,2026-08-18T12:38:18.629682+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.4,0.0,0.1,2.3,1.0,248.6,247.8,249.2,0.8,0.6,0.6,866.9,0.0,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.4,20000.0,855.9,0,0,True,0.400443364350116,False
1376358,2026-08-18T12:39:04.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.0,1.4,17.2,0.0,1.7,1.0,237.4,236.4,237.3,17.9,17.1,16.9,866.0,13.7,49.92,0.0,-1.2,75.3,867.4,-3.5,-2.9,75.3,100.0,3341.0,3340.0,25.7,24.0,24.5,20000.0,856.4,0,0,True,0.42141109321940345,False
1376389,2026-08-18T12:39:20.618677+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.0,0.1,2.2,1.0,245.0,244.5,245.4,0.8,0.6,0.6,866.9,0.0,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.38234607390868686,False
1376420,2026-08-18T12:39:35.618575+00:00,external_ems_2,bess_2,good,0.1042,normal,PCS DC current and BMS current mismatch: 26.5,0.6,2.0,2.8,26.5,0.0,1.7,2.0,231.4,231.8,232.0,26.7,24.7,24.8,864.6,22.6,49.85,0.0,11.2,75.3,867.4,-3.9,-3.8,75.3,100.0,3341.0,3339.0,25.7,24.0,24.4,20000.0,856.4,0,0,True,0.45094419424577653,False
1376482,2026-08-18T12:40:06.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.5,2.9,0.0,1.8,2.0,247.5,247.9,247.9,13.1,12.6,12.4,866.9,-1.3,49.97,0.0,-3.2,75.3,867.4,-4.2,-3.8,75.3,100.0,3341.0,3339.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.4292982018001458,False
1376513,2026-08-18T12:40:22.628820+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.5,0.0,0.1,2.2,1.0,228.4,228.3,228.7,0.9,0.6,0.6,867.0,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.4034074769356399,False
1376544,2026-08-18T12:40:37.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.1,0.3,2.2,0.0,1.8,1.0,233.8,234.1,234.5,24.0,21.9,21.9,865.1,20.9,49.87,0.0,8.6,75.3,865.4,18.7,17.5,75.3,100.0,3341.0,3340.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.46612974389090467,False
1376575,2026-08-18T12:40:53.628768+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,2.2,1.0,234.1,234.3,234.6,0.8,0.6,0.6,866.9,-0.1,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.38199269817775994,False
1376637,2026-08-18T12:41:24.618617+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,2.2,1.0,240.7,241.1,241.4,0.8,0.6,0.6,866.9,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3783798522654182,False
