id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1376668,2026-08-18T12:41:39.629038+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,1.8,16.7,0.0,1.8,2.0,245.1,245.3,245.7,13.6,13.2,12.9,866.9,1.9,49.97,0.0,-3.3,75.3,865.1,18.6,16.9,75.3,100.0,3333.0,3331.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.4385901693575254,False
1376699,2026-08-18T12:41:55.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.1,0.1,2.2,1.0,228.6,229.0,229.2,0.8,0.6,0.6,866.9,-0.1,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.38705238405466796,False
1376730,2026-08-18T12:42:10.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.3,3.9,0.0,1.8,1.0,248.6,249.1,249.2,13.8,13.0,12.8,866.8,2.4,49.97,0.0,-3.6,75.3,867.1,-1.5,-1.0,75.3,100.0,3340.0,3339.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.43236783621580444,False
1376792,2026-08-18T12:42:41.629165+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.0,1.5,9.4,0.0,1.8,1.0,227.0,227.2,227.8,27.9,26.0,25.9,864.6,19.2,49.86,0.0,15.2,75.3,866.1,9.8,7.0,75.3,100.0,3338.0,3337.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.4546899562699976,False
1376823,2026-08-18T12:42:57.618656+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.5,0.2,0.1,2.2,1.0,247.8,248.8,248.5,0.8,0.6,0.6,867.0,-0.2,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3956596450470374,False
1376885,2026-08-18T12:43:28.628670+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.1,0.1,2.2,1.0,246.6,247.2,247.1,0.8,0.6,0.6,866.9,-0.1,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3885760941769451,False
1376947,2026-08-18T12:43:59.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.1,0.1,2.2,1.0,249.8,250.6,250.4,0.8,0.6,0.6,866.9,-0.1,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.39871921557584805,False
1376978,2026-08-18T12:44:14.618999+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.7,4.9,0.0,1.8,2.0,247.6,248.1,248.1,13.8,13.0,12.7,866.8,0.9,49.97,0.0,-3.5,75.3,866.1,5.8,3.8,75.3,100.0,3340.0,3338.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.423774188709131,False
1377009,2026-08-18T12:44:30.629141+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,2.2,1.0,227.2,227.8,227.9,0.8,0.6,0.6,866.9,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3893701210150804,False
1377040,2026-08-18T12:44:45.619200+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.0,0.2,7.0,0.0,1.8,2.0,248.1,248.6,248.8,16.8,14.8,15.2,865.6,9.5,49.92,0.0,-0.2,75.3,865.4,16.5,13.7,75.3,100.0,3340.0,3338.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.4515511712829915,False
1377102,2026-08-18T12:45:16.619126+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,0.4,5.3,0.0,1.8,1.0,246.5,247.0,247.4,13.6,12.6,12.5,866.8,0.3,49.97,0.0,-3.4,75.3,866.4,5.6,4.0,75.3,100.0,3339.0,3338.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.4267312100196827,False
1377133,2026-08-18T12:45:32.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.1,0.1,2.2,1.0,229.2,229.6,230.1,0.8,0.6,0.6,866.9,-0.1,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.38703183508271927,False
1377164,2026-08-18T12:45:47.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.5,13.5,0.0,1.8,2.0,248.0,248.3,248.5,13.4,13.1,12.8,866.6,2.5,49.97,0.0,-3.3,75.3,865.1,16.0,15.8,75.3,100.0,3333.0,3331.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.4426171172203477,False
1377195,2026-08-18T12:46:03.618926+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.2,0.1,2.2,1.0,246.6,247.1,247.1,0.8,0.6,0.6,867.0,-0.2,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.39336929411457483,False
1377257,2026-08-18T12:46:34.629117+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.1,0.1,2.2,1.0,233.5,234.1,234.0,0.8,0.6,0.6,867.0,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.38501437884889256,False
1377288,2026-08-18T12:46:49.628956+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.3,1.0,0.2,0.0,1.7,2.0,225.8,226.1,226.5,28.1,25.8,25.9,864.1,14.8,49.82,0.0,20.0,75.3,865.1,15.0,12.2,75.3,100.0,3331.0,3329.0,25.6,23.9,24.3,20000.0,856.4,0,0,True,0.477888353973698,False
1377319,2026-08-18T12:47:05.629295+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,2.2,1.0,250.1,250.5,250.4,0.8,0.6,0.6,866.9,0.0,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.40014293498639847,False
1377350,2026-08-18T12:47:20.619029+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.4,6.7,0.0,1.7,2.0,240.2,240.3,240.8,15.0,13.2,13.8,865.7,2.9,49.88,0.0,0.3,75.3,867.1,-3.8,-3.7,75.3,100.0,3340.0,3338.0,25.6,23.9,24.3,20000.0,856.4,0,0,True,0.42587998594332155,False
1377412,2026-08-18T12:47:51.618657+00:00,external_ems_2,bess_2,good,0.178,normal,PCS DC current and BMS current mismatch: 31.1,0.7,2.5,3.2,31.1,0.0,1.7,1.0,232.9,233.3,233.6,31.4,29.6,28.9,863.9,27.4,49.83,0.0,14.6,75.3,867.1,-3.7,-3.3,75.3,100.0,3339.0,3338.0,25.6,23.9,24.3,20000.0,856.4,0,0,True,0.48216811906771906,False
1377443,2026-08-18T12:48:07.629624+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.2,0.1,2.2,1.0,240.1,240.2,240.8,0.8,0.6,0.6,866.9,-0.2,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.38391114580506197,False
1377474,2026-08-18T12:48:22.629526+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.1,6.8,0.0,1.7,2.0,247.1,247.5,247.6,12.9,12.0,11.9,866.5,-1.2,49.97,0.0,-2.7,75.3,866.4,5.6,3.1,75.3,100.0,3340.0,3338.0,25.6,23.9,24.3,20000.0,856.4,0,0,True,0.42920103496116563,False
1377505,2026-08-18T12:48:38.628721+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,2.2,1.0,230.0,230.2,230.3,0.8,0.6,0.6,866.9,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3847880281189617,False
1377567,2026-08-18T12:49:09.629275+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,2.2,1.0,233.1,233.5,233.5,0.8,0.6,0.6,866.9,-0.1,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.38348850486037606,False
1377598,2026-08-18T12:49:24.618907+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,2.0,18.5,0.0,1.7,2.0,245.4,245.7,246.0,12.7,11.6,11.7,866.4,0.4,49.97,0.0,-2.5,75.3,864.4,18.9,19.7,75.3,100.0,3329.0,3327.0,25.6,23.9,24.3,20000.0,856.4,0,0,True,0.4423984706933173,False
1377629,2026-08-18T12:49:40.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,2.2,1.0,226.3,226.8,226.8,0.8,0.6,0.6,866.9,-0.1,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.39279178505718965,False
1377660,2026-08-18T12:49:55.618825+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.6,4.5,0.0,1.7,1.0,247.3,247.7,247.7,13.1,12.1,12.1,866.3,3.3,49.96,0.0,-2.2,75.3,865.7,7.8,6.3,75.3,100.0,3334.0,3333.0,25.6,23.9,24.3,20000.0,856.4,0,0,True,0.4214599505511791,False
1377722,2026-08-18T12:50:26.629119+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.7,1.1,7.2,0.0,1.7,2.0,240.0,240.2,241.3,18.2,16.5,16.8,865.6,5.7,49.96,0.0,3.1,75.3,866.7,-1.5,-1.7,75.3,100.0,3338.0,3336.0,25.6,23.9,24.3,20000.0,856.4,0,0,True,0.41496268121344065,False
1377753,2026-08-18T12:50:42.618879+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.2,0.1,2.2,1.0,241.8,242.0,242.0,0.8,0.6,0.6,866.9,-0.2,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3865209065624762,False
1377784,2026-08-18T12:50:57.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,0.6,5.8,0.0,1.7,2.0,248.1,248.5,248.8,12.6,11.5,11.4,866.0,2.5,49.92,0.0,6.5,75.3,865.4,8.3,6.8,75.3,100.0,3331.0,3329.0,25.6,23.9,24.3,20000.0,856.4,0,0,True,0.41998481553622724,False
1377815,2026-08-18T12:51:13.629045+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.1,0.1,2.2,1.0,246.6,247.2,247.2,0.8,0.6,0.6,866.9,-0.1,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3884072275304407,False
1377877,2026-08-18T12:51:44.618613+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.1,0.1,2.2,1.0,249.7,250.4,250.1,0.8,0.6,0.6,866.9,-0.1,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.39740758940265025,False
1377939,2026-08-18T12:52:15.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,2.2,1.0,248.7,249.5,249.3,0.8,0.6,0.6,866.9,0.0,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3938618524859492,False
1377970,2026-08-18T12:52:30.618825+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.8,6.4,0.0,1.7,2.0,246.5,247.2,247.2,12.7,11.7,11.6,865.9,4.4,49.96,0.0,-1.4,75.3,866.7,-2.0,-1.7,75.3,100.0,3338.0,3336.0,25.6,23.9,24.3,20000.0,856.4,0,0,True,0.4188471862759652,False
1378032,2026-08-18T12:53:01.619270+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,1.7,13.4,0.0,1.6,1.0,236.0,236.4,236.6,22.5,20.6,20.9,864.4,16.7,49.87,0.0,7.1,75.3,866.1,3.3,3.6,75.3,100.0,3337.0,3336.0,25.5,23.9,24.3,20000.0,856.4,0,0,True,0.425064842973563,False
1378063,2026-08-18T12:53:17.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,2.2,1.0,239.7,239.7,240.0,0.8,0.6,0.6,866.9,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.37844937766346,False
1378094,2026-08-18T12:53:32.618581+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.6,1.2,1.8,20.1,0.0,1.6,1.0,246.1,246.5,246.7,12.4,11.2,11.2,865.9,2.5,49.96,0.0,-1.2,75.3,864.1,22.6,23.1,75.3,100.0,3328.0,3327.0,25.5,23.9,24.3,20000.0,856.4,0,0,True,0.43401289428293466,False
1378125,2026-08-18T12:53:48.618631+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.2,0.1,2.2,1.0,228.4,228.7,228.9,0.8,0.6,0.6,866.9,-0.2,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3923148181527008,False
1378187,2026-08-18T12:54:19.628675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,2.2,1.0,245.6,246.4,246.2,0.8,0.6,0.6,866.9,0.0,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.38452525442365915,False
1378218,2026-08-18T12:54:34.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,1.0,10.3,0.0,1.6,1.0,233.7,233.9,234.4,16.7,14.8,15.4,865.1,10.2,49.89,0.0,10.6,75.3,864.1,20.5,21.1,75.3,100.0,3327.0,3326.0,25.5,23.9,24.3,20000.0,856.4,0,0,True,0.44056684018364106,False
1378249,2026-08-18T12:54:50.619248+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.4,0.0,0.1,2.2,1.0,246.4,247.4,247.3,0.8,0.6,0.6,866.9,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3886025671454166,False
1378280,2026-08-18T12:55:05.629766+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,1.8,10.9,0.0,1.6,2.0,237.4,237.7,238.1,17.9,16.3,16.5,864.6,9.1,49.87,0.0,9.6,75.3,866.4,-1.8,-1.8,75.3,100.0,3337.0,3335.0,25.5,23.9,24.3,20000.0,856.4,0,0,True,0.41759667352865165,False
1378342,2026-08-18T12:55:36.618629+00:00,external_ems_2,bess_2,good,0.2068,normal,PCS DC current and BMS current mismatch: 32.9,0.9,3.2,3.4,32.9,0.0,1.6,2.0,228.5,228.9,229.4,37.2,35.1,34.0,863.0,30.9,49.79,0.0,19.9,75.3,866.4,-2.0,-1.9,75.3,100.0,3337.0,3335.0,25.5,23.9,24.3,20000.0,856.4,0,0,True,0.48250783983712786,False
1378373,2026-08-18T12:55:52.619136+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,2.2,1.0,248.7,249.4,249.2,0.8,0.6,0.6,866.9,0.0,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.39383168467622803,False
1378404,2026-08-18T12:56:07.630627+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.4,5.6,0.0,1.6,1.0,246.4,246.6,247.0,12.5,11.5,11.5,865.7,3.7,49.96,0.0,-1.4,75.3,866.1,-1.9,-1.7,75.3,100.0,3336.0,3335.0,25.5,23.9,24.3,20000.0,856.4,0,0,True,0.411807756573007,False
1378497,2026-08-18T12:56:54.629063+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.3,0.1,2.2,1.0,227.2,227.5,227.5,0.8,0.6,0.6,866.9,-0.3,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.4025060575698613,False
1378528,2026-08-18T12:57:09.629953+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.5,4.5,0.0,1.6,1.0,248.5,248.9,249.0,12.8,11.9,11.8,865.6,3.2,49.96,0.0,-1.4,75.3,865.1,7.7,5.8,75.3,100.0,3335.0,3334.0,25.5,23.9,24.3,20000.0,856.4,0,0,True,0.41794681910928483,False
1378559,2026-08-18T12:57:25.628890+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,2.2,1.0,248.9,249.6,249.4,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3933388631696269,False
1378590,2026-08-18T12:57:40.630151+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.6,5.9,0.0,1.6,2.0,230.8,230.8,231.3,22.1,20.5,20.6,865.7,11.0,49.91,0.0,10.1,75.3,864.1,16.9,14.6,75.3,100.0,3328.0,3326.0,25.5,23.9,24.3,20000.0,856.4,0,0,True,0.43209228988044096,False
1378652,2026-08-18T12:58:11.618608+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,1.6,9.7,0.0,1.6,1.0,239.9,239.9,240.6,18.4,16.7,16.8,864.5,7.8,49.9,0.0,9.6,75.3,866.1,-1.9,-1.9,75.3,100.0,3336.0,3335.0,25.5,23.9,24.3,20000.0,856.4,0,0,True,0.412086757257197,False
1378683,2026-08-18T12:58:27.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,2.2,1.0,246.2,246.8,246.8,0.8,0.6,0.6,866.9,0.0,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3854952217823047,False
1378714,2026-08-18T12:58:42.618576+00:00,external_ems_2,bess_2,good,0.1299,normal,PCS DC current and BMS current mismatch: 28.1,0.7,2.6,2.6,28.1,0.0,1.6,2.0,226.5,226.4,227.1,34.8,33.2,32.2,863.1,30.0,49.79,0.0,19.8,75.3,865.7,1.9,0.9,75.3,100.0,3332.0,3330.0,25.5,23.9,24.3,20000.0,856.4,0,0,True,0.4618143840217572,False
1378745,2026-08-18T12:58:58.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,2.1,1.0,249.2,250.0,249.7,0.8,0.6,0.6,866.9,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.38481911401359326,False
1378807,2026-08-18T12:59:29.618670+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.0,0.1,2.1,1.0,243.4,244.3,244.3,0.8,0.6,0.6,866.9,0.0,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.3708329247232598,False
1378838,2026-08-18T12:59:44.629326+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.0,1.7,12.6,0.0,1.6,2.0,233.6,234.3,234.3,24.2,22.2,22.4,863.7,19.8,49.86,0.0,8.4,74.9,865.4,7.2,5.0,74.9,100.0,3336.0,3334.0,25.5,23.9,24.3,20000.0,856.4,0,0,True,0.4317235352134514,False
1378869,2026-08-18T13:00:00.629452+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.1,0.1,2.1,1.0,245.9,246.3,246.5,0.8,0.6,0.6,866.9,0.1,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3734622505374937,False
1378900,2026-08-18T13:00:15.619097+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.2,0.4,5.4,0.0,1.6,1.0,246.5,247.2,247.3,12.2,11.0,11.0,865.5,2.1,49.96,0.0,-1.3,74.9,865.1,7.5,6.1,74.9,100.0,3335.0,3334.0,25.5,23.9,24.3,20000.0,856.4,0,0,True,0.41478851780150366,False
1378993,2026-08-18T13:01:02.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.4,0.2,0.1,2.1,1.0,248.0,249.0,248.6,0.8,0.6,0.6,866.9,-0.2,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3814830361681297,False
1379024,2026-08-18T13:01:17.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.2,5.6,0.0,1.6,1.0,243.6,243.9,244.2,12.7,11.7,11.7,864.9,5.9,49.91,0.0,7.8,74.9,864.7,11.5,9.4,74.9,100.0,3333.0,3332.0,25.5,23.9,24.3,20000.0,856.4,0,0,True,0.41507912043005746,False
1379055,2026-08-18T13:01:33.628753+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.1,0.1,2.1,1.0,232.2,232.9,233.0,0.8,0.6,0.6,866.9,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3751171829452682,False
1379117,2026-08-18T13:02:04.618828+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,2.1,1.0,243.4,244.0,243.9,0.8,0.6,0.6,866.9,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.36919971374074223,False
1379148,2026-08-18T13:02:19.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,2.2,14.9,0.0,1.6,1.0,233.2,233.4,233.8,20.7,19.1,19.2,863.9,13.2,49.88,0.0,10.4,74.9,866.1,-1.7,-1.3,74.9,100.0,3335.0,3334.0,25.5,23.9,24.3,20000.0,856.4,0,0,True,0.42461018228585967,False
1379179,2026-08-18T13:02:35.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.1,0.1,2.1,1.0,246.2,246.9,246.7,0.8,0.6,0.6,866.9,-0.1,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3738550690717815,False
1379210,2026-08-18T13:02:50.618586+00:00,external_ems_2,bess_2,good,0.1668,normal,PCS DC current and BMS current mismatch: 30.4,0.3,2.9,3.1,30.4,0.0,1.6,1.0,228.6,228.6,228.9,35.5,33.7,32.6,862.6,29.0,49.78,0.0,19.5,74.9,865.7,-1.4,-0.9,74.9,100.0,3330.0,3329.0,25.5,23.9,24.3,20000.0,856.4,0,0,True,0.4614675093669296,False
1379272,2026-08-18T13:03:21.619237+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.1,2.3,0.0,1.6,2.0,247.4,247.6,247.9,12.4,11.3,11.2,865.2,5.3,49.95,0.0,-0.8,74.9,865.1,7.6,5.2,74.9,100.0,3335.0,3333.0,25.5,23.9,24.3,20000.0,856.4,0,0,True,0.41538927314095797,False
1379303,2026-08-18T13:03:37.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,2.1,1.0,227.9,228.1,228.4,0.8,0.6,0.6,866.9,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3789976682526883,False
1379334,2026-08-18T13:03:52.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,2.3,15.2,0.0,1.6,1.0,240.5,240.5,240.9,18.3,16.6,16.7,863.4,14.0,49.86,0.0,6.1,74.9,865.7,-1.2,-1.1,74.9,100.0,3334.0,3333.0,25.5,23.9,24.3,20000.0,856.4,0,0,True,0.42564901179570747,False
1379365,2026-08-18T13:04:08.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,2.1,1.0,236.0,236.2,236.4,0.8,0.6,0.6,866.9,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.36961062834520025,False
1379427,2026-08-18T13:04:39.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.1,0.1,2.1,1.0,226.8,227.1,227.4,0.8,0.6,0.6,866.9,-0.1,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37962963829748436,False
1379458,2026-08-18T13:04:54.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.4,7.3,0.0,1.6,2.0,249.8,250.2,250.3,12.2,11.0,11.0,865.1,2.4,49.95,0.0,-0.7,74.9,864.7,9.7,6.6,74.9,100.0,3331.0,3329.0,25.5,23.9,24.3,20000.0,856.4,0,0,True,0.4327191800102567,False
1379520,2026-08-18T13:05:25.619168+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.5,5.3,0.0,1.6,1.0,244.6,244.9,245.3,12.3,11.3,11.2,865.2,4.0,49.95,0.0,-0.8,74.9,865.7,-1.3,-1.0,74.9,100.0,3333.0,3332.0,25.5,23.9,24.3,20000.0,856.4,0,0,True,0.40584608724587035,False
1379582,2026-08-18T13:05:56.628898+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.9,8.6,0.0,1.6,2.0,235.7,235.7,236.2,19.8,18.3,18.5,864.0,13.1,49.88,0.0,10.3,74.9,863.1,21.7,21.5,74.9,100.0,3327.0,3325.0,25.5,23.9,24.3,20000.0,856.4,0,0,True,0.4311926507200051,False
1379613,2026-08-18T13:06:12.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,2.1,1.0,245.3,246.0,245.8,0.8,0.6,0.6,866.9,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3718496419892567,False
1379644,2026-08-18T13:06:27.629219+00:00,external_ems_2,bess_2,good,0.1892,normal,PCS DC current and BMS current mismatch: 31.8,0.8,2.3,3.3,31.8,0.0,1.6,2.0,228.1,228.5,228.9,29.6,27.3,27.5,862.4,30.7,49.86,0.0,16.0,74.9,865.7,-1.1,-0.9,74.9,100.0,3334.0,3332.0,25.5,23.9,24.3,20000.0,856.4,0,0,True,0.46937608627869554,False
1379675,2026-08-18T13:06:43.618956+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,2.1,1.0,246.7,246.8,246.9,0.8,0.6,0.6,866.9,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3732438598255008,False
1379737,2026-08-18T13:07:14.618555+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.0,0.1,2.1,1.0,250.4,251.2,250.9,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3853259127613495,False
1379768,2026-08-18T13:07:29.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.7,2.3,0.0,1.6,1.0,245.5,245.9,246.0,19.0,17.2,17.5,865.0,1.3,49.89,0.0,2.3,74.9,865.7,-1.0,-0.9,74.9,100.0,3334.0,3333.0,25.5,23.9,24.3,20000.0,856.4,0,0,True,0.41723996472063496,False
1379799,2026-08-18T13:07:45.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,2.1,1.0,236.5,236.5,236.8,0.8,0.6,0.6,866.9,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3684989600130584,False
1379830,2026-08-18T13:08:00.629138+00:00,external_ems_2,bess_2,good,0.1235,normal,PCS DC current and BMS current mismatch: 27.7,0.8,2.8,2.6,27.7,0.0,1.6,1.0,231.1,231.4,231.9,30.5,28.1,27.7,862.8,26.9,49.82,0.0,12.8,74.9,865.4,-0.8,-0.6,74.9,100.0,3333.0,3332.0,25.5,23.9,24.3,20000.0,856.4,0,0,True,0.45416693965744387,False
1379892,2026-08-18T13:08:31.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,1.5,11.5,0.0,1.6,2.0,245.1,245.5,245.6,12.8,11.7,11.6,864.9,4.0,49.95,0.0,-0.5,74.9,863.4,15.5,16.6,74.9,100.0,3331.0,3329.0,25.5,23.9,24.4,20000.0,856.4,0,0,True,0.4151553097972924,False
1379923,2026-08-18T13:08:47.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,2.1,1.0,226.5,226.8,227.1,0.8,0.6,0.6,867.0,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.378557315781493,False
1379954,2026-08-18T13:09:02.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.2,5.4,0.0,1.6,1.0,246.2,246.3,246.7,14.2,12.5,12.8,864.3,6.8,49.92,0.0,-0.4,74.9,864.1,12.2,9.9,74.9,100.0,3329.0,3328.0,25.5,23.9,24.4,20000.0,856.4,0,0,True,0.4165147291176372,False
1379985,2026-08-18T13:09:18.629663+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,2.2,1.0,246.7,247.3,247.2,0.8,0.6,0.6,867.0,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3807826566816887,False
1380047,2026-08-18T13:09:49.628999+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,2.2,1.0,230.8,231.0,231.4,0.8,0.6,0.6,866.9,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3796193793309106,False
1380078,2026-08-18T13:10:04.629797+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.3,0.7,5.1,0.0,1.6,1.0,246.9,247.3,247.6,12.4,11.1,11.2,864.7,4.3,49.95,0.0,-0.4,74.9,865.4,-0.8,-0.6,74.9,100.0,3333.0,3332.0,25.5,23.9,24.4,20000.0,856.4,0,0,True,0.40690196211288704,False
1380109,2026-08-18T13:10:20.629232+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,2.2,1.0,244.9,245.7,245.4,0.8,0.6,0.6,866.9,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.37723397205683484,False
1380140,2026-08-18T13:10:35.628883+00:00,external_ems_2,bess_2,good,0.1251,normal,PCS DC current and BMS current mismatch: 27.8,0.9,2.3,2.5,27.8,0.0,1.6,2.0,226.8,227.3,227.7,31.0,28.9,28.7,862.6,27.1,49.81,0.0,19.5,74.5,865.1,-0.7,-0.5,74.5,100.0,3333.0,3331.0,25.5,23.9,24.4,20000.0,856.4,0,0,True,0.4547701103094999,False
1380202,2026-08-18T13:11:06.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,0.7,4.4,0.0,1.6,2.0,236.8,237.0,237.0,18.7,17.0,17.2,863.7,12.7,49.86,0.0,5.8,74.5,864.4,8.3,5.3,74.5,100.0,3327.0,3325.0,25.5,23.9,24.4,20000.0,856.4,0,0,True,0.4117909448024704,False
1380233,2026-08-18T13:11:22.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,2.2,1.0,238.4,238.3,238.9,0.8,0.6,0.6,866.9,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.37293968916521697,False
1380264,2026-08-18T13:11:37.629818+00:00,external_ems_2,bess_2,good,0.1684,normal,PCS DC current and BMS current mismatch: 30.5,0.4,2.7,3.2,30.5,0.0,1.5,1.0,229.6,229.6,230.0,35.9,34.4,33.2,862.2,29.7,49.8,0.0,16.7,74.5,865.4,-0.8,-0.5,74.5,100.0,3332.0,3331.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.45843042976389387,False
1380295,2026-08-18T13:11:53.629078+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,2.2,1.0,247.9,248.6,248.3,0.8,0.6,0.6,866.9,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.38279015707846364,False
1380357,2026-08-18T13:12:24.628730+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,2.2,1.0,227.7,227.9,228.2,0.8,0.6,0.6,866.9,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3837097455012975,False
1380388,2026-08-18T13:12:39.628929+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,1.6,16.5,0.0,1.5,1.0,246.0,246.3,246.6,12.3,11.2,11.1,864.7,3.6,49.95,0.0,-0.2,74.5,863.1,20.1,19.9,74.5,100.0,3325.0,3324.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.4185997167419163,False
1380419,2026-08-18T13:12:55.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,2.2,1.0,229.1,229.2,229.5,0.8,0.6,0.6,866.9,-0.1,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.38517602621737984,False
1380450,2026-08-18T13:13:10.619114+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.4,4.5,0.0,1.5,2.0,248.7,249.3,249.2,12.6,11.5,11.4,864.5,5.2,49.92,0.0,-0.2,74.5,864.1,9.7,8.0,74.5,100.0,3329.0,3327.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.4154944977231437,False
1380512,2026-08-18T13:13:41.629786+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,1.2,13.7,0.0,1.5,1.0,245.4,245.7,246.0,12.1,10.8,10.8,864.6,4.7,49.95,0.0,-0.1,74.5,863.4,18.4,17.1,74.5,100.0,3325.0,3324.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.4123454505142278,False
1380574,2026-08-18T13:14:12.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.3,8.9,0.0,1.5,2.0,247.8,248.0,248.3,13.9,12.2,12.4,863.8,8.4,49.9,0.0,4.9,74.5,865.1,-0.5,0.0,74.5,100.0,3332.0,3330.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.4088454308401753,False
1380605,2026-08-18T13:14:28.629450+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,2.1,1.0,244.7,245.3,245.2,0.8,0.6,0.6,866.9,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3771230472271775,False
1380667,2026-08-18T13:14:59.629327+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.1,0.1,2.1,1.0,247.5,248.2,248.0,0.8,0.6,0.6,866.9,-0.1,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3835928040438829,False
1380698,2026-08-18T13:15:14.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.5,12.0,0.0,1.5,2.0,237.2,237.3,237.4,17.3,15.4,15.6,863.6,12.0,49.91,0.0,3.5,74.5,865.1,0.0,-0.1,74.5,100.0,3332.0,3330.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.398341427676676,False
1380729,2026-08-18T13:15:30.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.1,0.1,2.1,1.0,242.8,243.5,243.6,0.8,0.6,0.6,866.9,-0.1,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3755044328584661,False
1380760,2026-08-18T13:15:45.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.6,2.1,18.6,0.0,1.5,2.0,232.7,233.0,233.3,30.1,28.2,27.5,862.3,24.5,49.79,0.0,13.9,74.5,864.4,5.9,5.0,74.5,100.0,3331.0,3330.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.42948936694719714,False
1380822,2026-08-18T13:16:16.629869+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,0.3,4.1,0.0,1.5,1.0,246.6,246.9,247.2,12.2,11.0,10.9,864.4,5.3,49.94,0.0,0.2,74.5,864.1,9.4,7.3,74.5,100.0,3329.0,3328.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.40591005351617176,False
1380853,2026-08-18T13:16:32.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,2.1,1.0,228.5,228.9,229.0,0.8,0.6,0.6,866.9,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.38393066301705475,False
1380884,2026-08-18T13:16:47.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.3,1.4,14.2,0.0,1.6,2.0,245.4,245.3,246.0,14.1,12.9,12.8,863.8,10.6,49.93,0.0,0.5,74.5,862.4,24.8,24.5,74.5,100.0,3320.0,3318.0,25.6,24.0,24.4,20000.0,856.4,0,0,True,0.4341419268646712,False
1380915,2026-08-18T13:17:03.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,2.1,1.0,245.1,245.4,245.7,0.8,0.6,0.6,866.9,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.37835178548628723,False
1380977,2026-08-18T13:17:34.628783+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.5,0.1,0.1,2.1,1.0,228.5,228.1,229.0,0.8,0.6,0.6,867.0,-0.1,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.384848742109217,False
1381008,2026-08-18T13:17:49.629344+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.5,0.7,6.4,0.0,1.6,2.0,234.5,233.2,234.8,19.7,20.1,18.6,863.1,16.0,49.94,0.0,9.7,74.5,862.4,22.4,22.4,74.5,100.0,3321.0,3319.0,25.6,24.0,24.4,20000.0,856.4,0,0,True,0.43214776692199824,False
1381039,2026-08-18T13:18:05.628685+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.4,0.0,0.1,2.1,1.0,242.1,239.9,242.6,0.8,0.6,0.6,866.9,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.37594876638111635,False
1381132,2026-08-18T13:18:51.618580+00:00,external_ems_2,bess_2,good,0.1892,normal,PCS DC current and BMS current mismatch: 31.8,3.9,5.5,3.0,31.8,0.0,1.6,2.0,229.4,225.6,229.5,40.0,41.6,36.1,861.4,34.1,49.76,0.0,21.8,74.5,864.4,2.3,1.9,74.5,100.0,3327.0,3325.0,25.6,24.0,24.4,20000.0,856.4,0,0,True,0.4914179107725921,False
1381163,2026-08-18T13:19:07.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.4,0.0,0.1,2.1,1.0,247.3,245.9,247.6,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3822677876624168,False
1381194,2026-08-18T13:19:22.619461+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.5,0.5,7.9,0.0,1.6,1.0,247.0,245.2,247.0,12.7,14.0,11.5,863.9,9.0,49.91,0.0,1.7,74.5,864.4,1.1,1.0,74.5,100.0,3329.0,3328.0,25.6,24.0,24.4,20000.0,856.4,0,0,True,0.4082275020114982,False
1381225,2026-08-18T13:19:38.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.5,0.0,0.1,2.1,1.0,243.9,242.2,244.4,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3748670453420736,False
1381287,2026-08-18T13:20:09.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.4,0.0,0.1,2.1,1.0,246.7,245.3,247.1,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.38247669189013395,False
1381318,2026-08-18T13:20:24.628713+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.6,0.7,10.4,0.0,1.6,1.0,246.3,245.0,246.5,12.2,12.5,10.9,863.8,3.8,49.93,0.0,1.6,74.1,863.1,14.2,14.2,74.1,100.0,3325.0,3324.0,25.6,24.0,24.4,20000.0,856.4,0,0,True,0.4120180038966902,False
1381349,2026-08-18T13:20:40.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.5,0.0,0.1,2.1,1.0,230.1,228.6,230.7,0.8,0.6,0.6,867.0,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3827871041439194,False
1381380,2026-08-18T13:20:55.619256+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.4,0.6,6.1,0.0,1.5,1.0,249.4,248.8,249.8,12.3,12.2,10.9,863.7,6.4,49.93,0.0,1.5,74.1,863.1,12.5,11.1,74.1,100.0,3326.0,3325.0,25.6,24.1,24.4,20000.0,856.4,0,0,True,0.41347840489582083,False
1381442,2026-08-18T13:21:26.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.4,0.4,2.3,0.0,1.5,2.0,233.3,232.7,234.3,12.7,12.8,11.4,863.8,8.5,49.93,0.0,9.4,74.1,863.4,10.8,9.1,74.1,100.0,3325.0,3323.0,25.6,24.1,24.4,20000.0,856.4,0,0,True,0.39967259623616386,False
1381473,2026-08-18T13:21:42.629765+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.5,0.2,0.1,2.1,1.0,232.1,231.0,232.6,0.8,0.6,0.7,867.0,-0.2,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3967278552261015,False
1381504,2026-08-18T13:21:57.619275+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,2.3,0.6,6.9,0.0,1.5,1.0,238.0,236.2,238.4,15.8,16.8,14.5,863.0,12.7,49.86,0.0,9.2,74.1,862.4,19.6,19.3,74.1,100.0,3319.0,3318.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.4321832647452028,False
1381535,2026-08-18T13:22:13.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.4,0.0,0.1,2.1,1.0,245.1,243.8,245.3,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3769735123169191,False
1381628,2026-08-18T13:22:59.629124+00:00,external_ems_2,bess_2,good,0.1398,normal,PCS phase voltage imbalance high: 6.6; PCS phase current imbalance high: 9.6; PCS DC current and BMS current mismatch: 28.4,6.6,9.6,3.0,28.4,0.0,1.5,1.0,230.6,224.2,230.8,34.6,39.6,30.0,861.1,31.7,49.77,0.0,22.4,74.1,864.1,3.3,2.7,74.1,100.0,3327.0,3326.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.5104432631232216,False
1381659,2026-08-18T13:23:15.618609+00:00,external_ems_1,bess_1,good,0.077,normal,PCS phase voltage imbalance high: 8.0,8.0,0.2,2.5,0.0,0.1,2.1,1.0,250.0,242.0,250.0,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.4115899783521168,False
1381690,2026-08-18T13:23:30.618642+00:00,external_ems_2,bess_2,good,0.0821,normal,PCS phase voltage imbalance high: 8.2,8.2,6.0,1.2,10.5,0.0,1.5,2.0,243.9,235.7,243.8,15.3,20.2,14.2,862.9,13.5,49.84,0.0,7.5,74.1,864.1,3.0,2.2,74.1,100.0,3329.0,3327.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.453420765117529,False
1381752,2026-08-18T13:24:01.618583+00:00,external_ems_2,bess_2,good,0.0693,normal,PCS phase voltage imbalance high: 7.7,7.7,8.0,1.3,14.7,0.0,1.5,1.0,232.2,232.7,239.9,23.3,29.5,21.5,862.1,23.6,49.86,0.0,9.6,74.1,863.4,8.9,8.6,74.1,100.0,3325.0,3324.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.46695853745009847,False
1381783,2026-08-18T13:24:17.618567+00:00,external_ems_1,bess_1,good,0.0487,normal,PCS phase voltage imbalance high: 6.9,6.9,0.2,2.5,0.0,0.1,2.1,1.0,237.3,231.3,238.2,0.8,0.6,0.6,867.0,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.39320332819594916,False
1381814,2026-08-18T13:24:32.628816+00:00,external_ems_2,bess_2,good,0.0949,normal,PCS phase voltage imbalance high: 8.7,8.7,5.9,0.2,5.6,0.0,1.5,1.0,246.2,237.5,246.2,12.7,17.3,11.4,863.3,7.7,49.92,0.0,3.1,74.1,863.1,13.3,13.0,74.1,100.0,3327.0,3326.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.4599445846250444,False
1381845,2026-08-18T13:24:48.618558+00:00,external_ems_1,bess_1,good,0.059,normal,PCS phase voltage imbalance high: 7.3,7.3,0.2,2.5,0.0,0.1,2.1,1.0,230.9,224.0,231.3,0.8,0.6,0.7,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.4163483804072525,False
1381907,2026-08-18T13:25:19.630059+00:00,external_ems_1,bess_1,good,0.0821,normal,PCS phase voltage imbalance high: 8.2,8.2,0.2,2.5,0.0,0.1,2.1,1.0,246.3,238.1,245.8,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.4074846852845294,False
1381938,2026-08-18T13:25:34.618601+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,3.7,0.5,6.7,0.0,1.5,2.0,232.3,230.3,233.0,23.0,25.3,21.6,861.9,20.6,49.83,0.0,17.5,74.1,861.4,27.3,26.8,74.1,100.0,3320.0,3318.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.4610069920343405,False
1381969,2026-08-18T13:25:50.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.5,0.1,0.1,2.1,1.0,234.4,233.4,235.2,0.8,0.6,0.6,867.0,-0.1,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3827250964235824,False
1382000,2026-08-18T13:26:05.618591+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,1.7,2.8,1.7,20.9,0.0,1.5,2.0,233.2,232.2,233.9,23.4,24.5,21.7,862.0,22.7,49.86,0.0,12.5,74.1,863.7,1.8,1.6,74.1,100.0,3328.0,3326.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.41599866130311847,False
1382062,2026-08-18T13:26:36.618567+00:00,external_ems_2,bess_2,good,0.186,normal,PCS DC current and BMS current mismatch: 31.6,1.7,4.7,3.5,31.6,0.0,1.5,2.0,229.0,227.3,229.0,40.4,41.8,37.1,860.6,33.5,49.76,0.0,22.5,73.7,864.1,1.9,1.6,73.7,100.0,3328.0,3326.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.47855187233301005,False
1382093,2026-08-18T13:26:52.619495+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,2.1,1.0,248.4,247.8,248.4,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.38162209735189295,False
1382155,2026-08-18T13:27:23.629498+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.5,0.1,0.1,2.1,1.0,242.9,242.3,243.3,0.8,0.6,0.6,867.0,0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3679949611888561,False
1382217,2026-08-18T13:27:54.628667+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.2,0.1,2.1,1.0,247.0,246.6,247.3,0.8,0.6,0.6,867.0,-0.2,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37872109924367325,False
1382248,2026-08-18T13:28:09.629156+00:00,external_ems_2,bess_2,good,0.0898,normal,PCS DC current and BMS current mismatch: 25.6,1.7,4.0,2.9,25.6,0.0,1.6,2.0,234.2,232.9,234.6,29.7,30.6,26.6,860.8,27.7,49.79,0.0,16.3,73.7,863.7,2.1,2.0,73.7,100.0,3326.0,3324.0,25.6,24.0,24.5,20000.0,856.4,0,0,True,0.43999155986977667,False
1382279,2026-08-18T13:28:25.619104+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.5,0.1,0.1,2.1,1.0,228.2,227.3,228.8,0.8,0.6,0.6,867.0,-0.1,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3780973930301476,False
1382310,2026-08-18T13:28:40.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.7,1.5,14.7,0.0,1.6,2.0,245.1,244.4,245.5,12.7,13.1,11.4,863.2,7.4,49.93,0.0,1.8,73.7,861.7,22.1,22.5,73.7,100.0,3318.0,3316.0,25.6,24.0,24.5,20000.0,856.4,0,0,True,0.4227684702865161,False
1382372,2026-08-18T13:29:11.619466+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.7,0.5,5.0,0.0,1.6,1.0,247.1,246.6,247.6,12.5,12.8,11.1,863.2,7.0,49.93,0.0,2.0,73.7,862.7,12.0,10.4,73.7,100.0,3322.0,3321.0,25.6,24.0,24.5,20000.0,856.4,0,0,True,0.41142200145306035,False
1382403,2026-08-18T13:29:27.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.1,0.1,2.1,1.0,247.5,247.1,247.9,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37557579399452257,False
1382434,2026-08-18T13:29:42.629182+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.8,1.5,14.1,0.0,1.6,1.0,244.7,244.0,245.2,12.5,12.9,11.1,863.2,7.2,49.93,0.0,2.3,73.7,861.7,21.3,21.5,73.7,100.0,3319.0,3318.0,25.6,24.0,24.4,20000.0,856.4,0,0,True,0.41990461996839157,False
1382465,2026-08-18T13:29:58.618788+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.5,0.0,0.1,2.1,1.0,235.3,234.6,236.2,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3700656644519564,False
1382527,2026-08-18T13:30:29.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,2.1,1.0,245.1,244.7,245.2,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3694739160211444,False
1382558,2026-08-18T13:30:44.618571+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.6,2.6,1.9,22.2,0.0,1.6,2.0,229.4,229.1,229.7,37.5,36.8,34.9,860.8,32.2,49.76,0.0,21.5,73.7,862.7,10.0,9.0,73.7,100.0,3323.0,3321.0,25.6,24.0,24.4,20000.0,856.4,0,0,True,0.4555012505667152,False
1382589,2026-08-18T13:31:00.618620+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,2.1,1.0,248.1,248.8,248.7,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37651683334247427,False
1382620,2026-08-18T13:31:15.619178+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.5,5.2,0.0,1.6,2.0,245.4,245.8,245.9,12.7,11.5,11.4,863.2,6.4,49.93,0.0,1.3,73.7,863.7,1.2,0.9,73.7,100.0,3326.0,3324.0,25.6,24.0,24.4,20000.0,856.4,0,0,True,0.3940828398115649,False
1382682,2026-08-18T13:31:46.628721+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,2.0,13.9,0.0,1.7,1.0,240.8,241.0,241.3,19.6,17.8,17.8,862.1,15.0,49.88,0.0,6.1,73.7,864.1,1.1,1.1,73.7,100.0,3327.0,3326.0,25.6,23.9,24.4,20000.0,856.4,0,0,True,0.41820899390183774,False
1382713,2026-08-18T13:32:02.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.1,0.1,2.1,1.0,236.0,236.5,236.6,0.8,0.6,0.6,867.0,-0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3701040506328128,False
1382744,2026-08-18T13:32:17.629401+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,0.2,4.2,0.0,1.7,1.0,245.2,245.5,245.7,12.9,11.6,11.5,863.3,6.1,49.93,0.0,1.9,73.7,863.1,1.9,4.2,73.7,100.0,3326.0,3325.0,25.6,23.9,24.4,20000.0,856.4,0,0,True,0.4050257274384032,False
1382775,2026-08-18T13:32:33.618667+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.2,0.1,2.1,1.0,228.0,228.3,228.4,0.8,0.6,0.6,867.0,-0.2,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38509776273008584,False
1382837,2026-08-18T13:33:04.629300+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.0,0.1,2.1,1.0,247.6,248.4,248.0,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.37736907268614417,False
1382868,2026-08-18T13:33:19.618621+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,1.0,10.7,0.0,1.7,1.0,247.7,248.2,248.2,12.7,11.5,11.4,862.7,11.9,49.93,0.0,1.4,73.7,863.7,1.2,1.1,73.7,100.0,3327.0,3326.0,25.6,23.9,24.4,20000.0,856.4,0,0,True,0.41306368604275784,False
1382899,2026-08-18T13:33:35.629158+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,2.1,1.0,246.1,246.6,246.3,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.37366205301001154,False
1382930,2026-08-18T13:33:50.618693+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.3,0.2,11.9,0.0,1.6,1.0,244.9,245.1,245.1,12.4,11.1,11.1,862.3,4.1,49.88,0.0,11.8,73.7,862.1,16.0,16.7,73.7,100.0,3322.0,3321.0,25.5,23.9,24.4,20000.0,856.4,0,0,True,0.4253971868808012,False
1382992,2026-08-18T13:34:21.618610+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.1,11.8,0.0,1.6,2.0,236.2,236.2,236.6,21.7,20.2,20.1,862.6,12.9,49.86,0.0,10.7,73.4,863.7,1.1,1.0,73.4,100.0,3327.0,3325.0,25.5,23.9,24.4,20000.0,856.4,0,0,True,0.40941356055098854,False
1383023,2026-08-18T13:34:37.628926+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,2.1,1.0,245.5,245.8,245.8,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.37192641381567715,False
1383054,2026-08-18T13:34:52.629486+00:00,external_ems_2,bess_2,good,0.0962,normal,PCS DC current and BMS current mismatch: 26.0,0.8,2.3,2.6,26.0,0.0,1.6,1.0,232.5,233.0,233.3,30.6,28.7,28.3,861.1,27.3,49.79,0.0,15.9,73.4,863.7,1.3,0.9,73.4,100.0,3326.0,3325.0,25.5,23.9,24.4,20000.0,856.4,0,0,True,0.44236878849414185,False
1383085,2026-08-18T13:35:08.630145+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,2.2,1.0,246.2,246.9,246.8,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.38639484431820414,False
1383147,2026-08-18T13:35:39.629168+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,2.1,1.0,229.8,230.1,230.3,0.8,0.6,0.6,867.0,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.381170504479094,False
1383209,2026-08-18T13:36:10.629047+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.1,0.1,2.1,1.0,232.8,233.6,233.4,0.8,0.6,0.6,867.0,-0.1,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.3792059674852122,False
