id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1383240,2026-08-18T13:36:25.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,0.4,4.1,0.0,1.6,2.0,243.6,244.0,244.2,12.8,11.6,11.4,863.1,6.3,49.93,0.0,1.3,73.4,862.7,10.4,11.0,73.4,100.0,3321.0,3319.0,25.5,23.9,24.3,20000.0,856.4,0,0,True,0.40181246492222933,False
1383302,2026-08-18T13:36:56.618594+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.9,14.1,0.0,1.6,2.0,239.3,239.3,239.7,16.6,14.9,15.1,863.0,12.4,49.93,0.0,6.2,73.4,861.1,26.5,26.6,73.4,100.0,3320.0,3318.0,25.5,23.9,24.3,20000.0,856.4,0,0,True,0.4383758007155986,False
1383333,2026-08-18T13:37:12.628684+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,2.1,1.0,247.0,247.7,247.5,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.38178646729835186,False
1383364,2026-08-18T13:37:27.629060+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.9,1.1,13.1,0.0,1.6,1.0,237.5,237.6,238.4,20.1,18.2,18.3,862.6,14.5,49.86,0.0,12.6,73.4,863.7,1.4,1.1,73.4,100.0,3326.0,3325.0,25.5,23.9,24.3,20000.0,856.4,0,0,True,0.4151152855947824,False
1383395,2026-08-18T13:37:43.629450+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.1,0.1,2.1,1.0,240.2,240.7,240.8,0.8,0.6,0.6,866.9,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.37573286874577444,False
1383457,2026-08-18T13:38:14.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.1,0.1,2.1,1.0,246.4,246.9,247.1,0.8,0.6,0.6,867.0,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.3826598127409127,False
1383488,2026-08-18T13:38:29.619039+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.6,1.9,2.1,20.5,0.0,1.6,1.0,234.2,234.4,234.8,25.3,23.4,23.5,861.6,21.9,49.85,0.0,10.7,73.4,863.7,1.4,1.1,73.4,100.0,3326.0,3325.0,25.5,23.9,24.3,20000.0,856.4,0,0,True,0.4255604298365986,False
1383519,2026-08-18T13:38:45.618629+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,2.1,1.0,244.3,244.9,244.9,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.3749105714556112,False
1383550,2026-08-18T13:39:00.618925+00:00,external_ems_2,bess_2,good,0.2084,normal,PCS DC current and BMS current mismatch: 33.0,0.4,2.7,3.2,33.0,0.0,1.5,1.0,230.1,230.1,230.5,41.1,39.8,38.4,860.2,34.6,49.77,0.0,20.8,73.4,863.4,1.6,1.2,73.4,100.0,3326.0,3325.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.4738120497498604,False
1383612,2026-08-18T13:39:31.618625+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.7,4.5,0.0,1.5,1.0,246.8,247.3,247.3,12.6,11.3,11.3,863.0,6.0,49.93,0.0,1.5,73.4,863.7,1.5,1.0,73.4,100.0,3326.0,3325.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.39763285645089785,False
1383643,2026-08-18T13:39:47.618652+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,2.1,1.0,227.4,227.6,228.0,0.8,0.6,0.6,866.9,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.3873714803946249,False
1383674,2026-08-18T13:40:02.618620+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.4,10.4,0.0,1.5,1.0,242.4,242.6,242.9,17.1,15.3,15.4,862.0,11.7,49.85,0.0,6.4,73.4,863.4,1.3,1.1,73.4,100.0,3326.0,3325.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.4097768531212941,False
1383767,2026-08-18T13:40:49.618627+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,2.1,1.0,232.0,232.3,232.5,0.8,0.6,0.6,867.0,-0.1,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.38397997333399,False
1383798,2026-08-18T13:41:04.618815+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.2,4.3,0.0,1.5,1.0,247.3,247.5,247.6,13.0,11.9,11.7,862.9,8.3,49.93,0.0,1.7,73.4,863.1,4.0,4.5,73.4,100.0,3325.0,3324.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.4050341601984004,False
1383829,2026-08-18T13:41:20.629007+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.2,0.1,2.1,1.0,246.3,247.1,246.7,0.8,0.6,0.6,866.9,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.3852188727126864,False
1383860,2026-08-18T13:41:35.619104+00:00,external_ems_2,bess_2,good,0.0497,normal,PCS DC current and BMS current mismatch: 23.1,0.7,2.2,1.8,23.1,0.0,1.5,2.0,227.6,227.8,228.3,29.8,27.6,27.9,861.9,24.4,49.86,0.0,13.3,73.4,863.7,1.3,1.1,73.4,100.0,3326.0,3324.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.42972498277117305,False
1383922,2026-08-18T13:42:06.619318+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.8,4.8,0.0,1.5,1.0,238.3,238.3,238.7,20.6,19.0,18.8,861.6,13.1,49.84,0.0,12.7,72.9,862.4,8.3,8.5,72.9,100.0,3323.0,3322.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.4135032786145976,False
1383953,2026-08-18T13:42:22.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,2.1,1.0,244.9,245.5,245.4,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.3755854685652503,False
1383984,2026-08-18T13:42:37.629620+00:00,external_ems_2,bess_2,good,0.1892,normal,PCS DC current and BMS current mismatch: 31.8,0.5,3.0,3.3,31.8,0.0,1.5,1.0,229.1,229.1,229.6,40.4,38.4,37.4,860.4,33.2,49.76,0.0,21.9,72.9,863.7,1.4,1.2,72.9,100.0,3326.0,3325.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.4717247430376251,False
1384015,2026-08-18T13:42:53.618997+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,2.1,1.0,246.6,247.3,247.2,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.3805938901756675,False
1384077,2026-08-18T13:43:24.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.2,0.1,2.1,1.0,235.9,236.2,236.6,0.8,0.6,0.6,866.9,-0.2,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.3797317552065261,False
1384108,2026-08-18T13:43:39.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,1.5,15.9,0.0,1.5,2.0,245.0,245.5,245.6,13.1,11.8,11.7,862.9,8.7,49.93,0.0,1.7,72.9,861.4,24.6,24.2,72.9,100.0,3322.0,3320.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.4166879124335839,False
1384139,2026-08-18T13:43:55.619044+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,2.1,1.0,227.5,227.7,228.1,0.8,0.6,0.6,866.9,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.3865248566940281,False
1384170,2026-08-18T13:44:10.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.3,1.3,0.0,1.5,1.0,242.8,243.0,243.2,17.7,16.1,16.0,862.1,12.9,49.9,0.0,4.6,72.9,862.4,11.6,10.0,72.9,100.0,3321.0,3320.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.4092992576277075,False
1384263,2026-08-18T13:44:57.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.0,0.1,2.1,1.0,235.4,236.0,236.2,0.8,0.6,0.6,867.0,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.3788617877424726,False
1384294,2026-08-18T13:45:12.619463+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.6,5.4,0.0,1.5,1.0,247.9,248.2,248.4,12.6,11.3,11.3,862.8,7.0,49.93,0.0,1.5,72.9,863.4,1.6,1.2,72.9,100.0,3321.0,3320.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.3995867180483336,False
1384325,2026-08-18T13:45:28.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,2.1,1.0,244.8,245.5,245.3,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.3753387481608284,False
1384387,2026-08-18T13:45:59.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.1,0.1,2.1,1.0,249.6,250.4,250.1,0.8,0.6,0.6,866.9,-0.1,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.39255778242488815,False
1384418,2026-08-18T13:46:14.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,2.0,16.9,0.0,1.5,2.0,233.5,234.2,234.3,23.2,21.5,21.8,861.4,18.6,49.85,0.0,12.2,72.9,863.4,1.7,1.2,72.9,100.0,3326.0,3324.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.41701638584909007,False
1384449,2026-08-18T13:46:30.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,2.1,1.0,245.7,246.3,246.2,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.3783094838224935,False
1384480,2026-08-18T13:46:45.618571+00:00,external_ems_2,bess_2,good,0.0866,normal,PCS DC current and BMS current mismatch: 25.4,0.5,2.6,3.0,25.4,0.0,1.5,1.0,229.3,229.5,229.8,35.7,33.9,33.1,860.1,28.3,49.77,0.0,20.6,72.9,863.1,2.9,1.7,72.9,100.0,3323.0,3322.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.4420954403411256,False
1384542,2026-08-18T13:47:16.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.6,4.7,0.0,1.5,1.0,245.9,246.4,246.4,12.8,11.6,11.5,862.8,6.1,49.93,0.0,1.4,72.9,863.4,1.4,1.3,72.9,100.0,3325.0,3324.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.39621848225499,False
1384573,2026-08-18T13:47:32.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.0,0.1,2.1,1.0,230.6,231.1,231.5,0.8,0.6,0.6,866.9,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.3775411208801623,False
1384604,2026-08-18T13:47:47.619737+00:00,external_ems_2,bess_2,good,0.1235,normal,PCS DC current and BMS current mismatch: 27.7,0.4,3.0,3.1,27.7,0.0,1.5,2.0,230.5,230.7,230.9,37.0,35.4,34.0,860.3,29.2,49.79,0.0,18.3,72.9,863.4,1.5,1.3,72.9,100.0,3326.0,3324.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.44426681454134725,False
1384635,2026-08-18T13:48:03.629529+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,2.1,1.0,239.4,239.5,239.8,0.8,0.6,0.6,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.3764216915165659,False
1384697,2026-08-18T13:48:34.618848+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,2.1,1.0,227.2,227.5,227.7,0.8,0.6,0.6,867.0,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.38811208489153837,False
1384728,2026-08-18T13:48:49.628816+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,0.7,14.6,0.0,1.5,2.0,246.4,246.1,246.8,14.7,13.0,13.2,861.8,10.8,49.88,0.0,4.5,72.9,861.1,25.4,24.9,72.9,100.0,3315.0,3313.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.43431552808907187,False
1384790,2026-08-18T13:49:20.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,0.4,2.5,0.0,1.5,1.0,248.6,249.0,249.2,12.7,11.3,11.4,862.7,7.8,49.93,0.0,1.7,72.9,863.1,5.3,4.9,72.9,100.0,3323.0,3322.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.4078321075519151,False
1384852,2026-08-18T13:49:51.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,2.1,16.2,0.0,1.5,2.0,243.3,243.8,243.9,13.0,11.8,11.7,862.8,8.4,49.93,0.0,6.4,72.5,860.7,24.6,25.3,72.5,100.0,3320.0,3318.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.42567334747715746,False
1384883,2026-08-18T13:50:07.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,2.1,1.0,231.5,231.8,232.0,0.8,0.6,0.6,867.0,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.3815607842497457,False
1384914,2026-08-18T13:50:22.618887+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.5,7.8,0.0,1.5,1.0,238.0,238.1,238.5,16.7,15.1,15.3,861.9,9.2,49.87,0.0,9.5,72.5,863.4,1.4,1.3,72.5,100.0,3325.0,3324.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.4017832914737321,False
1384945,2026-08-18T13:50:38.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,2.0,1.0,246.2,246.8,246.6,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.36614987741553484,False
1385007,2026-08-18T13:51:09.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.1,0.1,2.0,1.0,245.9,246.7,246.7,0.8,0.6,0.6,866.9,-0.1,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3681265079891208,False
1385038,2026-08-18T13:51:24.629606+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,1.2,12.3,0.0,1.5,1.0,241.1,241.2,241.8,17.6,15.7,15.8,862.2,13.9,49.91,0.0,1.8,72.5,863.4,1.6,1.1,72.5,100.0,3325.0,3324.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.4034543027083777,False
1385069,2026-08-18T13:51:40.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,2.0,1.0,244.6,245.3,245.0,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.36337427446533505,False
1385100,2026-08-18T13:51:55.628909+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,0.4,0.7,2.4,24.0,0.0,1.4,1.0,228.5,228.5,228.9,39.8,39.8,39.1,860.0,33.1,49.76,0.0,23.4,72.5,862.4,9.1,7.9,72.5,100.0,3320.0,3319.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.45618672634533936,False
1385162,2026-08-18T13:52:26.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.6,4.7,0.0,1.4,1.0,245.9,245.5,245.7,12.9,12.0,12.2,862.5,7.2,49.92,0.0,2.4,72.5,863.1,2.5,2.1,72.5,100.0,3325.0,3324.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.3945007746278943,False
1385193,2026-08-18T13:52:42.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,2.0,1.0,235.6,235.9,236.1,0.8,0.6,0.6,866.9,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.362082137784816,False
1385224,2026-08-18T13:52:57.618569+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.5,1.2,2.2,20.3,0.0,1.4,2.0,236.5,236.4,236.9,25.7,24.8,24.5,860.9,22.9,49.8,0.0,12.9,72.5,863.1,2.6,2.1,72.5,100.0,3325.0,3323.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4248091385769439,False
1385255,2026-08-18T13:53:13.619466+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,2.0,1.0,247.8,248.0,247.6,0.8,0.6,0.6,866.9,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.370618966006471,False
1385317,2026-08-18T13:53:44.629523+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,2.0,1.0,228.1,228.3,228.6,0.8,0.6,0.6,866.9,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.37113863021789006,False
1385348,2026-08-18T13:53:59.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.2,8.7,0.0,1.4,1.0,238.2,238.3,238.6,22.5,22.0,22.4,861.2,19.1,49.86,0.0,9.3,72.5,862.4,10.4,11.1,72.5,100.0,3324.0,3323.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.41477581168760763,False
1385379,2026-08-18T13:54:15.619225+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,2.0,1.0,246.7,246.6,246.4,0.8,0.6,0.6,866.9,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.36717575751028386,False
1385410,2026-08-18T13:54:30.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,1.9,19.6,0.0,1.4,1.0,246.1,245.9,246.1,12.4,11.3,11.5,862.6,7.7,49.92,0.0,2.3,72.5,860.7,27.3,26.6,72.5,100.0,3318.0,3317.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4270850549525073,False
1385472,2026-08-18T13:55:01.630078+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,1.7,17.3,0.0,1.4,2.0,249.3,249.1,249.3,12.6,11.7,11.8,862.4,8.1,49.92,0.0,2.6,72.5,860.7,25.4,25.8,72.5,100.0,3313.0,3311.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4315515200160113,False
1385503,2026-08-18T13:55:17.618631+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,2.0,1.0,247.4,247.7,247.2,0.8,0.6,0.6,866.9,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.36972322850500383,False
1385534,2026-08-18T13:55:32.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.6,1.6,16.6,0.0,1.5,1.0,232.7,232.6,233.4,24.2,23.6,23.7,861.1,22.8,49.83,0.0,18.1,72.5,862.7,6.2,6.3,72.5,100.0,3323.0,3322.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.4234625365034688,False
1385565,2026-08-18T13:55:48.628667+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,2.0,1.0,238.0,238.3,238.4,0.8,0.6,0.6,866.9,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.36451870940647185,False
1385627,2026-08-18T13:56:19.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,2.0,1.0,246.4,246.2,246.0,0.8,0.6,0.6,866.9,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.36725055579846366,False
1385658,2026-08-18T13:56:34.628723+00:00,external_ems_2,bess_2,good,0.1732,normal,PCS DC current and BMS current mismatch: 30.8,0.4,1.6,3.2,30.8,0.0,1.5,1.0,229.2,228.9,229.3,39.9,40.0,38.4,859.9,33.3,49.76,0.0,21.6,72.5,863.1,2.5,2.2,72.5,100.0,3324.0,3323.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.46489538390685925,False
1385689,2026-08-18T13:56:50.629707+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,2.0,1.0,249.1,248.9,248.6,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.37188717902725504,False
1385720,2026-08-18T13:57:05.618578+00:00,external_ems_2,bess_2,good,0.101,normal,PCS DC current and BMS current mismatch: 26.3,0.4,1.2,3.2,26.3,0.0,1.5,1.0,233.4,233.5,233.8,36.6,36.0,35.4,859.9,28.7,49.77,0.0,20.4,72.2,863.1,2.4,2.0,72.2,100.0,3324.0,3323.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.4542420693674721,False
1385782,2026-08-18T13:57:36.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.0,0.2,0.0,1.5,2.0,243.4,242.6,243.2,15.7,14.6,15.0,862.1,13.6,49.91,0.0,2.6,72.2,862.1,13.4,12.5,72.2,100.0,3324.0,3323.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.4234528318737901,False
1385844,2026-08-18T13:58:07.619384+00:00,external_ems_2,bess_2,good,0.0754,normal,PCS DC current and BMS current mismatch: 24.7,0.8,0.9,2.6,24.7,0.0,1.5,1.0,233.8,234.1,234.6,29.1,28.7,28.2,860.5,26.9,49.79,0.0,15.9,72.2,863.1,2.2,2.2,72.2,100.0,3324.0,3323.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.4349848166858997,False
1385875,2026-08-18T13:58:23.618976+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,2.0,1.0,247.0,247.2,246.7,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3673919102943963,False
1385937,2026-08-18T13:58:54.629581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,2.0,1.0,228.2,228.5,228.7,0.8,0.6,0.6,866.9,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3736214045603333,False
1385968,2026-08-18T13:59:09.629926+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.2,7.7,0.0,1.5,1.0,249.8,249.6,249.4,12.4,11.4,11.6,862.3,7.5,49.92,0.0,2.3,72.2,862.1,15.2,14.0,72.2,100.0,3320.0,3319.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.42102156554748926,False
1385999,2026-08-18T13:59:25.619577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,2.0,1.0,242.5,242.2,242.3,0.8,0.6,0.6,866.9,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.36360968198039645,False
1386030,2026-08-18T13:59:40.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,1.8,17.4,0.0,1.5,2.0,244.9,244.7,244.9,12.8,11.8,11.8,862.5,8.8,49.93,0.0,2.6,72.2,860.7,26.2,26.3,72.2,100.0,3313.0,3311.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.4196951008211078,False
1386092,2026-08-18T14:00:11.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.7,0.7,6.5,0.0,1.5,1.0,246.6,246.5,246.5,12.9,12.2,12.2,862.4,8.7,49.93,0.0,7.1,72.2,863.1,2.2,2.0,72.2,100.0,3324.0,3323.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.40430842274868434,False
1386123,2026-08-18T14:00:27.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,2.0,1.0,246.4,246.1,245.9,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.36594939815400834,False
1386154,2026-08-18T14:00:42.619253+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.3,8.9,0.0,1.5,2.0,228.2,228.2,228.6,37.1,36.7,36.0,859.8,30.4,49.79,0.0,22.7,72.2,861.1,21.5,22.0,72.2,100.0,3318.0,3316.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.46343230965031296,False
1386185,2026-08-18T14:00:58.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,2.0,1.0,245.9,245.6,245.8,0.8,0.6,0.6,866.8,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.37245009191426315,False
1386247,2026-08-18T14:01:29.629389+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,2.0,1.0,243.9,244.1,243.9,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.36104485312960966,False
1386278,2026-08-18T14:01:44.618574+00:00,external_ems_2,bess_2,good,0.1267,normal,PCS DC current and BMS current mismatch: 27.9,0.6,1.0,2.9,27.9,0.0,1.4,1.0,232.0,231.8,232.4,35.9,35.9,34.9,860.2,30.4,49.79,0.0,17.5,72.2,863.1,2.5,2.4,72.2,100.0,3324.0,3323.0,25.4,24.0,24.3,20000.0,856.4,0,0,True,0.43776663876263117,False
1386309,2026-08-18T14:02:00.618820+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,2.0,1.0,246.6,246.9,246.5,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.36645980081680424,False
1386402,2026-08-18T14:02:46.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.7,1.7,13.3,0.0,1.4,1.0,244.8,244.8,244.7,13.0,12.3,12.3,862.4,9.1,49.93,0.0,2.7,72.2,860.7,22.4,24.1,72.2,100.0,3319.0,3318.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4106406459170217,False
1386433,2026-08-18T14:03:02.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,2.1,1.0,235.3,235.5,235.8,0.8,0.6,0.6,866.9,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3699151129916765,False
1386464,2026-08-18T14:03:17.618957+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.8,0.2,3.7,0.0,1.4,2.0,248.0,248.1,248.0,12.8,12.0,12.0,862.3,8.6,49.92,0.0,2.6,72.2,862.1,12.3,10.1,72.2,100.0,3324.0,3322.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4064487387974555,False
1386495,2026-08-18T14:03:33.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,2.1,1.0,243.1,242.7,242.9,0.8,0.6,0.6,866.9,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3675585958876994,False
1386557,2026-08-18T14:04:04.618680+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,2.1,1.0,234.7,234.9,235.0,0.8,0.6,0.6,866.9,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3722123466781329,False
1386588,2026-08-18T14:04:19.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.9,0.4,7.7,0.0,1.4,1.0,247.5,247.4,247.5,13.1,12.2,12.2,862.3,10.2,49.92,0.0,2.5,71.8,862.7,2.5,2.1,71.8,100.0,3320.0,3319.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.3996575932048669,False
1386619,2026-08-18T14:04:35.630138+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.1,0.1,2.1,1.0,245.7,245.7,245.6,0.8,0.6,0.6,866.9,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37393656101987405,False
1386650,2026-08-18T14:04:50.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.4,12.6,0.0,1.4,1.0,229.0,229.0,229.5,33.1,32.3,31.4,860.3,27.8,49.84,0.0,19.0,71.8,861.7,15.2,13.1,71.8,100.0,3317.0,3316.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.42420451475816096,False
1386712,2026-08-18T14:05:21.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,2.2,14.6,0.0,1.4,1.0,235.3,235.4,235.9,22.4,21.9,22.2,860.9,17.1,49.84,0.0,12.2,71.8,863.1,2.5,1.9,71.8,100.0,3324.0,3323.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.40357817859293843,False
1386743,2026-08-18T14:05:37.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.1,0.1,2.1,1.0,243.5,243.6,243.4,0.8,0.6,0.6,866.9,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.36902152122933424,False
1386774,2026-08-18T14:05:52.629032+00:00,external_ems_2,bess_2,good,0.1603,normal,PCS DC current and BMS current mismatch: 30.0,0.5,1.2,3.4,30.0,0.0,1.4,1.0,230.3,230.4,230.8,38.8,38.5,37.6,859.7,32.3,49.77,0.0,20.8,71.8,863.1,2.3,2.1,71.8,100.0,3323.0,3322.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.45575542342316205,False
1386805,2026-08-18T14:06:08.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.1,0.1,2.1,1.0,238.8,238.9,238.9,0.8,0.6,0.6,866.9,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.36968481341982157,False
1386898,2026-08-18T14:06:54.629064+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,0.5,4.9,0.0,1.4,2.0,236.6,236.9,237.2,23.2,22.5,22.8,860.9,21.3,49.86,0.0,8.3,71.8,860.4,26.2,26.9,71.8,100.0,3318.0,3316.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.43179699610621064,False
1386929,2026-08-18T14:07:10.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,2.1,1.0,242.5,242.2,242.3,0.8,0.6,0.6,866.9,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.36694206723204914,False
1386960,2026-08-18T14:07:25.629611+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.0,0.2,1.5,0.0,1.4,1.0,245.7,245.7,245.7,12.6,11.7,11.6,862.3,7.0,49.92,0.0,2.4,71.8,862.1,8.5,8.1,71.8,100.0,3320.0,3319.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.39982897669508477,False
1387022,2026-08-18T14:07:56.629170+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.5,12.8,0.0,1.4,2.0,249.2,248.8,248.8,12.4,11.3,11.5,862.2,7.2,49.92,0.0,2.4,71.8,860.7,20.0,21.3,71.8,100.0,3314.0,3312.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.41303949495146103,False
1387053,2026-08-18T14:08:12.629081+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,2.1,1.0,246.5,246.6,246.4,0.8,0.6,0.6,866.8,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37790983467578393,False
1387084,2026-08-18T14:08:27.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.0,0.9,4.2,0.0,1.4,2.0,248.0,247.9,248.0,12.4,11.4,11.5,862.2,6.7,49.92,0.0,2.5,71.8,863.1,2.5,2.3,71.8,100.0,3324.0,3322.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.39608689004190134,False
1387115,2026-08-18T14:08:43.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,2.0,1.0,245.8,245.6,245.3,0.8,0.6,0.6,866.8,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.37220496180726104,False
1387177,2026-08-18T14:09:14.618539+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,2.0,1.0,244.8,244.9,245.0,0.8,0.6,0.6,866.9,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3667181925921364,False
1387208,2026-08-18T14:09:29.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,1.8,18.4,0.0,1.4,1.0,235.0,235.1,235.6,22.3,21.8,22.1,861.3,21.0,49.87,0.0,8.0,71.8,863.1,2.6,2.3,71.8,100.0,3324.0,3323.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.398699272412826,False
1387239,2026-08-18T14:09:45.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,2.0,1.0,244.1,244.4,244.0,0.8,0.6,0.6,866.8,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.36960432037614327,False
1387270,2026-08-18T14:10:00.618678+00:00,external_ems_2,bess_2,good,0.093,normal,PCS DC current and BMS current mismatch: 25.8,0.4,1.3,2.7,25.8,0.0,1.4,1.0,232.1,232.1,232.5,33.0,32.5,31.7,860.0,28.3,49.77,0.0,18.9,71.8,862.7,2.5,2.2,71.8,100.0,3323.0,3322.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.42975862407901777,False
1387332,2026-08-18T14:10:31.631436+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.1,1.6,15.2,0.0,1.4,1.0,247.7,247.6,247.6,12.4,11.3,11.5,862.3,7.1,49.93,0.0,2.5,71.8,860.7,22.3,22.0,71.8,100.0,3320.0,3319.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4123788873833917,False
1387363,2026-08-18T14:10:47.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,2.0,1.0,229.3,229.5,229.8,0.8,0.6,0.6,866.9,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.36996965794478714,False
1387425,2026-08-18T14:11:18.619086+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,2.0,1.0,234.6,235.0,235.2,0.8,0.6,0.6,866.9,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.36576825902405635,False
1387487,2026-08-18T14:11:49.619515+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,2.0,1.0,230.7,230.8,231.2,0.8,0.6,0.6,866.9,-0.1,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3730040612998972,False
1387518,2026-08-18T14:12:04.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.5,13.4,0.0,1.3,2.0,246.4,246.1,246.0,12.8,12.0,12.0,862.2,8.4,49.93,0.0,2.2,71.4,860.7,21.8,21.6,71.4,100.0,3313.0,3311.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.4090878781952001,False
1387549,2026-08-18T14:12:20.629411+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,2.0,1.0,246.0,245.9,245.6,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3682736953692213,False
1387580,2026-08-18T14:12:35.629767+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.5,1.5,3.2,22.2,0.0,1.3,1.0,229.7,229.8,230.2,31.3,30.5,29.8,859.9,24.7,49.78,0.0,21.5,71.4,863.1,2.5,1.9,71.4,100.0,3323.0,3322.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.4325848502617272,False
1387642,2026-08-18T14:13:06.628981+00:00,external_ems_2,bess_2,good,0.1603,normal,PCS DC current and BMS current mismatch: 30.0,0.5,1.4,3.0,30.0,0.0,1.3,1.0,228.7,228.7,229.2,39.0,38.9,37.6,859.7,32.5,49.76,0.0,23.3,71.4,862.7,2.5,2.3,71.4,100.0,3323.0,3322.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.4447600569294298,False
1387673,2026-08-18T14:13:22.618869+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.2,0.1,2.0,1.0,246.5,246.5,246.2,0.8,0.6,0.6,866.8,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3793160610682566,False
1387704,2026-08-18T14:13:37.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.9,5.3,0.0,1.3,1.0,247.8,247.2,247.5,12.6,11.7,11.8,862.2,7.8,49.88,0.0,2.6,71.4,863.1,2.5,2.1,71.4,100.0,3323.0,3322.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.39804921639128876,False
1387735,2026-08-18T14:13:53.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.1,0.1,2.0,1.0,243.7,243.9,243.6,0.8,0.6,0.6,866.9,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3658594062721823,False
1387797,2026-08-18T14:14:24.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,2.0,1.0,239.1,239.1,239.2,0.8,0.6,0.6,866.8,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3694439836171355,False
1387828,2026-08-18T14:14:39.629172+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.9,0.5,7.3,0.0,1.4,1.0,245.4,245.4,245.4,12.9,12.1,12.0,862.2,8.5,49.93,0.0,2.4,71.4,861.7,15.8,15.9,71.4,100.0,3321.0,3320.0,25.5,24.1,24.4,20000.0,856.4,0,0,True,0.4026844244087031,False
1387859,2026-08-18T14:14:55.618836+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,2.0,1.0,229.3,229.5,229.8,0.8,0.6,0.6,866.9,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.37440798153527466,False
1387890,2026-08-18T14:15:10.629809+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.0,0.7,9.9,0.0,1.4,1.0,250.2,250.2,250.1,12.4,11.4,11.6,862.1,6.4,49.9,0.0,2.4,71.4,861.4,16.3,15.3,71.4,100.0,3319.0,3318.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.42405997113560107,False
1387952,2026-08-18T14:15:41.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,1.8,18.3,0.0,1.4,2.0,245.2,244.7,245.2,12.7,13.1,11.8,862.2,8.8,49.92,0.0,4.5,71.4,860.4,27.1,27.0,71.4,100.0,3313.0,3311.0,25.5,24.1,24.4,20000.0,856.4,0,0,True,0.4233534583171637,False
1387983,2026-08-18T14:15:57.618681+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.0,0.1,2.0,1.0,234.3,234.0,234.9,0.8,0.6,0.6,866.8,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.37821214328736125,False
1388014,2026-08-18T14:16:12.618617+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.1,0.6,5.8,0.0,1.4,1.0,246.9,246.0,246.6,14.0,14.8,12.7,861.5,13.0,49.88,0.0,7.0,71.4,862.1,7.2,7.0,71.4,100.0,3319.0,3318.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.40782927637599425,False
1388045,2026-08-18T14:16:28.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.3,0.0,0.1,2.0,1.0,244.7,242.9,244.4,0.8,0.6,0.6,866.8,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3721871425223606,False
1388107,2026-08-18T14:16:59.619269+00:00,external_ems_1,bess_1,good,0.1231,normal,PCS phase voltage imbalance high: 9.8,9.8,0.2,2.4,0.0,0.1,2.0,1.0,248.6,238.8,247.7,0.8,0.6,0.6,866.9,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.41720169775280036,False
1388138,2026-08-18T14:17:14.618588+00:00,external_ems_2,bess_2,good,0.0752,normal,PCS phase voltage imbalance high: 7.9; PCS phase current imbalance high: 8.5,7.9,8.5,0.8,6.5,0.0,1.4,2.0,240.5,233.0,240.9,19.3,27.6,19.1,860.9,19.4,49.87,0.0,6.5,71.4,861.7,12.9,13.1,71.4,100.0,3320.0,3318.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.457209898976224,False
1388169,2026-08-18T14:17:30.618580+00:00,external_ems_1,bess_1,good,0.1026,normal,PCS phase voltage imbalance high: 9.0,9.0,0.2,2.4,0.0,0.1,2.0,1.0,246.5,237.5,246.1,0.8,0.6,0.6,866.9,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.40470309628306744,False
1388200,2026-08-18T14:17:45.629814+00:00,external_ems_2,bess_2,good,0.1075,normal,PCS phase voltage imbalance high: 8.4; PCS phase current imbalance high: 11.7; PCS DC current and BMS current mismatch: 26.0,8.4,11.7,2.5,26.0,0.0,1.4,1.0,236.1,228.3,236.7,34.2,41.6,29.9,859.9,31.5,49.79,0.0,19.3,71.0,862.4,5.5,5.1,71.0,100.0,3322.0,3321.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.5156615866193001,False
1388262,2026-08-18T14:18:16.618569+00:00,external_ems_2,bess_2,good,0.0865,normal,PCS phase voltage imbalance high: 8.2; PCS phase current imbalance high: 10.5; PCS DC current and BMS current mismatch: 20.6,8.2,10.5,2.0,20.6,0.0,1.4,1.0,239.3,231.6,239.8,25.8,34.1,23.6,860.4,26.0,49.83,0.0,11.4,71.0,862.4,5.4,5.3,71.0,100.0,3322.0,3321.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.47954264035468547,False
1388293,2026-08-18T14:18:32.618819+00:00,external_ems_1,bess_1,good,0.0821,normal,PCS phase voltage imbalance high: 8.2,8.2,0.2,2.4,0.1,0.1,2.0,1.0,242.5,234.5,242.7,0.8,0.6,0.6,866.9,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.40402610154009316,False
1388324,2026-08-18T14:18:47.618568+00:00,external_ems_2,bess_2,good,0.1096,normal,PCS phase voltage imbalance high: 9.2; PCS phase current imbalance high: 9.2,9.2,9.2,1.7,17.3,0.0,1.4,2.0,246.5,237.3,246.2,13.0,21.5,12.3,861.8,13.6,49.91,0.0,4.7,71.0,860.1,30.9,30.1,71.0,100.0,3318.0,3316.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.5120127452206952,False
1388355,2026-08-18T14:19:03.619162+00:00,external_ems_1,bess_1,good,0.0718,normal,PCS phase voltage imbalance high: 7.8,7.8,0.2,2.4,0.1,0.1,2.0,1.0,231.1,223.4,231.2,0.8,0.6,0.6,866.9,-0.1,49.78,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.4115602079774394,False
1388417,2026-08-18T14:19:34.629069+00:00,external_ems_1,bess_1,good,0.0564,normal,PCS phase voltage imbalance high: 7.2,7.2,0.2,2.4,0.2,0.1,2.0,1.0,247.9,240.7,247.2,0.8,0.6,0.6,866.9,-0.2,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.39678509921244187,False
1388479,2026-08-18T14:20:05.618592+00:00,external_ems_1,bess_1,good,0.0359,normal,PCS phase voltage imbalance high: 6.4,6.4,0.2,2.4,0.0,0.1,2.0,1.0,235.0,228.9,235.3,0.8,0.6,0.6,866.9,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3887428670964935,False
1388510,2026-08-18T14:20:20.628799+00:00,external_ems_2,bess_2,good,0.0345,normal,PCS phase voltage imbalance high: 6.3; PCS DC current and BMS current mismatch: 21.1,6.3,7.4,2.0,21.1,0.0,1.4,1.0,235.4,230.0,236.3,25.6,31.4,24.0,860.4,26.0,49.85,0.0,14.7,71.0,862.4,4.9,4.5,71.0,100.0,3322.0,3321.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.45223094018276133,False
1388572,2026-08-18T14:20:51.618558+00:00,external_ems_2,bess_2,good,0.1675,normal,PCS phase voltage imbalance high: 6.8; PCS phase current imbalance high: 9.7; PCS DC current and BMS current mismatch: 30.1,6.8,9.7,2.7,30.1,0.0,1.4,1.0,231.4,224.9,231.7,41.2,47.0,37.3,859.0,37.7,49.74,0.0,24.0,71.0,861.7,7.6,8.5,71.0,100.0,3318.0,3317.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.5121360325554449,False
1388603,2026-08-18T14:21:07.629206+00:00,external_ems_1,bess_1,good,0.0308,normal,PCS phase voltage imbalance high: 6.2,6.2,0.2,2.4,0.0,0.1,2.0,1.0,249.1,242.9,248.4,0.8,0.6,0.6,866.9,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3906049273371823,False
1388634,2026-08-18T14:21:22.618577+00:00,external_ems_2,bess_2,good,0.0564,normal,PCS phase voltage imbalance high: 7.2,7.2,5.1,0.4,4.9,0.0,1.4,2.0,249.6,242.4,248.9,12.5,16.7,11.6,861.7,9.6,49.91,0.0,4.1,71.0,862.1,4.7,4.1,71.0,100.0,3322.0,3320.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.43487686587282554,False
1388665,2026-08-18T14:21:38.618560+00:00,external_ems_1,bess_1,good,0.0308,normal,PCS phase voltage imbalance high: 6.2,6.2,0.2,2.4,0.2,0.1,2.0,1.0,233.8,228.5,234.7,0.8,0.6,0.6,866.9,-0.2,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.38993979022778735,False
1388727,2026-08-18T14:22:09.629902+00:00,external_ems_1,bess_1,good,0.041,normal,PCS phase voltage imbalance high: 6.6,6.6,0.2,2.4,0.0,0.1,2.0,1.0,241.0,234.5,241.1,0.8,0.6,0.6,866.9,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3879292879318845,False
1388758,2026-08-18T14:22:24.628757+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS phase voltage imbalance high: 7.0,7.0,5.5,0.7,3.8,0.0,1.4,2.0,245.7,238.7,245.2,13.3,17.9,12.4,861.8,12.3,49.91,0.0,4.2,71.0,861.1,16.1,16.5,71.0,100.0,3317.0,3315.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.43792782604662733,False
1388789,2026-08-18T14:22:40.629553+00:00,external_ems_1,bess_1,good,0.041,normal,PCS phase voltage imbalance high: 6.6,6.6,0.2,2.4,0.0,0.1,2.0,1.0,231.2,224.6,231.2,0.8,0.6,0.6,866.9,0.0,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.40259683178587147,False
1388820,2026-08-18T14:22:55.628978+00:00,external_ems_2,bess_2,good,0.0539,normal,PCS phase voltage imbalance high: 7.1,7.1,5.3,1.7,18.5,0.0,1.4,1.0,245.5,238.4,245.1,12.9,17.3,12.0,861.8,12.0,49.91,0.0,4.3,71.0,860.1,30.5,27.6,71.0,100.0,3310.0,3309.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4784121880049899,False
1388882,2026-08-18T14:23:26.618730+00:00,external_ems_2,bess_2,good,0.059,normal,PCS phase voltage imbalance high: 7.3,7.3,5.3,0.8,6.6,0.0,1.4,2.0,249.1,241.8,248.3,12.7,17.2,11.9,861.6,10.4,49.91,0.0,4.1,70.6,862.4,3.8,4.5,70.6,100.0,3322.0,3320.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4310898246575272,False
1388913,2026-08-18T14:23:42.618582+00:00,external_ems_1,bess_1,good,0.059,normal,PCS phase voltage imbalance high: 7.3,7.3,0.2,2.4,0.0,0.1,2.0,1.0,248.7,241.4,248.1,0.8,0.6,0.6,866.9,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.39421471269553215,False
1388944,2026-08-18T14:23:57.618577+00:00,external_ems_2,bess_2,good,0.0501,normal,PCS phase voltage imbalance high: 6.9; PCS phase current imbalance high: 8.9,6.9,8.9,1.9,18.8,0.0,1.4,2.0,231.4,224.9,231.8,33.5,39.5,30.6,859.5,29.8,49.77,0.0,23.0,70.6,861.4,11.0,10.3,70.6,100.0,3317.0,3315.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4800268805493413,False
1389037,2026-08-18T14:24:44.619321+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.5,0.0,0.1,2.0,1.0,240.5,238.9,239.8,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.36226503842792745,False
1389068,2026-08-18T14:24:59.629258+00:00,external_ems_2,bess_2,good,0.1411,normal,PCS DC current and BMS current mismatch: 28.8,0.5,1.8,2.8,28.8,0.0,1.5,1.0,226.2,226.3,226.7,39.7,40.2,38.4,859.6,31.0,49.77,0.0,20.7,70.6,862.4,2.2,1.9,70.6,100.0,3322.0,3321.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.44665301334473984,False
1389099,2026-08-18T14:25:15.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,2.0,1.0,243.8,243.7,243.7,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3648811197944063,False
1389130,2026-08-18T14:25:30.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.7,2.2,0.0,1.5,1.0,243.0,242.6,243.0,12.1,11.1,11.3,862.0,4.5,49.93,0.0,2.2,70.6,862.7,2.3,1.7,70.6,100.0,3322.0,3321.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.38324996317156323,False
1389192,2026-08-18T14:26:01.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.4,8.5,0.0,1.5,1.0,240.5,240.2,240.4,22.1,21.4,21.6,860.7,16.3,49.87,0.0,6.9,70.6,862.1,7.8,7.5,70.6,100.0,3322.0,3321.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.39968792037359396,False
1389223,2026-08-18T14:26:17.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,2.0,1.0,229.9,230.5,230.4,0.8,0.6,0.6,867.0,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3664912608472186,False
1389254,2026-08-18T14:26:32.630845+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.6,9.7,0.0,1.5,2.0,241.4,241.1,241.3,12.1,11.1,11.3,862.0,4.6,49.93,0.0,2.2,70.6,861.4,14.3,12.3,70.6,100.0,3320.0,3318.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.3899981017812585,False
1389285,2026-08-18T14:26:48.619431+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,2.0,1.0,226.1,226.6,226.6,0.8,0.6,0.6,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3763108731172411,False
1389347,2026-08-18T14:27:19.619604+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,2.0,1.0,243.5,243.5,243.4,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.36339671434975723,False
1389378,2026-08-18T14:27:34.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,2.2,16.8,0.0,1.4,2.0,228.6,228.6,229.1,22.3,21.8,21.9,860.5,18.8,49.83,0.0,18.1,70.6,862.7,2.0,1.5,70.6,100.0,3320.0,3318.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4047828333085843,False
1389409,2026-08-18T14:27:50.618599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,2.0,1.0,234.4,234.8,234.9,0.8,0.6,0.6,867.0,-0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.36475263164671623,False
1389440,2026-08-18T14:28:05.618620+00:00,external_ems_2,bess_2,good,0.1764,normal,PCS DC current and BMS current mismatch: 31.0,0.6,0.5,2.7,31.0,0.0,1.5,2.0,225.0,225.1,225.6,41.6,42.0,41.5,860.0,33.2,49.78,0.0,24.0,70.6,862.7,2.2,1.7,70.6,100.0,3314.0,3312.0,25.4,23.9,24.4,20000.0,856.4,0,0,True,0.46823433955271704,False
1389533,2026-08-18T14:28:52.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,2.1,1.0,240.7,240.7,240.5,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3656621640991636,False
1389564,2026-08-18T14:29:07.618600+00:00,external_ems_2,bess_2,good,0.0577,normal,PCS DC current and BMS current mismatch: 23.6,0.4,0.7,2.8,23.6,0.0,1.5,1.0,229.2,229.2,229.6,31.9,31.6,31.2,859.9,25.6,49.77,0.0,16.5,70.6,862.7,2.0,1.7,70.6,100.0,3322.0,3321.0,25.4,23.9,24.4,20000.0,856.4,0,0,True,0.43219044888773106,False
1389595,2026-08-18T14:29:23.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,2.1,1.0,242.8,242.8,242.7,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3679960197966496,False
1389657,2026-08-18T14:29:54.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,2.0,1.0,225.1,225.5,225.7,0.8,0.6,0.6,866.9,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3762850796353935,False
1389688,2026-08-18T14:30:09.630102+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.1,8.9,0.0,1.5,1.0,241.2,240.9,241.3,14.7,13.5,14.0,861.5,8.0,49.91,0.0,2.2,70.2,861.4,16.9,14.4,70.2,100.0,3319.0,3318.0,25.4,23.9,24.4,20000.0,856.4,0,0,True,0.4033962490325509,False
1389719,2026-08-18T14:30:25.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,2.0,1.0,233.3,233.6,233.8,0.8,0.6,0.6,867.0,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.360683031527448,False
