id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1389750,2026-08-18T14:30:40.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,2.0,19.7,0.0,1.5,1.0,240.8,240.6,240.7,12.2,11.1,11.3,862.1,5.2,49.93,0.0,2.2,70.2,860.1,24.9,25.0,70.2,100.0,3313.0,3312.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.4145987684246152,False
1389812,2026-08-18T14:31:11.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.3,15.4,0.0,1.5,2.0,243.2,242.6,242.9,12.1,11.1,11.2,862.0,4.9,49.93,0.0,2.2,70.2,860.7,20.3,19.3,70.2,100.0,3310.0,3308.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.4061942680357551,False
1389843,2026-08-18T14:31:27.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,2.0,1.0,241.0,240.9,240.9,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.35947512794061487,False
1389874,2026-08-18T14:31:42.618582+00:00,external_ems_2,bess_2,good,0.2284,normal,PCS phase voltage imbalance high: 5.2; PCS phase current imbalance high: 17.6,5.2,17.6,0.6,11.5,0.0,1.5,2.0,217.3,212.9,218.1,28.5,24.7,10.9,861.1,-3.9,49.88,0.0,7.7,70.2,861.7,7.6,8.5,70.2,100.0,3321.0,3319.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.5360406651307892,False
1389905,2026-08-18T14:31:58.629654+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,2.0,1.0,238.2,238.7,238.5,0.8,0.6,0.6,867.0,-0.1,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.36076120173684667,False
1389967,2026-08-18T14:32:29.628836+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.1,0.1,2.0,1.0,238.4,238.4,238.2,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.360567493139542,False
1389998,2026-08-18T14:32:44.628804+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.0,4.3,0.0,1.5,2.0,235.5,235.0,235.5,16.2,15.1,15.7,861.7,9.8,49.89,0.0,7.0,70.2,861.7,14.1,13.0,70.2,100.0,3319.0,3317.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.4110008716742911,False
1390060,2026-08-18T14:33:15.618578+00:00,external_ems_2,bess_2,good,0.1259,normal,PCS phase current imbalance high: 13.2; PCS DC current and BMS current mismatch: 22.3,0.5,13.2,3.0,22.3,0.0,1.4,1.0,225.6,225.7,226.1,41.0,40.4,27.8,859.7,24.5,49.79,0.0,16.0,70.2,862.7,2.2,1.8,70.2,100.0,3323.0,3322.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.49075146838174133,False
1390122,2026-08-18T14:33:46.630047+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.8,12.9,0.0,1.5,1.0,242.5,242.1,242.3,12.2,11.1,11.3,862.2,4.7,49.93,0.0,2.2,70.2,861.4,17.6,16.9,70.2,100.0,3317.0,3316.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.3984202299123957,False
1390153,2026-08-18T14:34:02.629571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,2.0,1.0,224.1,224.6,224.6,0.8,0.6,0.6,867.0,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.382823695474854,False
1390184,2026-08-18T14:34:17.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.6,9.3,0.0,1.4,2.0,245.9,245.7,245.9,12.2,11.1,11.3,862.0,4.5,49.93,0.0,2.3,70.2,861.4,13.8,12.9,70.2,100.0,3320.0,3318.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.40150613626024273,False
1390215,2026-08-18T14:34:33.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,2.0,1.0,232.7,232.8,233.1,0.8,0.6,0.6,866.9,-0.1,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3671472885828571,False
1390277,2026-08-18T14:35:04.619360+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,2.0,1.0,224.7,225.0,225.2,0.8,0.6,0.6,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.38183017909867545,False
1390308,2026-08-18T14:35:19.619064+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.6,8.9,0.0,1.4,1.0,245.6,245.0,245.3,12.2,11.0,11.3,862.0,4.6,49.93,0.0,2.2,70.2,861.4,13.5,13.1,70.2,100.0,3317.0,3316.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.397879526085614,False
1390339,2026-08-18T14:35:35.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.1,0.1,2.0,1.0,241.7,241.7,241.6,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3631011370144156,False
1390370,2026-08-18T14:35:50.618642+00:00,external_ems_2,bess_2,good,0.2706,normal,PCS phase current imbalance high: 19.0; PCS DC current and BMS current mismatch: 29.0,0.5,19.0,3.0,29.0,0.0,1.4,2.0,233.2,232.8,233.3,20.9,39.9,38.5,859.7,31.4,49.77,0.0,24.7,70.2,862.7,2.4,1.8,70.2,100.0,3323.0,3321.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.5316502682160898,False
1390432,2026-08-18T14:36:21.629619+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,0.7,6.5,0.0,1.4,2.0,239.5,238.9,239.2,14.4,13.1,13.6,860.7,7.4,49.86,0.0,5.1,70.2,861.4,13.9,10.9,70.2,100.0,3319.0,3317.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4021029556510414,False
1390463,2026-08-18T14:36:37.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.9,1.0,241.3,241.4,241.3,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3600572070516576,False
1390494,2026-08-18T14:36:52.618585+00:00,external_ems_2,bess_2,good,0.0994,normal,PCS DC current and BMS current mismatch: 26.2,0.3,0.8,3.0,26.2,0.0,1.4,1.0,228.2,228.3,228.5,35.8,35.5,35.0,859.7,28.6,49.79,0.0,16.4,70.2,862.7,2.4,1.6,70.2,100.0,3323.0,3322.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4344562600901225,False
1390525,2026-08-18T14:37:08.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.9,1.0,234.6,234.8,234.9,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.35867754832929055,False
1390587,2026-08-18T14:37:39.618847+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.9,1.0,230.1,230.2,230.3,0.8,0.6,0.6,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.362678024733925,False
1390618,2026-08-18T14:37:54.618633+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,0.3,1.0,1.7,23.3,0.0,1.4,2.0,241.8,241.5,241.7,12.1,11.1,11.3,862.1,4.5,49.93,0.0,2.2,69.8,860.4,27.8,27.2,69.8,100.0,3312.0,3310.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.41951933832643723,False
1390649,2026-08-18T14:38:10.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.9,1.0,226.4,226.7,226.8,0.8,0.6,0.6,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3712526592855884,False
1390680,2026-08-18T14:38:25.619457+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.0,0.3,8.1,0.0,1.4,1.0,244.7,244.6,244.7,12.1,11.1,11.3,862.0,4.7,49.93,0.0,2.2,69.8,861.7,12.8,11.1,69.8,100.0,3320.0,3319.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.3995408994099284,False
1390742,2026-08-18T14:38:56.628769+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.7,0.2,7.5,0.0,1.4,2.0,226.9,227.3,227.7,24.9,24.3,24.2,860.2,21.6,49.88,0.0,14.5,69.8,860.4,29.1,25.9,69.8,100.0,3313.0,3311.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.44551563733716837,False
1390773,2026-08-18T14:39:12.630480+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.9,1.0,234.1,234.2,234.1,0.8,0.6,0.6,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36276321719754184,False
1390804,2026-08-18T14:39:27.630495+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.7,2.7,0.0,1.4,1.0,244.3,244.0,244.2,12.2,11.1,11.3,862.0,4.8,49.93,0.0,2.2,69.8,862.7,2.1,2.0,69.8,100.0,3322.0,3321.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.3869289968396002,False
1390835,2026-08-18T14:39:43.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.9,1.0,241.9,241.7,241.6,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3563791595948713,False
1390897,2026-08-18T14:40:14.618983+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.9,1.0,245.1,245.1,245.0,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.363888544125465,False
1390928,2026-08-18T14:40:29.618874+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,2.1,16.9,0.0,1.4,2.0,230.4,230.5,230.8,24.4,23.6,24.1,860.6,19.4,49.84,0.0,12.1,69.8,862.7,2.5,1.8,69.8,100.0,3323.0,3321.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.41012626931503665,False
1390959,2026-08-18T14:40:45.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.1,0.1,2.0,1.0,241.0,240.9,240.8,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,23.9,24.4,20000.0,855.9,0,0,True,0.3691938717636353,False
1390990,2026-08-18T14:41:00.628678+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.4,0.6,2.3,21.3,0.0,1.4,1.0,226.7,226.7,227.1,39.8,39.3,39.2,860.4,23.4,49.77,0.0,21.2,69.8,862.7,2.1,1.5,69.8,100.0,3323.0,3322.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.44489537917326516,False
1391052,2026-08-18T14:41:31.629624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.3,7.0,0.0,1.4,1.0,241.7,241.5,241.5,12.2,11.1,11.3,862.0,4.0,49.93,0.0,2.2,69.8,861.7,11.0,11.0,69.8,100.0,3319.0,3318.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.3930086262358661,False
1391114,2026-08-18T14:42:02.618575+00:00,external_ems_2,bess_2,good,0.0497,normal,PCS DC current and BMS current mismatch: 23.1,0.2,1.2,1.5,23.1,0.0,1.4,2.0,245.8,245.6,245.7,12.2,11.0,11.2,861.9,4.6,49.93,0.0,2.2,69.8,860.4,27.7,27.7,69.8,100.0,3317.0,3315.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.43082798487436175,False
1391145,2026-08-18T14:42:18.618795+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,2.0,1.0,231.2,231.4,231.4,0.8,0.6,0.6,866.9,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,23.9,24.4,20000.0,855.9,0,0,True,0.37386499900141984,False
1391207,2026-08-18T14:42:49.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,2.0,1.0,226.8,227.2,227.3,0.8,0.6,0.6,866.9,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,23.9,24.4,20000.0,855.9,0,0,True,0.3811771618501853,False
1391238,2026-08-18T14:43:04.618554+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.6,1.1,2.0,21.8,0.0,1.4,1.0,241.1,240.5,240.6,12.2,11.1,11.3,862.1,4.5,49.93,0.0,2.2,69.8,860.1,26.3,27.8,69.8,100.0,3315.0,3314.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.42052552454530123,False
1391269,2026-08-18T14:43:20.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,1.9,1.0,229.7,230.3,230.5,0.8,0.6,0.6,866.9,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3669217300119703,False
1391300,2026-08-18T14:43:35.619168+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.4,2.3,0.0,1.4,2.0,243.2,242.9,243.2,12.1,11.1,11.3,862.0,4.6,49.93,0.0,2.2,69.8,862.4,2.3,1.5,69.8,100.0,3320.0,3318.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.3911819004536299,False
1391362,2026-08-18T14:44:06.618924+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.1,0.9,8.5,0.0,1.4,2.0,225.6,225.6,226.2,34.1,33.2,32.0,859.8,27.6,49.78,0.0,18.8,69.8,860.7,19.1,16.7,69.8,100.0,3315.0,3313.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4528315913296755,False
1391393,2026-08-18T14:44:22.619330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.2,0.1,1.9,1.0,241.6,241.2,241.4,0.8,0.6,0.6,866.9,-0.2,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3630165129264688,False
1391424,2026-08-18T14:44:37.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.8,14.4,0.0,1.4,2.0,233.4,233.4,233.8,20.6,20.1,20.3,860.9,16.5,49.84,0.0,9.0,69.8,862.7,2.1,1.6,69.8,100.0,3323.0,3321.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.40077805387608856,False
1391455,2026-08-18T14:44:53.629206+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.9,1.0,240.6,240.6,240.4,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3575602657917051,False
1391517,2026-08-18T14:45:24.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,1.9,1.0,234.0,234.3,234.4,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36132855073130066,False
1391548,2026-08-18T14:45:39.628872+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.3,6.7,0.0,1.4,2.0,242.9,242.6,242.8,12.1,11.1,11.3,862.0,4.7,49.93,0.0,2.2,69.4,861.7,11.4,11.3,69.4,100.0,3323.0,3321.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.3933192802608393,False
1391579,2026-08-18T14:45:55.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,1.9,1.0,224.3,224.7,224.8,0.8,0.6,0.6,867.0,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3797052248231572,False
1391672,2026-08-18T14:46:41.618660+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.6,9.4,0.0,1.4,1.0,240.9,240.6,240.8,12.2,11.1,11.3,862.0,4.1,49.93,0.0,2.2,69.4,861.4,13.5,12.1,69.4,100.0,3318.0,3317.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.3926090966842853,False
1391703,2026-08-18T14:46:57.619107+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,1.9,1.0,229.9,230.4,230.6,0.8,0.6,0.6,866.9,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3669217300119703,False
1391734,2026-08-18T14:47:12.618591+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,0.3,1.1,1.5,22.7,0.0,1.4,1.0,244.0,243.7,244.0,12.2,11.1,11.3,861.9,4.4,49.93,0.0,2.2,69.4,860.4,27.1,24.4,69.4,100.0,3316.0,3315.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4171258958456627,False
1391765,2026-08-18T14:47:28.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.9,1.0,242.5,242.5,242.4,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.35855818257018957,False
1391827,2026-08-18T14:47:59.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,1.9,1.0,241.8,241.3,241.5,0.8,0.6,0.6,867.0,0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3585695731715466,False
1391858,2026-08-18T14:48:14.618636+00:00,external_ems_2,bess_2,good,0.0898,normal,PCS DC current and BMS current mismatch: 25.6,0.4,1.8,3.1,25.6,0.0,1.4,1.0,224.2,223.9,224.3,36.2,35.9,34.4,859.3,27.7,49.76,0.0,23.1,69.4,862.4,2.1,2.0,69.4,100.0,3322.0,3321.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4526575133595786,False
1391889,2026-08-18T14:48:30.632027+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.4,0.1,0.1,1.9,1.0,245.0,245.0,245.0,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36501996596938013,False
1391920,2026-08-18T14:48:45.629305+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.8,1.8,0.0,1.4,1.0,244.2,243.9,244.2,12.1,11.1,11.3,861.9,4.3,49.89,0.0,2.2,69.4,862.7,2.5,1.8,69.4,100.0,3322.0,3321.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.3888879760224299,False
1391982,2026-08-18T14:49:16.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,2.5,17.7,0.0,1.4,1.0,232.6,232.8,233.2,24.3,23.7,23.7,859.9,20.1,49.81,0.0,13.9,69.4,862.4,2.4,2.0,69.4,100.0,3322.0,3321.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.41643171478656205,False
1392013,2026-08-18T14:49:32.618597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.2,0.1,1.9,1.0,234.1,234.5,234.8,0.8,0.6,0.6,866.9,-0.2,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3643694269268892,False
1392044,2026-08-18T14:49:47.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.3,9.1,0.0,1.4,1.0,243.6,243.5,243.7,12.1,11.1,11.3,862.0,4.9,49.93,0.0,2.2,69.4,861.7,14.0,11.7,69.4,100.0,3322.0,3321.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.3976181237005068,False
1392075,2026-08-18T14:50:03.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.1,0.1,1.9,1.0,227.0,227.4,227.6,0.8,0.6,0.6,866.9,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36800016238288014,False
1392168,2026-08-18T14:50:49.618625+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.9,19.3,0.0,1.3,2.0,241.8,241.5,241.7,12.1,11.1,11.2,862.0,4.9,49.93,0.0,2.2,69.4,860.1,24.2,26.3,69.4,100.0,3317.0,3315.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.4058455238552985,False
1392199,2026-08-18T14:51:05.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.9,1.0,225.3,225.6,225.8,0.8,0.6,0.6,866.9,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3732188625808814,False
1392230,2026-08-18T14:51:20.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.8,2.1,0.0,1.3,1.0,244.8,244.6,244.9,12.1,11.1,11.3,861.9,4.4,49.93,0.0,2.2,69.4,862.7,2.3,1.9,69.4,100.0,3322.0,3321.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.3830280719693183,False
1392292,2026-08-18T14:51:51.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.6,0.7,10.9,0.4,1.3,2.0,227.2,227.5,227.9,26.1,25.5,25.5,860.7,23.2,49.87,0.0,12.5,69.4,861.4,12.3,1.8,69.0,100.0,3314.0,3312.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.4825736193342798,False
1392323,2026-08-18T14:52:07.619757+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.9,1.0,236.7,237.0,237.1,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3604965915308079,False
1392354,2026-08-18T14:52:22.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.7,10.2,0.0,1.3,1.0,231.9,231.9,232.4,21.4,20.4,20.9,860.7,15.6,49.87,0.0,13.0,69.0,862.4,5.4,5.2,69.0,100.0,3314.0,3313.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.3988590372108112,False
1392385,2026-08-18T14:52:38.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.9,1.0,241.5,241.5,241.4,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.35927730079579934,False
1392447,2026-08-18T14:53:09.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.4,0.0,0.1,1.9,1.0,244.5,244.5,244.5,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3619814223067871,False
1392478,2026-08-18T14:53:24.628981+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.4,2.4,0.0,1.3,1.0,243.6,243.4,243.6,12.1,11.1,11.3,862.0,4.6,49.92,0.0,2.2,69.0,862.4,2.2,1.8,69.0,100.0,3320.0,3319.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.3858288413305765,False
1392509,2026-08-18T14:53:40.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,1.9,1.0,226.7,227.3,227.4,0.8,0.6,0.6,866.9,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3665260253259772,False
1392540,2026-08-18T14:53:55.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.4,2.4,0.0,1.3,1.0,242.9,242.3,242.6,12.2,11.1,11.3,862.0,4.5,49.93,0.0,2.2,69.0,862.4,2.1,2.2,69.0,100.0,3322.0,3321.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.3834360567517013,False
1392602,2026-08-18T14:54:26.628694+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.3,0.9,0.0,1.3,2.0,242.1,241.4,241.8,14.2,13.1,13.6,861.4,7.7,49.88,0.0,5.7,69.0,861.7,8.6,7.9,69.0,100.0,3320.0,3318.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.39157750520050255,False
1392633,2026-08-18T14:54:42.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,2.0,1.0,235.1,235.5,235.5,0.8,0.6,0.6,866.9,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.36385204656948517,False
1392695,2026-08-18T14:55:13.628789+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,2.0,1.0,227.2,227.5,227.6,0.8,0.6,0.6,866.9,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.37278317888761997,False
1392757,2026-08-18T14:55:44.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,2.0,1.0,242.4,242.5,242.4,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.36191620512341127,False
1392788,2026-08-18T14:55:59.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.1,15.4,0.0,1.3,2.0,225.2,225.2,225.6,36.4,35.8,35.7,860.3,27.8,49.81,0.0,20.3,69.0,861.4,12.4,10.5,69.0,100.0,3317.0,3315.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.43025651350483307,False
1392819,2026-08-18T14:56:15.629022+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,2.0,1.0,242.5,242.5,242.6,0.8,0.6,0.6,866.9,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.36305799652202403,False
1392850,2026-08-18T14:56:30.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,2.1,13.3,0.0,1.3,1.0,230.8,230.9,231.2,24.4,23.7,23.7,860.6,15.9,49.83,0.0,10.9,69.0,862.7,2.6,1.5,69.0,100.0,3322.0,3321.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.3995332856040557,False
1392912,2026-08-18T14:57:01.618580+00:00,external_ems_2,bess_2,good,0.101,normal,PCS DC current and BMS current mismatch: 26.3,0.4,1.7,3.3,26.3,0.0,1.3,1.0,227.2,227.1,227.5,39.4,38.5,37.7,859.4,28.5,49.76,0.0,21.5,69.0,862.7,2.2,1.8,69.0,100.0,3322.0,3321.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.44019918410828696,False
1392943,2026-08-18T14:57:17.619130+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.4,0.1,0.1,2.0,1.0,243.5,243.5,243.5,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.364395707723383,False
1392974,2026-08-18T14:57:32.628935+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.8,2.5,0.0,1.3,2.0,243.7,243.1,243.3,12.2,11.1,11.3,861.9,4.8,49.93,0.0,2.2,69.0,862.7,2.3,1.6,69.0,100.0,3320.0,3318.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.3796940703290296,False
1393005,2026-08-18T14:57:48.619160+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,2.0,1.0,225.0,225.3,225.6,0.8,0.6,0.6,867.0,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3736481649201397,False
1393067,2026-08-18T14:58:19.628708+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.2,0.1,2.0,1.0,229.8,230.2,230.2,0.8,0.6,0.6,866.9,-0.2,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.372042971396739,False
1393098,2026-08-18T14:58:34.629234+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.6,11.7,0.0,1.3,1.0,241.2,240.9,241.0,12.2,11.1,11.3,862.0,4.3,49.93,0.0,2.2,69.0,861.4,16.0,13.5,69.0,100.0,3317.0,3316.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.3877984977269817,False
1393129,2026-08-18T14:58:50.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,2.0,1.0,226.7,226.9,227.1,0.8,0.6,0.6,866.9,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.37357496073239377,False
1393160,2026-08-18T14:59:05.618576+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.4,1.0,1.9,20.3,0.0,1.3,1.0,240.9,240.5,240.8,12.1,11.1,11.2,862.0,4.7,49.93,0.0,2.2,68.7,860.1,25.0,26.0,68.7,100.0,3313.0,3312.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.40367969119706565,False
1393222,2026-08-18T14:59:36.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.2,8.2,0.0,1.3,1.0,243.6,243.4,243.6,12.1,11.1,11.2,861.9,4.7,49.93,0.0,8.5,68.7,861.7,12.9,10.7,68.7,100.0,3318.0,3317.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.39070095933135696,False
1393253,2026-08-18T14:59:52.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,2.0,1.0,241.9,241.9,241.8,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.35978483668757305,False
1393284,2026-08-18T15:00:07.618671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,0.7,10.1,0.0,1.3,2.0,225.5,225.4,225.9,38.7,39.4,37.4,859.7,31.0,49.77,0.0,19.8,68.7,860.4,20.9,22.4,68.7,100.0,3317.0,3315.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.4670446991837285,False
1393315,2026-08-18T15:00:23.619766+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.3,0.1,2.0,1.0,241.8,241.4,241.5,0.8,0.6,0.6,866.9,-0.3,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3678938043196133,False
1393377,2026-08-18T15:00:54.628879+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.2,0.1,2.0,1.0,240.8,240.5,240.3,0.8,0.6,0.6,866.9,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.364020506661828,False
1393408,2026-08-18T15:01:09.628678+00:00,external_ems_2,bess_2,good,0.1122,normal,PCS DC current and BMS current mismatch: 27.0,0.4,1.8,2.8,27.0,0.0,1.2,1.0,227.2,227.2,227.6,37.6,38.0,36.2,859.6,29.4,49.78,0.0,18.7,68.7,862.4,2.4,1.6,68.7,100.0,3321.0,3320.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4230250321816478,False
1393439,2026-08-18T15:01:25.629326+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.1,0.1,2.0,1.0,235.6,236.0,236.2,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3614731869598102,False
1393470,2026-08-18T15:01:40.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.5,1.6,0.0,1.3,1.0,242.6,242.3,242.6,12.1,11.1,11.2,861.9,4.0,49.93,0.0,2.2,68.7,862.4,2.4,1.7,68.7,100.0,3322.0,3321.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.3801196985088541,False
1393532,2026-08-18T15:02:11.628869+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,0.3,0.3,0.0,1.3,2.0,238.2,238.1,238.3,18.2,17.3,17.8,861.1,12.0,49.89,0.0,5.4,68.7,861.4,12.3,12.0,68.7,100.0,3322.0,3320.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.39562341306375054,False
1393563,2026-08-18T15:02:27.628981+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.4,0.0,0.1,2.0,1.0,235.3,235.3,235.3,0.8,0.6,0.6,866.9,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.36223095343525663,False
1393594,2026-08-18T15:02:42.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.5,10.3,0.0,1.3,2.0,241.2,240.8,241.1,12.1,11.1,11.2,861.9,4.2,49.93,0.0,2.2,68.7,861.4,14.5,13.1,68.7,100.0,3317.0,3315.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.38384577679061044,False
1393625,2026-08-18T15:02:58.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,2.0,1.0,229.7,229.8,230.0,0.8,0.6,0.6,866.9,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3700421248565569,False
1393687,2026-08-18T15:03:29.619431+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,2.0,1.0,242.6,242.5,242.5,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.35987329546875885,False
1393749,2026-08-18T15:04:00.629525+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.1,0.1,2.0,1.0,241.6,241.5,241.6,0.8,0.6,0.6,866.9,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.36338992419323757,False
1393780,2026-08-18T15:04:15.618992+00:00,external_ems_2,bess_2,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,0.6,1.2,2.2,20.7,0.0,1.3,1.0,224.3,224.6,224.9,32.6,32.2,31.4,859.5,28.9,49.76,0.0,24.3,68.7,861.7,8.2,6.6,68.7,100.0,3318.0,3317.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.43516220239657843,False
1393842,2026-08-18T15:04:46.628820+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,1.0,6.7,0.0,1.3,1.0,238.4,238.2,238.5,14.5,13.3,13.9,861.4,8.9,49.91,0.0,2.2,68.7,862.4,2.2,1.7,68.7,100.0,3322.0,3321.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.38190069514153063,False
1393873,2026-08-18T15:05:02.619517+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,2.0,1.0,230.7,230.9,231.2,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3638122012281963,False
1393904,2026-08-18T15:05:17.618578+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.4,1.3,2.3,21.7,0.0,1.3,2.0,230.5,230.6,230.9,29.6,28.7,28.3,860.1,24.1,49.83,0.0,14.6,68.7,862.4,2.4,1.7,68.7,100.0,3320.0,3318.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.4054500327959926,False
1393935,2026-08-18T15:05:33.629973+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,2.0,1.0,244.9,244.5,244.4,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.36152588480156067,False
1393997,2026-08-18T15:06:04.629529+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,1.9,1.0,223.9,224.3,224.5,0.8,0.6,0.6,866.9,0.0,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.38322708788669324,False
1394028,2026-08-18T15:06:19.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,0.6,0.4,0.0,1.3,1.0,245.9,245.8,246.0,12.2,11.0,11.2,861.8,4.6,49.92,0.0,2.2,68.3,862.4,5.0,4.9,68.3,100.0,3321.0,3320.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.3904337352368883,False
1394059,2026-08-18T15:06:35.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.1,0.1,1.9,1.0,243.9,243.8,243.8,0.8,0.6,0.6,866.9,-0.1,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.36301500177936163,False
1394090,2026-08-18T15:06:50.618577+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,0.3,1.0,1.8,23.4,0.0,1.3,2.0,240.6,240.3,240.5,12.1,11.1,11.3,861.9,4.6,49.93,0.0,2.2,68.3,860.1,28.0,27.6,68.3,100.0,3308.0,3306.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.41732333893850504,False
1394152,2026-08-18T15:07:21.629951+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.6,2.5,0.0,1.3,2.0,243.5,243.0,243.2,12.1,11.1,11.3,861.8,4.6,49.92,0.0,7.0,68.3,862.4,2.1,1.9,68.3,100.0,3320.0,3318.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.3834729181428757,False
1394183,2026-08-18T15:07:37.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.4,0.1,0.1,1.9,1.0,243.2,243.2,243.2,0.8,0.6,0.6,866.9,0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.36280905949467224,False
1394214,2026-08-18T15:07:52.618568+00:00,external_ems_2,bess_2,good,0.0946,normal,PCS DC current and BMS current mismatch: 25.9,0.4,1.1,3.4,25.9,0.0,1.3,1.0,224.2,224.2,224.6,35.3,34.8,34.2,859.0,28.1,49.76,0.0,24.1,68.3,862.4,2.2,1.9,68.3,100.0,3322.0,3321.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.45249012768842556,False
1394307,2026-08-18T15:08:39.630569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.1,0.1,1.9,1.0,240.5,240.6,240.5,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3608642090017856,False
1394338,2026-08-18T15:08:54.629117+00:00,external_ems_2,bess_2,good,0.109,normal,PCS DC current and BMS current mismatch: 26.8,0.4,1.6,3.1,26.8,0.0,1.3,1.0,228.5,228.5,228.9,36.1,36.3,34.7,859.6,29.2,49.79,0.0,17.0,68.3,862.7,2.4,1.5,68.3,100.0,3322.0,3321.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4291747648949037,False
1394369,2026-08-18T15:09:10.629067+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.9,1.0,236.8,236.6,236.9,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3587830796587622,False
1394400,2026-08-18T15:09:25.618579+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.7,1.5,2.2,21.9,0.0,1.3,2.0,236.1,235.9,236.6,29.5,29.4,28.0,860.2,24.9,49.83,0.0,11.3,68.3,862.4,3.0,2.1,68.3,100.0,3322.0,3320.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.41197640549528436,False
1394462,2026-08-18T15:09:56.618562+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.6,1.2,1.6,21.8,0.0,1.3,2.0,242.8,242.2,242.6,12.1,12.5,11.3,861.7,5.1,49.92,0.0,2.8,68.3,860.1,26.9,26.6,68.3,100.0,3322.0,3320.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4149260741032661,False
1394493,2026-08-18T15:10:12.618697+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,2.4,0.0,0.1,1.9,1.0,226.7,224.4,226.9,0.8,0.6,0.6,866.9,0.0,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.38182170136294236,False
1394524,2026-08-18T15:10:27.629757+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,3.3,0.2,7.2,0.0,1.3,1.0,244.9,241.8,244.7,12.2,14.6,11.3,861.6,6.4,49.92,0.0,3.4,68.3,861.4,13.6,11.9,68.3,100.0,3321.0,3320.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4064084638986298,False
1394555,2026-08-18T15:10:43.630440+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.4,0.0,0.1,2.0,1.0,244.0,241.0,243.7,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.36607760031303427,False
1394617,2026-08-18T15:11:14.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.4,0.2,2.4,0.0,0.1,2.0,1.0,234.3,230.5,234.9,0.8,0.6,0.6,866.9,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.37694183113661467,False
1394648,2026-08-18T15:11:29.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.6,3.6,0.5,2.2,0.0,1.3,2.0,244.6,241.0,244.4,12.1,14.9,11.3,861.6,6.6,49.92,0.0,3.4,68.3,862.1,4.4,3.6,68.3,100.0,3321.0,3319.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.3976683905293436,False
1394679,2026-08-18T15:11:45.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.7,0.2,2.4,0.0,0.1,2.0,1.0,242.6,238.9,241.9,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3665048418595131,False
1394710,2026-08-18T15:12:00.629330+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.8,5.5,1.9,17.2,0.0,1.3,2.0,227.3,223.0,227.8,31.6,35.3,29.8,859.5,28.1,49.77,0.0,21.2,68.3,861.4,10.9,10.1,68.3,100.0,3317.0,3315.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.45191779640844865,False
1394803,2026-08-18T15:12:47.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.4,0.1,0.1,2.0,1.0,241.0,239.2,240.5,0.8,0.6,0.6,866.9,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3661514359160017,False
1394834,2026-08-18T15:13:02.618573+00:00,external_ems_2,bess_2,good,0.1587,normal,PCS DC current and BMS current mismatch: 29.9,2.3,5.1,3.4,29.9,0.0,1.3,1.0,227.0,225.2,227.5,41.2,44.1,39.0,859.0,33.2,49.76,0.0,21.1,67.9,862.4,3.3,2.7,67.9,100.0,3321.0,3320.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.46685810318579407,False
1394865,2026-08-18T15:13:18.618631+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.4,0.0,0.1,2.0,1.0,243.3,242.0,243.0,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.36508541123761207,False
1394927,2026-08-18T15:13:49.619188+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.4,0.0,0.1,2.0,1.0,227.3,225.8,227.8,0.8,0.6,0.6,866.9,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.37885767530767245,False
1394958,2026-08-18T15:14:04.629393+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,1.9,1.0,2.3,0.0,1.3,1.0,241.1,239.0,240.6,16.3,17.4,15.5,860.4,12.3,49.85,0.0,6.6,67.9,861.4,10.0,11.0,67.9,100.0,3321.0,3320.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4003510840917578,False
1394989,2026-08-18T15:14:20.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.4,0.0,0.1,2.0,1.0,230.8,229.2,231.3,0.8,0.6,0.6,866.9,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3746851947793516,False
1395020,2026-08-18T15:14:35.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.1,0.1,7.2,0.0,1.3,2.0,245.4,243.9,245.2,12.1,13.4,11.3,861.5,6.0,49.89,0.0,3.1,67.9,861.4,13.2,11.3,67.9,100.0,3320.0,3318.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.3993616052142235,False
1395082,2026-08-18T15:15:06.619290+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,2.3,2.4,1.9,23.2,0.0,1.3,1.0,231.1,229.3,231.6,12.2,13.7,11.3,861.6,4.9,49.92,0.0,11.0,67.9,859.7,28.1,29.1,67.9,100.0,3310.0,3309.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4437730525638087,False
1395113,2026-08-18T15:15:22.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.7,0.2,2.4,0.1,0.1,2.0,1.0,230.7,227.3,231.0,0.8,0.6,0.6,866.9,0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.38634423684915975,False
1395144,2026-08-18T15:15:37.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.9,3.3,0.9,1.9,0.0,1.3,1.0,243.3,240.4,243.0,12.1,14.6,11.3,861.2,6.1,49.87,0.0,10.0,67.9,862.1,4.2,2.9,67.9,100.0,3320.0,3319.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4057365961364652,False
1395175,2026-08-18T15:15:53.629320+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.2,0.2,2.4,0.0,0.1,2.0,1.0,243.1,238.9,242.9,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3740726827352351,False
1395237,2026-08-18T15:16:24.628931+00:00,external_ems_1,bess_1,good,0.0795,normal,PCS phase voltage imbalance high: 8.1,8.1,0.2,2.4,0.0,0.1,2.0,1.0,242.9,234.8,242.5,0.8,0.6,0.6,866.9,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.40206992629772764,False
1395268,2026-08-18T15:16:39.628772+00:00,external_ems_2,bess_2,good,0.1257,normal,PCS phase voltage imbalance high: 9.9,9.9,7.5,1.8,12.1,0.0,1.3,1.0,246.1,236.2,245.1,19.9,27.3,19.8,860.3,16.4,49.87,0.0,4.3,67.9,862.1,4.3,4.1,67.9,100.0,3320.0,3319.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4675371583215686,False
1395330,2026-08-18T15:17:10.618997+00:00,external_ems_2,bess_2,good,0.0755,normal,PCS phase voltage imbalance high: 7.7; PCS phase current imbalance high: 10.6; PCS DC current and BMS current mismatch: 22.2,7.7,10.6,2.2,22.2,0.0,1.3,1.0,231.7,224.4,232.1,33.4,40.7,30.1,859.2,30.8,49.79,0.0,18.4,67.9,861.4,8.6,8.4,67.9,100.0,3319.0,3318.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4941653558797105,False
1395392,2026-08-18T15:17:41.618567+00:00,external_ems_2,bess_2,good,0.1154,normal,PCS phase voltage imbalance high: 9.5,9.5,6.9,0.8,3.7,0.0,1.3,2.0,245.6,236.1,244.9,12.2,18.2,11.3,861.3,7.7,49.89,0.0,4.3,67.9,862.1,4.0,3.9,67.9,100.0,3318.0,3316.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4451480619173132,False
1395423,2026-08-18T15:17:57.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,5.0,0.2,2.4,0.0,0.1,1.9,1.0,226.6,221.9,226.9,0.8,0.6,0.6,866.9,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.39509674966891095,False
1395454,2026-08-18T15:18:12.618569+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,5.0,6.1,2.5,21.2,0.0,1.3,1.0,231.7,227.3,232.3,29.3,33.7,27.6,859.6,25.5,49.82,0.0,13.0,67.9,862.1,4.3,4.3,67.9,100.0,3320.0,3319.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.44400712046075774,False
1395485,2026-08-18T15:18:28.629214+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.1,0.2,2.4,0.0,0.1,1.9,1.0,231.7,228.2,232.3,0.8,0.6,0.6,866.9,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.38373659241066854,False
1395547,2026-08-18T15:18:59.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.5,0.0,0.1,1.9,1.0,227.4,225.7,227.8,0.8,0.6,0.6,867.0,0.0,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.38770406248922556,False
1395578,2026-08-18T15:19:14.629509+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,1.7,1.9,1.6,23.2,0.0,1.4,2.0,244.8,243.1,244.2,12.2,13.2,11.3,861.3,6.0,49.92,0.0,3.1,67.5,859.7,29.2,26.7,67.5,100.0,3312.0,3310.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4226283034737434,False
1395609,2026-08-18T15:19:30.618970+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.4,0.0,0.1,1.9,1.0,231.2,229.9,231.9,0.8,0.6,0.6,866.9,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.37354067540941754,False
1395640,2026-08-18T15:19:45.629176+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.1,0.3,8.9,0.0,1.4,1.0,240.5,238.9,240.1,12.2,13.4,11.3,861.4,6.0,49.87,0.0,10.0,67.5,861.1,14.9,12.9,67.5,100.0,3316.0,3315.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.3992632931736132,False
1395702,2026-08-18T15:20:16.618890+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.0,0.6,12.1,0.0,1.4,2.0,244.0,242.5,243.8,12.2,13.3,11.3,860.3,15.7,49.92,0.0,3.1,67.5,859.7,27.8,25.2,67.5,100.0,3307.0,3305.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4252237026099902,False
1395733,2026-08-18T15:20:32.628734+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.4,0.0,0.1,1.9,1.0,242.1,240.6,241.5,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3658385924857223,False
1395764,2026-08-18T15:20:47.629679+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.1,1.8,11.6,0.0,1.4,1.0,233.6,231.9,233.5,20.9,22.7,20.6,860.3,14.9,49.84,0.0,17.7,67.5,862.1,3.3,2.9,67.5,100.0,3320.0,3319.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.40020626393545805,False
1395795,2026-08-18T15:21:03.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.5,0.0,0.1,1.9,1.0,239.8,238.5,239.5,0.8,0.6,0.6,867.0,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.364436488274567,False
1395857,2026-08-18T15:21:34.628674+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.5,0.1,0.1,1.9,1.0,240.6,239.2,240.3,0.8,0.6,0.6,867.0,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.36511571505967566,False
1395888,2026-08-18T15:21:49.629153+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,2.5,1.9,13.1,0.0,1.4,1.0,231.7,229.7,232.0,21.4,23.6,21.1,860.2,16.1,49.86,0.0,8.8,67.5,862.1,3.0,2.8,67.5,100.0,3320.0,3319.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4019381148425244,False
1395919,2026-08-18T15:22:05.619077+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.5,0.3,0.1,2.0,1.0,240.3,238.8,239.8,0.8,0.6,0.6,867.0,-0.3,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3742061333379443,False
1395950,2026-08-18T15:22:20.630832+00:00,external_ems_2,bess_2,good,0.085,normal,PCS DC current and BMS current mismatch: 25.3,2.1,4.6,2.9,25.3,0.0,1.4,1.0,228.8,227.1,229.2,35.0,37.2,32.6,859.2,29.5,49.77,0.0,19.1,67.5,862.1,4.2,2.4,67.5,100.0,3320.0,3319.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4384222836526047,False
1396012,2026-08-18T15:22:51.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.0,0.7,2.9,0.0,1.4,1.0,242.9,241.4,242.7,12.2,13.3,11.3,861.4,6.3,49.92,0.0,3.1,67.5,862.1,3.4,2.8,67.5,100.0,3320.0,3319.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.3844496433480679,False
1396043,2026-08-18T15:23:07.629254+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.5,0.0,0.1,2.0,1.0,229.5,228.1,230.1,0.8,0.6,0.6,867.0,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3745553365188039,False
1396074,2026-08-18T15:23:22.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.6,1.4,8.9,0.0,1.5,1.0,239.1,237.8,239.0,16.1,17.4,15.8,860.7,11.8,49.89,0.0,5.9,67.5,862.1,2.9,2.5,67.5,100.0,3320.0,3319.0,25.4,23.9,24.4,20000.0,856.4,0,0,True,0.39611140620180574,False
1396105,2026-08-18T15:23:38.629569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.5,0.0,0.1,2.0,1.0,231.4,229.9,231.8,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.37069322864697485,False
1396167,2026-08-18T15:24:09.628768+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,2.0,1.0,225.7,225.8,226.0,0.8,0.6,0.6,867.0,0.0,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3820968027863227,False
1396198,2026-08-18T15:24:24.618622+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.2,1.3,0.0,1.4,1.0,244.2,243.9,244.1,12.1,11.1,11.2,861.5,4.3,49.93,0.0,2.2,67.5,861.7,5.6,4.9,67.5,100.0,3318.0,3317.0,25.3,23.9,24.4,20000.0,856.4,0,0,True,0.3894800867495356,False
1396229,2026-08-18T15:24:40.628873+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,2.0,1.0,243.8,243.8,243.7,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.36674019198939223,False
1396260,2026-08-18T15:24:55.618693+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.1,2.5,0.0,1.4,2.0,226.0,225.9,226.5,34.3,34.6,33.5,859.6,23.3,49.83,0.0,20.0,67.5,859.7,25.8,26.2,67.5,100.0,3315.0,3313.0,25.3,23.9,24.4,20000.0,856.4,0,0,True,0.47258480520808255,False
