id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1396322,2026-08-18T15:25:26.629357+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,1.4,18.8,0.0,1.4,2.0,243.6,243.4,243.6,12.1,11.1,11.2,861.5,5.2,49.93,0.0,4.2,67.5,860.1,24.0,22.5,67.5,100.0,3312.0,3310.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4083060573284122,False
1396384,2026-08-18T15:25:57.618572+00:00,external_ems_2,bess_2,good,0.0914,normal,PCS DC current and BMS current mismatch: 25.7,0.4,1.5,3.3,25.7,0.0,1.4,1.0,225.4,225.4,225.8,36.0,34.6,34.5,858.8,28.1,49.77,0.0,24.0,67.1,862.1,2.4,1.8,67.1,100.0,3321.0,3320.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4469651534087219,False
1396415,2026-08-18T15:26:13.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.9,1.0,245.1,245.1,245.0,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.36256723146414727,False
1396477,2026-08-18T15:26:44.629640+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.9,1.0,229.4,229.9,229.8,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.36344552794673274,False
1396508,2026-08-18T15:26:59.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.1,4.8,0.0,1.4,1.0,243.8,243.6,243.9,12.1,11.0,11.3,861.6,4.4,49.93,0.0,2.2,67.1,861.7,9.2,8.0,67.1,100.0,3321.0,3320.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.394710023911067,False
1396539,2026-08-18T15:27:15.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.1,0.1,1.9,1.0,226.0,226.3,226.6,0.8,0.6,0.6,867.0,-0.1,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3723671696657787,False
1396570,2026-08-18T15:27:30.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.4,9.1,0.0,1.4,1.0,234.1,234.3,234.6,22.2,21.7,21.9,861.5,4.7,49.82,0.0,2.2,67.1,861.1,13.8,11.4,67.1,100.0,3317.0,3316.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4161541672958675,False
1396632,2026-08-18T15:28:01.619656+00:00,external_ems_2,bess_2,good,0.0481,normal,PCS DC current and BMS current mismatch: 23.0,0.3,1.0,2.2,23.0,0.0,1.4,1.0,241.9,241.6,241.8,12.1,11.1,11.3,861.6,5.0,49.93,0.0,2.2,67.1,859.4,28.0,27.4,67.1,100.0,3312.0,3311.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4245183014704626,False
1396663,2026-08-18T15:28:17.629202+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,2.0,1.0,228.1,228.3,228.5,0.8,0.6,0.6,867.0,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3697366220026785,False
1396694,2026-08-18T15:28:32.629571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.8,2.6,0.0,1.4,2.0,243.1,242.9,243.1,12.1,11.1,11.2,861.3,4.8,49.88,0.0,7.0,67.1,862.1,2.2,1.9,67.1,100.0,3321.0,3319.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.39291403595811036,False
1396725,2026-08-18T15:28:48.619618+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,2.0,1.0,242.2,242.2,242.0,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.35822882400325423,False
1396787,2026-08-18T15:29:19.619183+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,2.0,1.0,239.8,239.6,239.7,0.8,0.6,0.6,867.0,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3588302037083855,False
1396818,2026-08-18T15:29:34.628723+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,2.0,9.7,0.0,1.4,1.0,236.2,235.7,236.1,18.1,17.2,17.6,860.4,11.8,49.86,0.0,13.2,67.1,862.4,2.1,1.5,67.1,100.0,3321.0,3319.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.40298301774264683,False
1396849,2026-08-18T15:29:50.618727+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.1,0.1,2.0,1.0,240.8,240.8,240.6,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.36029523819262915,False
1396942,2026-08-18T15:30:36.619838+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.5,2.3,0.0,1.4,1.0,242.4,241.8,242.1,12.2,11.1,11.3,861.6,4.5,49.93,0.0,2.2,67.1,862.1,2.2,1.6,67.1,100.0,3320.0,3319.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.3872349855320118,False
1396973,2026-08-18T15:30:52.629544+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.1,0.1,2.0,1.0,225.7,226.3,226.5,0.8,0.6,0.6,867.0,-0.1,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3765884701941364,False
1397004,2026-08-18T15:31:07.618618+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,1.2,18.1,0.0,1.4,2.0,241.2,240.7,240.9,14.5,13.3,13.8,860.9,8.2,49.9,0.0,2.2,67.1,859.7,26.3,26.5,67.1,100.0,3319.0,3317.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4197889996095524,False
1397035,2026-08-18T15:31:23.629513+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.9,1.0,231.2,231.3,231.2,0.8,0.6,0.6,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36323872445585764,False
1397097,2026-08-18T15:31:54.629423+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.1,1.9,1.0,227.9,228.2,228.2,0.8,0.6,0.6,867.0,-0.1,49.81,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3754557784543031,False
1397128,2026-08-18T15:32:09.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.9,14.7,0.0,1.4,3.0,232.4,232.6,232.9,17.1,16.2,16.6,860.6,12.3,49.85,0.0,14.5,67.1,859.7,27.0,27.0,67.1,100.0,3314.0,3311.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.44489734162383715,False
1397159,2026-08-18T15:32:25.633996+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.2,0.1,1.9,1.0,230.4,231.0,231.2,0.8,0.6,0.6,867.0,-0.2,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36901204841605867,False
1397190,2026-08-18T15:32:40.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,1.9,13.6,0.0,1.4,1.0,243.9,243.7,243.9,12.1,11.1,11.2,860.2,15.8,49.88,0.0,12.3,67.1,862.1,2.2,1.8,67.1,100.0,3320.0,3319.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.41433317300312095,False
1397252,2026-08-18T15:33:11.618635+00:00,external_ems_2,bess_2,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,0.6,0.9,2.3,21.5,0.0,1.4,2.0,225.1,225.4,225.7,41.5,41.9,41.0,858.8,32.4,49.76,0.0,23.9,66.7,861.1,10.9,10.2,66.7,100.0,3315.0,3313.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4552436345070136,False
1397283,2026-08-18T15:33:27.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.1,0.1,1.9,1.0,245.8,245.8,245.7,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3662400597360523,False
1397314,2026-08-18T15:33:42.629310+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,2.2,17.6,0.0,1.4,2.0,230.8,230.5,231.0,23.9,23.4,23.4,860.2,20.1,49.84,0.0,13.2,66.7,862.4,2.5,1.7,66.7,100.0,3321.0,3319.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.40889517513459683,False
1397345,2026-08-18T15:33:58.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,1.9,1.0,240.6,240.3,240.0,0.8,0.6,0.6,866.9,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3582150115330077,False
1397438,2026-08-18T15:34:44.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.8,13.5,0.0,1.4,1.0,243.7,243.4,243.6,12.1,11.1,11.3,861.5,5.0,49.92,0.0,2.2,66.7,860.7,18.5,17.1,66.7,100.0,3316.0,3315.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.3951241399601002,False
1397469,2026-08-18T15:35:00.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,1.9,1.0,231.3,231.3,231.9,0.8,0.6,0.6,866.9,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36333973362320465,False
1397500,2026-08-18T15:35:15.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.2,13.4,0.0,1.4,2.0,235.4,235.5,235.7,20.0,19.3,19.7,860.3,13.2,49.87,0.0,8.6,66.7,860.1,26.6,25.6,66.7,100.0,3310.0,3308.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4266800001385251,False
1397562,2026-08-18T15:35:46.618879+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.2,5.1,0.0,1.4,1.0,241.3,241.0,241.2,12.1,11.1,11.3,861.6,4.2,49.93,0.0,2.2,66.7,861.4,9.3,7.7,66.7,100.0,3320.0,3319.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.39008752094135746,False
1397593,2026-08-18T15:36:02.619293+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.9,1.0,225.4,225.8,226.0,0.8,0.6,0.6,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3729230550383429,False
1397624,2026-08-18T15:36:17.618582+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.3,1.1,1.7,21.2,0.0,1.4,1.0,244.9,244.6,244.9,12.1,11.0,11.3,861.4,4.7,49.92,0.0,2.2,66.7,859.7,25.9,25.8,66.7,100.0,3313.0,3312.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4117708156100893,False
1397655,2026-08-18T15:36:33.629992+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.9,1.0,242.8,242.9,242.8,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3592014315876356,False
1397717,2026-08-18T15:37:04.618554+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.9,1.0,233.0,233.1,233.1,0.8,0.6,0.6,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3630111771094152,False
1397748,2026-08-18T15:37:19.628732+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.6,1.1,2.6,0.0,1.4,1.0,224.8,225.3,225.7,33.5,32.4,31.9,859.3,23.8,49.77,0.0,20.4,66.7,860.4,21.2,17.3,66.7,100.0,3316.0,3315.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.46159873133512846,False
1397779,2026-08-18T15:37:35.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.9,1.0,241.3,241.3,241.2,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3599081783349965,False
1397810,2026-08-18T15:37:50.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.4,10.3,0.0,1.4,1.0,235.5,235.3,235.7,18.6,17.7,18.2,860.7,12.6,49.84,0.0,7.9,66.7,862.1,2.3,1.8,66.7,100.0,3320.0,3319.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.39644854178127936,False
1397872,2026-08-18T15:38:21.618586+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.3,0.9,3.1,22.8,0.0,1.4,1.0,229.3,229.4,229.6,30.6,29.8,29.7,859.0,24.9,49.78,0.0,17.0,66.7,862.1,2.1,1.8,66.7,100.0,3320.0,3319.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4344978465369051,False
1397903,2026-08-18T15:38:37.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.9,1.0,243.1,243.2,243.0,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.35771885925188124,False
1397965,2026-08-18T15:39:08.630049+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,1.9,1.0,226.5,226.9,227.3,0.8,0.6,0.6,866.9,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3684234316309966,False
1398027,2026-08-18T15:39:39.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.9,1.0,231.0,231.4,231.4,0.8,0.6,0.6,866.9,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36231418754217515,False
1398058,2026-08-18T15:39:54.618577+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.6,1.1,2.2,21.3,0.0,1.3,2.0,241.0,240.4,240.5,12.2,11.1,11.3,861.6,4.6,49.92,0.0,2.2,66.3,859.4,25.9,26.2,66.3,100.0,3309.0,3307.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.4123160003225304,False
1398089,2026-08-18T15:40:10.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,1.9,1.0,228.0,228.3,228.4,0.8,0.6,0.6,866.9,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3705339980889118,False
1398120,2026-08-18T15:40:25.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.6,2.8,0.0,1.3,2.0,243.8,243.5,243.8,12.1,11.1,11.3,861.5,5.0,49.92,0.0,2.2,66.3,862.1,2.2,1.9,66.3,100.0,3320.0,3318.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.3847603790340574,False
1398182,2026-08-18T15:40:56.618647+00:00,external_ems_2,bess_2,good,0.1154,normal,PCS DC current and BMS current mismatch: 27.2,0.5,1.7,3.1,27.2,0.0,1.3,1.0,225.2,225.2,225.7,36.5,35.9,34.8,859.0,29.3,49.81,0.0,21.6,66.3,862.1,2.1,1.8,66.3,100.0,3320.0,3319.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.43640423920716176,False
1398213,2026-08-18T15:41:12.629864+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.9,1.0,238.4,238.8,238.8,0.8,0.6,0.6,867.0,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3571685232708051,False
1398244,2026-08-18T15:41:27.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.1,3.6,0.0,1.3,1.0,233.5,233.3,233.8,12.1,11.1,11.2,861.5,9.6,49.91,0.0,9.7,66.3,861.4,6.0,5.3,66.3,100.0,3317.0,3316.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.39224619728549875,False
1398275,2026-08-18T15:41:43.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.9,1.0,240.8,240.8,240.7,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3594287100017756,False
1398337,2026-08-18T15:42:14.628930+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.5,0.0,0.1,1.9,1.0,243.1,243.1,243.1,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.35997214723922183,False
1398368,2026-08-18T15:42:29.618557+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.5,1.5,2.6,22.5,0.0,1.3,2.0,230.0,229.9,230.4,30.4,29.7,28.9,859.5,24.9,49.81,0.0,13.6,66.3,862.1,2.4,1.8,66.3,100.0,3320.0,3318.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.41274252050048676,False
1398399,2026-08-18T15:42:45.618640+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.2,0.1,1.9,1.0,233.0,233.3,233.5,0.8,0.6,0.6,867.0,-0.2,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3637441764706626,False
1398430,2026-08-18T15:43:00.619318+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.6,1.2,0.0,1.3,1.0,242.0,241.7,242.0,12.1,11.1,11.3,861.5,4.5,49.92,0.0,2.2,66.3,862.1,5.7,6.7,66.3,100.0,3320.0,3319.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.3845289017542405,False
1398492,2026-08-18T15:43:31.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.2,8.1,0.0,1.3,1.0,245.2,245.0,245.2,12.1,11.0,11.3,861.3,4.7,49.92,0.0,2.2,66.3,861.1,12.8,11.6,66.3,100.0,3317.0,3316.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.3939620545489363,False
1398523,2026-08-18T15:43:47.629348+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.9,1.0,239.0,238.8,238.8,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.35722909557864924,False
1398554,2026-08-18T15:44:02.618590+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,0.3,1.1,2.1,22.9,0.0,1.3,3.0,240.8,240.5,240.7,12.2,11.1,11.3,861.5,4.3,49.92,0.0,8.3,66.3,859.4,27.2,27.3,66.3,100.0,3310.0,3307.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.4284216236289332,False
1398585,2026-08-18T15:44:18.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.0,0.1,1.9,1.0,230.2,230.9,231.1,0.8,0.6,0.6,866.9,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36468977521909585,False
1398647,2026-08-18T15:44:49.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.2,0.1,1.9,1.0,242.5,242.2,242.1,0.8,0.6,0.6,867.0,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3612962085713195,False
1398678,2026-08-18T15:45:04.618569+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.3,0.6,1.8,20.6,0.0,1.3,2.0,224.7,224.8,225.0,42.7,43.3,42.9,859.3,33.2,49.77,0.0,21.0,66.3,861.1,12.6,10.9,66.3,100.0,3314.0,3312.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.4610898667596815,False
1398709,2026-08-18T15:45:20.618554+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.9,1.0,245.8,245.9,245.7,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36336434492504455,False
1398740,2026-08-18T15:45:35.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,1.1,8.2,0.0,1.3,1.0,237.5,237.1,237.3,16.0,14.8,15.4,861.0,10.4,49.9,0.0,2.2,66.3,862.1,2.2,1.4,66.3,100.0,3320.0,3319.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.38617939890706915,False
1398802,2026-08-18T15:46:06.629626+00:00,external_ems_2,bess_2,good,0.0497,normal,PCS DC current and BMS current mismatch: 23.1,0.5,0.9,2.5,23.1,0.0,1.3,1.0,230.5,230.4,230.9,30.3,29.7,29.4,859.6,25.2,49.78,0.0,15.5,66.3,862.1,2.1,1.5,66.3,100.0,3320.0,3319.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.413319728231275,False
1398833,2026-08-18T15:46:22.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.9,1.0,233.5,233.7,234.0,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.35901485366673613,False
1398864,2026-08-18T15:46:37.628670+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.2,0.2,0.0,1.3,1.0,241.9,241.7,241.8,12.1,11.1,11.2,861.5,4.7,49.92,0.0,2.2,66.3,861.7,4.9,4.6,66.3,100.0,3320.0,3319.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.38813268521624394,False
1398895,2026-08-18T15:46:53.629639+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.1,0.1,1.9,1.0,224.6,224.9,225.2,0.8,0.6,0.6,866.9,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3809542952098635,False
1398957,2026-08-18T15:47:24.629024+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.9,1.0,239.6,239.2,239.2,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3569393375223633,False
1399019,2026-08-18T15:47:55.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.4,0.1,0.1,1.9,1.0,243.3,243.3,243.3,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3621852534218663,False
1399050,2026-08-18T15:48:10.630058+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.3,5.4,0.0,1.3,1.0,229.1,229.2,229.6,24.0,23.3,23.5,860.0,20.3,49.83,0.0,13.5,65.9,859.7,25.7,25.6,65.9,100.0,3312.0,3311.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.4337645576580883,False
1399112,2026-08-18T15:48:41.618841+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.8,17.8,0.0,1.3,1.0,230.5,230.6,230.9,23.7,23.0,23.1,860.3,20.2,49.86,0.0,12.4,65.9,862.1,2.4,1.8,65.9,100.0,3320.0,3319.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.39398909362817935,False
1399143,2026-08-18T15:48:57.618645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.9,1.0,241.0,241.0,240.9,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3591285948845873,False
1399174,2026-08-18T15:49:12.629046+00:00,external_ems_2,bess_2,good,0.1026,normal,PCS DC current and BMS current mismatch: 26.4,0.3,1.1,2.8,26.4,0.0,1.3,1.0,224.6,224.8,224.9,41.9,42.5,41.4,858.9,31.7,49.76,0.0,21.7,65.9,861.7,5.3,4.4,65.9,100.0,3319.0,3318.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.45693097155913037,False
1399205,2026-08-18T15:49:28.629569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.1,0.1,1.9,1.0,244.5,244.6,244.5,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36344299437293454,False
1399267,2026-08-18T15:49:59.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.9,1.0,227.6,227.6,227.9,0.8,0.6,0.6,866.9,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.366205900660127,False
1399298,2026-08-18T15:50:14.630119+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,1.8,14.2,0.0,1.3,2.0,230.7,230.9,231.3,28.9,28.1,27.7,859.6,24.1,49.82,0.0,12.4,65.9,861.4,9.9,9.2,65.9,100.0,3320.0,3318.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.4102202122039793,False
1399329,2026-08-18T15:50:30.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.9,1.0,234.3,234.4,234.4,0.8,0.6,0.6,866.9,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3632283180096505,False
1399360,2026-08-18T15:50:45.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.7,9.2,0.0,1.2,1.0,242.0,241.5,241.7,12.2,11.1,11.3,861.4,5.2,49.92,0.0,2.2,65.9,860.7,14.4,12.2,65.9,100.0,3317.0,3316.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.381595351311711,False
1399422,2026-08-18T15:51:16.618572+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,0.3,1.1,1.6,23.8,0.0,1.2,1.0,244.9,244.6,244.9,12.1,11.0,11.2,861.3,4.5,49.92,0.0,2.2,65.9,859.7,28.3,26.1,65.9,100.0,3313.0,3312.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.41008647048937036,False
1399453,2026-08-18T15:51:32.619109+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.9,1.0,243.4,243.4,243.3,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36080644364951586,False
1399484,2026-08-18T15:51:47.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.8,2.4,0.0,1.2,2.0,240.8,240.3,240.4,12.1,11.1,11.2,861.3,4.6,49.87,0.0,10.3,65.9,862.1,2.2,2.0,65.9,100.0,3320.0,3318.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.388190478686418,False
1399577,2026-08-18T15:52:34.618596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.9,1.0,235.4,235.8,235.9,0.8,0.6,0.6,866.9,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.35912093329165806,False
1399608,2026-08-18T15:52:49.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,2.1,17.0,0.0,1.2,1.0,230.1,229.9,230.2,23.7,23.0,23.5,860.0,19.3,49.83,0.0,12.9,65.9,862.1,2.3,1.6,65.9,100.0,3320.0,3319.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.39962799011276634,False
1399639,2026-08-18T15:53:05.618611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.1,0.1,1.9,1.0,241.0,241.0,240.8,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3593444446461572,False
1399670,2026-08-18T15:53:20.630159+00:00,external_ems_2,bess_2,good,0.1042,normal,PCS DC current and BMS current mismatch: 26.5,0.4,1.5,3.3,26.5,0.0,1.2,1.0,227.1,226.8,227.2,35.3,34.9,33.8,858.8,28.8,49.76,0.0,20.5,65.9,862.1,2.3,1.7,65.9,100.0,3318.0,3317.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.43268196309913187,False
1399732,2026-08-18T15:53:51.628686+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.7,2.5,0.0,1.2,1.0,243.5,243.2,243.4,12.1,11.0,11.3,861.4,4.7,49.92,0.0,2.2,65.9,862.1,2.2,1.9,65.9,100.0,3320.0,3319.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3796453970915428,False
1399763,2026-08-18T15:54:07.629769+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.9,1.0,227.5,227.6,227.8,0.8,0.6,0.6,866.9,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36709014603303913,False
1399794,2026-08-18T15:54:22.619049+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.0,2.5,0.0,1.2,2.0,236.8,236.9,237.3,20.1,19.5,19.8,860.4,12.9,49.88,0.0,7.6,65.5,861.4,10.4,9.4,65.5,100.0,3318.0,3316.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3910792274545208,False
1399825,2026-08-18T15:54:38.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,1.9,1.0,229.8,230.4,230.4,0.8,0.6,0.6,866.9,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3629601087292801,False
1399887,2026-08-18T15:55:09.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.9,1.0,227.1,227.3,227.5,0.8,0.6,0.6,867.0,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.37195213035021263,False
1399918,2026-08-18T15:55:24.619361+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,1.6,19.9,0.0,1.2,2.0,244.7,244.5,244.7,12.1,11.0,11.2,861.3,4.5,49.92,0.0,2.2,65.5,859.7,24.4,25.5,65.5,100.0,3311.0,3309.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.40309877467632943,False
1399949,2026-08-18T15:55:40.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.9,1.0,243.5,243.2,243.2,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3583849374098854,False
1399980,2026-08-18T15:55:55.630682+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,2.4,15.7,0.0,1.2,2.0,227.6,227.5,227.9,24.8,24.2,24.4,859.7,17.9,49.81,0.0,16.8,65.5,862.1,2.2,1.8,65.5,100.0,3320.0,3318.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.406768484759897,False
1400073,2026-08-18T15:56:42.628702+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.4,0.0,0.1,1.9,1.0,241.0,241.0,241.0,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3593352941665332,False
1400104,2026-08-18T15:56:57.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.4,7.5,0.0,1.2,2.0,236.6,236.3,236.5,16.7,15.7,16.3,860.7,9.8,49.84,0.0,6.1,65.5,862.1,2.3,1.5,65.5,100.0,3320.0,3318.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.38831244782511515,False
1400135,2026-08-18T15:57:13.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,1.9,1.0,240.9,240.6,240.4,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.35830054711597265,False
1400197,2026-08-18T15:57:44.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.1,0.1,1.9,1.0,240.0,239.4,239.7,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3587549159418713,False
1400228,2026-08-18T15:57:59.619752+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.7,9.4,0.0,1.2,1.0,242.8,242.2,242.5,12.1,11.1,11.3,861.4,4.4,49.92,0.0,2.2,65.5,860.7,13.8,11.9,65.5,100.0,3317.0,3316.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3817939153812663,False
1400259,2026-08-18T15:58:15.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.9,1.0,225.0,225.3,225.4,0.8,0.6,0.6,866.9,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.37602829925472603,False
1400290,2026-08-18T15:58:30.629528+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.0,6.8,0.0,1.2,2.0,242.1,241.5,242.0,14.9,13.7,14.3,860.4,8.5,49.88,0.0,5.4,65.5,860.4,15.3,14.0,65.5,100.0,3317.0,3315.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3947312225255984,False
1400352,2026-08-18T15:59:01.618975+00:00,external_ems_2,bess_2,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,0.4,1.2,2.0,21.6,0.0,1.2,2.0,241.3,240.9,240.9,12.3,11.1,11.3,861.4,4.0,49.92,0.0,2.2,65.5,859.4,25.6,26.7,65.5,100.0,3314.0,3312.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.40478345731769594,False
1400383,2026-08-18T15:59:17.618685+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.9,1.0,229.1,229.3,229.4,0.8,0.6,0.6,867.0,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3682567055792898,False
1400414,2026-08-18T15:59:32.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,1.7,20.0,0.0,1.2,2.0,230.3,230.5,230.9,25.5,24.9,24.7,860.0,22.1,49.84,0.0,12.3,65.5,861.7,2.1,1.7,65.5,100.0,3320.0,3318.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3991319003276618,False
1400445,2026-08-18T15:59:48.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,1.9,1.0,241.0,240.7,240.5,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3588865336410453,False
1400507,2026-08-18T16:00:19.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,1.9,1.0,241.7,241.3,241.3,0.8,0.6,0.6,866.9,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.360106498932248,False
1400538,2026-08-18T16:00:34.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.5,12.9,0.0,1.2,2.0,230.8,231.0,231.3,23.7,23.0,23.1,859.9,19.6,49.85,0.0,9.0,65.5,861.4,6.7,7.7,65.5,100.0,3315.0,3313.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.40036314518945726,False
1400600,2026-08-18T16:01:05.629664+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,2.1,12.6,0.4,1.2,2.0,226.9,226.9,227.4,37.8,37.8,36.5,860.0,14.8,49.86,0.0,10.4,65.1,862.1,2.2,1.9,65.5,100.0,3320.0,3318.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4984696399643436,False
1400662,2026-08-18T16:01:36.619051+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,1.6,12.4,0.0,1.2,2.0,230.5,230.6,231.0,29.9,29.1,28.6,859.5,24.6,49.78,0.0,15.8,65.1,861.1,12.2,10.6,65.1,100.0,3319.0,3317.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4169310829083731,False
1400693,2026-08-18T16:01:52.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.9,1.0,231.7,231.9,232.0,0.8,0.6,0.6,866.9,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3636505271634835,False
1400724,2026-08-18T16:02:07.629055+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,1.0,17.1,0.0,1.2,2.0,240.9,240.7,240.8,12.1,11.1,11.3,861.4,4.0,49.92,0.0,2.2,65.1,860.4,21.1,19.5,65.1,100.0,3317.0,3315.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.3903849215960432,False
1400755,2026-08-18T16:02:23.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.2,0.1,1.9,1.0,225.9,226.2,226.4,0.8,0.6,0.6,867.0,-0.2,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.37936716458278563,False
1400817,2026-08-18T16:02:54.618601+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.9,1.0,243.0,242.8,243.0,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.35829437746116666,False
1400848,2026-08-18T16:03:09.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.6,0.6,1.2,0.0,1.2,3.0,225.5,225.0,226.2,31.7,31.9,30.3,859.1,27.1,49.83,0.0,21.7,65.1,859.7,25.9,24.2,65.1,100.0,3313.0,3310.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4677563978939827,False
1400879,2026-08-18T16:03:25.629719+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.4,0.0,0.1,1.9,1.0,232.2,231.3,232.9,0.8,0.6,0.6,866.9,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.36566474494774015,False
1400910,2026-08-18T16:03:40.629124+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,4.2,4.1,1.9,20.1,0.0,1.2,1.0,231.1,227.7,231.9,26.2,29.3,25.2,859.8,23.7,49.83,0.0,11.7,65.1,861.7,3.6,2.9,65.1,100.0,3319.0,3318.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4247688464580503,False
1400972,2026-08-18T16:04:11.618581+00:00,external_ems_2,bess_2,good,0.0577,normal,PCS DC current and BMS current mismatch: 23.6,4.8,5.6,2.7,23.6,0.0,1.2,1.0,228.4,224.1,228.9,39.5,42.6,37.0,858.7,31.1,49.76,0.0,20.8,65.1,861.4,7.5,6.1,65.1,100.0,3316.0,3315.0,25.4,24.2,24.5,20000.0,856.4,0,0,True,0.4674687594087842,False
1401003,2026-08-18T16:04:27.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.4,0.0,0.1,1.9,1.0,244.4,241.3,244.2,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.36521232181958757,False
1401034,2026-08-18T16:04:42.629464+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.0,3.6,0.6,3.0,0.0,1.2,2.0,243.5,239.5,243.0,12.2,14.9,11.3,861.1,6.5,49.91,0.0,3.4,65.1,861.7,3.5,3.1,65.1,100.0,3319.0,3317.0,25.4,24.2,24.5,20000.0,856.4,0,0,True,0.39797590731545746,False
1401065,2026-08-18T16:04:58.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.8,0.2,2.4,0.0,0.1,1.9,1.0,233.7,230.0,233.8,0.8,0.6,0.6,866.9,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.37090497882039414,False
1401127,2026-08-18T16:05:29.618619+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.3,0.2,2.4,0.0,0.1,1.9,1.0,232.3,228.9,233.2,0.8,0.6,0.6,866.9,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3756745563991421,False
1401158,2026-08-18T16:05:44.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.0,3.2,0.3,5.5,0.0,1.2,2.0,241.6,238.6,241.3,12.2,14.5,11.3,861.0,6.6,49.92,0.0,3.3,65.1,860.7,12.1,13.0,65.1,100.0,3319.0,3317.0,25.4,24.2,24.5,20000.0,856.4,0,0,True,0.40088720128040606,False
1401189,2026-08-18T16:06:00.618694+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,2.4,0.0,0.1,1.9,1.0,225.8,223.8,226.3,0.8,0.6,0.6,866.9,0.0,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3823775887183114,False
1401220,2026-08-18T16:06:15.618575+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,1.6,2.1,1.9,22.7,0.0,1.2,1.0,243.7,242.1,243.4,12.1,13.4,11.3,861.0,5.9,49.92,0.0,3.1,65.1,859.1,28.6,28.9,65.1,100.0,3314.0,3313.0,25.4,24.2,24.5,20000.0,856.4,0,0,True,0.43037817538140805,False
1401282,2026-08-18T16:06:46.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.9,1.1,7.7,0.0,1.2,2.0,240.9,239.5,241.1,17.8,19.3,17.4,860.3,11.3,49.92,0.0,8.6,65.1,861.4,3.6,2.9,65.1,100.0,3319.0,3317.0,25.4,24.2,24.5,20000.0,856.4,0,0,True,0.39114190910701235,False
1401313,2026-08-18T16:07:02.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.4,0.0,0.1,1.8,1.0,242.8,241.6,242.5,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3589933304471384,False
1401344,2026-08-18T16:07:17.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.1,1.9,20.0,0.0,1.3,2.0,240.6,238.8,240.1,12.2,13.4,11.3,858.8,31.6,49.87,0.0,12.8,65.1,860.7,11.6,10.9,65.1,100.0,3316.0,3314.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.43339130140537413,False
1401375,2026-08-18T16:07:33.629527+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.4,0.0,0.1,1.9,1.0,237.9,236.7,238.1,0.8,0.6,0.6,866.9,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3598514404083581,False
1401437,2026-08-18T16:08:04.629480+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.4,0.0,0.1,1.9,1.0,240.9,239.2,240.2,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3596020900431812,False
1401468,2026-08-18T16:08:19.618580+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,2.3,4.0,2.4,23.3,0.0,1.3,2.0,230.2,228.4,230.7,31.6,33.9,29.9,859.0,26.4,49.77,0.0,16.8,64.7,861.4,3.1,3.2,64.7,100.0,3319.0,3317.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.42762570786143034,False
1401499,2026-08-18T16:08:35.629146+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.4,0.1,0.1,1.9,1.0,244.1,242.7,243.5,0.8,0.6,0.6,866.9,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3618104145899972,False
1401530,2026-08-18T16:08:50.628676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.1,0.9,14.1,0.0,1.3,1.0,243.3,241.7,243.1,12.1,13.4,11.3,861.0,6.1,49.92,0.0,3.1,64.7,860.1,20.2,19.5,64.7,100.0,3314.0,3313.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.40184039289623713,False
1401592,2026-08-18T16:09:21.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,1.8,0.0,7.7,0.0,1.3,1.0,241.7,239.9,241.5,13.9,15.2,13.4,860.4,8.1,49.91,0.0,3.1,64.7,860.4,15.8,13.7,64.7,100.0,3317.0,3316.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.3976499244733411,False
1401654,2026-08-18T16:09:52.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.1,1.6,18.3,0.0,1.3,2.0,241.6,240.0,241.2,12.3,13.4,11.3,861.0,5.8,49.92,0.0,3.1,64.7,859.4,24.1,24.1,64.7,100.0,3315.0,3313.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4067669832198521,False
1401685,2026-08-18T16:10:08.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.4,0.1,0.1,1.9,1.0,226.1,224.6,226.6,0.8,0.6,0.6,866.9,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3801264478764186,False
1401747,2026-08-18T16:10:39.619484+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.4,0.2,0.1,1.9,1.0,242.8,241.5,242.5,0.8,0.6,0.6,866.9,-0.2,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.36508211312427363,False
1401778,2026-08-18T16:10:54.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.7,1.2,9.8,0.0,1.3,1.0,240.6,238.6,240.0,18.1,19.9,17.2,860.2,12.9,49.92,0.0,9.1,64.7,861.4,3.1,2.6,64.7,100.0,3317.0,3316.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.3935344243326892,False
1401809,2026-08-18T16:11:10.619809+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.9,1.0,237.9,237.5,237.9,0.8,0.6,0.6,866.9,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.36251991551318685,False
1401840,2026-08-18T16:11:25.628878+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.3,5.2,0.0,1.3,1.0,232.0,231.9,232.3,12.2,11.2,11.3,861.0,5.0,49.9,0.0,11.4,64.7,860.7,10.2,8.0,64.7,100.0,3314.0,3313.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.3873797603868447,False
1401902,2026-08-18T16:11:56.629495+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,1.8,16.3,0.0,1.3,1.0,230.7,230.8,231.2,22.7,22.2,22.3,859.9,18.5,49.85,0.0,12.7,64.7,861.7,2.2,1.6,64.7,100.0,3319.0,3318.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.39569075690933736,False
1401933,2026-08-18T16:12:12.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.9,1.0,240.9,240.8,240.7,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3581509115957198,False
1401964,2026-08-18T16:12:27.618599+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.8,1.4,2.0,20.1,0.0,1.3,1.0,230.1,230.4,230.9,32.2,31.5,30.8,859.1,25.2,49.82,0.0,14.1,64.7,861.1,5.1,5.4,64.7,100.0,3316.0,3315.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.4124953110734503,False
1401995,2026-08-18T16:12:43.619043+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.4,0.0,0.1,1.9,1.0,243.2,243.2,243.2,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.36076976130153215,False
1402057,2026-08-18T16:13:14.618775+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.9,1.0,224.5,224.8,225.0,0.8,0.6,0.6,866.9,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3770186292290875,False
1402088,2026-08-18T16:13:29.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.2,5.4,0.0,1.3,1.0,231.6,231.6,232.0,24.6,24.0,24.0,860.9,7.0,49.84,0.0,10.3,64.7,860.7,12.4,10.4,64.7,100.0,3318.0,3317.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.405630861683157,False
1402119,2026-08-18T16:13:45.629918+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.4,0.0,0.1,1.9,1.0,238.5,238.5,238.5,0.8,0.6,0.6,866.9,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.364155181065257,False
1402212,2026-08-18T16:14:31.629071+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,1.7,5.3,0.0,1.3,1.0,244.8,244.2,244.4,12.2,11.0,11.3,860.0,7.6,49.92,0.0,9.2,64.3,861.7,2.3,1.6,64.3,100.0,3318.0,3317.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.3903278931310536,False
1402243,2026-08-18T16:14:47.618879+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.9,1.0,242.2,242.2,242.1,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.36212088862408015,False
1402274,2026-08-18T16:15:02.618570+00:00,external_ems_2,bess_2,good,0.1459,normal,PCS DC current and BMS current mismatch: 29.1,0.4,2.0,2.8,29.1,0.0,1.3,1.0,225.1,225.3,225.5,40.3,40.3,38.3,858.9,31.3,49.76,0.0,22.4,64.3,861.7,2.2,1.6,64.3,100.0,3312.0,3310.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.4462455006659345,False
1402305,2026-08-18T16:15:18.619634+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.2,0.1,1.9,1.0,245.4,245.4,245.1,0.8,0.6,0.6,866.9,-0.2,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.3686751179690865,False
1402367,2026-08-18T16:15:49.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.9,1.0,242.0,241.9,241.8,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.3599728805731465,False
1402398,2026-08-18T16:16:04.618570+00:00,external_ems_2,bess_2,good,0.1074,normal,PCS DC current and BMS current mismatch: 26.7,0.5,0.5,3.5,26.7,0.0,1.3,2.0,224.9,225.1,225.4,38.3,37.9,37.8,858.2,29.2,49.76,0.0,24.5,64.3,861.7,2.5,1.6,64.3,100.0,3319.0,3317.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.4582950156590558,False
1402429,2026-08-18T16:16:20.629916+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.9,1.0,243.2,243.2,243.1,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.3625919168824591,False
1402460,2026-08-18T16:16:35.618628+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.7,2.4,0.0,1.3,1.0,244.2,243.8,244.0,12.2,11.0,11.3,861.0,4.6,49.92,0.0,2.2,64.3,861.7,2.2,1.9,64.3,100.0,3318.0,3317.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.3807395273129674,False
1402522,2026-08-18T16:17:06.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.9,16.5,0.0,1.3,2.0,243.5,242.9,243.1,12.2,11.1,11.3,861.0,4.8,49.92,0.0,2.2,64.3,860.1,21.3,17.7,64.3,100.0,3316.0,3314.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.39544851951666266,False
1402553,2026-08-18T16:17:22.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,1.9,1.0,224.8,225.0,225.3,0.8,0.6,0.6,867.0,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.38376377999749306,False
1402584,2026-08-18T16:17:37.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.2,2.3,0.0,1.3,2.0,238.1,238.1,238.3,18.2,17.5,17.8,860.2,12.8,49.84,0.0,7.0,64.3,860.4,15.1,12.7,64.3,100.0,3316.0,3314.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.40028099854068144,False
1402615,2026-08-18T16:17:53.619051+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.1,0.1,1.8,1.0,243.5,243.4,243.4,0.8,0.6,0.6,866.9,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3659562400577008,False
1402708,2026-08-18T16:18:39.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.7,12.7,0.0,1.3,2.0,234.7,234.6,235.0,19.7,19.2,19.5,860.0,15.1,49.86,0.0,12.6,64.3,861.7,2.4,1.7,64.3,100.0,3318.0,3316.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.39464887050697073,False
1402739,2026-08-18T16:18:55.629166+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.8,1.0,241.6,241.6,241.5,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.363056140845303,False
1402770,2026-08-18T16:19:10.628813+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,0.5,2.0,2.2,23.4,0.0,1.4,1.0,224.9,225.0,225.4,43.0,44.4,42.4,858.5,33.1,49.76,0.0,23.2,64.3,860.7,9.7,7.9,64.3,100.0,3316.0,3315.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4666766189194151,False
1402832,2026-08-18T16:19:41.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.2,2.7,0.0,1.4,2.0,243.7,243.3,243.6,12.1,11.7,11.3,860.5,5.2,49.92,0.0,2.5,64.3,861.7,2.5,1.9,64.3,100.0,3319.0,3317.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.38860688684641115,False
1402863,2026-08-18T16:19:57.618837+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,1.8,1.0,228.0,228.1,228.7,0.8,0.6,0.6,866.9,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3693210960209751,False
1402894,2026-08-18T16:20:12.619553+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.4,1.7,12.2,0.0,1.4,1.0,231.2,231.0,232.0,30.4,30.2,29.0,859.0,24.0,49.82,0.0,13.0,64.3,860.7,11.8,11.2,64.3,100.0,3318.0,3317.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.42653259201961696,False
1402925,2026-08-18T16:20:28.619088+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.4,0.0,0.1,1.8,1.0,235.7,234.3,235.5,0.8,0.6,0.6,866.9,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3676305841439981,False
