id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1402987,2026-08-18T16:20:59.629130+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.5,0.2,2.4,0.0,0.1,1.8,1.0,225.8,221.5,226.0,0.8,0.6,0.6,866.9,0.0,49.78,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.4006617655837956,False
1403018,2026-08-18T16:21:14.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.3,3.4,1.2,15.5,0.0,1.4,2.0,245.2,241.9,244.7,12.2,14.7,11.3,860.6,6.4,49.91,0.0,3.4,64.3,859.4,21.9,19.8,64.3,100.0,3311.0,3309.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4206886422111252,False
1403049,2026-08-18T16:21:30.619370+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.9,0.2,2.4,0.0,0.1,1.8,1.0,233.3,230.1,234.0,0.8,0.6,0.6,866.9,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.376715948625582,False
1403080,2026-08-18T16:21:45.618665+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.0,3.1,0.7,5.6,0.0,1.4,2.0,246.1,243.1,245.9,17.0,19.3,16.2,860.0,13.0,49.89,0.0,3.4,63.9,860.7,7.4,7.6,63.9,100.0,3314.0,3312.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.41366184378459686,False
1403142,2026-08-18T16:22:16.619553+00:00,external_ems_2,bess_2,good,0.2328,normal,PCS phase current imbalance high: 17.8,3.6,17.8,0.4,1.5,0.0,1.3,2.0,241.5,237.9,241.2,12.3,30.1,26.0,859.0,18.5,49.8,0.0,20.1,63.9,859.4,20.0,18.6,63.9,100.0,3310.0,3308.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.522605224409519,False
1403173,2026-08-18T16:22:32.629094+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.0,0.2,2.4,0.0,0.1,1.8,1.0,234.9,231.7,235.7,0.8,0.6,0.6,866.9,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.37474563028657437,False
1403235,2026-08-18T16:23:03.629453+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,2.4,0.0,0.1,1.8,1.0,241.4,238.8,240.8,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.36544185292991527,False
1403297,2026-08-18T16:23:34.618604+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.5,0.1,0.1,1.8,1.0,243.4,241.8,242.7,0.8,0.6,0.6,867.0,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.36447953935357524,False
1403328,2026-08-18T16:23:49.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.9,0.8,2.5,0.0,1.3,1.0,243.3,241.8,243.0,12.2,13.2,11.3,860.6,6.2,49.92,0.0,3.1,63.9,861.4,3.7,2.5,63.9,100.0,3317.0,3316.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.39079943926713595,False
1403359,2026-08-18T16:24:05.629414+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.4,0.0,0.1,1.8,1.0,228.4,227.0,229.2,0.8,0.6,0.6,866.9,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3758246521199654,False
1403390,2026-08-18T16:24:20.629060+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,1.9,1.5,9.7,0.0,1.3,2.0,236.5,235.1,236.9,19.2,20.9,19.0,859.6,13.3,49.82,0.0,9.4,63.9,861.1,3.6,3.2,63.9,100.0,3317.0,3315.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.41049599396767394,False
1403452,2026-08-18T16:24:51.618670+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.1,0.2,2.7,0.0,1.3,2.0,241.5,240.0,241.2,12.2,13.4,11.3,860.6,6.1,49.92,0.0,3.1,63.9,860.4,8.8,8.1,63.9,100.0,3316.0,3314.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.39260205354612426,False
1403483,2026-08-18T16:25:07.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.5,0.1,0.1,1.8,1.0,226.3,224.9,226.8,0.8,0.6,0.6,867.0,-0.1,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.38595698140161794,False
1403514,2026-08-18T16:25:22.618639+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.9,1.8,20.0,0.0,1.3,2.0,244.5,242.8,244.0,12.1,13.2,11.3,860.5,6.1,49.92,0.0,3.1,63.9,858.7,26.1,26.5,63.9,100.0,3309.0,3307.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.41759363949480915,False
1403545,2026-08-18T16:25:38.619526+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.5,0.0,0.1,1.8,1.0,243.4,241.9,242.9,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.36155969119107884,False
1403607,2026-08-18T16:26:09.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.5,0.1,0.1,1.8,1.0,234.6,233.2,235.1,0.8,0.6,0.6,867.0,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.36858851097249035,False
1403638,2026-08-18T16:26:24.628898+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,4.6,1.3,14.6,0.0,1.3,2.0,225.8,224.0,226.4,38.4,40.9,36.3,858.1,33.3,49.8,0.0,20.5,63.9,859.4,18.7,14.9,63.9,100.0,3311.0,3309.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4686709443773787,False
1403669,2026-08-18T16:26:40.628890+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.5,0.2,0.1,1.8,1.0,241.0,239.5,240.6,0.8,0.6,0.6,867.0,-0.2,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3654780691389423,False
1403700,2026-08-18T16:26:55.618865+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.7,2.0,9.0,0.0,1.3,1.0,237.6,236.0,237.4,16.3,17.6,15.9,859.1,12.2,49.84,0.0,6.7,63.9,861.1,3.2,2.5,63.9,100.0,3317.0,3316.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.40337525925326617,False
1403762,2026-08-18T16:27:26.618579+00:00,external_ems_2,bess_2,good,0.0834,normal,PCS DC current and BMS current mismatch: 25.2,2.1,4.6,3.0,25.2,0.0,1.3,2.0,227.9,226.3,228.4,38.2,39.8,35.2,858.1,30.6,49.78,0.0,18.7,63.9,861.1,5.4,3.8,63.9,100.0,3315.0,3313.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.45023911949595197,False
1403793,2026-08-18T16:27:42.629602+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.5,0.0,0.1,1.8,1.0,243.5,242.1,243.2,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.36155969119107884,False
1403824,2026-08-18T16:27:57.619278+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.0,0.6,2.2,0.0,1.3,2.0,242.4,240.8,242.1,12.2,13.3,11.3,860.5,6.0,49.92,0.0,3.1,63.5,861.1,3.8,2.6,63.5,100.0,3317.0,3315.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.3905641029168432,False
1403855,2026-08-18T16:28:13.618993+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.8,1.0,225.4,225.3,225.7,0.8,0.6,0.6,867.0,-0.1,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3790135581997254,False
1403917,2026-08-18T16:28:44.629538+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.8,1.0,232.5,232.7,232.5,0.8,0.6,0.7,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3699171147656373,False
1403948,2026-08-18T16:28:59.618681+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,0.3,1.0,1.6,23.3,0.0,1.3,2.0,241.1,240.8,241.1,12.1,11.1,11.2,860.7,4.2,49.92,0.0,2.2,63.5,859.1,27.5,24.6,63.5,100.0,3310.0,3308.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4115745292204093,False
1403979,2026-08-18T16:29:15.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.9,1.0,228.7,229.3,229.3,0.8,0.6,0.6,867.0,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.3699995519946977,False
1404010,2026-08-18T16:29:30.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.2,6.7,0.0,1.3,2.0,245.7,245.4,245.6,12.2,11.0,11.2,860.6,4.7,49.9,0.0,2.2,63.5,860.4,11.4,11.7,63.5,100.0,3314.0,3312.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.3950709948976365,False
1404072,2026-08-18T16:30:01.619611+00:00,external_ems_2,bess_2,good,0.0802,normal,PCS DC current and BMS current mismatch: 25.0,0.5,1.8,2.0,25.0,0.0,1.3,1.0,224.1,224.3,224.6,35.0,34.3,33.2,859.1,27.4,49.79,0.0,23.6,63.5,861.1,2.4,2.0,63.5,100.0,3314.0,3313.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4380527094501968,False
1404103,2026-08-18T16:30:17.629329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.9,1.0,242.1,241.8,242.0,0.8,0.6,0.6,867.0,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3580513719169462,False
1404134,2026-08-18T16:30:32.619323+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,0.0,8.7,0.0,1.3,2.0,243.3,242.6,242.9,12.5,11.3,11.5,860.1,5.3,49.88,0.0,8.8,63.5,860.1,14.0,12.2,63.5,100.0,3310.0,3308.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.40095134111372377,False
1404165,2026-08-18T16:30:48.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.9,1.0,240.7,240.7,240.5,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3569508170351661,False
1404227,2026-08-18T16:31:19.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.5,0.0,0.1,1.9,1.0,243.7,243.7,243.7,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3595632875786288,False
1404289,2026-08-18T16:31:50.629049+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.9,1.0,240.5,240.5,240.4,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.35826313869944654,False
1404320,2026-08-18T16:32:05.618783+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.7,2.5,0.0,1.2,2.0,243.2,242.9,243.2,12.1,11.1,11.2,860.7,4.7,49.92,0.0,2.2,63.5,861.4,2.2,1.8,63.5,100.0,3318.0,3316.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.3835455833205354,False
1404382,2026-08-18T16:32:36.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.2,12.6,0.0,1.2,2.0,232.8,232.9,233.2,26.1,25.3,25.5,859.2,21.4,49.85,0.0,9.3,63.5,860.4,8.8,7.7,63.5,100.0,3314.0,3312.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.401599160422864,False
1404413,2026-08-18T16:32:52.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.2,0.1,1.8,1.0,231.0,231.1,231.3,0.8,0.6,0.6,867.0,-0.2,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.36456713820732434,False
1404444,2026-08-18T16:33:07.629154+00:00,external_ems_2,bess_2,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,0.3,1.1,2.0,21.6,0.0,1.2,2.0,241.6,241.3,241.6,12.2,11.1,11.2,860.7,4.6,49.92,0.0,2.2,63.5,858.7,26.2,28.2,63.5,100.0,3312.0,3310.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4124832607930626,False
1404475,2026-08-18T16:33:23.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.8,1.0,224.0,224.4,224.5,0.8,0.6,0.6,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.37776217530748435,False
1404537,2026-08-18T16:33:54.629632+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.9,1.0,243.5,243.5,243.4,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3607137588279568,False
1404568,2026-08-18T16:34:09.629978+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.1,4.6,0.0,1.2,2.0,233.6,233.4,233.8,18.4,17.6,17.9,859.6,9.9,49.84,0.0,13.2,63.5,859.7,14.5,13.3,63.5,100.0,3312.0,3310.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4042452186195308,False
1404599,2026-08-18T16:34:25.628682+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.9,1.0,234.0,234.3,234.2,0.8,0.6,0.6,867.0,0.1,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3671671485921334,False
1404630,2026-08-18T16:34:40.629054+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.9,16.4,0.0,1.2,2.0,232.9,232.9,233.3,23.2,22.4,22.5,859.2,18.7,49.88,0.0,12.1,63.5,861.1,2.3,1.8,63.5,100.0,3317.0,3315.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.39694059059881415,False
1404692,2026-08-18T16:35:11.618871+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.3,0.9,1.9,20.1,0.0,1.2,2.0,225.6,225.5,225.8,39.8,39.9,39.0,858.2,31.3,49.75,0.0,22.6,63.1,860.1,11.2,10.2,63.1,100.0,3313.0,3311.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4505367746114471,False
1404723,2026-08-18T16:35:27.628993+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.9,1.0,244.8,244.9,244.8,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.36111241053844517,False
1404754,2026-08-18T16:35:42.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.1,1.3,0.0,1.2,2.0,244.1,243.8,244.0,12.2,11.0,11.2,860.6,4.9,49.92,0.0,2.2,63.1,860.7,6.2,5.4,63.1,100.0,3314.0,3312.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.3838129905062354,False
1404847,2026-08-18T16:36:29.629542+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,1.9,1.0,234.6,234.9,235.0,0.8,0.6,0.6,866.9,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36195075873788685,False
1404878,2026-08-18T16:36:44.629599+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.5,2.5,0.0,1.2,2.0,242.2,241.7,242.0,12.1,11.1,11.3,860.6,4.8,49.92,0.0,2.2,63.1,861.1,2.3,1.9,63.1,100.0,3317.0,3315.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.38110032344532047,False
1404909,2026-08-18T16:37:00.628670+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.9,1.0,223.8,224.2,224.4,0.8,0.6,0.6,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3791639769164579,False
1404940,2026-08-18T16:37:15.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.6,19.8,0.0,1.2,2.0,241.0,240.7,241.0,12.1,11.1,11.3,860.7,5.0,49.92,0.0,2.2,63.1,859.1,24.8,23.5,63.1,100.0,3310.0,3308.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.39818904024770163,False
1405002,2026-08-18T16:37:46.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.2,3.3,0.0,1.2,2.0,244.0,243.8,244.0,12.1,11.0,11.2,860.6,4.3,49.92,0.0,2.2,63.1,860.4,7.6,6.6,63.1,100.0,3313.0,3311.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.3828505696805533,False
1405033,2026-08-18T16:38:02.628668+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.5,0.0,0.1,1.8,1.0,242.6,242.6,242.6,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.35843150328033574,False
1405064,2026-08-18T16:38:17.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.1,5.8,0.0,1.2,2.0,225.4,225.5,225.8,34.5,33.8,33.4,859.2,27.8,49.83,0.0,19.1,63.1,859.1,22.0,21.3,63.1,100.0,3311.0,3309.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4510959150128476,False
1405095,2026-08-18T16:38:33.618600+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.8,1.0,240.8,240.6,240.6,0.8,0.6,0.6,867.0,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3574590867387941,False
1405157,2026-08-18T16:39:04.619075+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.8,1.0,241.1,241.2,241.1,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.35938605638511634,False
1405188,2026-08-18T16:39:19.618568+00:00,external_ems_2,bess_2,good,0.1251,normal,PCS DC current and BMS current mismatch: 27.8,0.4,1.5,3.0,27.8,0.0,1.2,2.0,226.4,226.5,226.8,38.9,39.4,37.9,858.1,30.4,49.76,0.0,20.8,63.1,861.1,2.6,2.0,63.1,100.0,3316.0,3314.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4381856934035305,False
1405219,2026-08-18T16:39:35.629542+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.8,1.0,243.7,243.7,243.6,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.358998148326351,False
1405250,2026-08-18T16:39:50.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.9,2.3,0.0,1.2,2.0,231.3,231.5,231.8,23.8,23.3,23.1,860.5,4.6,49.85,0.0,8.9,63.1,861.4,2.3,1.8,63.1,100.0,3317.0,3315.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.3973807592640888,False
1405343,2026-08-18T16:40:37.629195+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.8,1.0,243.2,243.2,243.3,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3588769023092612,False
1405374,2026-08-18T16:40:52.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.4,19.0,0.0,1.2,2.0,242.6,242.3,242.5,12.1,11.1,11.3,860.5,5.1,49.92,0.0,2.2,63.1,859.1,24.1,21.7,63.1,100.0,3311.0,3309.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.397361502982774,False
1405405,2026-08-18T16:41:08.618766+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.8,1.0,224.3,224.7,224.8,0.8,0.6,0.6,867.0,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3755207252994007,False
1405467,2026-08-18T16:41:39.629869+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.1,0.1,1.8,1.0,229.7,230.2,230.3,0.8,0.6,0.6,866.9,-0.1,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3647970647563842,False
1405498,2026-08-18T16:41:54.629810+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.1,1.3,0.0,1.2,2.0,241.1,240.8,241.0,12.1,11.1,11.3,860.6,4.9,49.92,0.0,2.2,63.1,860.7,6.2,5.4,63.1,100.0,3314.0,3312.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.38298899084934707,False
1405529,2026-08-18T16:42:10.619334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.8,1.0,227.5,227.8,227.9,0.8,0.6,0.6,867.0,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36789178119038607,False
1405560,2026-08-18T16:42:25.618565+00:00,external_ems_2,bess_2,good,0.0577,normal,PCS DC current and BMS current mismatch: 23.6,0.2,1.1,2.0,23.6,0.0,1.2,2.0,243.5,243.3,243.5,12.1,11.0,11.2,860.4,4.7,49.92,0.0,2.2,62.7,858.4,28.3,27.3,62.7,100.0,3310.0,3308.0,25.2,24.0,24.4,20000.0,856.4,0,0,True,0.41322906061424575,False
1405622,2026-08-18T16:42:56.628820+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,0.4,0.5,2.4,23.3,0.0,1.2,1.0,226.0,226.0,226.4,29.8,29.4,29.3,858.7,25.6,49.79,0.0,21.5,62.7,861.1,2.3,1.8,62.7,100.0,3315.0,3314.0,25.2,24.0,24.4,20000.0,856.4,0,0,True,0.42355513287169705,False
1405653,2026-08-18T16:43:12.618603+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.2,0.1,1.8,1.0,237.8,238.2,238.2,0.8,0.6,0.6,867.0,-0.2,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3607229949654455,False
1405684,2026-08-18T16:43:27.629059+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,0.2,3.0,0.0,1.1,2.0,230.0,230.3,230.6,24.7,24.1,24.3,859.2,20.4,49.83,0.0,11.1,62.7,859.4,17.4,14.5,62.7,100.0,3308.0,3306.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.41250309383717415,False
1405715,2026-08-18T16:43:43.629768+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.8,1.0,242.2,241.9,241.8,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3572761786045573,False
1405777,2026-08-18T16:44:14.618853+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,1.8,1.0,241.6,241.3,241.1,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.35742059286276356,False
1405808,2026-08-18T16:44:29.628691+00:00,external_ems_2,bess_2,good,0.1587,normal,PCS DC current and BMS current mismatch: 29.9,0.5,0.2,3.0,29.9,0.0,1.1,2.0,225.6,225.7,226.1,41.8,42.0,41.8,857.7,32.3,49.76,0.0,22.4,62.7,860.7,2.4,1.5,62.7,100.0,3316.0,3314.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.45493255533508764,False
1405870,2026-08-18T16:45:00.619555+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,0.3,8.1,0.0,1.1,1.0,244.5,243.8,244.0,12.2,11.0,11.2,860.4,5.0,49.92,0.0,2.2,62.7,860.1,13.1,10.6,62.7,100.0,3314.0,3313.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3852077108856727,False
1405932,2026-08-18T16:45:31.628947+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,2.2,18.4,0.0,1.1,2.0,232.7,232.9,233.3,24.3,23.8,23.7,858.9,20.5,49.84,0.0,12.0,62.7,861.1,2.1,1.6,62.7,100.0,3316.0,3314.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4020836769850616,False
1405963,2026-08-18T16:45:47.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.8,1.0,232.4,232.6,232.8,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3616521942986319,False
1405994,2026-08-18T16:46:02.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.0,13.8,0.0,1.1,2.0,241.6,241.3,241.5,12.1,11.1,11.2,860.4,4.9,49.92,0.0,2.2,62.7,859.4,18.7,20.2,62.7,100.0,3312.0,3310.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3892639252313346,False
1406025,2026-08-18T16:46:18.619735+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.8,1.0,225.3,225.5,225.7,0.8,0.6,0.6,866.9,0.0,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3750656914700173,False
1406087,2026-08-18T16:46:49.629169+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.8,1.0,243.9,243.9,243.8,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3608670691506765,False
1406118,2026-08-18T16:47:04.619804+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.9,11.7,0.0,1.1,2.0,233.9,233.4,233.8,18.9,18.2,18.4,859.3,13.0,49.85,0.0,13.4,62.7,858.4,24.7,25.8,62.7,100.0,3305.0,3303.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4207043809387053,False
1406149,2026-08-18T16:47:20.619275+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.8,1.0,232.1,232.4,232.4,0.8,0.6,0.6,867.0,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36319913930686837,False
1406180,2026-08-18T16:47:35.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.2,2.3,0.0,1.1,2.0,231.5,231.5,231.8,22.2,21.5,21.9,858.9,16.3,49.88,0.0,11.7,62.7,859.1,18.6,17.6,62.7,100.0,3308.0,3306.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.41501180779065017,False
1406242,2026-08-18T16:48:06.618583+00:00,external_ems_2,bess_2,good,0.1427,normal,PCS DC current and BMS current mismatch: 28.9,0.5,0.2,3.5,28.9,0.0,1.1,2.0,224.9,225.0,225.4,41.0,40.9,41.1,857.6,31.0,49.75,0.0,23.6,62.7,861.1,2.1,1.7,62.7,100.0,3317.0,3315.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.46661461245297975,False
1406273,2026-08-18T16:48:22.630827+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.2,0.1,1.8,1.0,244.3,244.3,244.2,0.8,0.6,0.6,867.0,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36316397609267453,False
1406304,2026-08-18T16:48:37.618577+00:00,external_ems_2,bess_2,good,0.1122,normal,PCS DC current and BMS current mismatch: 27.0,0.5,0.4,2.9,27.0,0.0,1.2,2.0,228.5,228.6,229.0,38.6,38.5,38.2,857.8,29.1,49.76,0.0,19.3,62.7,860.7,2.1,1.7,62.7,100.0,3315.0,3313.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4418843040638567,False
1406335,2026-08-18T16:48:53.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.8,1.0,243.5,243.1,243.2,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.358409622729284,False
1406397,2026-08-18T16:49:24.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.8,1.0,225.0,225.2,225.6,0.8,0.6,0.6,867.0,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.37153968714543384,False
1406428,2026-08-18T16:49:39.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.1,1.9,0.0,1.2,3.0,239.7,239.4,239.5,17.1,16.0,16.6,859.6,11.6,49.85,0.0,6.2,62.4,859.7,13.5,12.4,62.4,100.0,3313.0,3310.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4011487765696676,False
1406459,2026-08-18T16:49:55.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.5,0.1,0.1,1.8,1.0,243.5,243.5,243.5,0.8,0.6,0.6,867.0,0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3607630863694816,False
1406490,2026-08-18T16:50:10.618580+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.6,1.1,1.1,20.8,0.0,1.2,3.0,227.4,227.6,228.0,12.2,11.1,11.3,859.5,4.5,49.88,0.0,13.4,62.4,858.4,25.3,25.8,62.4,100.0,3307.0,3304.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.42984314920683114,False
1406552,2026-08-18T16:50:41.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.5,2.4,0.0,1.2,2.0,244.4,243.8,244.1,12.1,11.0,11.2,860.2,4.7,49.92,0.0,2.2,62.4,860.7,2.3,1.6,62.4,100.0,3316.0,3314.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.38024173016707513,False
1406583,2026-08-18T16:50:57.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.8,1.0,241.2,241.2,241.1,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.35760824328481566,False
1406614,2026-08-18T16:51:12.628710+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.8,16.9,0.0,1.2,3.0,225.4,225.5,225.9,42.6,43.3,41.6,857.6,32.4,49.76,0.0,21.1,62.4,859.4,15.5,13.6,62.4,100.0,3312.0,3309.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.47636005186085173,False
1406645,2026-08-18T16:51:28.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.4,0.0,0.1,1.8,1.0,244.7,244.7,244.7,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3618096680352529,False
1406707,2026-08-18T16:51:59.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.8,1.0,228.9,229.2,229.3,0.8,0.6,0.6,867.0,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3633634351727066,False
1406738,2026-08-18T16:52:14.618596+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.8,0.7,2.2,20.8,0.0,1.2,3.0,231.2,231.6,232.0,27.3,26.6,26.6,858.5,23.2,49.83,0.0,12.7,62.4,860.7,2.4,1.7,62.4,100.0,3316.0,3313.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.41429280956757436,False
1406769,2026-08-18T16:52:30.628978+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.1,0.1,1.8,1.0,235.9,236.0,236.2,0.8,0.6,0.6,866.9,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36118919643513375,False
1406800,2026-08-18T16:52:45.628673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.5,2.3,0.0,1.2,3.0,241.7,241.4,241.6,12.1,11.1,11.2,860.2,4.9,49.92,0.0,2.2,62.4,860.7,2.6,4.6,62.4,100.0,3316.0,3313.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.38056245552603263,False
1406862,2026-08-18T16:53:16.618580+00:00,external_ems_2,bess_2,good,0.0962,normal,PCS DC current and BMS current mismatch: 26.0,0.3,1.0,2.1,26.0,0.0,1.2,2.0,241.2,240.9,241.1,12.1,11.1,11.2,860.2,4.7,49.92,0.0,2.2,62.4,858.1,30.7,26.9,62.4,100.0,3308.0,3306.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4156069109362284,False
1406924,2026-08-18T16:53:47.628910+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.6,2.8,0.0,1.2,3.0,244.8,244.3,244.6,12.1,11.0,11.2,860.1,4.7,49.92,0.0,2.2,62.4,860.7,1.9,1.7,62.4,100.0,3313.0,3310.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.38295113248146734,False
1406955,2026-08-18T16:54:03.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.8,1.0,242.9,242.6,242.5,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.35660894883912214,False
1407017,2026-08-18T16:54:34.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.1,0.1,1.8,1.0,234.1,234.8,234.6,0.8,0.6,0.6,866.9,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3621939624546656,False
1407048,2026-08-18T16:54:49.629553+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.7,17.6,0.0,1.2,3.0,244.1,243.8,244.0,12.1,11.0,11.2,859.0,19.8,49.92,0.0,2.2,62.4,860.7,2.2,1.8,62.4,100.0,3316.0,3313.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.404138782804261,False
1407079,2026-08-18T16:55:05.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.5,0.0,0.1,1.8,1.0,241.1,241.1,241.1,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.35760824328481566,False
1407110,2026-08-18T16:55:20.618661+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.9,16.3,0.0,1.2,3.0,225.0,225.3,225.4,36.9,36.3,35.0,857.5,28.0,49.76,0.0,20.1,62.4,859.4,11.7,11.1,62.4,100.0,3310.0,3307.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.44277810229754566,False
1407172,2026-08-18T16:55:51.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.6,2.4,0.0,1.2,3.0,243.4,243.1,243.5,12.2,11.1,11.2,860.1,4.5,49.92,0.0,2.2,62.4,860.7,2.1,1.7,62.4,100.0,3316.0,3313.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.38474051438391177,False
1407203,2026-08-18T16:56:07.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.8,1.0,228.5,228.9,229.0,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3640405656183085,False
1407234,2026-08-18T16:56:22.618587+00:00,external_ems_2,bess_2,good,0.1187,normal,PCS DC current and BMS current mismatch: 27.4,0.5,1.2,2.9,27.4,0.0,1.2,3.0,225.8,226.0,226.3,38.2,38.3,37.1,857.8,29.6,49.77,0.0,19.4,62.0,860.7,2.2,1.9,62.0,100.0,3315.0,3312.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4458792560181938,False
1407265,2026-08-18T16:56:38.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.8,1.0,243.5,243.2,243.1,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.35784809631494185,False
1407327,2026-08-18T16:57:09.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.8,1.0,226.9,227.1,227.3,0.8,0.6,0.6,866.9,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36808960745056024,False
1407358,2026-08-18T16:57:24.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,1.3,18.8,0.0,1.2,4.0,240.8,240.2,240.6,15.1,13.9,14.5,859.4,8.9,49.86,0.0,6.1,62.0,858.1,27.7,27.4,62.0,100.0,3303.0,3299.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.43036022094794674,False
1407389,2026-08-18T16:57:40.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.8,1.0,229.9,230.5,230.5,0.8,0.6,0.6,867.0,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3619655988408048,False
1407482,2026-08-18T16:58:26.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,1.8,19.3,0.0,1.1,4.0,244.0,243.8,244.0,12.1,11.0,11.2,859.9,4.8,49.92,0.0,2.2,62.0,858.1,24.1,25.8,62.0,100.0,3303.0,3299.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.41369149830111746,False
1407513,2026-08-18T16:58:42.628727+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.8,1.0,243.1,243.1,243.0,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3605317015343034,False
1407544,2026-08-18T16:58:57.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.8,2.8,0.0,1.1,3.0,243.3,242.8,243.0,12.1,11.0,11.2,859.6,5.1,49.87,0.0,7.1,62.0,860.4,2.3,2.1,62.0,100.0,3315.0,3312.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.3879850434260535,False
1407575,2026-08-18T16:59:13.619041+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.8,1.0,238.2,238.3,238.2,0.8,0.6,0.6,867.0,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3585732841869152,False
1407637,2026-08-18T16:59:44.618833+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.2,0.1,1.8,1.0,241.2,240.9,241.0,0.8,0.6,0.6,867.0,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.35957315971750403,False
1407668,2026-08-18T16:59:59.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,1.5,11.9,0.0,1.1,3.0,233.7,233.6,234.2,20.8,21.0,20.4,858.9,14.6,49.88,0.0,5.5,62.0,860.4,2.7,1.9,62.0,100.0,3314.0,3311.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.3966141169821833,False
1407699,2026-08-18T17:00:15.618632+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.8,1.0,240.5,240.4,240.4,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3581952367839861,False
1407730,2026-08-18T17:00:30.630228+00:00,external_ems_2,bess_2,good,0.0593,normal,PCS DC current and BMS current mismatch: 23.7,0.6,2.0,2.7,23.7,0.0,1.1,3.0,229.5,229.3,229.9,32.3,32.3,30.3,857.7,26.8,49.77,0.0,17.4,62.0,860.4,3.1,2.2,62.0,100.0,3314.0,3311.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.43368236133216215,False
1407792,2026-08-18T17:01:01.618613+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,2.5,1.6,17.6,0.0,1.1,4.0,242.1,239.9,241.8,12.2,13.8,11.3,859.7,6.1,49.91,0.0,3.2,62.0,858.1,23.7,24.9,62.0,100.0,3309.0,3305.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.418131238955912,False
1407823,2026-08-18T17:01:17.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.2,0.2,2.4,0.0,0.1,1.8,1.0,226.2,222.6,226.8,0.8,0.6,0.6,866.9,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3868456079571554,False
1407854,2026-08-18T17:01:32.618766+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.4,3.0,0.4,2.9,0.0,1.1,4.0,242.4,239.0,241.8,14.7,17.0,14.0,859.0,9.7,49.89,0.0,3.4,62.0,859.4,12.6,13.1,62.0,100.0,3308.0,3304.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.4095794936609466,False
1407885,2026-08-18T17:01:48.618634+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.4,0.0,0.1,1.8,1.0,238.3,235.2,238.1,0.8,0.6,0.6,866.9,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36259439262287424,False
1407978,2026-08-18T17:02:34.629912+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.7,3.5,2.0,19.7,0.0,1.1,4.0,244.4,240.7,243.8,12.2,14.7,11.2,859.4,6.4,49.91,0.0,3.4,62.0,857.4,26.1,25.8,62.0,100.0,3299.0,3295.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.44193650267501455,False
1408009,2026-08-18T17:02:50.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.5,0.0,0.1,1.8,1.0,242.3,238.8,241.7,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3627896592271503,False
1408040,2026-08-18T17:03:05.618582+00:00,external_ems_2,bess_2,good,0.0882,normal,PCS DC current and BMS current mismatch: 25.5,4.8,5.9,2.7,25.5,0.0,1.1,4.0,226.7,222.5,227.3,35.9,38.6,32.7,857.4,29.1,49.76,0.0,24.3,61.6,860.1,3.6,3.1,61.6,100.0,3314.0,3310.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.47226817395512455,False
1408102,2026-08-18T17:03:36.619299+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,2.5,1.5,10.0,0.0,1.1,4.0,234.8,233.0,235.2,18.7,20.8,18.3,858.6,13.3,49.83,0.0,9.5,61.6,860.1,3.3,3.0,61.6,100.0,3313.0,3309.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.409971343439567,False
1408133,2026-08-18T17:03:52.619167+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.5,0.0,0.1,1.8,1.0,240.5,238.8,239.9,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3577244717360437,False
1408164,2026-08-18T17:04:07.629068+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.0,0.0,1.0,0.0,1.1,5.0,244.1,242.4,243.5,12.2,13.3,11.3,859.4,5.9,49.92,0.0,3.1,61.6,859.4,4.9,8.5,61.6,100.0,3314.0,3309.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.40693772210551477,False
1408195,2026-08-18T17:04:23.628678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.5,0.1,0.1,1.8,1.0,230.3,228.8,230.9,0.8,0.6,0.6,867.0,-0.1,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.37095095302249964,False
1408257,2026-08-18T17:04:54.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.4,0.1,0.1,1.8,1.0,229.9,228.7,230.3,0.8,0.6,0.6,866.9,-0.1,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36898078831472125,False
1408288,2026-08-18T17:05:09.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.0,0.1,7.7,0.0,1.1,5.0,241.8,240.5,241.7,12.1,13.3,11.3,859.3,5.6,49.92,0.0,3.1,61.6,859.4,13.3,11.8,61.6,100.0,3313.0,3308.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.4029910305367706,False
1408319,2026-08-18T17:05:25.629102+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.5,0.1,0.1,1.8,1.0,224.2,223.0,224.8,0.8,0.6,0.6,867.0,-0.1,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3873454447528924,False
1408350,2026-08-18T17:05:40.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.9,0.5,8.8,0.0,1.1,5.0,245.1,243.7,244.8,12.1,13.2,11.3,859.2,5.7,49.91,0.0,3.1,61.6,858.7,14.5,13.3,61.6,100.0,3309.0,3304.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.40559941832335744,False
1408412,2026-08-18T17:06:11.628944+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,1.8,2.1,2.2,22.6,0.0,1.1,4.0,240.8,239.0,240.2,12.2,13.4,11.3,859.3,5.1,49.92,0.0,7.9,61.6,857.1,27.7,27.7,61.6,100.0,3299.0,3295.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.43682049507113785,False
1408443,2026-08-18T17:06:27.629258+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.4,0.0,0.1,1.8,1.0,233.8,232.6,234.4,0.8,0.6,0.6,866.9,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.5,20000.0,855.9,0,0,True,0.36786360984707556,False
1408505,2026-08-18T17:06:58.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.5,0.0,0.1,1.8,1.0,240.9,239.7,240.6,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.5,20000.0,855.9,0,0,True,0.3584910807188523,False
1408567,2026-08-18T17:07:29.618952+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.5,0.0,0.1,1.8,1.0,244.8,243.3,244.2,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.5,20000.0,855.9,0,0,True,0.36113539207857714,False
1408598,2026-08-18T17:07:44.628661+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.9,0.9,8.4,0.0,1.2,5.0,236.8,235.6,237.0,16.3,17.8,15.9,858.5,12.6,49.89,0.0,5.7,61.6,859.4,4.2,3.0,61.6,100.0,3310.0,3305.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.39655140885947965,False
1408629,2026-08-18T17:08:00.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.4,0.0,0.1,1.8,1.0,229.6,228.1,230.1,0.8,0.6,0.6,866.9,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.5,20000.0,855.9,0,0,True,0.3725048637647604,False
1408660,2026-08-18T17:08:15.628728+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.9,1.4,7.4,0.0,1.2,5.0,240.1,238.7,239.9,15.0,16.3,14.4,858.3,10.3,49.85,0.0,6.3,61.6,859.7,2.9,2.6,61.6,100.0,3311.0,3306.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4037734908707247,False
1408722,2026-08-18T17:08:46.618825+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,1.0,5.3,0.0,1.2,5.0,233.3,233.0,233.6,23.6,23.9,23.2,857.7,18.3,49.82,0.0,11.5,61.6,858.7,13.0,11.2,61.6,100.0,3308.0,3303.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.42810989466559357,False
1408753,2026-08-18T17:09:02.619013+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.1,0.1,1.8,1.0,233.1,233.0,233.2,0.8,0.6,0.6,867.0,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.5,20000.0,855.9,0,0,True,0.3647031313777095,False
1408784,2026-08-18T17:09:17.618669+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.0,2.0,19.8,0.0,1.2,6.0,237.8,237.2,238.3,12.1,11.1,11.2,859.1,4.6,49.92,0.0,2.2,61.6,857.1,24.4,28.0,61.6,100.0,3305.0,3299.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.42947607466773063,False
1408815,2026-08-18T17:09:33.618942+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.8,1.0,228.1,228.3,228.3,0.8,0.6,0.6,866.9,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.5,20000.0,855.9,0,0,True,0.3706203638189605,False
1408877,2026-08-18T17:10:04.618937+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.4,0.0,0.1,1.7,1.0,242.7,242.7,242.7,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.36014682473319365,False
1408908,2026-08-18T17:10:19.629361+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,1.9,12.9,0.0,1.2,6.0,224.7,224.5,224.8,37.1,35.6,35.1,856.2,27.3,49.78,0.0,21.7,61.2,858.1,14.4,12.6,61.2,100.0,3308.0,3302.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.45943498014362866,False
1408939,2026-08-18T17:10:35.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.8,1.0,240.1,239.9,239.9,0.8,0.6,0.6,866.9,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3591213892249636,False
1408970,2026-08-18T17:10:50.629077+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,1.4,9.5,0.0,1.2,6.0,235.6,235.3,235.5,17.8,16.9,17.3,858.0,12.0,49.86,0.0,11.5,61.2,859.4,2.5,1.4,61.2,100.0,3312.0,3306.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4048304335923438,False
1409032,2026-08-18T17:11:21.628726+00:00,external_ems_2,bess_2,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,0.4,1.8,2.1,22.3,0.0,1.2,7.0,224.7,224.8,225.1,40.1,41.0,39.2,856.3,32.2,49.76,0.0,23.4,61.2,858.4,9.9,7.6,61.2,100.0,3308.0,3301.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.479006961492712,False
1409063,2026-08-18T17:11:37.630435+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.4,0.0,0.1,1.8,1.0,243.8,243.8,243.8,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.36010438373951853,False
1409094,2026-08-18T17:11:52.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,1.3,2.5,0.0,1.3,6.0,244.0,243.5,243.7,12.2,11.0,11.2,858.4,4.9,49.91,0.0,2.2,61.2,859.7,2.4,1.6,61.2,100.0,3312.0,3306.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.39726945701279603,False
1409125,2026-08-18T17:12:08.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.8,1.0,224.9,225.3,225.4,0.8,0.6,0.6,867.0,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3751923442711508,False
1409187,2026-08-18T17:12:39.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.1,0.1,1.8,1.0,233.2,233.2,233.4,0.8,0.6,0.6,866.9,0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.36401363135359627,False
1409218,2026-08-18T17:12:54.628676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.7,10.6,0.0,1.3,7.0,241.9,241.6,241.8,12.2,11.1,11.3,858.8,4.9,49.92,0.0,2.2,61.2,858.1,15.5,13.7,61.2,100.0,3309.0,3302.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.40962623299614426,False
1409249,2026-08-18T17:13:10.619594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,1.8,1.0,225.6,226.0,226.0,0.8,0.6,0.6,866.9,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3750239970358764,False
1409280,2026-08-18T17:13:25.618578+00:00,external_ems_2,bess_2,good,0.0834,normal,PCS DC current and BMS current mismatch: 25.2,0.3,1.1,1.9,25.2,0.0,1.3,6.0,243.6,243.4,243.7,12.2,11.1,11.3,858.6,4.7,49.92,0.0,2.2,61.2,856.7,29.9,27.0,61.2,100.0,3300.0,3294.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.4477638155523359,False
1409342,2026-08-18T17:13:56.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.3,1.9,0.0,1.3,7.0,240.7,240.4,240.5,12.1,11.1,11.3,858.8,4.3,49.89,0.0,7.0,61.2,859.1,2.4,1.9,61.2,100.0,3311.0,3304.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.4025374499536254,False
1409373,2026-08-18T17:14:12.628685+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.2,0.1,1.8,1.0,240.0,240.2,240.2,0.8,0.6,0.6,867.0,-0.2,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.36383240476368484,False
1409404,2026-08-18T17:14:27.629192+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.1,12.0,0.0,1.3,7.0,228.3,228.3,228.7,25.6,24.9,25.1,857.3,21.8,49.82,0.0,18.0,61.2,858.4,9.8,8.6,61.2,100.0,3306.0,3299.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.43597592085698256,False
1409435,2026-08-18T17:14:43.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.8,1.0,245.6,245.4,245.3,0.8,0.6,0.6,866.9,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.36222135474285505,False
1409497,2026-08-18T17:15:14.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.1,0.1,1.8,1.0,240.6,240.7,240.6,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.36046214903461704,False
1409559,2026-08-18T17:15:45.619755+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.5,0.0,0.1,1.8,1.0,242.9,242.9,242.9,0.8,0.6,0.6,867.0,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3593661894371308,False
