id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1409590,2026-08-18T17:16:00.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.6,2.3,0.0,1.2,7.0,243.7,243.4,243.6,12.1,11.0,11.2,858.5,4.7,49.92,0.0,2.2,61.2,859.1,2.4,1.9,61.2,100.0,3311.0,3304.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4007306631625364,False
1409652,2026-08-18T17:16:31.629455+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.0,3.0,0.0,1.2,7.0,235.3,235.5,235.7,20.6,20.0,20.5,857.4,13.4,49.82,0.0,9.6,60.8,858.4,10.4,9.4,60.8,100.0,3310.0,3303.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4309107192837021,False
1409683,2026-08-18T17:16:47.619056+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.8,1.0,232.5,232.8,232.8,0.8,0.6,0.6,866.9,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.36087699883231017,False
1409714,2026-08-18T17:17:02.618566+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.3,1.1,2.1,20.6,0.0,1.2,8.0,241.8,241.5,241.8,12.1,11.0,11.2,858.5,4.4,49.92,0.0,2.2,60.8,856.4,25.0,26.9,60.8,100.0,3304.0,3296.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4376372975689782,False
1409745,2026-08-18T17:17:18.629183+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.8,1.0,228.0,228.3,228.2,0.8,0.6,0.6,867.0,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.36520819147673017,False
1409807,2026-08-18T17:17:49.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.8,1.0,243.7,243.7,243.5,0.8,0.6,0.6,866.9,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3588915253646878,False
1409838,2026-08-18T17:18:04.629322+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,0.6,0.9,1.8,21.0,0.0,1.2,8.0,227.9,228.0,228.5,27.4,26.7,26.5,856.9,23.2,49.88,0.0,14.7,60.8,858.7,2.2,1.9,60.8,100.0,3310.0,3302.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4340056322532081,False
1409869,2026-08-18T17:18:20.629723+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.8,1.0,229.8,230.1,230.1,0.8,0.6,0.6,866.9,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3642966193727369,False
1409900,2026-08-18T17:18:35.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,0.6,3.0,0.0,1.2,8.0,234.2,234.0,234.6,19.4,18.7,18.9,857.1,15.4,49.86,0.0,12.8,60.8,857.7,12.4,11.5,60.8,100.0,3302.0,3294.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.42907519283804374,False
1409962,2026-08-18T17:19:06.618598+00:00,external_ems_2,bess_2,good,0.1684,normal,PCS DC current and BMS current mismatch: 30.5,0.5,0.6,3.2,30.5,0.0,1.2,8.0,225.0,225.1,225.5,42.5,42.4,41.9,855.5,32.6,49.76,0.0,22.3,60.8,858.7,2.1,1.4,60.8,100.0,3310.0,3302.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.49940611989435774,False
1409993,2026-08-18T17:19:22.618535+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.8,1.0,245.2,244.9,244.8,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.36149661191773663,False
1410024,2026-08-18T17:19:37.628663+00:00,external_ems_2,bess_2,good,0.1342,normal,BMS cell voltage spread high: 9.0; PCS DC current and BMS current mismatch: 28.0,0.4,1.4,3.0,28.0,0.0,1.2,9.0,227.2,226.9,227.3,37.4,37.5,36.1,855.7,30.1,49.78,0.0,19.2,60.8,858.7,2.1,1.9,60.8,100.0,3310.0,3301.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.47393063992960677,False
1410117,2026-08-18T17:20:24.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.1,0.1,1.8,1.0,225.3,225.8,226.0,0.8,0.6,0.6,866.9,-0.1,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.372101609224149,False
1410148,2026-08-18T17:20:39.629819+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.8,10.8,0.0,1.2,8.0,236.3,236.4,236.8,19.8,19.2,19.6,856.9,13.0,49.87,0.0,7.2,60.8,858.7,2.2,1.9,60.8,100.0,3309.0,3301.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.41502586035356653,False
1410179,2026-08-18T17:20:55.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.8,1.0,230.0,230.4,230.5,0.8,0.6,0.6,866.9,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3631507850921616,False
1410210,2026-08-18T17:21:10.629787+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.3,1.1,2.0,19.7,0.0,1.1,9.0,241.2,240.9,241.2,12.1,11.0,11.2,858.0,4.9,49.92,0.0,2.2,60.8,856.0,24.6,23.5,60.8,100.0,3301.0,3292.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.437779740634279,False
1410272,2026-08-18T17:21:41.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.1,3.2,0.0,1.1,8.0,243.7,243.4,243.7,12.0,11.0,11.2,857.8,5.0,49.92,0.0,2.2,60.8,857.7,8.2,7.5,60.8,100.0,3306.0,3298.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4126596673548654,False
1410303,2026-08-18T17:21:57.629490+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.7,1.0,243.0,242.6,242.6,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3605228661949607,False
1410334,2026-08-18T17:22:12.618573+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.6,0.7,0.5,3.3,0.0,1.1,9.0,227.7,227.9,228.3,25.1,24.4,24.4,855.9,21.2,49.81,0.0,19.0,60.8,856.4,17.9,18.5,60.8,100.0,3304.0,3295.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.47520024401575517,False
1410365,2026-08-18T17:22:28.629065+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.7,1.0,233.7,234.0,233.9,0.8,0.6,0.6,866.9,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36372564233114063,False
1410427,2026-08-18T17:22:59.618954+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.7,1.0,241.2,241.1,241.1,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3618124380388932,False
1410458,2026-08-18T17:23:14.618584+00:00,external_ems_2,bess_2,good,0.139,normal,BMS cell voltage spread high: 9.0; PCS DC current and BMS current mismatch: 28.3,0.4,1.6,3.4,28.3,0.0,1.1,9.0,225.7,225.7,226.1,41.3,41.2,39.7,855.0,30.7,49.76,0.0,23.0,60.8,858.4,2.4,1.7,60.8,100.0,3308.0,3299.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4956648649606794,False
1410489,2026-08-18T17:23:30.628751+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.7,1.0,243.8,243.9,243.8,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3632206251601664,False
1410520,2026-08-18T17:23:45.618589+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.3,1.0,0.5,2.3,0.0,1.1,9.0,243.4,243.1,243.4,12.0,11.0,11.2,857.6,4.7,49.92,0.0,2.2,60.4,858.1,2.4,2.0,60.4,100.0,3308.0,3299.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4131850992857677,False
1410613,2026-08-18T17:24:32.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.7,1.0,223.7,223.7,223.8,0.8,0.6,0.6,866.9,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.38484791112720984,False
1410644,2026-08-18T17:24:47.618583+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.3,1.0,0.2,5.6,0.0,1.1,10.0,242.4,242.3,242.6,13.1,12.1,12.4,857.3,6.5,49.88,0.0,2.2,60.4,857.1,12.1,10.8,60.4,100.0,3305.0,3295.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4344654730857841,False
1410675,2026-08-18T17:25:03.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,1.7,1.0,232.4,232.9,232.9,0.8,0.6,0.6,866.9,-0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36567536285829855,False
1410737,2026-08-18T17:25:34.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.1,0.1,1.7,1.0,228.2,228.4,228.5,0.8,0.6,0.6,866.9,-0.1,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.37071601209479715,False
1410768,2026-08-18T17:25:49.630113+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.6,1.0,0.8,1.8,0.0,1.1,10.0,243.8,243.2,243.5,12.0,11.0,11.2,857.3,4.1,49.92,0.0,4.5,60.4,858.1,2.3,1.8,60.4,100.0,3307.0,3297.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.41992584693315715,False
1410799,2026-08-18T17:26:05.619347+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.7,1.0,242.1,242.1,242.0,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3620784496675338,False
1410830,2026-08-18T17:26:20.629987+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.6,0.9,1.0,13.9,0.0,1.1,10.0,225.3,225.4,225.9,41.3,41.3,40.4,855.0,30.2,49.79,0.0,22.3,60.4,856.0,16.3,14.9,60.4,100.0,3302.0,3292.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.5030187858498322,False
1410892,2026-08-18T17:26:51.618573+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.4,0.9,0.6,2.7,0.0,1.1,9.0,237.7,237.6,238.0,25.3,25.1,24.4,857.1,4.9,49.92,0.0,2.5,60.4,857.7,2.2,1.9,60.4,100.0,3306.0,3297.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.430109722600383,False
1410923,2026-08-18T17:27:07.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.4,0.0,0.1,1.7,1.0,227.0,227.1,228.0,0.8,0.6,0.6,866.9,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3705284809687529,False
1410954,2026-08-18T17:27:22.618577+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,1.7,2.0,1.6,15.4,0.0,1.1,10.0,235.4,234.1,235.8,22.7,24.3,22.3,855.8,18.3,49.86,0.0,7.8,60.4,857.4,2.9,2.4,60.4,100.0,3307.0,3297.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.44518937064677755,False
1410985,2026-08-18T17:27:38.629416+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.2,2.4,0.2,0.1,1.7,1.0,242.9,240.6,242.7,0.8,0.6,0.6,866.9,-0.2,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36855772393350184,False
1411047,2026-08-18T17:28:09.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.5,0.2,2.4,0.0,0.1,1.8,1.0,225.0,220.8,225.3,0.8,0.6,0.6,866.9,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.40244926161398276,False
1411078,2026-08-18T17:28:24.619885+00:00,external_ems_2,bess_2,good,0.1845,normal,BMS cell voltage spread high: 10.0; PCS DC current and BMS current mismatch: 21.2,3.3,3.3,1.9,21.2,0.0,1.1,10.0,244.3,241.0,243.8,12.1,14.5,11.2,856.6,6.6,49.91,0.0,3.4,60.4,854.7,27.8,27.3,60.4,100.0,3294.0,3284.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4811049205585339,False
1411140,2026-08-18T17:28:55.618572+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,3.1,3.3,0.9,0.5,0.0,1.1,10.0,243.2,240.1,243.1,12.7,15.1,11.8,855.8,7.0,49.91,0.0,8.1,60.4,856.7,6.5,6.5,60.4,100.0,3302.0,3292.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.44761742919151914,False
1411202,2026-08-18T17:29:26.618634+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,4.8,6.1,1.4,10.4,0.0,1.1,10.0,227.5,223.3,228.1,38.6,41.5,35.4,854.0,31.6,49.77,0.0,23.9,60.4,855.4,21.2,16.9,60.4,100.0,3295.0,3285.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.5474008050731033,False
1411233,2026-08-18T17:29:42.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.2,0.2,2.4,0.0,0.1,1.8,1.0,232.8,229.3,233.5,0.8,0.6,0.6,866.9,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.37994205032205913,False
1411264,2026-08-18T17:29:57.618580+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,3.0,2.9,1.4,11.4,0.0,1.1,10.0,234.3,232.3,235.3,19.7,22.3,19.4,855.3,14.8,49.85,0.0,11.3,60.4,856.7,3.4,2.6,60.4,100.0,3305.0,3295.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4477695561149518,False
1411295,2026-08-18T17:30:13.630266+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.5,0.0,0.1,1.8,1.0,241.5,239.7,240.9,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3616369374207138,False
1411357,2026-08-18T17:30:44.629017+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.5,0.1,0.1,1.8,1.0,245.2,244.2,244.9,0.8,0.6,0.6,867.0,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3644481337297554,False
1411388,2026-08-18T17:30:59.618582+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,2.2,1.8,0.8,7.1,0.0,1.1,10.0,240.2,238.0,239.5,15.0,16.2,14.4,855.9,10.1,49.91,0.0,3.1,60.0,856.7,3.0,2.3,60.0,100.0,3304.0,3294.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4281279970777525,False
1411419,2026-08-18T17:31:15.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.5,0.0,0.1,1.8,1.0,239.8,238.4,239.6,0.8,0.6,0.6,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.36350486525373427,False
1411450,2026-08-18T17:31:30.618573+00:00,external_ems_2,bess_2,good,0.0936,normal,BMS cell voltage spread high: 9.0; PCS DC current and BMS current mismatch: 21.9,2.0,3.7,2.3,21.9,0.0,1.1,9.0,231.2,229.8,231.8,29.4,31.2,27.5,854.4,24.8,49.82,0.0,15.0,60.0,856.7,2.9,2.9,60.0,100.0,3303.0,3294.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.46179355844472375,False
1411512,2026-08-18T17:32:01.618928+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,1.4,2.0,2.0,19.3,0.0,1.1,10.0,241.5,240.1,241.3,12.1,13.2,11.2,856.0,6.1,49.92,0.0,3.1,60.0,854.0,25.4,29.2,60.0,100.0,3298.0,3288.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4617844210904211,False
1411543,2026-08-18T17:32:17.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.4,0.0,0.1,1.8,1.0,224.5,222.9,224.7,0.8,0.6,0.6,866.9,0.0,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.393259440535094,False
1411574,2026-08-18T17:32:32.619080+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,1.3,1.9,1.4,18.5,0.0,1.1,10.0,245.6,244.3,245.3,12.0,13.1,11.2,855.8,5.8,49.92,0.0,3.1,60.0,854.4,24.3,25.7,60.0,100.0,3291.0,3281.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4649996657914533,False
1411605,2026-08-18T17:32:48.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.5,0.2,0.1,1.8,1.0,239.7,237.9,239.2,0.8,0.6,0.6,867.0,-0.2,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.36643017450217913,False
1411667,2026-08-18T17:33:19.629174+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.5,0.0,0.1,1.8,1.0,231.7,230.2,232.1,0.8,0.6,0.6,867.0,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3704186909169443,False
1411698,2026-08-18T17:33:34.618985+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,1.8,2.1,0.7,1.0,0.0,1.1,10.0,232.6,231.3,233.1,20.2,22.1,20.0,855.7,14.5,49.91,0.0,11.1,60.0,855.0,15.5,15.3,60.0,100.0,3295.0,3285.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4661367167835876,False
1411729,2026-08-18T17:33:50.628905+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.5,0.0,0.1,1.8,1.0,241.9,240.5,241.6,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.36091745888593013,False
1411760,2026-08-18T17:34:05.618575+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,2.1,2.4,1.8,16.7,0.0,1.1,10.0,231.1,229.6,231.7,24.2,26.1,23.7,854.6,19.5,49.84,0.0,13.7,60.0,856.4,2.8,3.0,60.0,100.0,3302.0,3292.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.45101836640152787,False
1411822,2026-08-18T17:34:36.629262+00:00,external_ems_2,bess_2,good,0.1886,normal,BMS cell voltage spread high: 10.0; PCS DC current and BMS current mismatch: 25.2,1.8,3.9,2.3,25.2,0.0,1.1,10.0,226.0,224.2,226.0,41.3,43.5,39.6,853.1,35.5,49.75,0.0,21.6,60.0,855.4,10.3,2.9,60.0,100.0,3296.0,3286.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.5200513784036493,False
1411853,2026-08-18T17:34:52.618838+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.5,0.1,0.1,1.7,1.0,244.1,243.0,243.8,0.8,0.6,0.6,867.0,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36312273293726866,False
1411884,2026-08-18T17:35:07.629923+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,1.3,0.9,0.9,11.2,0.0,1.1,10.0,243.3,242.0,242.9,12.1,11.8,11.2,855.6,5.4,49.92,0.0,2.7,60.0,854.7,16.6,15.4,60.0,100.0,3297.0,3287.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.43687992281101756,False
1411915,2026-08-18T17:35:23.619093+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.1,0.1,1.7,1.0,227.4,227.2,227.3,0.8,0.6,0.6,867.0,-0.1,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.37131568183921826,False
1411977,2026-08-18T17:35:54.628775+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.2,0.1,1.7,1.0,231.1,231.4,231.5,0.8,0.6,0.6,867.0,-0.2,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36800927771868946,False
1412008,2026-08-18T17:36:09.618576+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.5,1.1,1.1,16.9,0.0,1.1,9.0,241.9,241.4,241.6,12.1,11.0,11.2,855.5,4.6,49.92,0.0,2.2,60.0,854.4,21.5,21.5,60.0,100.0,3294.0,3285.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.43248730467799545,False
1412039,2026-08-18T17:36:25.629992+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.7,1.0,227.0,227.3,227.4,0.8,0.6,0.7,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.37991897497030597,False
1412070,2026-08-18T17:36:40.618578+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.3,1.0,0.7,8.2,0.0,1.1,9.0,244.6,244.3,244.5,12.0,11.0,11.2,855.4,4.5,49.92,0.0,2.3,60.0,854.7,12.7,10.8,60.0,100.0,3295.0,3286.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.42347235338083516,False
1412132,2026-08-18T17:37:11.618576+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,1.3,0.4,0.8,1.6,0.0,1.1,10.0,238.0,237.1,238.4,20.0,19.6,19.6,854.8,16.0,49.86,0.0,11.9,59.6,854.0,17.6,16.9,59.6,100.0,3296.0,3286.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4649551020997951,False
1412194,2026-08-18T17:37:42.629080+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.5,0.7,1.4,11.7,0.0,1.1,9.0,232.5,232.5,233.0,21.7,21.0,21.4,854.3,14.0,49.89,0.0,11.0,59.6,855.7,2.3,1.8,59.6,100.0,3300.0,3291.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4242568096944031,False
1412225,2026-08-18T17:37:58.619083+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.8,1.0,240.9,241.0,241.0,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.35786185205549076,False
1412287,2026-08-18T17:38:29.619355+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.8,1.0,244.6,244.4,244.3,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.35980808388603436,False
1412318,2026-08-18T17:38:44.629353+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.5,1.0,0.6,3.2,0.0,1.1,9.0,241.5,241.0,241.3,12.5,11.5,11.8,855.1,5.4,49.87,0.0,2.2,59.6,855.7,2.2,2.0,59.6,100.0,3300.0,3291.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4169093493626018,False
1412349,2026-08-18T17:39:00.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.8,1.0,227.6,228.0,228.1,0.8,0.6,0.6,867.0,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3645707710309841,False
1412380,2026-08-18T17:39:15.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.0,0.7,10.0,0.0,1.1,8.0,243.3,243.2,243.3,12.0,11.0,11.2,855.1,4.6,49.92,0.0,2.2,59.6,854.4,14.6,13.6,59.6,100.0,3299.0,3291.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.41105207904147034,False
1412442,2026-08-18T17:39:46.618575+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.4,1.0,2.3,19.6,0.0,1.1,9.0,237.7,237.7,238.1,26.0,25.0,25.0,853.4,21.7,49.83,0.0,9.4,59.6,855.7,2.1,1.7,59.6,100.0,3299.0,3290.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4463707730354463,False
1412473,2026-08-18T17:40:02.628912+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.7,1.0,236.2,236.6,236.5,0.8,0.6,0.6,867.0,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.36260825515603257,False
1412504,2026-08-18T17:40:17.618619+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.6,1.1,2.0,20.1,0.0,1.1,8.0,241.8,241.2,241.5,12.1,11.0,11.2,855.0,4.8,49.92,0.0,2.2,59.6,853.0,24.9,25.6,59.6,100.0,3290.0,3282.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4332154073837607,False
1412535,2026-08-18T17:40:33.628923+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.7,1.0,227.1,227.2,227.2,0.8,0.6,0.6,867.0,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.36930715748715043,False
1412597,2026-08-18T17:41:04.629178+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.5,0.0,0.1,1.7,1.0,242.4,242.4,242.4,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.35783020219940426,False
1412628,2026-08-18T17:41:19.629428+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.2,10.3,0.0,1.1,8.0,231.1,231.2,231.7,18.4,17.4,18.0,854.2,12.4,49.85,0.0,13.1,59.6,853.0,22.7,22.5,59.6,100.0,3288.0,3280.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.45458506731452014,False
1412659,2026-08-18T17:41:35.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,1.8,1.0,241.3,240.8,240.9,0.8,0.6,0.6,867.0,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.5,20000.0,855.9,0,0,True,0.3593398911091443,False
1412752,2026-08-18T17:42:21.629513+00:00,external_ems_2,bess_2,good,0.2357,normal,PCS DC current and BMS current mismatch: 34.7,0.5,1.9,3.1,34.7,0.0,1.1,8.0,225.7,225.8,226.2,43.5,44.5,42.6,852.3,37.2,49.76,0.0,22.2,59.6,855.4,2.5,1.8,59.6,100.0,3297.0,3289.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.5126636669723775,False
1412783,2026-08-18T17:42:37.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.8,1.0,245.6,245.7,245.4,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3608515318709128,False
1412814,2026-08-18T17:42:52.618640+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.4,2.2,0.0,1.1,7.0,244.0,243.7,244.0,12.0,11.0,11.1,854.6,4.4,49.92,0.0,2.2,59.6,855.0,2.2,1.6,59.6,100.0,3295.0,3288.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4014823856429755,False
1412845,2026-08-18T17:43:08.630065+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.8,1.0,225.3,225.4,225.7,0.8,0.6,0.6,867.0,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36940131577010854,False
1412907,2026-08-18T17:43:39.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.5,0.0,0.1,1.8,1.0,236.0,236.0,236.0,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3619225620019765,False
1412938,2026-08-18T17:43:54.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.6,7.0,0.0,1.0,8.0,241.5,241.4,241.6,12.1,11.0,11.2,854.6,4.4,49.92,0.0,2.2,59.2,854.0,11.4,10.2,59.2,100.0,3294.0,3286.0,25.1,24.1,24.3,20000.0,856.4,0,0,True,0.4043851186124238,False
1412969,2026-08-18T17:44:10.629969+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.8,1.0,227.1,227.0,227.0,0.8,0.6,0.6,867.0,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3710308220572947,False
1413000,2026-08-18T17:44:25.618572+00:00,external_ems_2,bess_2,good,0.0802,normal,PCS DC current and BMS current mismatch: 25.0,0.3,1.1,2.2,25.0,0.0,1.0,8.0,241.1,240.8,241.1,12.1,11.0,11.2,854.6,4.8,49.92,0.0,2.2,59.2,852.4,29.8,28.3,59.2,100.0,3285.0,3277.0,25.1,24.1,24.3,20000.0,856.4,0,0,True,0.45534831317918134,False
1413062,2026-08-18T17:44:56.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.0,0.6,2.6,0.0,1.0,7.0,244.3,244.2,244.3,12.0,11.0,11.2,854.4,4.8,49.92,0.0,2.2,59.2,855.0,2.2,1.9,59.2,100.0,3296.0,3289.0,25.1,24.1,24.3,20000.0,856.4,0,0,True,0.40507559301597823,False
1413093,2026-08-18T17:45:12.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.7,1.0,243.3,243.3,243.2,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3582120291195083,False
1413124,2026-08-18T17:45:27.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.6,6.5,0.0,1.0,7.0,225.1,225.4,225.8,29.1,28.1,28.4,852.4,24.3,49.79,0.0,18.6,59.2,853.0,17.8,16.3,59.2,100.0,3290.0,3283.0,25.1,24.1,24.3,20000.0,856.4,0,0,True,0.4703831824902504,False
1413155,2026-08-18T17:45:43.619318+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.7,1.0,237.2,237.3,237.5,0.8,0.6,0.6,867.0,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36167032045429937,False
1413248,2026-08-18T17:46:29.618585+00:00,external_ems_2,bess_2,good,0.1571,normal,PCS DC current and BMS current mismatch: 29.8,0.3,1.3,3.2,29.8,0.0,1.0,7.0,225.9,225.7,226.0,41.9,40.7,40.6,851.5,32.2,49.76,0.0,21.5,59.2,854.7,2.4,1.6,59.2,100.0,3295.0,3288.0,25.1,24.1,24.3,20000.0,856.4,0,0,True,0.4849269878291335,False
1413279,2026-08-18T17:46:45.629024+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.7,1.0,244.4,244.4,244.3,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3598750263253257,False
1413310,2026-08-18T17:47:00.619249+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,1.2,16.2,0.0,1.0,6.0,243.1,243.0,243.2,12.1,11.0,11.2,854.2,4.5,49.92,0.0,2.2,59.2,853.0,20.7,19.4,59.2,100.0,3291.0,3285.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.41508332829159156,False
1413372,2026-08-18T17:47:31.629408+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,0.6,3.8,0.0,1.0,6.0,238.8,238.7,238.9,18.2,17.4,17.7,852.8,12.2,49.84,0.0,7.9,59.2,853.4,16.0,14.1,59.2,100.0,3295.0,3289.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.41532056330099265,False
1413403,2026-08-18T17:47:47.628981+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.7,1.0,230.1,230.7,230.7,0.8,0.6,0.6,867.0,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36131129106132165,False
1413434,2026-08-18T17:48:02.619742+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.2,2.3,0.0,1.0,7.0,241.5,241.3,241.6,12.1,11.0,11.2,854.2,4.7,49.92,0.0,2.2,59.2,854.4,7.0,6.3,59.2,100.0,3294.0,3287.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3994207282691941,False
1413465,2026-08-18T17:48:18.629663+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.0,0.1,1.7,1.0,229.2,229.8,230.0,0.8,0.6,0.6,867.0,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36334132145614795,False
1413527,2026-08-18T17:48:49.619823+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.7,1.0,243.4,243.2,243.1,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35793437993568983,False
1413558,2026-08-18T17:49:04.618665+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,0.6,1.2,1.7,22.4,0.0,1.0,6.0,226.7,226.8,227.3,29.3,28.6,28.1,853.0,24.8,49.84,0.0,19.0,59.2,854.7,2.4,1.6,59.2,100.0,3294.0,3288.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.431854776752459,False
1413589,2026-08-18T17:49:20.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.2,0.1,1.7,1.0,235.4,235.9,235.8,0.8,0.6,0.6,866.9,-0.2,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36536298916595794,False
1413620,2026-08-18T17:49:35.618953+00:00,external_ems_2,bess_2,good,0.0625,normal,PCS DC current and BMS current mismatch: 23.9,0.5,1.8,2.5,23.9,0.0,1.0,5.0,225.0,224.8,225.3,40.9,41.8,40.0,851.5,29.2,49.79,0.0,22.1,59.2,854.0,5.3,5.2,59.2,100.0,3289.0,3284.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.46493934215607524,False
1413682,2026-08-18T17:50:06.619522+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.8,3.2,0.0,1.0,6.0,242.6,242.4,242.6,12.0,11.0,11.2,853.9,5.3,49.92,0.0,2.2,59.2,854.7,2.1,2.0,59.2,100.0,3294.0,3288.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.39398745953715997,False
1413713,2026-08-18T17:50:22.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.1,0.1,1.7,1.0,226.2,226.8,227.0,0.8,0.6,0.6,867.0,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36761269435269656,False
1413775,2026-08-18T17:50:53.619466+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.7,1.0,231.1,231.1,231.3,0.8,0.6,0.6,866.9,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3619981259738202,False
1413837,2026-08-18T17:51:24.618712+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.7,1.0,225.7,225.9,226.1,0.8,0.6,0.6,867.0,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3702408923167884,False
1413868,2026-08-18T17:51:39.618609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.4,7.0,0.0,1.0,6.0,239.8,239.9,240.0,16.8,15.8,16.2,853.8,4.8,49.9,0.0,2.7,58.9,853.4,11.8,11.7,58.9,100.0,3289.0,3283.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.40326345158671806,False
1413899,2026-08-18T17:51:55.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.4,0.1,0.1,1.7,1.0,242.7,242.8,242.8,0.9,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37361270836526905,False
1413930,2026-08-18T17:52:10.628976+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,2.5,18.5,0.0,1.0,5.0,227.3,227.2,227.7,24.6,23.9,24.0,851.9,20.5,49.81,0.0,18.8,58.9,854.4,2.0,1.7,58.9,100.0,3287.0,3282.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4350721691005808,False
1413992,2026-08-18T17:52:41.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,1.0,11.5,0.0,1.0,5.0,243.2,243.0,243.2,12.1,11.0,11.1,853.7,4.9,49.92,0.0,2.2,58.9,852.7,16.4,17.4,58.9,100.0,3287.0,3282.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.40328463899931144,False
1414023,2026-08-18T17:52:57.618765+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.5,0.0,0.1,1.7,1.0,241.2,241.2,241.2,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3566735865558894,False
1414054,2026-08-18T17:53:12.629828+00:00,external_ems_2,bess_2,good,0.109,normal,PCS DC current and BMS current mismatch: 26.8,0.9,1.1,3.2,26.8,0.0,1.0,5.0,225.6,225.9,226.5,32.8,32.4,31.7,851.2,29.2,49.78,0.0,21.4,58.9,854.4,2.4,1.8,58.9,100.0,3292.0,3287.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.45911123113531327,False
1414085,2026-08-18T17:53:28.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.7,1.0,243.9,244.0,243.9,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3597896564168039,False
1414147,2026-08-18T17:53:59.628684+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,1.7,1.0,230.8,230.7,231.2,0.8,0.6,0.6,866.9,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36279876632004304,False
1414178,2026-08-18T17:54:14.618604+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.1,3.1,0.0,1.0,4.0,242.6,242.3,242.6,12.1,11.0,11.2,853.6,5.1,49.92,0.0,2.2,58.9,853.7,8.2,7.9,58.9,100.0,3292.0,3288.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3859372032792077,False
1414209,2026-08-18T17:54:30.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.7,1.0,240.5,240.5,240.6,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3582934244641745,False
1414240,2026-08-18T17:54:45.630099+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,2.5,19.8,0.0,1.0,4.0,231.5,231.6,231.9,27.0,25.9,26.0,851.5,21.9,49.79,0.0,14.2,58.9,854.0,2.1,2.0,58.9,100.0,3291.0,3287.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.42313372931852017,False
1414302,2026-08-18T17:55:16.618818+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.6,17.9,0.0,1.0,4.0,242.4,241.9,242.2,12.0,11.0,11.2,853.6,4.7,49.92,0.0,2.2,58.9,852.0,22.6,22.2,58.9,100.0,3288.0,3284.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.40479054324313296,False
1414333,2026-08-18T17:55:32.618632+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.2,0.1,1.7,1.0,227.9,228.1,228.2,0.8,0.6,0.6,866.9,-0.2,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37054915650256737,False
1414364,2026-08-18T17:55:47.629085+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,1.0,0.8,12.6,0.0,1.0,5.0,245.7,243.3,243.5,12.0,11.0,11.2,853.5,4.8,49.92,0.0,2.2,58.9,852.7,17.4,14.5,58.9,100.0,3287.0,3282.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.41252280396879276,False
1414395,2026-08-18T17:56:03.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.5,0.0,0.1,1.7,1.0,242.1,242.1,242.1,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35739080191671213,False
1414457,2026-08-18T17:56:34.618624+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.7,1.0,229.1,229.4,229.6,0.8,0.6,0.6,867.0,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3644414973631812,False
1414488,2026-08-18T17:56:49.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.8,17.1,0.0,1.0,4.0,231.0,231.2,231.5,23.3,22.7,22.7,851.9,19.2,49.84,0.0,8.9,58.9,853.7,2.1,1.8,58.9,100.0,3291.0,3287.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.40705590196249025,False
1414519,2026-08-18T17:57:05.618674+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.7,1.0,241.0,240.6,240.7,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3558207788691752,False
1414550,2026-08-18T17:57:20.629645+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,1.8,18.7,0.0,1.0,4.0,227.2,226.9,227.3,36.5,36.7,35.3,851.2,29.4,49.78,0.0,20.2,58.9,853.0,10.7,8.8,58.9,100.0,3288.0,3284.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.44333365828777455,False
1414612,2026-08-18T17:57:51.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,1.3,10.1,0.4,1.1,4.0,241.7,241.6,241.7,20.1,19.7,19.7,852.4,15.4,49.87,0.0,4.5,58.5,853.7,5.3,3.1,58.9,100.0,3288.0,3284.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.47490194066146013,False
1414643,2026-08-18T17:58:07.619231+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.7,1.0,240.5,240.5,240.6,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3582934244641745,False
1414674,2026-08-18T17:58:22.619038+00:00,external_ems_2,bess_2,good,0.077,normal,PCS DC current and BMS current mismatch: 24.8,0.4,1.9,2.8,24.8,0.0,1.1,4.0,228.8,228.7,229.1,33.3,32.9,31.4,851.2,27.1,49.8,0.0,16.0,58.5,854.0,2.3,1.8,58.5,100.0,3291.0,3287.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.43860837175556766,False
1414705,2026-08-18T17:58:38.630610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.7,1.0,238.0,237.8,238.1,0.8,0.6,0.6,867.0,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3566382922991442,False
1414767,2026-08-18T17:59:09.618812+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.7,1.0,225.0,225.2,225.5,0.8,0.6,0.6,866.9,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37325124090365225,False
1414829,2026-08-18T17:59:40.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.7,1.0,225.0,225.5,225.4,0.8,0.6,0.6,866.9,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3746229302640018,False
1414860,2026-08-18T17:59:55.619030+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.5,2.7,0.0,1.1,3.0,244.4,244.2,244.3,12.0,11.0,11.1,853.2,5.0,49.92,0.0,2.3,58.5,853.7,2.3,1.8,58.5,100.0,3289.0,3286.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3825097980674377,False
1414922,2026-08-18T18:00:26.630060+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,1.9,17.3,0.0,1.1,3.0,224.8,225.0,225.5,39.3,39.2,38.2,850.8,29.7,49.76,0.0,21.7,58.5,852.7,12.4,9.5,58.5,100.0,3284.0,3281.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4565372444743988,False
1414953,2026-08-18T18:00:42.629765+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.7,1.0,245.7,245.8,245.4,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3609219718925958,False
1414984,2026-08-18T18:00:57.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.0,7.2,0.0,1.1,4.0,238.2,237.9,238.1,15.7,14.6,15.0,852.7,9.6,49.91,0.0,2.3,58.5,853.7,2.4,1.6,58.5,100.0,3290.0,3286.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3851624056384502,False
1415015,2026-08-18T18:01:13.619043+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.7,1.0,240.4,240.5,240.4,0.8,0.6,0.6,866.9,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.358922736607502,False
1415077,2026-08-18T18:01:44.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.1,0.1,1.7,1.0,232.6,232.8,233.2,0.8,0.6,0.6,866.9,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3618552585999396,False
1415108,2026-08-18T18:01:59.629392+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.8,11.0,0.0,1.1,3.0,241.9,241.4,241.7,12.0,11.0,11.2,853.2,4.1,49.92,0.0,2.2,58.5,852.4,15.1,13.5,58.5,100.0,3285.0,3282.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.38258996370574144,False
1415139,2026-08-18T18:02:15.628743+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.7,1.0,225.0,225.1,225.1,0.8,0.6,0.6,866.9,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3777237437351244,False
1415170,2026-08-18T18:02:30.629463+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.7,2.2,0.0,1.1,3.0,244.8,244.8,244.6,12.0,11.0,11.1,853.0,4.6,49.92,0.0,2.3,58.5,853.7,2.4,1.9,58.5,100.0,3289.0,3286.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3842535905613675,False
1415232,2026-08-18T18:03:01.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.8,9.6,0.0,1.1,3.0,240.6,240.5,240.7,12.1,11.0,11.2,853.2,4.2,49.88,0.0,10.8,58.5,852.4,13.8,13.3,58.5,100.0,3283.0,3280.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.39487641892941605,False
1415263,2026-08-18T18:03:17.618707+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.7,1.0,230.9,231.0,231.2,0.8,0.6,0.6,866.9,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.362036357933826,False
1415294,2026-08-18T18:03:32.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,0.3,4.9,0.0,1.1,4.0,227.8,228.1,228.4,25.9,25.1,25.3,851.7,22.7,49.81,0.0,17.4,58.5,851.4,27.6,25.5,58.5,100.0,3283.0,3279.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4646291004566967,False
1415387,2026-08-18T18:04:19.629148+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.7,1.0,241.1,240.9,240.9,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3560738026121657,False
1415418,2026-08-18T18:04:34.629743+00:00,external_ems_2,bess_2,good,0.093,normal,PCS DC current and BMS current mismatch: 25.8,0.4,0.9,2.5,25.8,0.0,1.1,3.0,224.9,225.0,225.3,43.0,43.3,42.4,850.5,31.9,49.76,0.0,22.6,58.5,853.0,6.1,6.3,58.5,100.0,3287.0,3284.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4762864376893318,False
1415449,2026-08-18T18:04:50.618621+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.7,1.0,243.5,243.6,243.5,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35833305051019937,False
1415480,2026-08-18T18:05:05.629306+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.7,2.4,0.0,1.1,3.0,243.6,243.3,243.6,12.0,11.0,11.1,853.0,4.7,49.92,0.0,2.2,58.1,853.7,2.3,1.9,58.1,100.0,3289.0,3286.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3802141722979164,False
1415542,2026-08-18T18:05:36.618676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,2.2,10.3,0.0,1.1,3.0,235.5,235.7,236.0,19.5,19.0,19.4,851.2,12.7,49.82,0.0,10.9,58.1,853.4,2.4,2.1,58.1,100.0,3288.0,3285.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.41341506495773367,False
1415573,2026-08-18T18:05:52.629640+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.1,0.1,1.7,1.0,229.2,229.7,229.9,0.8,0.6,0.6,866.9,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3642296465008506,False
1415604,2026-08-18T18:06:07.628694+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.3,1.0,2.0,20.4,0.0,1.1,3.0,241.7,241.5,241.8,12.0,11.0,11.1,853.0,4.6,49.92,0.0,2.2,58.1,851.0,25.0,23.4,58.1,100.0,3280.0,3277.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.40372907979140726,False
1415635,2026-08-18T18:06:23.619259+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.7,1.0,226.8,227.0,227.1,0.8,0.6,0.6,867.0,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3708618860317168,False
1415697,2026-08-18T18:06:54.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.4,0.0,0.1,1.7,1.0,243.3,243.3,243.3,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35904460412982353,False
1415728,2026-08-18T18:07:09.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,1.1,19.4,0.0,1.1,3.0,227.6,227.7,228.2,25.6,24.7,24.8,852.3,21.8,49.88,0.0,13.6,58.1,853.4,2.4,1.9,58.1,100.0,3288.0,3285.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4102696269326727,False
1415759,2026-08-18T18:07:25.629603+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.7,1.0,235.2,235.3,235.3,0.8,0.6,0.6,866.9,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3639675584201785,False
1415790,2026-08-18T18:07:40.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.8,11.2,0.0,1.0,3.0,244.1,244.0,244.2,12.0,11.0,11.1,851.8,13.4,49.92,0.0,2.2,58.1,851.0,24.6,25.2,58.1,100.0,3274.0,3271.0,25.2,24.2,24.4,20000.0,856.4,0,0,True,0.41597434337847666,False
1415883,2026-08-18T18:08:27.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,1.7,1.0,244.7,244.4,244.3,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36028684320062415,False
1415914,2026-08-18T18:08:42.628776+00:00,external_ems_2,bess_2,good,0.0593,normal,PCS DC current and BMS current mismatch: 23.7,0.4,1.4,2.7,23.7,0.0,1.0,2.0,226.9,226.8,227.2,36.2,36.4,35.0,850.3,29.1,49.77,0.0,19.6,58.1,853.0,5.4,4.9,58.1,100.0,3284.0,3282.0,25.2,24.2,24.4,20000.0,856.4,0,0,True,0.43040884872939145,False
1415945,2026-08-18T18:08:58.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.7,1.0,243.7,243.4,243.3,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.357120512333031,False
1416007,2026-08-18T18:09:29.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.7,1.0,225.1,225.2,225.5,0.8,0.6,0.6,867.0,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3694559811470676,False
1416038,2026-08-18T18:09:44.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.9,8.2,0.0,1.0,3.0,237.0,237.1,237.5,18.4,17.6,18.0,851.8,12.0,49.88,0.0,6.1,58.1,852.7,3.8,6.5,58.1,100.0,3287.0,3284.0,25.2,24.2,24.4,20000.0,856.4,0,0,True,0.3901676880777036,False
1416069,2026-08-18T18:10:00.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.1,0.1,1.7,1.0,234.2,234.4,234.5,0.8,0.6,0.6,866.9,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3637322772851208,False
1416100,2026-08-18T18:10:15.620005+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,0.5,1.1,1.8,23.3,0.0,1.0,2.0,241.3,240.8,241.1,12.1,11.0,11.2,852.8,4.4,49.92,0.0,2.2,58.1,851.0,27.7,25.7,58.1,100.0,3277.0,3275.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4114943721502577,False
