id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1416162,2026-08-18T18:10:46.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.7,2.3,0.0,1.0,2.0,243.8,243.2,243.5,12.0,11.0,11.2,852.7,4.5,49.92,0.0,2.2,58.1,853.4,2.2,1.7,58.1,100.0,3287.0,3285.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.38207862424527195,False
1416193,2026-08-18T18:11:02.618602+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.7,1.0,242.6,242.3,242.3,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35666498525850765,False
1416224,2026-08-18T18:11:17.618556+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.9,0.2,0.2,0.0,1.0,3.0,227.1,227.4,228.0,30.2,29.8,29.3,850.9,25.2,49.8,0.0,19.8,58.1,850.7,25.4,26.2,58.1,100.0,3276.0,3273.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.48039384771876453,False
1416255,2026-08-18T18:11:33.618839+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.7,1.0,241.1,241.0,241.1,0.8,0.6,0.6,866.9,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35915346561554684,False
1416317,2026-08-18T18:12:04.618608+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.7,1.0,240.9,240.9,241.0,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3580110322887587,False
1416348,2026-08-18T18:12:19.618653+00:00,external_ems_2,bess_2,good,0.1042,normal,PCS DC current and BMS current mismatch: 26.5,0.4,1.9,2.6,26.5,0.0,1.0,2.0,227.2,227.2,227.6,38.2,37.3,36.3,850.4,28.9,49.76,0.0,21.1,57.7,853.0,2.4,1.7,57.7,100.0,3287.0,3285.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4431048768052901,False
1416410,2026-08-18T18:12:50.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.0,0.3,2.7,0.0,1.0,2.0,243.3,243.2,243.3,12.0,11.0,11.1,852.7,4.9,49.92,0.0,2.2,57.7,853.0,2.2,1.7,57.7,100.0,3287.0,3285.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.3821434846105728,False
1416472,2026-08-18T18:13:21.629295+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.3,16.8,0.0,1.0,2.0,242.5,242.2,242.5,12.0,11.0,11.1,852.7,4.5,49.92,0.0,2.2,57.7,851.4,21.3,21.0,57.7,100.0,3284.0,3282.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.3953378606057508,False
1416503,2026-08-18T18:13:37.628767+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.7,1.0,223.9,224.0,224.1,0.8,0.6,0.6,866.9,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37794334741898283,False
1416534,2026-08-18T18:13:52.629244+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.1,0.5,7.0,0.0,1.0,2.0,243.2,243.1,243.2,12.3,11.2,11.6,852.5,5.0,49.92,0.0,2.4,57.7,852.0,12.0,10.5,57.7,100.0,3282.0,3280.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.38565370871711263,False
1416565,2026-08-18T18:14:08.628982+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.7,1.0,243.9,243.7,243.5,0.8,0.6,0.6,866.9,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3579857486879627,False
1416627,2026-08-18T18:14:39.619081+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.7,1.0,229.3,229.6,229.6,0.8,0.6,0.6,866.9,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36506226698036603,False
1416658,2026-08-18T18:14:54.629848+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.5,2.3,0.0,1.0,3.0,243.7,243.1,243.3,12.0,11.0,11.2,852.5,4.9,49.92,0.0,8.7,57.7,853.0,2.6,2.1,57.7,100.0,3287.0,3284.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.3883751333464764,False
1416689,2026-08-18T18:15:10.629087+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.7,1.0,241.7,241.8,241.7,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35812646543101223,False
1416720,2026-08-18T18:15:25.618565+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,0.4,2.6,3.0,23.2,0.0,1.0,2.0,224.9,225.1,225.3,37.2,36.8,34.6,849.7,29.0,49.76,0.0,21.2,57.7,852.7,5.8,5.5,57.7,100.0,3284.0,3282.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4484197074704173,False
1416782,2026-08-18T18:15:56.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.4,2.0,0.0,1.0,2.0,242.8,242.6,242.9,12.0,11.0,11.2,852.6,4.5,49.92,0.0,2.2,57.7,853.0,2.5,1.7,57.7,100.0,3286.0,3284.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.3792610154213326,False
1416813,2026-08-18T18:16:12.618596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.1,0.1,1.7,1.0,240.6,240.5,240.6,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3592126629414896,False
1416844,2026-08-18T18:16:27.629966+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,2.2,17.9,0.0,1.0,2.0,227.5,227.2,227.7,34.6,34.3,32.9,850.2,28.4,49.78,0.0,16.8,57.7,852.4,10.5,9.1,57.7,100.0,3285.0,3283.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.43239242538975786,False
1416875,2026-08-18T18:16:43.629318+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,1.7,1.0,239.0,238.5,239.0,0.8,0.6,0.6,866.9,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35898575759754386,False
1416937,2026-08-18T18:17:14.628970+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.7,1.0,225.0,225.2,225.5,0.8,0.6,0.6,866.9,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37325124090365225,False
1416968,2026-08-18T18:17:29.628948+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,0.2,0.7,2.0,22.6,0.0,1.0,2.0,238.9,238.9,239.1,18.5,17.8,18.3,852.4,4.7,49.89,0.0,4.5,57.7,850.4,27.3,27.0,57.7,100.0,3278.0,3276.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4264144791308509,False
1416999,2026-08-18T18:17:45.628720+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,1.7,1.0,244.0,243.7,243.6,0.8,0.6,0.6,866.9,-0.1,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.5,20000.0,855.9,0,0,True,0.36194037409480995,False
1417030,2026-08-18T18:18:00.628973+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.5,5.6,0.0,1.0,2.0,244.8,244.6,244.8,12.0,11.0,11.1,852.5,7.7,49.92,0.0,2.3,57.7,853.0,2.1,1.9,57.7,100.0,3286.0,3284.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.38380941846300903,False
1417092,2026-08-18T18:18:31.618558+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.2,1.1,2.2,21.8,0.0,1.0,2.0,240.7,240.5,240.7,12.1,11.0,11.2,852.6,4.4,49.87,0.0,8.0,57.7,850.4,26.2,26.7,57.7,100.0,3277.0,3275.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4166284056686547,False
1417123,2026-08-18T18:18:47.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.2,0.1,1.7,1.0,232.8,233.1,233.5,0.8,0.6,0.6,866.9,-0.2,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.36517350734263554,False
1417154,2026-08-18T18:19:02.629206+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.5,12.4,0.0,1.0,2.0,234.0,233.9,234.4,20.7,20.1,20.4,852.5,14.8,49.92,0.0,10.7,57.3,853.0,2.4,1.9,57.3,100.0,3286.0,3284.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.3942888024845792,False
1417185,2026-08-18T18:19:18.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.7,1.0,241.2,241.3,241.2,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3585214645821869,False
1417247,2026-08-18T18:19:49.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.7,1.0,245.2,245.0,245.0,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.36156716022495017,False
1417278,2026-08-18T18:20:04.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.7,1.0,5.9,0.0,1.0,2.0,239.7,238.7,239.4,14.4,13.9,13.7,852.0,8.3,49.85,0.0,3.9,57.3,853.0,2.4,1.7,57.3,100.0,3285.0,3283.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.3894013067245812,False
1417309,2026-08-18T18:20:20.629499+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.7,1.0,233.7,233.2,233.7,0.8,0.6,0.6,866.9,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.36170460354231593,False
1417340,2026-08-18T18:20:35.618577+00:00,external_ems_2,bess_2,good,0.0994,normal,PCS DC current and BMS current mismatch: 26.2,1.0,2.7,2.8,26.2,0.0,1.0,2.0,228.6,227.7,228.7,35.6,36.6,33.9,849.9,29.1,49.78,0.0,17.2,57.3,852.7,2.9,2.7,57.3,100.0,3284.0,3282.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4357707645045667,False
1417402,2026-08-18T18:21:06.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,3.1,0.5,6.4,0.0,1.0,2.0,242.7,239.6,242.2,12.0,14.3,11.2,852.2,6.2,49.91,0.0,3.4,57.3,851.7,12.6,12.1,57.3,100.0,3286.0,3284.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.40083095068137214,False
1417464,2026-08-18T18:21:37.618874+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.8,3.1,0.1,3.0,0.0,1.0,2.0,246.0,243.2,245.7,17.3,19.9,16.8,851.5,13.7,49.88,0.0,3.5,57.3,851.4,16.7,15.5,57.3,100.0,3283.0,3281.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.42929958799433654,False
1417495,2026-08-18T18:21:53.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.3,0.2,2.4,0.0,0.1,1.7,1.0,231.7,228.2,232.5,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.37408424108835614,False
1417557,2026-08-18T18:22:24.629774+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.4,0.2,2.4,0.1,0.1,1.7,1.0,228.0,224.1,228.5,0.8,0.6,0.6,866.9,-0.1,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.387193768066891,False
1417588,2026-08-18T18:22:39.629767+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.9,3.3,1.4,17.0,0.0,1.0,2.0,243.4,240.5,243.3,12.0,14.5,11.2,852.1,6.8,49.91,0.0,3.4,57.3,850.7,23.8,21.3,57.3,100.0,3274.0,3272.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.429614364697489,False
1417619,2026-08-18T18:22:55.618630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.4,0.0,0.1,1.7,1.0,243.7,240.7,243.2,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3618775732040356,False
1417650,2026-08-18T18:23:10.618584+00:00,external_ems_2,bess_2,good,0.1571,normal,PCS DC current and BMS current mismatch: 29.8,3.4,6.5,2.6,29.8,0.0,1.0,2.0,225.8,222.8,226.2,42.2,45.8,39.3,850.1,33.5,49.77,0.0,22.1,57.3,852.7,3.7,2.6,57.3,100.0,3285.0,3283.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4910286501612438,False
1417712,2026-08-18T18:23:41.618693+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,4.6,2.1,12.6,0.0,1.0,2.0,225.5,223.8,226.0,38.1,39.5,34.9,849.3,29.1,49.75,0.0,22.2,57.3,851.4,16.5,15.5,57.3,100.0,3278.0,3276.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4754518209309266,False
1417743,2026-08-18T18:23:57.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.5,0.0,0.1,1.7,1.0,240.8,239.6,240.6,0.8,0.6,0.6,867.0,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.35733695274663646,False
1417774,2026-08-18T18:24:12.628865+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,1.7,0.7,5.2,0.0,1.0,2.0,240.9,238.6,240.3,14.0,15.2,13.5,852.0,8.5,49.91,0.0,3.1,57.3,852.7,3.3,3.2,57.3,100.0,3285.0,3283.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.38627625485202216,False
1417805,2026-08-18T18:24:28.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.4,0.0,0.1,1.7,1.0,240.4,238.9,239.9,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3582881499905026,False
1417867,2026-08-18T18:24:59.629210+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.4,0.2,0.1,1.7,1.0,240.6,239.5,240.9,0.8,0.6,0.6,866.9,-0.2,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3620814597951653,False
1417898,2026-08-18T18:25:14.629406+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.0,1.4,17.6,0.0,1.0,2.0,241.3,240.0,241.3,12.1,13.2,11.2,852.1,6.1,49.91,0.0,3.1,57.3,850.7,23.7,22.7,57.3,100.0,3278.0,3276.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.406673955278144,False
1417929,2026-08-18T18:25:30.629224+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.4,0.0,0.1,1.7,1.0,225.7,224.2,226.2,0.8,0.6,0.6,866.9,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.37652285297275423,False
1418022,2026-08-18T18:26:16.628823+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,2.4,1.5,11.6,0.0,1.0,3.0,235.8,233.7,235.6,21.1,23.1,20.7,851.5,16.6,49.85,0.0,11.8,56.9,850.0,28.2,26.6,56.9,100.0,3275.0,3272.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.454095400861458,False
1418053,2026-08-18T18:26:32.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.4,0.0,0.1,1.7,1.0,229.9,228.3,230.0,0.8,0.6,0.6,866.9,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.37017217543352604,False
1418084,2026-08-18T18:26:47.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,2.4,1.9,12.3,0.0,1.1,2.0,233.3,231.6,233.8,20.9,22.9,20.5,850.8,16.2,49.87,0.0,12.1,56.9,852.7,3.9,3.0,56.9,100.0,3284.0,3282.0,25.2,24.1,24.5,20000.0,856.4,0,0,True,0.4058185942197099,False
1418115,2026-08-18T18:27:03.618669+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.5,0.2,0.1,1.7,1.0,242.3,241.2,242.1,0.8,0.6,0.6,867.0,-0.2,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3615329137643795,False
1418177,2026-08-18T18:27:34.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.5,0.1,0.1,1.7,1.0,241.6,240.0,241.2,0.8,0.6,0.6,867.0,-0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3594625281039764,False
1418208,2026-08-18T18:27:49.629214+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.2,0.5,2.7,0.0,1.1,2.0,243.6,242.2,243.5,12.1,13.3,11.1,851.9,6.0,49.91,0.0,3.2,56.9,852.4,3.3,2.9,56.9,100.0,3284.0,3282.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.38200172441280716,False
1418239,2026-08-18T18:28:05.619365+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.4,0.0,0.1,1.7,1.0,240.4,239.1,240.2,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.35847368714349415,False
1418270,2026-08-18T18:28:20.628921+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,1.0,5.7,0.0,1.1,2.0,232.1,231.6,232.3,25.4,26.1,24.5,850.4,20.6,49.8,0.0,14.1,56.9,851.4,14.9,14.5,56.9,100.0,3284.0,3282.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.41655372069133784,False
1418332,2026-08-18T18:28:51.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.1,1.2,8.8,0.0,1.1,1.0,237.8,237.3,237.7,17.4,17.4,17.5,851.2,11.3,49.84,0.0,7.1,56.9,852.4,2.5,2.1,56.9,100.0,3283.0,3282.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.38836464877012383,False
1418363,2026-08-18T18:29:07.618618+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,1.7,1.0,240.3,240.3,240.8,0.8,0.6,0.6,866.9,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.35902716623226677,False
1418394,2026-08-18T18:29:22.628731+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.7,11.6,0.0,1.1,2.0,241.3,240.7,241.0,12.0,11.0,11.1,852.1,4.4,49.92,0.0,2.2,56.9,851.4,16.0,13.7,56.9,100.0,3280.0,3278.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.37742696829371164,False
1418425,2026-08-18T18:29:38.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,1.7,1.0,224.4,224.9,224.9,0.8,0.6,0.6,866.9,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3794711199874441,False
1418518,2026-08-18T18:30:24.619736+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,0.3,2.2,0.0,1.2,3.0,225.6,225.8,226.2,29.9,29.1,28.6,850.3,24.9,49.85,0.0,19.3,56.9,850.0,27.1,25.9,56.9,100.0,3277.0,3274.0,25.2,24.0,24.4,20000.0,856.4,0,0,True,0.47129328553406463,False
1418549,2026-08-18T18:30:40.618663+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.7,1.0,228.8,229.2,229.3,0.8,0.6,0.6,867.0,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3650739780238378,False
1418580,2026-08-18T18:30:55.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,2.0,14.0,0.0,1.2,2.0,232.2,232.2,232.7,21.8,21.1,21.4,850.7,16.1,49.83,0.0,12.1,56.9,852.7,2.1,1.6,56.9,100.0,3284.0,3282.0,25.2,24.0,24.4,20000.0,856.4,0,0,True,0.40202595917581846,False
1418642,2026-08-18T18:31:26.618564+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,0.4,1.5,2.5,22.7,0.0,1.2,2.0,225.7,225.4,225.8,42.1,41.7,40.6,849.2,31.4,49.76,0.0,21.4,56.9,851.7,8.7,7.4,56.9,100.0,3279.0,3277.0,25.2,24.0,24.4,20000.0,856.4,0,0,True,0.45549050578840683,False
1418673,2026-08-18T18:31:42.618631+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,1.6,1.0,245.3,245.1,244.8,0.8,0.6,0.6,866.9,-0.1,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.36257948468818385,False
1418704,2026-08-18T18:31:57.629914+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.4,2.3,0.0,1.1,2.0,243.1,242.9,243.1,12.0,11.0,11.1,852.0,4.5,49.92,0.0,2.2,56.9,852.4,2.2,1.8,56.9,100.0,3284.0,3282.0,25.1,24.0,24.4,20000.0,856.4,0,0,True,0.3764350678594924,False
1418735,2026-08-18T18:32:13.629312+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.6,1.0,225.6,225.9,225.9,0.8,0.6,0.6,866.9,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.3744596078758469,False
1418797,2026-08-18T18:32:44.619670+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,1.6,1.0,240.7,241.0,241.3,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.35821494931822584,False
1418828,2026-08-18T18:32:59.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.0,5.9,0.0,1.1,2.0,241.4,241.2,241.5,12.0,11.0,11.1,852.0,4.5,49.92,0.0,2.2,56.5,852.0,10.4,8.1,56.5,100.0,3283.0,3281.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3805762655396594,False
1418859,2026-08-18T18:33:15.629339+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.6,1.0,224.3,224.6,224.7,0.8,0.6,0.6,866.9,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.3802483282873117,False
1418890,2026-08-18T18:33:30.628993+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.1,1.0,2.2,21.2,0.0,1.1,2.0,245.3,245.2,245.2,12.0,11.0,11.1,851.9,4.6,49.92,0.0,2.2,56.5,849.7,25.8,26.8,56.5,100.0,3273.0,3271.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4190912858804604,False
1418952,2026-08-18T18:34:01.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.5,2.7,0.0,1.2,2.0,243.2,243.0,243.3,12.0,11.0,11.1,851.9,4.9,49.92,0.0,2.2,56.5,852.4,2.2,1.7,56.5,100.0,3283.0,3281.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.3819337393509077,False
1418983,2026-08-18T18:34:17.630902+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.6,1.0,244.0,243.8,243.6,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3604007629522061,False
1419045,2026-08-18T18:34:48.628729+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.1,0.1,1.6,1.0,232.3,232.7,233.0,0.8,0.6,0.6,866.9,-0.1,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3675636388301433,False
1419107,2026-08-18T18:35:19.619482+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.4,0.1,0.1,1.6,1.0,241.3,241.3,241.3,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.36368075800881733,False
1419138,2026-08-18T18:35:34.618891+00:00,external_ems_2,bess_2,good,0.0625,normal,PCS DC current and BMS current mismatch: 23.9,0.8,0.9,2.2,23.9,0.0,1.2,2.0,225.2,225.4,226.0,38.0,37.7,37.1,849.5,31.8,49.77,0.0,20.0,56.5,851.7,7.9,7.5,56.5,100.0,3279.0,3277.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.4535604196564187,False
1419169,2026-08-18T18:35:50.630472+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.1,0.1,1.6,1.0,244.0,244.0,243.9,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.36473615708435014,False
1419200,2026-08-18T18:36:05.629502+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.5,2.7,0.0,1.2,1.0,243.0,242.8,243.1,12.0,11.0,11.1,851.9,4.9,49.92,0.0,2.2,56.5,852.4,2.2,1.8,56.5,100.0,3283.0,3282.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.3816508425405957,False
1419262,2026-08-18T18:36:36.618555+00:00,external_ems_2,bess_2,good,0.109,normal,PCS DC current and BMS current mismatch: 26.8,0.4,1.9,3.1,26.8,0.0,1.1,1.0,229.7,229.9,230.1,39.2,38.4,37.3,849.3,29.1,49.78,0.0,18.0,56.5,852.4,2.3,1.3,56.5,100.0,3283.0,3282.0,25.0,23.9,24.3,20000.0,856.4,0,0,True,0.4477776478692026,False
1419293,2026-08-18T18:36:52.619083+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.6,1.0,231.8,231.7,231.8,0.8,0.6,0.6,866.9,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3679005126765678,False
1419324,2026-08-18T18:37:07.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.5,17.2,0.0,1.1,1.0,242.6,242.4,242.7,12.0,11.0,11.1,851.9,4.2,49.92,0.0,2.2,56.5,850.4,21.4,21.8,56.5,100.0,3277.0,3276.0,25.0,23.9,24.3,20000.0,856.4,0,0,True,0.40058124448351023,False
1419355,2026-08-18T18:37:23.618967+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.7,1.0,225.7,225.8,226.1,0.8,0.6,0.6,866.9,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.37643605697435,False
1419417,2026-08-18T18:37:54.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.7,1.0,243.9,243.9,243.7,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36097860601253606,False
1419448,2026-08-18T18:38:09.629976+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.9,10.5,0.0,1.1,2.0,241.0,240.8,241.1,12.1,11.0,11.1,851.9,4.8,49.92,0.0,2.2,56.5,851.0,15.3,13.3,56.5,100.0,3282.0,3280.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.38538618971340755,False
1419479,2026-08-18T18:38:25.628701+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.7,1.0,226.9,226.8,226.8,0.8,0.6,0.6,866.9,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3759336367036856,False
1419510,2026-08-18T18:38:40.618590+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.2,1.0,1.8,20.3,0.0,1.1,3.0,243.5,243.4,243.6,12.0,11.0,11.1,851.8,4.6,49.92,0.0,2.2,56.5,850.0,24.9,25.0,56.5,100.0,3270.0,3267.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.433105319010072,False
1419572,2026-08-18T18:39:11.628766+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,2.4,13.6,0.0,1.1,1.0,227.5,227.7,228.2,27.5,26.7,26.3,850.0,16.0,49.81,0.0,20.7,56.1,852.4,2.4,2.0,56.1,100.0,3283.0,3282.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.4139939618082411,False
1419603,2026-08-18T18:39:27.618954+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.1,0.1,1.7,1.0,234.5,234.3,234.5,0.8,0.6,0.6,866.9,-0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3654450492641811,False
1419634,2026-08-18T18:39:42.618574+00:00,external_ems_2,bess_2,good,0.1459,normal,PCS DC current and BMS current mismatch: 29.1,0.5,0.7,2.9,29.1,0.0,1.1,2.0,224.6,224.7,225.1,42.3,43.0,42.3,849.5,31.6,49.76,0.0,23.7,56.1,852.4,2.5,1.8,56.1,100.0,3282.0,3280.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.475999808199697,False
1419665,2026-08-18T18:39:58.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.1,0.1,1.7,1.0,245.2,245.2,244.9,0.8,0.6,0.6,866.9,-0.1,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36562194435417844,False
1419727,2026-08-18T18:40:29.628678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.7,1.0,240.6,240.4,240.6,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36027187821234596,False
1419758,2026-08-18T18:40:44.619756+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,0.9,1.7,2.6,22.0,0.0,1.1,2.0,230.0,229.9,230.8,29.5,29.2,27.8,849.8,24.3,49.78,0.0,16.4,56.1,852.4,2.3,2.5,56.1,100.0,3283.0,3281.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.42122966308885584,False
1419789,2026-08-18T18:41:00.629719+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.7,1.0,242.2,241.8,242.1,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36086656001051964,False
1419820,2026-08-18T18:41:15.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,2.7,0.2,7.4,0.0,1.1,2.0,242.4,240.1,242.2,12.0,13.9,11.2,851.6,6.3,49.91,0.0,3.3,56.1,851.4,13.7,13.3,56.1,100.0,3279.0,3277.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.4011471506815546,False
1419882,2026-08-18T18:41:46.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,2.9,0.4,8.9,0.0,1.1,2.0,242.2,239.5,242.0,12.8,15.3,12.4,851.4,7.5,49.91,0.0,3.4,56.1,851.0,16.4,13.0,56.1,100.0,3278.0,3276.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.40581381274873307,False
1419913,2026-08-18T18:42:02.618640+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.7,0.2,2.4,0.1,0.1,1.7,1.0,233.9,230.8,234.5,0.8,0.6,0.6,866.9,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3720871309813404,False
1419944,2026-08-18T18:42:17.618628+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,3.3,1.9,19.5,0.0,1.0,2.0,241.0,237.9,240.8,12.1,14.5,11.2,851.6,6.4,49.91,0.0,3.4,56.1,849.7,25.9,26.6,56.1,100.0,3273.0,3271.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.4479078783809408,False
1419975,2026-08-18T18:42:33.628871+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.2,0.2,2.4,0.0,0.1,1.7,1.0,230.3,226.6,230.8,0.8,0.6,0.6,866.9,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.38674436285687,False
1420037,2026-08-18T18:43:04.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.5,0.1,0.1,1.7,1.0,242.1,239.3,242.0,0.8,0.6,0.6,867.0,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3637669846001863,False
1420099,2026-08-18T18:43:35.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.5,0.0,0.1,1.7,1.0,241.5,239.5,241.0,0.8,0.6,0.6,867.0,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3617710678315059,False
1420130,2026-08-18T18:43:50.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,3.2,1.2,14.4,0.0,1.0,1.0,231.1,229.0,231.5,26.4,28.3,25.1,850.2,22.6,49.84,0.0,7.5,56.1,851.4,8.2,7.6,56.1,100.0,3278.0,3277.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.42185853362266656,False
1420192,2026-08-18T18:44:21.619325+00:00,external_ems_2,bess_2,good,0.1074,normal,PCS DC current and BMS current mismatch: 26.7,2.0,4.9,2.8,26.7,0.0,1.0,1.0,227.8,226.3,228.3,36.0,37.9,33.0,849.2,30.0,49.77,0.0,20.0,56.1,852.0,3.3,2.8,56.1,100.0,3282.0,3281.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.4558318602477146,False
1420223,2026-08-18T18:44:37.629886+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.5,0.0,0.1,1.7,1.0,244.5,243.1,243.9,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36166276878509174,False
1420254,2026-08-18T18:44:52.629404+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.9,0.5,1.7,0.0,1.0,1.0,242.4,240.7,241.9,12.0,13.0,11.1,851.5,5.6,49.91,0.0,3.1,56.1,852.0,3.9,2.8,56.1,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.38411245399381644,False
1420285,2026-08-18T18:45:08.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.5,0.0,0.1,1.7,1.0,226.0,224.5,226.5,0.8,0.6,0.7,867.0,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3859560760736772,False
1420347,2026-08-18T18:45:39.641107+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.5,0.1,0.1,1.7,1.0,225.6,224.2,226.2,0.8,0.6,0.6,867.0,-0.1,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.38510273645419957,False
1420378,2026-08-18T18:45:54.618905+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.9,0.0,7.0,0.0,1.0,2.0,245.3,244.0,244.7,11.9,13.0,11.1,851.4,5.9,49.91,0.0,3.1,55.7,851.4,12.9,10.5,55.7,100.0,3282.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.39817347812170056,False
1420409,2026-08-18T18:46:10.618748+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.3,2.5,0.1,0.1,1.7,1.0,243.8,242.4,243.3,0.9,0.6,0.6,867.0,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3731113932260747,False
1420440,2026-08-18T18:46:25.619859+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,1.7,2.0,2.1,22.8,0.0,1.0,1.0,240.5,238.8,240.2,12.1,13.2,11.2,851.5,6.3,49.86,0.0,8.1,55.7,849.4,29.1,27.6,55.7,100.0,3273.0,3272.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.44457101891135004,False
1420502,2026-08-18T18:46:56.619131+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.9,0.6,2.4,0.0,1.0,2.0,244.1,242.6,243.5,12.0,13.0,11.1,851.4,5.8,49.91,0.0,3.1,55.7,852.0,3.4,3.0,55.7,100.0,3282.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.38573158577924527,False
1420533,2026-08-18T18:47:12.629949+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.5,0.0,0.1,1.7,1.0,243.1,242.0,242.9,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.35998997390532006,False
1420564,2026-08-18T18:47:27.628827+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.2,0.3,0.2,0.0,1.0,1.0,232.9,231.9,233.5,21.1,22.8,20.6,850.4,16.7,49.83,0.0,15.8,55.7,850.7,16.5,16.1,55.7,100.0,3274.0,3273.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.43685140035335046,False
1420657,2026-08-18T18:48:14.629362+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.5,0.0,0.1,1.7,1.0,240.8,239.6,240.7,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.35960516971391154,False
1420688,2026-08-18T18:48:29.618632+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,2.2,4.5,2.8,22.9,0.0,1.0,2.0,225.4,223.8,226.0,41.9,43.3,38.8,848.6,32.4,49.75,0.0,23.0,55.7,851.4,9.5,8.1,55.7,100.0,3277.0,3275.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.4849929957946648,False
1420719,2026-08-18T18:48:45.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.5,0.1,0.1,1.7,1.0,244.2,243.4,244.0,0.9,0.6,0.7,867.0,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3743480475331481,False
1420750,2026-08-18T18:49:00.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.5,2.0,0.0,1.0,2.0,243.5,242.7,243.4,12.0,11.0,11.1,851.5,4.9,49.92,0.0,2.5,55.7,852.0,2.9,2.0,55.7,100.0,3281.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3802309737608803,False
1420812,2026-08-18T18:49:31.619644+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,1.9,10.3,0.0,1.0,2.0,233.3,233.7,233.9,24.0,23.1,22.9,849.5,18.8,49.81,0.0,12.7,55.7,851.4,8.5,8.9,55.7,100.0,3282.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.4135378935450882,False
1420843,2026-08-18T18:49:47.629406+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.6,1.0,230.4,230.7,230.8,0.8,0.6,0.6,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.36387660301685304,False
1420874,2026-08-18T18:50:02.619044+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.2,7.3,0.0,1.0,1.0,241.0,240.7,241.1,12.0,11.0,11.2,851.6,4.3,49.92,0.0,2.2,55.7,851.4,11.6,10.6,55.7,100.0,3282.0,3281.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.38095185321444364,False
1420905,2026-08-18T18:50:18.628928+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.5,0.0,0.1,1.6,1.0,224.4,224.8,224.8,0.9,0.6,0.6,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.39546741861060175,False
1420967,2026-08-18T18:50:49.629118+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.5,0.0,0.1,1.6,1.0,226.5,226.7,226.8,0.9,0.6,0.6,867.0,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.38733214792437815,False
1420998,2026-08-18T18:51:04.629289+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.5,0.1,0.0,1.0,2.0,244.3,243.8,244.0,12.0,11.0,11.1,851.5,4.6,49.92,0.0,2.3,55.7,852.0,4.5,2.5,55.7,100.0,3281.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.38528611297330095,False
1421029,2026-08-18T18:51:20.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.7,1.0,242.5,242.6,242.6,0.8,0.6,0.7,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.362845263715624,False
1421060,2026-08-18T18:51:35.629746+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.3,1.5,0.0,1.0,2.0,229.7,229.7,230.2,20.8,20.3,20.6,850.4,15.1,49.83,0.0,15.6,55.7,850.7,16.6,13.6,55.7,100.0,3277.0,3275.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.4208485328636527,False
1421153,2026-08-18T18:52:22.628682+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.5,0.0,0.1,1.7,1.0,241.3,241.0,241.0,0.9,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3688575996397355,False
1421184,2026-08-18T18:52:37.618672+00:00,external_ems_2,bess_2,good,0.0978,normal,PCS DC current and BMS current mismatch: 26.1,0.4,1.5,3.2,26.1,0.0,1.0,2.0,226.2,226.2,226.6,37.6,37.1,36.1,848.8,28.2,49.75,0.0,23.2,55.3,852.0,2.1,1.5,55.3,100.0,3277.0,3275.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.4525040700356026,False
1421215,2026-08-18T18:52:53.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.7,1.0,243.6,243.6,243.5,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3586940077523291,False
1421277,2026-08-18T18:53:24.618659+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.7,1.0,225.4,225.7,225.7,0.8,0.6,0.7,867.0,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.375416450093013,False
1421308,2026-08-18T18:53:39.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,1.8,14.7,0.0,1.0,2.0,233.9,233.9,234.1,22.3,21.7,21.9,850.2,16.9,49.85,0.0,9.9,55.3,852.0,2.2,1.7,55.3,100.0,3282.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3988393287024429,False
1421339,2026-08-18T18:53:55.618889+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.7,1.0,230.5,230.3,230.6,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.36200787503317705,False
1421370,2026-08-18T18:54:10.619525+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.2,8.6,0.0,1.0,2.0,241.3,241.2,241.5,12.1,11.0,11.1,851.6,4.5,49.92,0.0,2.2,55.3,851.4,13.1,10.0,55.3,100.0,3276.0,3274.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.385087537192981,False
1421432,2026-08-18T18:54:41.619788+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,0.1,1.0,2.1,23.8,0.0,1.0,2.0,245.0,244.9,244.9,12.0,11.0,11.1,851.5,4.2,49.92,0.0,2.3,55.3,849.4,28.0,29.2,55.3,100.0,3275.0,3273.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.42882398537047867,False
1421463,2026-08-18T18:54:57.628688+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.6,1.0,238.2,238.3,238.3,0.8,0.6,0.7,867.0,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36566247890975767,False
1421494,2026-08-18T18:55:12.618644+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.6,15.5,0.0,1.0,2.0,229.4,229.5,229.8,24.8,24.0,24.0,850.1,20.6,49.91,0.0,13.7,55.3,851.7,5.1,5.5,55.3,100.0,3279.0,3277.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.4024135516540653,False
1421525,2026-08-18T18:55:28.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.6,1.0,227.2,227.3,227.5,0.8,0.6,0.6,867.0,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3682276024892862,False
1421587,2026-08-18T18:55:59.629143+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.6,1.0,241.0,241.0,241.1,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.35672569584859254,False
1421618,2026-08-18T18:56:14.629364+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.9,11.8,0.0,1.0,1.0,234.7,234.8,235.1,20.4,19.9,20.0,850.1,14.2,49.84,0.0,10.4,55.3,852.0,2.4,1.6,55.3,100.0,3282.0,3281.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.40031883881993424,False
1421680,2026-08-18T18:56:45.628822+00:00,external_ems_2,bess_2,good,0.0738,normal,PCS DC current and BMS current mismatch: 24.6,0.5,2.0,3.0,24.6,0.0,1.0,1.0,224.7,224.8,225.2,37.7,36.1,35.7,849.0,27.2,49.76,0.0,23.1,55.3,852.0,2.6,2.0,55.3,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.4462060655040268,False
1421742,2026-08-18T18:57:16.618647+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.5,2.2,0.0,1.0,1.0,242.7,242.6,242.8,12.0,11.0,11.1,851.5,4.4,49.92,0.0,2.2,55.3,852.0,2.2,1.9,55.3,100.0,3282.0,3281.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3793171485609544,False
1421773,2026-08-18T18:57:32.619366+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.7,1.0,225.6,225.7,225.8,0.8,0.6,0.6,867.0,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.370896213542319,False
1421804,2026-08-18T18:57:47.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.6,1.5,0.0,1.0,2.0,240.7,240.6,240.8,21.1,20.5,20.8,850.4,14.5,49.86,0.0,6.5,55.3,851.0,13.0,10.6,55.3,100.0,3278.0,3276.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.41049136724730584,False
1421835,2026-08-18T18:58:03.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.7,1.0,233.8,234.0,234.2,0.8,0.6,0.6,867.0,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36139062991717547,False
1421897,2026-08-18T18:58:34.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.7,1.0,224.5,224.7,224.9,0.8,0.6,0.6,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37633353210266207,False
1421928,2026-08-18T18:58:49.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.8,10.3,0.0,1.0,2.0,243.8,243.6,243.8,12.0,11.0,11.1,851.5,4.7,49.92,0.0,2.2,55.3,850.7,15.0,13.4,55.3,100.0,3279.0,3277.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3861030913123576,False
1421959,2026-08-18T18:59:05.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.7,1.0,238.8,238.7,238.9,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3559084071913499,False
1421990,2026-08-18T18:59:20.618931+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,0.4,7.3,0.0,1.0,1.0,226.0,225.9,226.5,26.6,25.9,26.0,850.1,16.0,49.81,0.0,17.2,54.9,849.7,23.3,23.5,54.9,100.0,3275.0,3274.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.4481141911773705,False
1422052,2026-08-18T18:59:51.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.6,6.6,0.0,1.0,2.0,230.4,230.4,230.8,25.7,24.8,24.9,850.1,21.5,49.84,0.0,13.4,54.9,850.7,14.9,11.6,54.9,100.0,3275.0,3273.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.41664668664875204,False
1422083,2026-08-18T19:00:07.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.7,1.0,241.0,241.1,241.1,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3584229274293232,False
1422114,2026-08-18T19:00:22.618585+00:00,external_ems_2,bess_2,good,0.101,normal,PCS DC current and BMS current mismatch: 26.3,0.4,1.6,3.0,26.3,0.0,1.0,2.0,226.7,226.6,227.0,35.8,35.5,34.2,849.0,28.6,49.76,0.0,20.7,54.9,852.0,2.3,1.7,54.9,100.0,3282.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.43614649955025087,False
1422145,2026-08-18T19:00:38.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.7,1.0,243.0,243.2,242.9,0.8,0.6,0.6,867.0,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3570446896487587,False
1422207,2026-08-18T19:01:09.629445+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.7,1.0,240.3,240.3,240.4,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35660387219205936,False
1422238,2026-08-18T19:01:24.628669+00:00,external_ems_2,bess_2,good,0.101,normal,PCS DC current and BMS current mismatch: 26.3,0.5,1.1,2.9,26.3,0.0,1.0,1.0,228.0,227.8,228.3,35.3,35.3,34.2,849.1,28.4,49.76,0.0,20.0,54.9,852.0,2.1,1.7,54.9,100.0,3282.0,3281.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.4342375314673833,False
1422269,2026-08-18T19:01:40.628673+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.5,0.1,0.1,1.7,1.0,243.1,243.1,243.1,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35983984271796443,False
1422300,2026-08-18T19:01:55.618711+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.0,4.1,0.0,1.0,1.0,242.4,241.9,242.4,14.8,13.6,14.1,851.0,8.1,49.91,0.0,2.6,54.9,851.0,12.2,10.2,54.9,100.0,3279.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.39285716475258603,False
1422362,2026-08-18T19:02:26.630861+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.3,1.1,2.1,21.7,0.0,1.0,2.0,240.8,240.6,240.9,12.1,11.0,11.2,851.5,4.1,49.92,0.0,2.2,54.9,849.4,25.8,26.2,54.9,100.0,3275.0,3273.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.4120203056651285,False
1422393,2026-08-18T19:02:42.629368+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.5,0.0,0.1,1.7,1.0,224.2,224.6,224.6,0.9,0.6,0.6,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3897634200025326,False
1422424,2026-08-18T19:02:57.618660+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.6,2.3,0.0,1.0,1.0,245.9,245.7,245.7,12.1,11.1,11.2,851.4,4.5,49.92,0.0,2.2,54.9,852.0,2.2,1.9,54.9,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3860652364171023,False
1422455,2026-08-18T19:03:13.618815+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.7,1.0,243.4,243.5,243.3,0.8,0.6,0.6,867.0,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3574625401851354,False
1422517,2026-08-18T19:03:44.628776+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,1.7,1.0,234.4,234.9,234.9,0.8,0.6,0.6,867.0,-0.1,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36386175060288584,False
1422548,2026-08-18T19:03:59.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,2.1,14.3,0.0,1.0,1.0,243.2,243.0,243.3,12.0,11.0,11.1,849.9,16.8,49.92,0.0,7.3,54.9,852.0,2.5,1.5,54.9,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.4011762589974539,False
1422579,2026-08-18T19:04:15.628826+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.7,1.0,241.5,241.6,241.5,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3568212759113167,False
1422610,2026-08-18T19:04:30.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.9,18.2,0.0,1.0,2.0,225.4,225.4,225.8,43.2,43.9,42.8,849.1,30.4,49.78,0.0,20.4,54.9,851.0,12.2,10.1,54.9,100.0,3275.0,3273.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.4644655381425123,False
1422672,2026-08-18T19:05:01.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.0,1.0,0.0,1.0,2.0,242.6,242.4,242.7,12.0,11.0,11.1,851.4,4.5,49.92,0.0,2.2,54.9,851.4,5.5,5.8,54.9,100.0,3282.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.38456941873745687,False
1422734,2026-08-18T19:05:32.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.5,9.8,0.0,1.0,1.0,235.9,236.0,236.2,19.4,18.8,19.1,850.5,12.0,49.87,0.0,8.4,54.9,852.0,2.2,2.0,54.9,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3886544100581911,False
