id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1422765,2026-08-18T19:05:48.618691+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.7,1.0,234.9,234.9,235.1,0.8,0.6,0.6,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3588437932964356,False
1422827,2026-08-18T19:06:19.629737+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.7,1.0,224.9,225.2,225.3,0.8,0.6,0.6,867.0,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37797981395075897,False
1422858,2026-08-18T19:06:34.618543+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.1,1.0,2.0,22.1,0.0,1.0,2.0,244.5,244.4,244.5,12.0,11.0,11.1,851.4,4.4,49.92,0.0,2.3,54.5,849.4,26.5,27.0,54.5,100.0,3272.0,3270.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.4256496745471401,False
1422889,2026-08-18T19:06:50.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.2,0.1,1.7,1.0,226.3,226.7,226.9,0.8,0.6,0.6,867.0,-0.2,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37415157785240694,False
1422920,2026-08-18T19:07:05.628710+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.3,0.8,0.0,1.0,2.0,243.5,243.3,243.6,12.0,11.0,11.1,851.4,4.4,49.92,0.0,2.2,54.5,851.7,5.2,4.6,54.5,100.0,3277.0,3275.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3852857051383315,False
1422982,2026-08-18T19:07:36.629427+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.2,0.9,13.5,0.0,1.0,1.0,225.4,225.2,225.8,39.4,40.4,38.2,849.1,32.7,49.81,0.0,22.5,54.5,850.0,19.2,17.4,54.5,100.0,3275.0,3274.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.4718391178950384,False
1423013,2026-08-18T19:07:52.619086+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.7,1.0,241.1,240.8,240.7,0.8,0.6,0.6,867.0,-0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35779220874336476,False
1423044,2026-08-18T19:08:07.630200+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,2.1,15.8,0.0,1.0,1.0,231.0,231.1,231.4,22.6,22.0,22.2,849.9,17.9,49.84,0.0,9.8,54.5,852.0,2.1,1.6,54.5,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3982583316675206,False
1423075,2026-08-18T19:08:23.618663+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.7,1.0,241.2,241.0,241.0,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35611875539831706,False
1423137,2026-08-18T19:08:54.619781+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.7,1.0,243.6,243.7,243.6,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35833305051019937,False
1423168,2026-08-18T19:09:09.618599+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.6,2.3,0.0,1.0,1.0,242.7,242.2,242.6,12.0,11.0,11.1,851.4,4.7,49.92,0.0,2.2,54.5,852.0,2.4,1.8,54.5,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3780116618276863,False
1423199,2026-08-18T19:09:25.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.7,1.0,225.3,225.4,225.7,0.8,0.6,0.6,867.0,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.368050240270547,False
1423292,2026-08-18T19:10:11.629728+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.4,6.4,0.0,1.0,1.0,241.0,240.8,241.1,12.0,11.0,11.2,851.4,5.1,49.92,0.0,2.2,54.5,851.0,11.5,10.2,54.5,100.0,3277.0,3276.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.37934933688236183,False
1423323,2026-08-18T19:10:27.628687+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.7,1.0,226.7,226.9,227.1,0.8,0.6,0.6,867.0,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.368043167348401,False
1423354,2026-08-18T19:10:42.629672+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.0,1.7,18.9,0.0,1.0,2.0,243.4,243.3,243.4,12.0,11.0,11.1,851.4,4.6,49.92,0.0,2.2,54.5,849.7,23.5,24.6,54.5,100.0,3270.0,3268.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.418938001609158,False
1423385,2026-08-18T19:10:58.628762+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.7,1.0,242.5,242.6,242.5,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35772393111775924,False
1423447,2026-08-18T19:11:29.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.7,1.0,227.5,227.7,227.7,0.8,0.6,0.6,867.0,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36729533333766834,False
1423478,2026-08-18T19:11:44.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.7,19.5,0.0,1.0,2.0,243.0,242.8,243.1,12.0,11.0,11.1,851.1,4.7,49.92,0.0,7.8,54.5,849.4,24.2,25.1,54.5,100.0,3271.0,3269.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.4175669813549497,False
1423509,2026-08-18T19:12:00.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.5,0.0,0.1,1.7,1.0,242.2,242.2,242.2,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35739080191671213,False
1423540,2026-08-18T19:12:15.628961+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.9,9.7,0.0,1.0,2.0,232.6,232.7,233.1,18.9,18.0,18.3,850.1,11.9,49.84,0.0,11.5,54.5,852.0,2.2,1.8,54.5,100.0,3281.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.39769805399846236,False
1423602,2026-08-18T19:12:46.618738+00:00,external_ems_2,bess_2,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,0.6,0.6,2.1,21.1,0.0,1.0,2.0,226.0,226.2,226.6,40.7,40.1,40.4,848.9,29.0,49.75,0.0,23.2,54.5,851.0,7.9,7.4,54.5,100.0,3280.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.4543122828755559,False
1423633,2026-08-18T19:13:02.618656+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.7,1.0,244.9,244.7,244.5,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3595029362088971,False
1423664,2026-08-18T19:13:17.629020+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.7,3.0,0.0,1.0,1.0,243.9,243.6,243.8,12.0,11.0,11.1,851.3,5.1,49.92,0.0,2.2,54.1,852.0,2.1,1.7,54.1,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.37875621276445914,False
1423695,2026-08-18T19:13:33.628694+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.7,1.0,240.5,240.3,240.4,0.8,0.6,0.6,867.0,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35551907150221196,False
1423788,2026-08-18T19:14:19.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.7,19.5,0.0,1.0,2.0,241.7,241.2,241.5,12.0,11.0,11.2,851.4,4.5,49.92,0.0,2.2,54.1,849.7,24.0,23.4,54.1,100.0,3273.0,3271.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.40781457220597167,False
1423819,2026-08-18T19:14:35.629872+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.7,1.0,225.0,224.9,225.1,0.8,0.6,0.6,866.9,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37625561826466064,False
1423850,2026-08-18T19:14:50.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.9,0.3,5.0,0.0,1.0,1.0,245.4,245.3,245.3,11.9,11.0,11.1,851.3,4.6,49.92,0.0,2.2,54.1,851.0,9.6,7.9,54.1,100.0,3276.0,3275.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3901909679282369,False
1423912,2026-08-18T19:15:21.629641+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.6,11.5,0.0,1.0,3.0,233.5,233.7,233.9,16.8,15.8,16.1,850.3,11.3,49.92,0.0,11.1,54.1,849.7,22.8,20.6,54.1,100.0,3269.0,3266.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.43618576857296426,False
1423943,2026-08-18T19:15:37.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.2,0.1,1.7,1.0,230.1,230.6,230.8,0.8,0.6,0.6,867.0,-0.2,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3690947361496002,False
1423974,2026-08-18T19:15:52.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,1.2,17.7,0.0,1.0,1.0,242.9,242.7,242.9,13.6,12.5,12.8,850.6,7.1,49.88,0.0,10.8,54.1,849.4,24.8,25.1,54.1,100.0,3280.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.41688163976497405,False
1424005,2026-08-18T19:16:08.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.7,1.0,242.1,242.2,242.1,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3591537763665109,False
1424067,2026-08-18T19:16:39.619470+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.7,1.0,242.5,242.7,242.6,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3566893641758363,False
1424098,2026-08-18T19:16:54.628968+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.1,1.4,0.0,1.0,1.0,244.1,243.8,244.0,12.0,11.0,11.1,851.3,4.6,49.88,0.0,2.2,54.1,851.4,6.0,5.9,54.1,100.0,3277.0,3276.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.38728389829838655,False
1424129,2026-08-18T19:17:10.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.7,1.0,240.3,240.4,240.5,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3551705009771881,False
1424160,2026-08-18T19:17:25.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.7,2.3,0.0,1.0,1.0,233.3,233.1,233.5,25.6,24.6,24.4,851.3,4.5,49.81,0.0,13.3,54.1,852.0,2.2,1.9,54.1,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.41227378878450593,False
1424222,2026-08-18T19:17:56.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.1,1.0,8.6,0.0,1.0,2.0,238.9,238.8,238.8,16.9,15.8,16.2,850.7,11.1,49.84,0.0,7.3,54.1,851.7,2.5,1.8,54.1,100.0,3281.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3912883450979161,False
1424253,2026-08-18T19:18:12.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.7,1.0,230.8,230.9,231.0,0.8,0.6,0.6,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3601828085876871,False
1424315,2026-08-18T19:18:43.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.7,1.0,226.1,226.4,226.5,0.8,0.6,0.6,866.9,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3707185459694362,False
1424377,2026-08-18T19:19:14.619495+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.7,1.0,243.4,243.5,243.3,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3572967219450462,False
1424408,2026-08-18T19:19:29.629538+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.5,0.3,4.9,0.0,1.0,1.0,232.2,232.4,233.0,21.5,21.0,21.1,850.3,13.6,49.84,0.0,16.4,54.1,850.0,18.5,17.4,54.1,100.0,3272.0,3271.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.4315183436416775,False
1424439,2026-08-18T19:19:45.629422+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.7,1.0,233.8,234.3,234.4,0.8,0.6,0.6,867.0,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35910048099725544,False
1424470,2026-08-18T19:20:00.629587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,1.8,16.1,0.0,1.0,1.0,231.7,231.7,232.3,22.9,22.3,22.4,849.9,18.2,49.83,0.0,13.1,54.1,851.7,2.1,1.8,54.1,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.401079439166905,False
1424532,2026-08-18T19:20:31.618574+00:00,external_ems_2,bess_2,good,0.1267,normal,PCS DC current and BMS current mismatch: 27.9,0.4,1.3,3.0,27.9,0.0,0.9,1.0,226.2,225.8,226.2,40.5,40.8,39.5,848.7,30.4,49.75,0.0,20.3,53.7,851.7,2.5,1.9,53.7,100.0,3275.0,3273.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.4578960424158262,False
1424563,2026-08-18T19:20:47.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.7,1.0,244.9,244.6,244.4,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35835244194072946,False
1424594,2026-08-18T19:21:02.630167+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.0,0.1,2.4,0.0,1.0,2.0,243.9,243.8,243.9,12.0,11.0,11.1,851.3,4.6,49.92,0.0,2.2,53.7,851.4,2.2,1.9,53.7,100.0,3277.0,3275.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3869859941448714,False
1424625,2026-08-18T19:21:18.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,1.7,1.0,229.6,229.7,230.1,0.8,0.6,0.6,867.0,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3634597681813585,False
1424687,2026-08-18T19:21:49.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.7,1.0,230.1,230.6,230.6,0.8,0.6,0.6,866.9,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3616500588600624,False
1424718,2026-08-18T19:22:04.630089+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.4,1.8,0.0,0.9,2.0,241.5,241.2,241.5,12.0,11.0,11.1,851.3,4.2,49.92,0.0,2.2,53.7,851.7,2.4,1.9,53.7,100.0,3281.0,3279.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.3742887074075939,False
1424749,2026-08-18T19:22:20.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.7,1.0,226.6,226.7,226.9,0.8,0.6,0.6,867.0,0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3720356553844702,False
1424780,2026-08-18T19:22:35.618923+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,0.3,1.0,1.9,22.7,0.0,0.9,1.0,241.0,240.7,241.0,12.0,11.0,11.2,851.3,4.7,49.92,0.0,2.2,53.7,849.4,27.4,27.5,53.7,100.0,3275.0,3274.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.4070564892685145,False
1424842,2026-08-18T19:23:06.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.0,0.1,1.1,0.0,0.9,1.0,244.0,243.9,244.0,12.0,11.0,11.1,851.3,4.4,49.92,0.0,2.2,53.7,851.4,5.5,5.4,53.7,100.0,3276.0,3275.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.38409613445946306,False
1424873,2026-08-18T19:23:22.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.7,1.0,242.6,242.7,242.6,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.359003098233428,False
1424904,2026-08-18T19:23:37.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.3,2.0,0.0,0.9,2.0,226.0,225.9,226.3,35.1,34.2,33.7,849.1,25.8,49.78,0.0,18.9,53.7,849.4,27.8,26.2,53.7,100.0,3268.0,3266.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.49563254795703177,False
1424935,2026-08-18T19:23:53.628938+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.7,1.0,240.0,240.3,240.1,0.8,0.6,0.6,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35725909143216283,False
1424997,2026-08-18T19:24:24.629381+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.7,1.0,240.6,240.6,240.7,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35855954340301754,False
1425028,2026-08-18T19:24:39.629473+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,2.0,18.9,0.0,0.9,1.0,225.7,225.9,226.2,36.6,35.7,34.4,848.7,29.1,49.77,0.0,21.1,53.7,850.7,10.2,7.6,53.7,100.0,3276.0,3275.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.4375119531825173,False
1425059,2026-08-18T19:24:55.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.1,0.1,1.7,1.0,243.7,243.8,243.6,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3583532716794403,False
1425090,2026-08-18T19:25:10.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,1.3,15.2,0.0,0.9,2.0,242.9,242.7,242.9,12.0,11.0,11.1,851.3,4.1,49.92,0.0,2.2,53.7,850.0,19.3,20.7,53.7,100.0,3278.0,3276.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.39364183040398615,False
1425152,2026-08-18T19:25:41.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.6,1.6,14.9,0.0,0.9,2.0,240.0,240.0,240.1,23.4,22.8,22.8,850.1,17.1,49.86,0.0,7.1,53.7,851.7,2.2,2.1,53.7,100.0,3281.0,3279.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.3992522396863986,False
1425183,2026-08-18T19:25:57.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.7,1.0,232.5,232.8,232.7,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3605102059739936,False
1425214,2026-08-18T19:26:12.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.6,7.1,0.0,0.9,2.0,241.3,241.1,241.4,12.0,11.0,11.1,851.3,4.3,49.92,0.0,2.2,53.7,850.7,11.4,10.7,53.7,100.0,3280.0,3278.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.37718799748753223,False
1425245,2026-08-18T19:26:28.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.7,1.0,228.5,228.7,228.9,0.8,0.6,0.6,867.0,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3664219070180352,False
1425307,2026-08-18T19:26:59.629402+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.7,1.0,242.6,242.7,242.6,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3577674552589655,False
1425369,2026-08-18T19:27:30.618978+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.7,1.0,240.4,240.3,240.1,0.8,0.6,0.6,867.0,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35862341682405013,False
1425400,2026-08-18T19:27:45.618645+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,1.5,13.2,0.0,0.9,1.0,225.6,225.6,226.0,33.2,32.6,31.9,848.9,26.4,49.78,0.0,21.7,53.3,850.4,13.2,10.5,53.3,100.0,3274.0,3273.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.43936449707277087,False
1425462,2026-08-18T19:28:16.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,1.5,13.4,0.0,0.9,2.0,233.5,233.6,234.1,21.2,20.6,20.8,850.2,15.6,49.88,0.0,6.8,53.3,851.7,2.2,1.6,53.3,100.0,3281.0,3279.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.38822706325221373,False
1425493,2026-08-18T19:28:32.618630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.7,1.0,233.4,233.3,233.7,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35809294598644964,False
1425524,2026-08-18T19:28:47.618564+00:00,external_ems_2,bess_2,good,0.077,normal,PCS DC current and BMS current mismatch: 24.8,0.3,1.6,3.0,24.8,0.0,0.9,1.0,229.0,228.9,229.2,33.0,32.7,31.4,848.7,26.9,49.77,0.0,18.7,53.3,851.7,2.1,2.0,53.3,100.0,3279.0,3278.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.4320660502603155,False
1425555,2026-08-18T19:29:03.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.7,1.0,245.0,244.8,244.5,0.8,0.6,0.6,867.0,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3609147274880444,False
1425617,2026-08-18T19:29:34.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.6,1.0,229.4,229.7,229.8,0.8,0.6,0.6,866.9,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3639624985770463,False
1425648,2026-08-18T19:29:49.628673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.0,3.4,0.0,0.9,1.0,241.6,241.0,241.4,15.1,13.9,14.4,850.7,8.8,49.86,0.0,4.6,53.3,850.7,12.2,10.3,53.3,100.0,3278.0,3277.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.39040514191939885,False
1425679,2026-08-18T19:30:05.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.1,0.1,1.6,1.0,229.5,230.1,230.2,0.8,0.6,0.6,866.9,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3640742204901733,False
1425710,2026-08-18T19:30:20.618688+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.3,1.0,1.9,20.9,0.0,0.9,1.0,241.3,241.1,241.4,12.0,11.0,11.1,851.3,4.2,49.92,0.0,2.2,53.3,849.4,25.1,26.3,53.3,100.0,3275.0,3274.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.40094583248157795,False
1425772,2026-08-18T19:30:51.618724+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.8,7.4,0.0,0.9,2.0,243.8,243.6,243.9,12.0,11.0,11.1,851.2,4.5,49.92,0.0,2.2,53.3,850.4,11.9,10.9,53.3,100.0,3275.0,3273.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3777389871939837,False
1425803,2026-08-18T19:31:07.628974+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.6,1.0,243.7,243.5,243.3,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3566782959081434,False
1425834,2026-08-18T19:31:22.630007+00:00,external_ems_2,bess_2,good,0.1138,normal,PCS DC current and BMS current mismatch: 27.1,0.4,1.5,2.6,27.1,0.0,0.9,2.0,226.1,226.1,226.5,37.6,38.3,36.8,849.1,29.5,49.82,0.0,22.0,53.3,851.7,2.4,1.6,53.3,100.0,3281.0,3279.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4350643896908298,False
1425927,2026-08-18T19:32:09.629992+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.4,0.0,0.1,1.6,1.0,241.6,241.6,241.6,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3574623723154092,False
1425958,2026-08-18T19:32:24.629571+00:00,external_ems_2,bess_2,good,0.1042,normal,PCS DC current and BMS current mismatch: 26.5,0.3,0.5,2.8,26.5,0.0,0.9,2.0,227.0,227.0,227.3,39.3,39.3,38.8,848.9,29.1,49.76,0.0,21.8,53.3,851.7,2.6,1.9,53.3,100.0,3281.0,3279.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4432140210833018,False
1425989,2026-08-18T19:32:40.630165+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.5,0.0,0.1,1.6,1.0,242.8,242.8,242.8,0.8,0.6,0.6,867.0,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.35854023610698327,False
1426020,2026-08-18T19:32:55.618575+00:00,external_ems_2,bess_2,good,0.0673,normal,PCS DC current and BMS current mismatch: 24.2,0.3,1.5,2.6,24.2,0.0,0.9,1.0,229.1,229.0,229.3,33.6,33.1,32.1,849.1,26.6,49.8,0.0,16.2,53.3,851.7,2.4,1.9,53.3,100.0,3280.0,3279.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.41758693602675245,False
1426082,2026-08-18T19:33:26.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.6,17.5,0.0,0.9,1.0,242.1,241.8,242.1,12.0,11.0,11.1,851.3,4.6,49.92,0.0,2.2,53.3,849.7,22.1,22.3,53.3,100.0,3275.0,3274.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3923375726375143,False
1426113,2026-08-18T19:33:42.619043+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,1.6,1.0,225.1,225.3,225.6,0.8,0.6,0.6,867.0,-0.1,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3711681421329866,False
1426144,2026-08-18T19:33:57.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.1,1.3,0.0,1.0,1.0,242.0,241.6,242.0,14.8,13.6,14.0,850.8,8.6,49.91,0.0,2.3,53.3,850.7,9.9,8.7,53.3,100.0,3280.0,3279.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.38435875332430414,False
1426175,2026-08-18T19:34:13.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.2,0.1,1.6,1.0,243.0,243.1,243.0,0.8,0.6,0.6,866.9,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36149323833732033,False
1426237,2026-08-18T19:34:44.629640+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.6,1.0,231.1,231.7,231.7,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3606663817990253,False
1426268,2026-08-18T19:34:59.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.7,0.5,9.5,0.0,1.0,1.0,240.2,239.2,240.1,17.6,16.9,17.2,851.2,11.7,49.92,0.0,4.5,52.9,851.7,2.2,1.9,52.9,100.0,3280.0,3279.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3775254346447938,False
1426299,2026-08-18T19:35:15.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.6,1.0,241.5,241.3,241.3,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.35547715889778797,False
1426330,2026-08-18T19:35:30.618607+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.6,2.1,19.3,0.0,1.0,1.0,224.7,225.0,225.5,35.7,34.3,34.1,848.9,25.5,49.77,0.0,20.4,52.9,851.0,6.2,6.6,52.9,100.0,3277.0,3276.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.43283946364538034,False
1426423,2026-08-18T19:36:17.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,1.6,1.0,238.1,237.8,238.4,0.8,0.6,0.6,866.9,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3572434266163361,False
1426454,2026-08-18T19:36:32.618579+00:00,external_ems_2,bess_2,good,0.1203,normal,PCS DC current and BMS current mismatch: 27.5,0.4,2.0,3.0,27.5,0.0,0.9,2.0,226.9,226.9,227.3,37.7,37.4,35.7,848.7,29.6,49.77,0.0,18.7,52.9,851.7,2.1,1.8,52.9,100.0,3281.0,3279.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4359832340541789,False
1426485,2026-08-18T19:36:48.619088+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.1,0.1,1.6,1.0,243.7,243.8,243.7,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36033238994249955,False
1426547,2026-08-18T19:37:19.629574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.6,1.0,224.0,224.2,224.4,0.8,0.6,0.6,866.9,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3777008467129444,False
1426578,2026-08-18T19:37:34.618657+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.7,10.4,0.0,1.0,1.0,240.8,240.5,240.7,14.5,13.3,13.9,850.7,7.5,49.87,0.0,3.6,52.9,850.0,17.9,16.5,52.9,100.0,3277.0,3276.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.39433347733698276,False
1426609,2026-08-18T19:37:50.629229+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.6,1.0,230.2,230.5,230.7,0.8,0.6,0.6,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36067617496311344,False
1426640,2026-08-18T19:38:05.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.9,0.7,9.0,0.0,1.0,2.0,245.1,245.1,245.1,11.9,11.0,11.1,851.1,4.7,49.92,0.0,2.2,52.9,850.4,13.7,13.1,52.9,100.0,3274.0,3272.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3871637427717197,False
1426702,2026-08-18T19:38:36.618656+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,1.9,13.4,0.0,1.0,2.0,230.0,230.0,230.5,20.4,19.9,20.2,851.3,11.6,49.92,0.0,11.2,52.9,849.4,25.0,24.9,52.9,100.0,3274.0,3272.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.41616215483654667,False
1426733,2026-08-18T19:38:52.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.6,1.0,236.7,237.0,237.0,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3590340433399543,False
1426764,2026-08-18T19:39:07.619144+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.2,11.1,0.0,1.0,1.0,236.3,236.3,236.8,18.9,18.3,18.7,850.5,13.3,49.87,0.0,11.9,52.9,851.7,2.2,1.5,52.9,100.0,3280.0,3279.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3864815527832175,False
1426795,2026-08-18T19:39:23.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.6,1.0,241.1,240.8,240.8,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3552071709639313,False
1426857,2026-08-18T19:39:54.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.6,1.0,244.3,244.3,244.2,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.35980371023138186,False
1426888,2026-08-18T19:40:09.618621+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,0.4,1.4,0.0,1.0,1.0,236.2,236.0,236.2,17.6,16.7,17.2,850.6,13.2,49.89,0.0,2.2,52.9,851.0,11.8,8.9,52.9,100.0,3280.0,3279.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3862813341058975,False
1426950,2026-08-18T19:40:40.618749+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,0.7,1.1,2.4,23.4,0.0,1.0,1.0,229.8,230.1,230.5,31.3,30.7,30.2,849.3,25.6,49.81,0.0,15.3,52.9,851.7,2.2,1.8,52.9,100.0,3280.0,3279.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4144279299076313,False
1427012,2026-08-18T19:41:11.629272+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.2,4.4,0.0,1.0,1.0,241.9,241.6,241.9,12.0,11.0,11.2,851.2,4.6,49.92,0.0,2.2,52.9,851.0,9.0,6.6,52.9,100.0,3278.0,3277.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.37435175688964095,False
1427043,2026-08-18T19:41:27.628720+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.6,1.0,225.3,225.5,225.8,0.8,0.6,0.6,866.9,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37283871252603623,False
1427074,2026-08-18T19:41:42.619197+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,2.0,18.4,0.0,1.0,1.0,241.9,241.5,241.9,14.6,13.3,13.8,851.0,7.8,49.92,0.0,2.2,52.5,849.0,26.2,26.6,52.5,100.0,3274.0,3273.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4101134816392407,False
1427105,2026-08-18T19:41:58.629871+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.6,1.0,243.2,243.2,243.1,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.35865485846983014,False
1427167,2026-08-18T19:42:29.618626+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.6,1.0,236.8,237.0,237.3,0.8,0.6,0.6,866.9,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36004920723594164,False
1427198,2026-08-18T19:42:44.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.0,4.2,0.0,1.0,3.0,229.3,229.3,229.8,23.1,22.6,22.7,849.7,16.3,49.83,0.0,16.3,52.5,849.7,20.5,19.2,52.5,100.0,3268.0,3265.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.45622754476934296,False
1427229,2026-08-18T19:43:00.628712+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.5,1.0,241.8,241.4,241.6,0.8,0.6,0.6,866.9,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.359507337948315,False
1427260,2026-08-18T19:43:15.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,1.9,14.7,0.0,1.0,1.0,230.2,230.3,230.8,24.1,23.5,23.4,849.8,16.9,49.85,0.0,12.5,52.5,851.7,2.2,1.6,52.5,100.0,3280.0,3279.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3946292856173972,False
1427322,2026-08-18T19:43:46.629185+00:00,external_ems_2,bess_2,good,0.2052,normal,PCS DC current and BMS current mismatch: 32.8,0.5,1.6,3.0,32.8,0.0,1.0,1.0,224.9,225.0,225.4,41.4,41.9,40.3,848.7,35.3,49.76,0.0,20.5,52.5,851.7,2.5,1.9,52.5,100.0,3280.0,3279.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4633554754044598,False
1427353,2026-08-18T19:44:02.629604+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.2,0.1,1.6,1.0,243.3,243.3,243.2,0.8,0.6,0.6,866.9,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.36313109894827733,False
1427384,2026-08-18T19:44:17.629361+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.2,1.2,0.0,1.0,1.0,243.7,243.4,243.7,12.0,11.0,11.1,851.2,4.5,49.92,0.0,2.2,52.5,851.4,3.3,5.3,52.5,100.0,3280.0,3279.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.37364042600329533,False
1427415,2026-08-18T19:44:33.631003+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.6,1.0,224.7,224.9,225.1,0.8,0.6,0.6,867.0,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.3753412218358882,False
1427477,2026-08-18T19:45:04.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.6,1.0,237.2,237.2,237.1,0.8,0.6,0.6,866.9,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.3632532962710171,False
1427508,2026-08-18T19:45:19.628666+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,0.5,1.0,2.2,22.0,0.0,1.0,2.0,241.5,241.0,241.2,12.0,11.0,11.1,851.2,4.4,49.92,0.0,2.2,52.5,849.0,26.4,27.3,52.5,100.0,3268.0,3266.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4162320030147512,False
1427539,2026-08-18T19:45:35.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,1.6,1.0,226.5,226.9,227.0,0.8,0.6,0.6,866.9,-0.1,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.37471280625358877,False
1427570,2026-08-18T19:45:50.618585+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.5,1.0,2.1,20.3,0.0,1.0,2.0,245.1,244.6,244.7,12.0,11.0,11.1,851.1,4.8,49.92,0.0,2.2,52.5,849.0,25.1,25.3,52.5,100.0,3273.0,3271.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4086283106885282,False
1427632,2026-08-18T19:46:21.629249+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.6,2.1,17.6,0.0,1.0,1.0,227.9,228.2,228.6,24.1,23.5,23.7,849.6,20.0,49.88,0.0,12.7,52.5,851.7,2.4,1.7,52.5,100.0,3280.0,3279.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3959749720251577,False
1427663,2026-08-18T19:46:37.628730+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.1,0.1,1.6,1.0,242.1,242.2,242.1,0.8,0.6,0.6,866.9,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.36254584385678557,False
1427694,2026-08-18T19:46:52.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.3,8.3,0.0,1.0,1.0,230.6,230.7,231.1,20.1,19.4,19.6,850.1,13.5,49.85,0.0,12.7,52.5,851.4,5.2,5.0,52.5,100.0,3278.0,3277.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.39202880700591886,False
1427725,2026-08-18T19:47:08.618629+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.6,1.0,240.4,240.4,240.5,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.3593809120713861,False
1427787,2026-08-18T19:47:39.629006+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.6,1.0,230.0,230.0,230.1,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3657823221058812,False
1427818,2026-08-18T19:47:54.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.1,9.4,0.0,0.9,2.0,232.5,232.7,233.0,24.8,23.9,23.8,849.6,19.5,49.84,0.0,9.2,52.5,850.7,10.1,8.9,52.5,100.0,3280.0,3278.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.3997769937697142,False
1427849,2026-08-18T19:48:10.629628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.6,1.0,234.8,234.9,234.9,0.8,0.6,0.6,866.9,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.36454352797929523,False
1427880,2026-08-18T19:48:25.618669+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.4,1.0,2.2,21.2,0.0,1.0,1.0,241.5,241.2,241.6,12.0,11.0,11.2,851.2,4.6,49.92,0.0,2.2,52.1,849.0,25.8,27.3,52.1,100.0,3280.0,3279.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.401847259627192,False
1427942,2026-08-18T19:48:56.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,0.4,5.0,0.0,0.9,1.0,241.8,241.2,241.5,14.6,13.3,13.9,850.0,8.0,49.87,0.0,4.9,52.1,850.4,13.0,11.1,52.1,100.0,3277.0,3276.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.38717945515624297,False
1428004,2026-08-18T19:49:27.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.0,11.6,0.0,0.9,1.0,233.8,233.6,234.0,19.0,18.3,18.3,850.0,12.4,49.84,0.0,15.2,52.1,849.0,24.0,25.7,52.1,100.0,3268.0,3267.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.44003900861651524,False
1428035,2026-08-18T19:49:43.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.6,1.0,229.9,230.0,230.2,0.8,0.6,0.6,867.0,-0.1,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3673443537450418,False
1428097,2026-08-18T19:50:14.619077+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.6,1.0,241.8,241.6,241.6,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.35980488757623375,False
1428128,2026-08-18T19:50:29.618585+00:00,external_ems_2,bess_2,good,0.0706,normal,PCS DC current and BMS current mismatch: 24.4,0.3,1.7,3.3,24.4,0.0,0.9,2.0,225.1,224.9,225.2,35.4,34.5,33.7,848.4,26.9,49.75,0.0,24.8,52.1,851.7,2.5,1.8,52.1,100.0,3280.0,3278.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.4488505907600077,False
1428159,2026-08-18T19:50:45.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.1,0.1,1.6,1.0,245.1,244.9,244.6,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.36700404132836456,False
1428190,2026-08-18T19:51:00.630263+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.3,1.8,0.0,0.9,1.0,244.0,243.8,244.0,12.0,11.0,11.1,851.1,4.4,49.92,0.0,2.2,52.1,851.4,2.6,2.3,52.1,100.0,3278.0,3277.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.3746005214647999,False
1428252,2026-08-18T19:51:31.629297+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,1.3,4.9,0.0,0.9,1.0,232.9,233.2,233.5,24.3,23.6,23.6,849.1,19.8,49.8,0.0,13.1,52.1,850.4,14.9,11.8,52.1,100.0,3280.0,3279.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.41090946099658326,False
1428283,2026-08-18T19:51:47.619351+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.6,1.0,235.5,235.5,235.4,0.8,0.6,0.6,867.0,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.36517690664153735,False
1428314,2026-08-18T19:52:02.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.0,3.0,0.0,0.9,2.0,239.1,239.0,239.2,16.7,15.7,16.2,850.4,10.9,49.85,0.0,6.3,52.1,850.4,13.9,11.0,52.1,100.0,3276.0,3274.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.4000408820503487,False
1428345,2026-08-18T19:52:18.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,1.6,1.0,230.2,230.6,230.8,0.8,0.6,0.6,866.9,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.36621678649492223,False
1428407,2026-08-18T19:52:49.618727+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.6,1.0,225.8,226.2,226.2,0.8,0.6,0.6,867.0,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3779549649697708,False
1428438,2026-08-18T19:53:04.619460+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.6,2.2,0.0,0.9,1.0,244.1,243.9,244.1,12.0,11.0,11.1,851.1,4.5,49.92,0.0,2.2,52.1,851.7,2.3,1.7,52.1,100.0,3279.0,3278.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.3730248600898958,False
1428469,2026-08-18T19:53:20.629520+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.6,1.0,242.7,242.8,242.7,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.36203695714330586,False
1428562,2026-08-18T19:54:06.629447+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,2.0,13.9,0.0,0.9,1.0,232.2,231.8,232.4,21.4,21.6,21.0,849.7,16.4,49.83,0.0,11.6,52.1,851.7,2.5,2.1,52.1,100.0,3280.0,3279.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.3968391819639448,False
1428593,2026-08-18T19:54:22.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.6,1.0,241.4,241.0,241.1,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3599395601400734,False
1428624,2026-08-18T19:54:37.618557+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,2.2,5.0,2.2,23.3,0.0,0.9,1.0,227.0,224.9,227.1,42.8,45.3,40.3,848.5,33.4,49.76,0.0,23.0,52.1,850.7,10.1,8.7,52.1,100.0,3274.0,3273.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.4798763028769991,False
1428655,2026-08-18T19:54:53.629500+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.4,0.2,2.4,0.0,0.1,1.6,1.0,243.8,241.4,243.6,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.36474172622850837,False
1428717,2026-08-18T19:55:24.629601+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.5,0.2,2.5,0.1,0.1,1.6,1.0,227.2,223.2,227.7,0.8,0.6,0.6,867.0,-0.1,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3855276268461784,False
1428748,2026-08-18T19:55:39.618756+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.6,3.1,0.4,3.3,0.0,0.9,1.0,240.9,238.3,240.7,16.4,18.6,15.5,849.6,12.4,49.84,0.0,8.1,51.8,850.0,15.7,16.2,51.8,100.0,3278.0,3277.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.4186890564059984,False
1428779,2026-08-18T19:55:55.629639+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.2,0.2,2.5,0.0,0.1,1.6,1.0,231.0,227.7,231.9,0.8,0.6,0.6,867.0,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3772062329566046,False
1428810,2026-08-18T19:56:10.628913+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,3.3,1.2,10.8,0.0,0.9,1.0,241.9,238.4,241.4,12.1,14.5,11.2,850.9,6.0,49.91,0.0,3.4,51.8,849.7,16.8,17.0,51.8,100.0,3275.0,3274.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.40512555833495195,False
1428872,2026-08-18T19:56:41.628715+00:00,external_ems_2,bess_2,good,0.0625,normal,PCS DC current and BMS current mismatch: 23.9,3.0,3.4,2.2,23.9,0.0,0.9,2.0,244.3,241.3,243.8,12.0,14.5,11.1,850.9,6.7,49.91,0.0,3.4,51.8,848.7,30.6,27.9,51.8,100.0,3269.0,3267.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.45964541522504654,False
1428903,2026-08-18T19:56:57.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,2.5,0.0,0.1,1.6,1.0,243.7,241.2,243.4,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3623835437384751,False
1428934,2026-08-18T19:57:12.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.7,0.6,2.5,0.0,0.9,2.0,242.9,241.0,242.8,12.0,13.8,11.1,850.8,6.2,49.91,0.0,9.1,51.8,851.4,3.7,2.7,51.8,100.0,3278.0,3276.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.38840514739609294,False
1428965,2026-08-18T19:57:28.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.5,0.1,0.1,1.6,1.0,242.0,240.4,241.5,0.8,0.6,0.6,867.0,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3608004904712929,False
1429058,2026-08-18T19:58:14.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.2,1.5,11.3,0.0,0.9,1.0,232.8,231.4,233.3,20.7,22.5,20.3,849.9,15.3,49.86,0.0,6.1,51.8,851.4,4.0,3.0,51.8,100.0,3279.0,3278.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.39702025783721073,False
1429089,2026-08-18T19:58:30.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.5,0.0,0.1,1.6,1.0,240.3,239.3,240.2,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3584421350754744,False
1429120,2026-08-18T19:58:45.618861+00:00,external_ems_2,bess_2,good,0.085,normal,PCS DC current and BMS current mismatch: 25.3,1.9,4.6,2.7,25.3,0.0,0.9,2.0,229.1,227.6,229.5,34.3,36.1,31.5,848.7,29.0,49.79,0.0,18.9,51.8,851.4,3.7,3.2,51.8,100.0,3279.0,3277.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.43368303121343343,False
1429182,2026-08-18T19:59:16.628663+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.1,0.5,8.0,0.0,0.9,2.0,241.8,240.6,241.7,12.0,13.2,11.1,850.9,5.9,49.91,0.0,3.1,51.8,850.4,13.9,12.7,51.8,100.0,3277.0,3275.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.3823605523106099,False
1429213,2026-08-18T19:59:32.629742+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.5,0.0,0.1,1.6,1.0,225.9,224.7,226.6,0.8,0.6,0.6,867.0,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.379543930113131,False
1429244,2026-08-18T19:59:47.628690+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.2,1.3,12.8,0.0,0.9,1.0,231.1,229.4,231.4,31.3,33.1,28.9,849.1,26.2,49.81,0.0,14.6,51.8,850.4,13.4,12.7,51.8,100.0,3275.0,3274.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.43191524733584524,False
1429275,2026-08-18T20:00:03.628814+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.5,0.0,0.1,1.6,1.0,232.8,231.6,233.4,0.8,0.6,0.7,867.0,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3695787150580424,False
1429337,2026-08-18T20:00:34.619483+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.5,0.0,0.1,1.6,1.0,226.8,225.4,227.4,0.8,0.6,0.6,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3788685455378767,False
1429368,2026-08-18T20:00:49.628944+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.9,2.1,19.4,0.0,0.9,1.0,242.8,241.3,242.4,12.0,13.0,11.1,850.8,5.9,49.91,0.0,3.1,51.8,848.7,25.3,25.8,51.8,100.0,3271.0,3270.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.4219734271180506,False
