id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1429399,2026-08-18T20:01:05.619802+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.5,0.1,0.1,1.6,1.0,242.7,241.3,242.2,0.8,0.6,0.6,867.0,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3617431531053201,False
1429430,2026-08-18T20:01:20.618567+00:00,external_ems_2,bess_2,good,0.077,normal,PCS DC current and BMS current mismatch: 24.8,2.2,5.3,2.8,24.8,0.0,0.9,1.0,226.2,224.5,226.7,36.5,38.4,33.1,848.6,28.2,49.77,0.0,22.4,51.8,851.4,3.4,3.1,51.8,100.0,3279.0,3278.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.45079061174755486,False
1429492,2026-08-18T20:01:51.618619+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,4.4,1.4,7.5,0.0,0.9,1.0,224.6,223.1,225.0,36.5,38.5,34.1,848.0,28.3,49.74,0.0,23.5,51.4,849.4,20.8,19.6,51.4,100.0,3274.0,3273.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.48536165638170725,False
1429523,2026-08-18T20:02:07.628729+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.5,0.0,0.1,1.6,1.0,245.1,244.1,244.8,0.8,0.6,0.6,867.0,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.36204011317283735,False
1429585,2026-08-18T20:02:38.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.5,0.0,0.1,1.6,1.0,240.5,239.6,240.1,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3582566142530563,False
1429647,2026-08-18T20:03:09.618686+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.6,1.0,242.9,242.8,242.8,0.8,0.6,0.6,867.0,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3608007489261848,False
1429678,2026-08-18T20:03:24.630104+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.6,10.0,0.0,0.9,2.0,242.0,241.8,242.1,12.0,11.0,11.1,851.0,4.4,49.92,0.0,2.2,51.4,850.4,14.4,13.1,51.4,100.0,3275.0,3273.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.37704335294481084,False
1429709,2026-08-18T20:03:40.628668+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.6,1.0,224.0,224.2,224.5,0.8,0.6,0.6,867.0,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.38102124572962964,False
1429740,2026-08-18T20:03:55.618636+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.0,0.9,10.7,0.0,0.9,2.0,245.3,245.2,245.2,12.0,11.0,11.1,850.9,4.5,49.91,0.0,2.3,51.4,850.0,15.2,12.9,51.4,100.0,3275.0,3273.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.3837290713071311,False
1429802,2026-08-18T20:04:26.618854+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.3,1.0,2.0,20.8,0.0,0.9,1.0,240.7,240.5,240.8,12.0,11.0,11.1,851.0,4.2,49.92,0.0,7.8,51.4,849.0,25.0,24.7,51.4,100.0,3270.0,3269.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.4082786620511745,False
1429833,2026-08-18T20:04:42.628673+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.7,1.0,228.1,228.3,228.4,0.8,0.6,0.7,867.0,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.37080358063477187,False
1429864,2026-08-18T20:04:57.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,0.8,10.7,0.0,0.9,1.0,238.9,238.2,238.7,17.0,16.1,16.5,850.2,10.7,49.87,0.0,10.2,51.4,849.4,21.4,19.9,51.4,100.0,3279.0,3271.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.4054631528694261,False
1429895,2026-08-18T20:05:13.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.6,1.0,242.3,242.0,242.0,0.8,0.6,0.7,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.360443210215375,False
1429957,2026-08-18T20:05:44.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.6,1.0,240.1,240.3,240.2,0.8,0.6,0.7,867.0,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.35985563766699563,False
1429988,2026-08-18T20:05:59.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,0.1,0.2,0.0,0.9,2.0,243.9,243.7,243.9,16.8,15.9,16.5,850.3,11.1,49.89,0.0,2.2,51.4,850.4,11.3,9.5,51.4,100.0,3275.0,3273.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.40201298300926236,False
1430019,2026-08-18T20:06:15.618652+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.6,1.0,240.7,240.7,240.8,0.8,0.6,0.7,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36294192562167,False
1430050,2026-08-18T20:06:30.628716+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.4,2.5,0.0,0.9,2.0,243.0,242.8,243.0,12.0,11.0,11.1,851.0,4.7,49.92,0.0,2.2,51.4,851.4,2.2,1.9,51.4,100.0,3280.0,3278.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.37166159749696076,False
1430112,2026-08-18T20:07:01.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.8,15.7,0.0,0.9,1.0,233.5,233.8,234.0,22.9,22.3,22.4,849.6,18.2,49.84,0.0,9.6,51.4,851.4,2.5,1.7,51.4,100.0,3279.0,3278.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.3913722433820501,False
1430143,2026-08-18T20:07:17.629224+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.2,0.1,1.6,1.0,235.9,236.1,236.0,0.8,0.6,0.7,867.0,-0.2,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3645128090708447,False
1430174,2026-08-18T20:07:32.629177+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.4,1.0,1.6,20.9,0.0,0.9,2.0,241.4,241.1,241.5,12.0,11.0,11.2,851.0,4.8,49.92,0.0,2.2,51.4,849.4,25.7,24.0,51.4,100.0,3271.0,3269.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.4001381952550453,False
1430205,2026-08-18T20:07:48.630189+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.5,0.1,0.1,1.6,1.0,225.3,225.4,225.4,0.9,0.6,0.7,867.0,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.39370477878033694,False
1430267,2026-08-18T20:08:19.618610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.6,1.0,242.5,242.3,242.2,0.8,0.6,0.7,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36080913151053984,False
1430298,2026-08-18T20:08:34.630065+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.7,0.5,6.9,0.0,0.9,2.0,229.3,229.5,230.0,21.5,20.8,21.3,849.9,13.7,49.83,0.0,13.8,51.0,849.4,20.6,19.0,51.0,100.0,3273.0,3271.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4222379896217266,False
1430329,2026-08-18T20:08:50.629545+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.5,0.0,0.1,1.6,1.0,241.1,241.1,241.1,0.8,0.6,0.6,867.0,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.35777402151133836,False
1430360,2026-08-18T20:09:05.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,1.7,16.3,0.0,0.9,1.0,231.5,231.7,232.2,25.6,24.9,24.7,849.7,18.7,49.86,0.0,13.7,51.0,851.4,2.4,2.0,51.0,100.0,3279.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.39426772847196706,False
1430422,2026-08-18T20:09:36.619316+00:00,external_ems_2,bess_2,good,0.0625,normal,PCS DC current and BMS current mismatch: 23.9,0.4,1.8,2.3,23.9,0.0,0.9,1.0,226.4,226.4,226.8,38.8,39.2,37.4,848.4,31.2,49.75,0.0,20.7,51.0,850.7,7.3,6.2,51.0,100.0,3274.0,3273.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.44358378922396874,False
1430453,2026-08-18T20:09:52.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.6,1.0,243.6,243.3,243.3,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3568298500359184,False
1430484,2026-08-18T20:10:07.629103+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.4,2.3,0.0,0.9,1.0,243.8,243.6,243.8,12.0,11.0,11.1,851.0,4.4,49.92,0.0,2.2,51.0,851.4,2.1,2.0,51.0,100.0,3277.0,3276.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.37174487092463676,False
1430515,2026-08-18T20:10:23.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.6,1.0,224.8,225.0,225.1,0.8,0.6,0.6,867.0,-0.1,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3746815312952986,False
1430577,2026-08-18T20:10:54.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.5,0.0,0.1,1.7,1.0,243.0,243.0,243.0,0.8,0.6,0.6,867.0,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.35888291845747805,False
1430639,2026-08-18T20:11:25.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,1.7,1.0,224.6,224.9,225.1,0.8,0.6,0.6,867.0,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37824646657106964,False
1430670,2026-08-18T20:11:40.618567+00:00,external_ems_2,bess_2,good,0.0577,normal,PCS DC current and BMS current mismatch: 23.6,0.4,1.0,2.3,23.6,0.0,0.9,1.0,240.9,240.6,241.0,12.0,11.0,11.1,851.0,4.7,49.92,0.0,2.2,51.0,848.7,28.3,26.8,51.0,100.0,3266.0,3265.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4275658759353584,False
1430732,2026-08-18T20:12:11.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.0,0.4,2.9,0.0,0.9,1.0,244.0,243.9,244.0,12.0,11.0,11.1,851.0,5.0,49.92,0.0,2.2,51.0,851.4,2.1,1.5,51.0,100.0,3279.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.37167155016350933,False
1430763,2026-08-18T20:12:27.628939+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.5,0.0,0.1,1.6,1.0,243.1,243.2,243.1,0.9,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.372486790383127,False
1430794,2026-08-18T20:12:42.618643+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.3,0.5,1.3,0.0,0.9,1.0,225.0,225.3,225.7,33.7,32.9,32.4,848.9,25.7,49.83,0.0,18.3,51.0,849.4,24.4,22.8,51.0,100.0,3272.0,3271.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.46396352016185627,False
1430825,2026-08-18T20:12:58.630658+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.1,0.1,1.6,1.0,230.9,231.3,231.5,0.8,0.6,0.6,867.0,-0.1,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36253817737811334,False
1430887,2026-08-18T20:13:29.629255+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.6,1.0,241.3,241.4,241.4,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3583670150539842,False
1430918,2026-08-18T20:13:44.619342+00:00,external_ems_2,bess_2,good,0.101,normal,PCS DC current and BMS current mismatch: 26.3,0.4,1.7,2.9,26.3,0.0,0.9,2.0,226.0,226.1,226.4,36.3,36.1,34.6,848.5,28.7,49.77,0.0,21.7,51.0,851.4,2.4,1.9,51.0,100.0,3279.0,3277.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.42865888314700756,False
1430949,2026-08-18T20:14:00.618822+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.6,1.0,244.4,244.5,244.3,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35917562707597245,False
1430980,2026-08-18T20:14:15.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.6,9.7,0.0,0.9,1.0,242.8,242.6,242.9,12.0,11.0,11.1,851.0,4.5,49.92,0.0,2.2,51.0,850.4,14.2,12.4,51.0,100.0,3279.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.37642248354615526,False
1431042,2026-08-18T20:14:46.628835+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.6,1.6,15.1,0.0,0.9,1.0,240.4,240.4,240.4,22.0,21.4,21.6,849.8,17.2,49.86,0.0,6.4,51.0,851.4,2.1,1.9,51.0,100.0,3279.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3944386128923034,False
1431073,2026-08-18T20:15:02.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.6,1.0,231.9,232.2,232.2,0.8,0.6,0.6,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35981229485737193,False
1431104,2026-08-18T20:15:17.619879+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.6,8.4,0.0,0.9,1.0,241.3,241.1,241.4,12.0,11.0,11.1,851.0,4.7,49.92,0.0,2.2,51.0,850.4,13.1,11.0,51.0,100.0,3279.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3727457153505141,False
1431197,2026-08-18T20:16:04.628745+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.6,1.0,239.7,239.3,239.4,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35644602001512443,False
1431228,2026-08-18T20:16:19.629330+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,2.0,18.5,0.0,0.9,2.0,228.8,228.9,229.4,24.2,23.4,23.6,849.4,20.5,49.82,0.0,19.9,50.6,851.4,2.0,2.1,50.6,100.0,3280.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.40283168446433143,False
1431259,2026-08-18T20:16:35.619117+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.6,1.0,230.9,231.0,231.2,0.8,0.6,0.6,867.0,-0.1,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36351280081678516,False
1431290,2026-08-18T20:16:50.618651+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,0.5,1.0,2.0,22.6,0.0,0.9,1.0,243.6,243.1,243.4,12.0,11.0,11.1,851.0,4.4,49.92,0.0,2.2,50.6,849.0,27.0,24.0,50.6,100.0,3268.0,3267.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.41605899783187383,False
1431352,2026-08-18T20:17:21.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,1.4,9.5,0.0,0.9,1.0,235.9,235.7,235.9,18.9,18.1,18.2,850.0,11.9,49.85,0.0,10.4,50.6,851.4,2.4,1.8,50.6,100.0,3279.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.38547006645434934,False
1431383,2026-08-18T20:17:37.632387+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.2,0.1,1.6,1.0,241.2,240.9,240.9,0.8,0.6,0.6,867.0,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3588598779279919,False
1431414,2026-08-18T20:17:52.629576+00:00,external_ems_2,bess_2,good,0.0593,normal,PCS DC current and BMS current mismatch: 23.7,0.6,2.4,2.5,23.7,0.0,0.9,2.0,224.4,224.7,225.0,40.5,39.3,38.1,848.5,29.1,49.76,0.0,24.7,50.6,851.0,5.4,4.6,50.6,100.0,3277.0,3275.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4430773306148774,False
1431445,2026-08-18T20:18:08.619078+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.5,0.1,0.1,1.6,1.0,244.4,244.4,244.2,0.9,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3729142429459946,False
1431507,2026-08-18T20:18:39.619188+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.1,0.1,1.6,1.0,227.1,227.7,227.7,0.8,0.6,0.6,867.0,-0.1,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36559876059307767,False
1431538,2026-08-18T20:18:54.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,1.6,14.3,0.0,0.9,2.0,230.7,230.7,231.2,29.6,28.5,28.1,849.1,23.9,49.78,0.0,14.4,50.6,850.7,9.6,8.7,50.6,100.0,3280.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.41277502477382855,False
1431569,2026-08-18T20:19:10.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.6,1.0,230.1,230.6,230.6,0.8,0.6,0.6,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.36786815600904066,False
1431600,2026-08-18T20:19:25.618578+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,0.6,1.0,2.3,22.6,0.0,0.9,2.0,242.0,241.4,241.8,12.0,11.0,11.1,851.0,4.7,49.92,0.0,2.2,50.6,848.7,27.3,27.8,50.6,100.0,3274.0,3272.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.40689464520011676,False
1431693,2026-08-18T20:20:12.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.1,0.1,1.6,1.0,243.2,243.3,243.1,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.3645839604466388,False
1431724,2026-08-18T20:20:27.619162+00:00,external_ems_2,bess_2,good,0.0673,normal,PCS DC current and BMS current mismatch: 24.2,0.3,1.0,2.3,24.2,0.0,0.9,2.0,240.6,240.4,240.7,12.0,11.0,11.1,851.0,4.4,49.92,0.0,10.1,50.6,848.7,28.6,27.7,50.6,100.0,3270.0,3268.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4259712025938112,False
1431755,2026-08-18T20:20:43.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.6,1.0,228.3,228.4,228.5,0.8,0.6,0.6,867.0,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.37135163208602684,False
1431817,2026-08-18T20:21:14.618729+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.6,1.0,240.9,241.0,241.0,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.364899435678988,False
1431848,2026-08-18T20:21:29.618579+00:00,external_ems_2,bess_2,good,0.0962,normal,PCS DC current and BMS current mismatch: 26.0,0.4,1.3,3.3,26.0,0.0,0.9,1.0,224.8,224.8,225.2,36.7,35.7,35.4,848.1,28.4,49.76,0.0,22.5,50.6,851.4,2.4,1.8,50.6,100.0,3279.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4398801912648362,False
1431879,2026-08-18T20:21:45.628662+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.6,1.0,239.4,239.3,239.3,0.8,0.6,0.6,866.9,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.3654194132221431,False
1431910,2026-08-18T20:22:00.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.1,1.8,0.0,0.9,1.0,239.6,239.2,239.6,14.7,13.5,14.0,850.6,8.2,49.85,0.0,4.3,50.6,850.7,6.4,6.1,50.6,100.0,3275.0,3274.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3844925436099965,False
1431972,2026-08-18T20:22:31.618595+00:00,external_ems_2,bess_2,good,0.0994,normal,PCS DC current and BMS current mismatch: 26.2,0.5,1.6,3.1,26.2,0.0,0.9,2.0,228.5,228.3,228.8,34.8,35.1,33.5,848.6,28.5,49.79,0.0,17.0,50.2,851.7,2.3,1.7,50.2,100.0,3280.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.42854815277206665,False
1432003,2026-08-18T20:22:47.628912+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.5,0.1,0.1,1.6,1.0,243.0,243.0,243.0,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.3667327633205859,False
1432034,2026-08-18T20:23:02.618853+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,1.5,11.5,0.0,0.9,1.0,230.9,231.0,231.5,28.0,27.1,26.6,849.2,21.9,49.83,0.0,11.3,50.2,850.7,10.4,8.9,50.2,100.0,3279.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4069596003264227,False
1432065,2026-08-18T20:23:18.618872+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.6,1.0,232.0,232.1,232.4,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.3660864991043593,False
1432127,2026-08-18T20:23:49.629998+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.6,1.0,224.0,224.4,224.5,0.8,0.6,0.6,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.385995447785235,False
1432158,2026-08-18T20:24:04.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.5,2.5,0.0,0.9,1.0,244.7,244.4,244.6,12.0,11.0,11.1,850.9,4.7,49.92,0.0,2.2,50.2,851.4,2.2,1.7,50.2,100.0,3277.0,3276.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.37266759551261747,False
1432220,2026-08-18T20:24:35.618576+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,0.5,1.1,1.2,22.4,0.0,0.9,2.0,240.8,240.3,240.5,12.1,11.0,11.1,850.2,4.2,49.87,0.0,13.6,50.2,849.0,26.6,26.3,50.2,100.0,3266.0,3264.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4401684801603092,False
1432282,2026-08-18T20:25:06.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.7,1.6,11.3,0.0,0.9,1.0,232.4,232.8,233.1,20.2,19.5,19.9,849.8,13.7,49.85,0.0,13.9,50.2,851.4,2.4,1.8,50.2,100.0,3279.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3887956712061655,False
1432314,2026-08-18T20:25:22.618574+00:00,external_ems_2,bess_2,good,0.1475,normal,PCS DC current and BMS current mismatch: 29.2,0.4,2.3,2.9,29.2,0.0,0.9,1.0,224.8,224.8,225.2,42.0,43.2,40.9,848.5,31.3,49.77,0.0,24.2,50.2,851.4,2.1,1.3,50.2,100.0,3279.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.45532438750449156,False
1432345,2026-08-18T20:25:38.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.5,0.0,0.1,1.6,1.0,241.1,241.1,241.1,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.36475834469612384,False
1432376,2026-08-18T20:25:53.618576+00:00,external_ems_2,bess_2,good,0.0625,normal,PCS DC current and BMS current mismatch: 23.9,0.8,0.5,1.8,23.9,0.0,0.9,2.0,232.4,232.8,233.2,20.8,20.3,20.3,849.2,29.3,49.85,0.0,12.1,50.2,851.0,5.4,5.4,50.2,100.0,3277.0,3275.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4157872502214479,False
1432438,2026-08-18T20:26:24.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,1.9,15.4,0.0,0.9,2.0,230.8,230.9,231.4,22.7,22.1,22.2,849.5,17.6,49.83,0.0,10.7,50.2,851.4,2.2,1.9,50.2,100.0,3280.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.39368112132876676,False
1432469,2026-08-18T20:26:40.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.6,1.0,241.1,240.8,240.8,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.3631818133648721,False
1432500,2026-08-18T20:26:55.618563+00:00,external_ems_2,bess_2,good,0.1347,normal,PCS DC current and BMS current mismatch: 28.4,0.3,2.5,2.9,28.4,0.0,0.9,1.0,227.2,227.1,227.4,38.2,37.7,35.7,848.5,30.4,49.76,0.0,19.5,50.2,851.4,2.0,1.8,50.2,100.0,3279.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.43307582633346364,False
1432531,2026-08-18T20:27:11.619168+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.6,1.0,243.5,243.5,243.4,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.3667067860286864,False
1432593,2026-08-18T20:27:42.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.6,1.0,225.5,225.5,225.6,0.8,0.6,0.6,866.9,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.38405918697222535,False
1432624,2026-08-18T20:27:57.629950+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.9,0.9,11.2,0.0,0.9,1.0,245.0,244.9,244.9,11.9,11.0,11.1,850.9,4.7,49.92,0.0,2.2,50.2,850.0,15.9,13.5,50.2,100.0,3275.0,3274.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3814925237152324,False
1432655,2026-08-18T20:28:13.628677+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.6,1.0,243.7,243.7,243.5,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35763664801429873,False
1432686,2026-08-18T20:28:28.618587+00:00,external_ems_2,bess_2,good,0.0673,normal,PCS DC current and BMS current mismatch: 24.2,0.3,1.0,2.0,24.2,0.0,0.9,2.0,241.1,240.9,241.2,12.0,11.0,11.1,851.0,4.2,49.92,0.0,2.2,50.2,849.0,28.4,25.7,50.2,100.0,3273.0,3271.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.40923573594505885,False
1432748,2026-08-18T20:28:59.618779+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.5,2.4,0.0,0.9,2.0,243.4,243.3,243.5,12.0,11.0,11.1,850.9,4.7,49.92,0.0,2.2,50.2,851.4,2.3,2.0,50.2,100.0,3279.0,3277.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3700768243257782,False
1432779,2026-08-18T20:29:15.618666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.4,0.0,0.1,1.6,1.0,242.4,242.4,242.4,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35954705216176475,False
1432810,2026-08-18T20:29:30.629590+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.5,1.3,2.3,20.3,0.0,0.9,1.0,227.0,227.0,227.5,31.5,30.7,30.2,849.1,22.4,49.8,0.0,17.9,49.8,851.4,2.1,1.9,49.8,100.0,3279.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.409867640331487,False
1432841,2026-08-18T20:29:46.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.6,1.0,236.2,236.6,236.6,0.8,0.6,0.6,867.0,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35784804063009384,False
1432903,2026-08-18T20:30:17.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.6,1.0,240.9,241.0,240.9,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3577452570467822,False
1432934,2026-08-18T20:30:32.628778+00:00,external_ems_2,bess_2,good,0.1539,normal,PCS DC current and BMS current mismatch: 29.6,0.5,0.3,3.6,29.6,0.0,0.9,2.0,226.0,225.7,226.2,42.3,42.6,42.3,848.1,32.0,49.76,0.0,21.6,49.8,851.7,2.4,1.7,49.8,100.0,3280.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.47225596962281446,False
1432965,2026-08-18T20:30:48.629027+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.1,0.1,1.6,1.0,243.4,243.5,243.3,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3581383963735653,False
1432996,2026-08-18T20:31:03.618603+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,2.3,17.3,0.0,0.9,1.0,230.5,230.5,230.9,29.3,28.1,27.6,848.4,23.9,49.78,0.0,16.2,49.8,850.7,6.6,8.5,49.8,100.0,3279.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.41426700911137027,False
1433058,2026-08-18T20:31:34.618575+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.3,1.0,2.2,21.7,0.0,0.9,2.0,242.4,242.2,242.5,12.0,11.0,11.1,850.9,4.6,49.92,0.0,2.2,49.8,848.7,26.3,27.2,49.8,100.0,3274.0,3272.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4039928370047613,False
1433089,2026-08-18T20:31:50.629317+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.6,1.0,223.7,224.1,224.0,0.8,0.6,0.6,866.9,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.37807863422659943,False
1433120,2026-08-18T20:32:05.619418+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.1,0.2,1.0,0.0,0.9,1.0,242.6,242.6,242.7,12.3,11.2,11.6,850.8,5.1,49.92,0.0,2.2,49.8,851.0,6.1,5.2,49.8,100.0,3277.0,3276.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.37230568887379784,False
1433151,2026-08-18T20:32:21.619602+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.2,0.1,1.6,1.0,235.0,235.3,235.3,0.8,0.6,0.6,867.0,-0.2,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.360657200396933,False
1433213,2026-08-18T20:32:52.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,1.6,1.0,229.1,229.5,229.7,0.8,0.6,0.6,866.9,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36758904164969664,False
1433275,2026-08-18T20:33:23.630998+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.6,1.0,241.7,241.8,241.8,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3589024173902274,False
1433306,2026-08-18T20:33:38.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.8,1.8,19.3,0.0,0.9,2.0,224.9,224.9,225.3,40.4,40.3,37.6,848.6,29.9,49.76,0.0,23.7,49.8,850.4,10.6,9.2,49.8,100.0,3273.0,3271.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4514193070144038,False
1433368,2026-08-18T20:34:09.619494+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,1.0,6.0,0.0,0.9,1.0,238.6,238.0,238.4,14.6,13.4,13.8,850.4,8.3,49.85,0.0,5.0,49.8,851.4,2.3,1.8,49.8,100.0,3279.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.37920603440262296,False
1433399,2026-08-18T20:34:25.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.4,0.1,0.1,1.6,1.0,240.5,240.5,240.5,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35920459809201444,False
1433430,2026-08-18T20:34:40.618598+00:00,external_ems_2,bess_2,good,0.077,normal,PCS DC current and BMS current mismatch: 24.8,0.5,1.3,2.9,24.8,0.0,0.8,2.0,227.7,227.5,228.0,33.6,33.7,32.4,848.5,27.4,49.78,0.0,16.0,49.8,851.4,2.6,1.7,49.8,100.0,3280.0,3278.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4230224109626166,False
1433461,2026-08-18T20:34:56.629891+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.6,1.0,237.3,237.5,237.6,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3567394294626227,False
1433523,2026-08-18T20:35:27.629688+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.2,0.1,1.6,1.0,224.4,224.6,224.8,0.8,0.6,0.6,866.9,-0.2,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38161885005078033,False
1433554,2026-08-18T20:35:42.618564+00:00,external_ems_2,bess_2,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,0.5,1.0,1.7,21.5,0.0,0.9,2.0,246.1,245.6,245.6,11.9,10.9,11.1,850.7,4.7,49.89,0.0,2.2,49.8,849.0,26.2,26.9,49.8,100.0,3266.0,3264.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4351021539307696,False
1433585,2026-08-18T20:35:58.629031+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.6,1.0,234.4,234.7,234.8,0.8,0.6,0.6,867.0,-0.1,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.358159156679503,False
1433616,2026-08-18T20:36:13.618671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.6,2.3,0.0,0.9,2.0,245.0,244.4,244.6,12.0,11.0,11.1,850.8,4.6,49.92,0.0,2.3,49.8,851.4,2.3,1.4,49.8,100.0,3276.0,3274.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3762322017997034,False
1433678,2026-08-18T20:36:44.618661+00:00,external_ems_2,bess_2,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,0.3,1.0,2.2,22.3,0.0,0.9,3.0,240.5,240.3,240.6,12.0,11.0,11.1,850.9,4.6,49.87,0.0,10.8,49.5,848.7,26.9,27.6,49.5,100.0,3266.0,3263.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.44584135445884415,False
1433709,2026-08-18T20:37:00.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.6,1.0,232.8,232.9,233.1,0.8,0.6,0.6,867.0,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3606095835396837,False
1433740,2026-08-18T20:37:15.618866+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.7,1.5,12.7,0.0,0.8,1.0,233.2,233.1,233.8,21.8,21.1,21.4,849.9,14.8,49.85,0.0,11.4,49.5,851.4,2.1,1.9,49.5,100.0,3279.0,3278.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.389135083233667,False
1433833,2026-08-18T20:38:02.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.6,1.0,245.0,245.0,244.8,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35974793744087075,False
1433864,2026-08-18T20:38:17.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.8,5.8,0.0,0.8,1.0,239.6,239.3,239.7,14.2,13.0,13.4,850.6,7.9,49.92,0.0,2.2,49.5,851.4,2.1,1.8,49.5,100.0,3279.0,3278.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.37170021645081003,False
1433895,2026-08-18T20:38:33.629426+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,1.6,1.0,232.4,232.7,233.0,0.8,0.6,0.6,866.9,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36187807751936046,False
1433926,2026-08-18T20:38:48.629082+00:00,external_ems_2,bess_2,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,0.7,1.8,2.3,22.3,0.0,0.8,1.0,230.6,230.9,231.3,30.0,29.2,28.2,849.1,24.7,49.79,0.0,13.7,49.5,851.4,2.4,1.6,49.5,100.0,3279.0,3278.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.41158658609224374,False
1433988,2026-08-18T20:39:19.618567+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.3,1.0,1.9,21.7,0.0,0.8,1.0,241.6,241.4,241.7,12.0,11.0,11.2,850.9,4.6,49.92,0.0,2.2,49.5,849.0,26.3,24.7,49.5,100.0,3272.0,3271.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4037497551840613,False
1434019,2026-08-18T20:39:35.618797+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.4,0.0,0.1,1.6,1.0,224.5,224.5,224.5,0.8,0.6,0.6,866.9,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.37992829997963184,False
1434050,2026-08-18T20:39:50.619646+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,1.1,15.7,0.0,0.8,1.0,245.9,245.7,245.7,11.9,11.0,11.1,850.8,4.8,49.92,0.0,2.2,49.5,849.7,20.5,19.9,49.5,100.0,3278.0,3277.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.39374551956985865,False
1434081,2026-08-18T20:40:06.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.6,1.0,243.8,243.9,243.7,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3585830166838027,False
1434143,2026-08-18T20:40:37.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.6,1.0,226.9,227.0,227.2,0.8,0.6,0.6,866.9,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36962201947454515,False
1434174,2026-08-18T20:40:52.618576+00:00,external_ems_2,bess_2,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,0.2,1.0,2.2,22.3,0.0,0.8,2.0,243.2,243.0,243.2,12.0,11.0,11.1,850.9,4.4,49.91,0.0,8.6,49.5,848.7,26.7,28.2,49.5,100.0,3269.0,3267.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4226803580615238,False
1434205,2026-08-18T20:41:08.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.6,1.0,241.7,241.8,241.8,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3577630860680521,False
1434236,2026-08-18T20:41:23.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,1.6,11.6,0.0,0.8,1.0,225.5,225.3,225.9,42.0,42.2,41.4,849.8,13.8,49.76,0.0,25.7,49.5,851.4,2.2,1.8,49.5,100.0,3279.0,3278.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4574981645561472,False
1434329,2026-08-18T20:42:10.618890+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.6,1.0,243.9,244.0,243.8,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35785617117929513,False
1434360,2026-08-18T20:42:25.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.5,2.3,0.0,0.8,1.0,243.3,243.2,243.4,12.0,11.0,11.1,850.9,4.5,49.92,0.0,2.2,49.5,851.4,2.2,2.0,49.5,100.0,3279.0,3278.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.37211672675448176,False
1434391,2026-08-18T20:42:41.619079+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,1.6,1.0,225.7,226.4,226.5,0.8,0.6,0.6,866.9,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3681784271502032,False
1434453,2026-08-18T20:43:12.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.6,1.0,230.4,230.8,230.8,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3618263191213527,False
1434484,2026-08-18T20:43:27.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,1.9,18.1,0.4,0.8,2.0,241.6,241.5,241.7,12.0,11.0,11.1,850.9,4.6,49.92,0.0,2.2,49.5,849.0,22.7,23.9,49.1,100.0,3273.0,3271.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4671072468546617,False
1434515,2026-08-18T20:43:43.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.6,1.0,225.0,225.1,225.2,0.8,0.6,0.6,866.9,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.37585103833817723,False
1434546,2026-08-18T20:43:58.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.4,7.3,0.0,0.8,1.0,244.6,244.5,244.4,12.0,11.0,11.1,850.8,4.9,49.92,0.0,2.2,49.1,850.4,12.2,10.8,49.1,100.0,3274.0,3273.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3797217543925113,False
1434608,2026-08-18T20:44:29.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.4,2.5,0.0,0.8,1.0,227.8,227.9,228.4,29.6,28.7,28.7,849.0,23.8,49.86,0.0,16.9,49.1,849.4,21.3,20.8,49.1,100.0,3268.0,3267.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.44751130266357375,False
1434639,2026-08-18T20:44:45.628887+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.5,1.0,238.9,238.9,238.8,0.8,0.6,0.6,867.0,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3611047157170228,False
1434670,2026-08-18T20:45:00.618731+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.6,2.8,0.0,0.8,1.0,232.2,232.3,232.7,21.0,20.5,20.7,849.8,14.6,49.84,0.0,13.0,49.1,850.4,11.8,9.6,49.1,100.0,3275.0,3274.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4024327661560741,False
1434701,2026-08-18T20:45:16.619483+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.5,1.0,241.4,241.2,241.2,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.357418765985854,False
1434763,2026-08-18T20:45:47.619221+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.5,1.0,244.0,244.0,243.9,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3609455815721098,False
1434794,2026-08-18T20:46:02.619281+00:00,external_ems_2,bess_2,good,0.1122,normal,PCS DC current and BMS current mismatch: 27.0,0.4,1.5,3.0,27.0,0.0,0.8,2.0,227.1,227.0,227.4,36.5,36.4,35.0,848.4,29.2,49.78,0.0,17.9,49.1,851.4,2.2,1.7,49.1,100.0,3279.0,3277.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4309564537429978,False
1434856,2026-08-18T20:46:33.618958+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.5,2.4,0.0,0.8,1.0,242.5,242.3,242.6,12.0,11.0,11.1,850.9,4.5,49.92,0.0,2.2,49.1,851.4,2.1,1.9,49.1,100.0,3279.0,3278.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.37166129372422513,False
1434918,2026-08-18T20:47:04.619050+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,1.5,8.7,0.0,0.8,2.0,242.2,241.6,241.9,18.1,17.3,17.5,849.9,11.1,49.88,0.0,5.2,49.1,851.4,2.4,1.8,49.1,100.0,3279.0,3277.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.38371201166350655,False
1434949,2026-08-18T20:47:20.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,1.6,1.0,230.2,230.6,230.7,0.8,0.6,0.6,866.9,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.363211158703575,False
1434980,2026-08-18T20:47:35.629366+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.5,1.0,1.5,20.8,0.0,0.8,2.0,241.3,240.8,241.1,12.0,11.0,11.2,850.9,4.7,49.92,0.0,2.2,49.1,849.4,25.5,24.0,49.1,100.0,3272.0,3270.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3993929351997119,False
1435011,2026-08-18T20:47:51.618639+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.6,1.0,227.4,227.6,227.6,0.8,0.6,0.6,866.9,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.36996814911625425,False
1435073,2026-08-18T20:48:22.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.5,0.1,0.1,1.6,1.0,242.1,242.1,242.1,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.35976128534026036,False
1435104,2026-08-18T20:48:37.628903+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.2,9.7,0.0,0.8,2.0,225.0,224.9,225.3,38.9,39.3,37.8,849.2,30.7,49.79,0.0,21.1,49.1,849.0,21.0,21.9,49.1,100.0,3273.0,3271.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4778997905409667,False
1435135,2026-08-18T20:48:53.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.6,1.0,238.3,238.4,238.4,0.8,0.6,0.6,867.0,-0.1,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.35909945279723904,False
1435166,2026-08-18T20:49:08.629202+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,2.0,19.4,0.0,0.8,1.0,231.0,231.1,231.6,24.7,24.1,23.9,849.4,21.6,49.85,0.0,9.2,49.1,851.4,2.2,1.7,49.1,100.0,3279.0,3278.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3949412978859299,False
1435228,2026-08-18T20:49:39.619621+00:00,external_ems_2,bess_2,good,0.1026,normal,PCS DC current and BMS current mismatch: 26.4,0.3,0.9,2.4,26.4,0.0,0.8,1.0,227.2,227.2,227.5,36.2,36.2,35.3,848.6,28.6,49.75,0.0,19.8,49.1,851.0,2.2,2.0,49.1,100.0,3278.0,3277.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4339133649803025,False
1435259,2026-08-18T20:49:55.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.6,1.0,244.0,244.1,244.0,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.35980371023138186,False
1435290,2026-08-18T20:50:10.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.1,2.4,0.0,0.8,1.0,243.3,243.0,243.3,12.0,11.0,11.1,850.9,4.8,49.92,0.0,2.2,49.1,851.0,2.4,1.9,49.1,100.0,3279.0,3278.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3748512582798946,False
1435321,2026-08-18T20:50:26.619255+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.1,0.1,1.6,1.0,225.5,226.0,226.2,0.8,0.6,0.6,866.9,-0.1,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.372798001055574,False
1435383,2026-08-18T20:50:57.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,1.6,1.0,229.8,230.2,230.4,0.8,0.6,0.6,866.9,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36200811609179395,False
1435414,2026-08-18T20:51:12.619150+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.1,2.9,0.0,0.9,1.0,245.2,245.0,244.8,11.9,11.0,11.1,850.8,4.9,49.92,0.0,2.2,48.7,850.7,7.8,6.8,48.7,100.0,3279.0,3278.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.38196728482274483,False
1435445,2026-08-18T20:51:28.629177+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,1.6,1.0,225.1,225.4,225.5,0.8,0.6,0.6,866.9,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3751984345977057,False
1435476,2026-08-18T20:51:43.629210+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.4,1.0,2.2,21.3,0.0,0.8,2.0,240.7,240.4,240.8,12.0,11.0,11.1,850.9,5.1,49.92,0.0,2.2,48.7,848.7,26.4,25.4,48.7,100.0,3267.0,3265.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4178641402323168,False
1435538,2026-08-18T20:52:14.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,0.6,11.5,0.0,0.9,1.0,234.4,234.3,234.9,20.2,19.7,19.9,850.8,13.7,49.92,0.0,9.5,48.7,851.4,2.2,1.8,48.7,100.0,3278.0,3277.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.38821492418216097,False
1435569,2026-08-18T20:52:30.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.6,1.0,242.3,242.1,242.0,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3561983811546435,False
1435600,2026-08-18T20:52:45.618816+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.3,15.4,0.0,0.9,2.0,225.1,225.1,225.6,41.2,41.2,40.3,848.4,30.8,49.76,0.0,19.8,48.7,849.7,15.4,12.4,48.7,100.0,3271.0,3269.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.46877290935734156,False
1435631,2026-08-18T20:53:01.619132+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,1.6,1.0,245.6,245.7,245.3,0.8,0.6,0.6,866.9,-0.1,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3617700759071469,False
1435693,2026-08-18T20:53:32.630219+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.4,0.2,0.1,1.6,1.0,240.4,240.4,240.4,0.8,0.6,0.6,866.9,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36068153836293726,False
1435724,2026-08-18T20:53:47.628815+00:00,external_ems_2,bess_2,good,0.0994,normal,PCS DC current and BMS current mismatch: 26.2,0.4,1.5,3.0,26.2,0.0,0.9,2.0,227.7,227.6,228.0,34.8,34.6,33.3,848.4,28.2,49.78,0.0,18.3,48.7,851.4,2.0,1.7,48.7,100.0,3279.0,3277.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.4302578454440328,False
1435755,2026-08-18T20:54:03.630119+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.2,0.1,1.6,1.0,243.3,243.1,243.0,0.8,0.6,0.6,866.9,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3605759592386109,False
1435786,2026-08-18T20:54:18.619053+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.4,14.5,0.0,0.9,1.0,242.5,242.1,242.3,12.0,11.0,11.1,850.8,5.1,49.92,0.0,2.2,48.7,849.4,19.6,18.2,48.7,100.0,3276.0,3275.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.38743186464625085,False
1435848,2026-08-18T20:54:49.618655+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.3,1.0,1.3,21.9,0.0,0.9,2.0,246.0,245.8,245.7,12.0,11.0,11.1,850.0,4.7,49.89,0.0,2.3,48.7,848.7,26.6,26.6,48.7,100.0,3274.0,3272.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4201041586215266,False
1435910,2026-08-18T20:55:20.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.5,2.6,0.0,0.9,2.0,241.2,240.7,240.9,12.0,11.0,11.2,850.9,4.7,49.92,0.0,2.2,48.7,851.4,2.1,1.9,48.7,100.0,3276.0,3274.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.3756800528794528,False
1435941,2026-08-18T20:55:36.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.2,0.1,1.6,1.0,227.2,227.4,227.5,0.8,0.6,0.6,867.0,-0.2,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37173737051443095,False
