id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1436003,2026-08-18T20:56:07.618887+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.1,0.1,1.6,1.0,242.1,242.2,242.2,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3595105232967555,False
1436034,2026-08-18T20:56:22.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.7,12.0,0.0,0.9,2.0,233.0,233.0,233.5,20.9,20.3,20.6,849.7,14.3,49.92,0.0,10.2,48.7,851.4,2.3,1.7,48.7,100.0,3279.0,3277.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.3906503517757583,False
1436065,2026-08-18T20:56:38.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.4,0.0,0.1,1.6,1.0,241.5,241.5,241.5,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3574623723154092,False
1436096,2026-08-18T20:56:53.629205+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,1.9,15.2,0.0,0.9,2.0,224.9,224.9,225.4,37.7,37.2,37.5,848.1,28.5,49.75,0.0,21.4,48.7,850.0,13.3,10.1,48.7,100.0,3273.0,3271.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.45994825232658254,False
1436158,2026-08-18T20:57:24.618602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.3,0.9,6.3,0.0,0.9,2.0,239.9,239.2,239.6,15.1,13.8,14.4,850.5,8.5,49.92,0.0,2.2,48.7,851.4,2.2,1.8,48.7,100.0,3279.0,3277.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.37708927570392603,False
1436189,2026-08-18T20:57:40.628940+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.6,1.0,240.4,240.3,240.4,0.8,0.6,0.6,867.0,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3568027511624113,False
1436220,2026-08-18T20:57:55.618578+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,0.5,1.6,3.0,21.0,0.0,0.9,2.0,230.9,230.9,231.4,29.0,28.0,27.4,848.4,23.2,49.78,0.0,15.8,48.3,851.4,2.2,2.1,48.3,100.0,3279.0,3277.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.42492391804487833,False
1436251,2026-08-18T20:58:11.628866+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.6,1.0,233.6,233.9,234.1,0.8,0.6,0.6,866.9,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36027118489956145,False
1436313,2026-08-18T20:58:42.618836+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.6,1.0,224.3,224.5,224.7,0.8,0.6,0.6,866.9,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3769009270006662,False
1436344,2026-08-18T20:58:57.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.7,11.0,0.0,0.9,2.0,245.9,245.6,245.4,12.0,10.9,11.1,850.7,4.6,49.89,0.0,2.2,48.3,850.0,15.6,13.0,48.3,100.0,3274.0,3272.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.39310761499599456,False
1436375,2026-08-18T20:59:13.628775+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.5,1.0,243.4,243.4,243.3,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.36102381671093164,False
1436468,2026-08-18T20:59:59.629835+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,1.4,16.2,0.0,0.9,1.0,243.2,243.0,243.2,12.0,11.0,11.1,850.8,4.8,49.91,0.0,6.7,48.3,849.4,21.0,19.8,48.3,100.0,3270.0,3269.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.41021874282307635,False
1436499,2026-08-18T21:00:15.619124+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.5,1.0,241.5,241.5,241.6,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.35995735061512973,False
1436530,2026-08-18T21:00:30.628681+00:00,external_ems_2,bess_2,good,0.1523,normal,PCS DC current and BMS current mismatch: 29.5,0.6,0.9,3.5,29.5,0.0,0.9,1.0,225.2,225.1,225.7,41.8,41.5,40.9,847.9,32.0,49.78,0.0,21.4,48.3,851.4,2.5,1.5,48.3,100.0,3279.0,3278.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.46526939419650687,False
1436561,2026-08-18T21:00:46.618789+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.5,1.0,244.6,244.7,244.4,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3610821024081316,False
1436623,2026-08-18T21:01:17.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.2,0.1,1.5,1.0,243.7,243.5,243.4,0.8,0.6,0.6,866.9,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.36294234718236545,False
1436654,2026-08-18T21:01:32.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.7,2.4,0.0,0.9,2.0,243.3,243.2,243.4,12.0,11.0,11.1,850.7,4.6,49.92,0.0,2.2,48.3,851.4,2.2,1.5,48.3,100.0,3279.0,3277.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.37788883604149603,False
1436685,2026-08-18T21:01:48.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.5,1.0,225.7,226.0,226.1,0.8,0.6,0.6,866.9,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3730901617261567,False
1436716,2026-08-18T21:02:03.628975+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,1.3,12.6,0.0,0.9,1.0,231.0,231.2,231.7,27.5,26.7,26.4,849.1,23.3,49.83,0.0,12.7,48.3,850.4,10.7,8.6,48.3,100.0,3279.0,3278.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.41080478612083376,False
1436778,2026-08-18T21:02:34.618921+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.3,1.0,2.1,22.2,0.0,0.9,2.0,240.7,240.5,240.8,12.0,11.0,11.1,850.8,4.6,49.92,0.0,2.2,48.3,848.7,26.8,27.2,48.3,100.0,3265.0,3263.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.42365535904939206,False
1436809,2026-08-18T21:02:50.629203+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.1,0.1,1.5,1.0,226.0,226.2,226.3,0.8,0.6,0.6,866.9,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.37770556611009953,False
1436840,2026-08-18T21:03:05.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.2,8.3,0.0,0.9,1.0,234.4,234.3,234.7,16.2,15.1,15.8,850.8,10.5,49.92,0.0,8.6,48.3,851.0,2.2,1.8,48.3,100.0,3276.0,3275.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.38561615059844134,False
1436871,2026-08-18T21:03:21.629178+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.4,0.0,0.1,1.5,1.0,242.5,242.5,242.5,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3605882372611888,False
1436964,2026-08-18T21:04:07.619756+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.7,12.3,0.0,0.9,1.0,232.9,232.9,233.4,20.9,20.3,20.7,849.7,14.5,49.88,0.0,11.2,48.3,851.4,2.2,1.8,48.3,100.0,3279.0,3278.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.391221974491877,False
1436995,2026-08-18T21:04:23.631121+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.1,0.1,1.5,1.0,241.1,241.0,241.1,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.36131639162986834,False
1437026,2026-08-18T21:04:38.629378+00:00,external_ems_2,bess_2,good,0.0754,normal,PCS DC current and BMS current mismatch: 24.7,0.6,2.2,3.4,24.7,0.0,0.9,1.0,225.2,225.4,225.8,37.8,36.2,35.6,848.0,27.1,49.75,0.0,22.2,47.9,851.4,2.4,1.7,47.9,100.0,3278.0,3277.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4557763466967841,False
1437088,2026-08-18T21:05:09.619218+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.7,2.8,0.0,0.9,1.0,240.7,240.6,240.8,12.1,11.1,11.1,850.7,4.9,49.92,0.0,2.2,47.9,851.4,2.1,1.6,47.9,100.0,3278.0,3277.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.37481615781008604,False
1437119,2026-08-18T21:05:25.618990+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,1.5,1.0,225.1,225.6,225.9,0.8,0.6,0.6,866.9,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.37433253358514273,False
1437150,2026-08-18T21:05:40.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.5,10.4,0.0,0.9,1.0,231.5,231.6,232.0,24.9,24.0,24.0,849.2,20.4,49.79,0.0,13.5,47.9,850.7,10.0,8.4,47.9,100.0,3279.0,3278.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4102870477259661,False
1437181,2026-08-18T21:05:56.628711+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,1.5,1.0,229.6,230.0,230.1,0.8,0.6,0.6,866.9,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3672496072732729,False
1437243,2026-08-18T21:06:27.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,1.5,1.0,234.2,234.5,234.7,0.8,0.6,0.6,866.9,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3635607123015311,False
1437274,2026-08-18T21:06:42.619217+00:00,external_ems_2,bess_2,good,0.0786,normal,PCS DC current and BMS current mismatch: 24.9,0.3,1.0,2.1,24.9,0.0,0.9,1.0,241.0,240.9,241.2,12.0,11.0,11.1,850.8,4.8,49.92,0.0,2.2,47.9,848.7,29.7,27.2,47.9,100.0,3274.0,3273.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4154479976044961,False
1437305,2026-08-18T21:06:58.629350+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.2,0.1,1.5,1.0,228.7,228.9,229.1,0.8,0.6,0.6,866.9,-0.2,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.37167851125615065,False
1437336,2026-08-18T21:07:13.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.6,2.1,0.0,0.9,1.0,244.6,244.1,244.3,12.0,10.9,11.1,850.8,4.5,49.92,0.0,2.2,47.9,851.4,2.4,1.9,47.9,100.0,3278.0,3277.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.3777666991270635,False
1437398,2026-08-18T21:07:44.629625+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,0.2,6.3,0.0,0.9,2.0,226.0,226.2,226.9,32.2,31.7,31.2,849.2,25.9,49.79,0.0,18.0,47.9,849.4,19.6,18.2,47.9,100.0,3270.0,3268.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.46174038419588426,False
1437429,2026-08-18T21:08:00.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.5,1.0,240.7,240.4,240.5,0.8,0.6,0.6,866.9,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36043627770696574,False
1437491,2026-08-18T21:08:31.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.5,1.0,240.6,240.7,240.5,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3602849051772168,False
1437553,2026-08-18T21:09:02.628681+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.2,0.1,1.5,1.0,242.7,242.8,242.7,0.8,0.6,0.6,866.9,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3650650371106853,False
1437584,2026-08-18T21:09:17.619763+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.6,2.6,0.0,0.9,1.0,243.2,243.0,243.2,12.0,11.0,11.1,850.8,4.7,49.92,0.0,2.2,47.9,851.4,2.1,2.0,47.9,100.0,3278.0,3277.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.37808468355907976,False
1437615,2026-08-18T21:09:33.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.1,0.1,1.5,1.0,225.2,225.4,225.5,0.8,0.6,0.6,866.9,-0.1,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3798585059116852,False
1437646,2026-08-18T21:09:48.618661+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.2,12.6,0.0,0.9,1.0,237.9,237.8,238.1,18.2,17.4,17.9,849.2,11.9,49.84,0.0,9.1,47.9,849.0,24.5,22.8,47.9,100.0,3274.0,3273.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4298870117331006,False
1437708,2026-08-18T21:10:19.618601+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.4,8.1,0.0,0.9,1.0,241.5,241.4,241.6,12.0,11.0,11.1,850.8,4.7,49.92,0.0,2.2,47.9,850.4,12.8,11.3,47.9,100.0,3272.0,3271.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.38501342823181534,False
1437739,2026-08-18T21:10:35.619673+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.5,1.0,228.6,228.7,228.8,0.8,0.6,0.6,867.0,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.37102334614974464,False
1437770,2026-08-18T21:10:50.619357+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,1.7,19.0,0.0,0.9,1.0,244.3,244.1,244.3,12.0,11.0,11.1,850.7,4.4,49.92,0.0,2.2,47.9,849.0,23.4,23.0,47.9,100.0,3268.0,3267.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.414615779761818,False
1437801,2026-08-18T21:11:06.618724+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.4,0.0,0.1,1.5,1.0,242.6,242.6,242.6,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3625506154027403,False
1437863,2026-08-18T21:11:37.629043+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.1,0.1,1.5,1.0,243.4,243.5,243.4,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3642168589875489,False
1437894,2026-08-18T21:11:52.619179+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.3,3.4,0.0,0.9,2.0,225.6,225.5,225.9,28.4,27.5,27.5,848.7,23.7,49.79,0.0,20.9,47.5,849.0,20.3,21.9,47.5,100.0,3271.0,3269.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4626778768770826,False
1437925,2026-08-18T21:12:08.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.5,1.0,245.0,245.3,244.9,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3625664916045373,False
1437956,2026-08-18T21:12:23.628676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,1.9,17.6,0.0,0.9,2.0,230.1,230.3,230.7,24.0,23.3,23.2,849.5,19.7,49.85,0.0,9.7,47.5,851.4,2.1,2.1,47.5,100.0,3279.0,3277.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.40071347653677164,False
1438018,2026-08-18T21:12:54.629425+00:00,external_ems_2,bess_2,good,0.0994,normal,PCS DC current and BMS current mismatch: 26.2,0.4,1.2,2.6,26.2,0.0,0.9,2.0,228.3,228.2,228.6,35.0,34.9,33.8,848.4,28.6,49.76,0.0,19.5,47.5,851.0,2.4,1.8,47.5,100.0,3278.0,3276.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.428691894900895,False
1438049,2026-08-18T21:13:10.630033+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.5,1.0,232.6,232.8,233.0,0.8,0.6,0.6,866.9,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3638116045318231,False
1438080,2026-08-18T21:13:25.628975+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.1,4.0,0.0,0.9,1.0,243.0,242.9,243.1,12.0,11.0,11.1,850.8,4.5,49.92,0.0,2.2,47.5,850.7,8.5,8.4,47.5,100.0,3278.0,3277.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.3798684078953903,False
1438111,2026-08-18T21:13:41.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.1,0.1,1.5,1.0,224.2,224.3,224.4,0.8,0.6,0.6,866.9,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3848989034301947,False
1438173,2026-08-18T21:14:12.629140+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,1.4,1.0,244.0,243.7,243.6,0.8,0.6,0.6,866.9,-0.1,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3760682686049165,False
1438204,2026-08-18T21:14:27.618631+00:00,external_ems_2,bess_2,good,0.0625,normal,PCS DC current and BMS current mismatch: 23.9,0.4,1.0,1.8,23.9,0.0,0.9,2.0,241.1,240.7,240.9,12.0,11.0,11.2,850.8,4.6,49.92,0.0,2.2,47.5,849.0,28.5,26.1,47.5,100.0,3274.0,3272.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.40849624962726555,False
1438235,2026-08-18T21:14:43.628942+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.5,1.0,224.4,224.6,224.8,0.8,0.6,0.6,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3939631324877454,False
1438266,2026-08-18T21:14:58.619793+00:00,external_ems_2,bess_2,good,0.0786,normal,PCS DC current and BMS current mismatch: 24.9,0.2,1.0,2.0,24.9,0.0,0.9,1.0,244.1,243.9,244.0,12.0,11.0,11.1,850.7,4.6,49.92,0.0,2.2,47.5,848.7,29.5,28.3,47.5,100.0,3269.0,3268.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.434831632860029,False
1438328,2026-08-18T21:15:29.629902+00:00,external_ems_2,bess_2,good,0.0834,normal,PCS DC current and BMS current mismatch: 25.2,0.8,1.4,2.8,25.2,0.0,0.9,1.0,226.2,226.3,227.0,34.7,35.0,33.6,848.6,27.4,49.83,0.0,19.4,47.5,851.4,2.2,1.5,47.5,100.0,3278.0,3277.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4261023337917145,False
1438359,2026-08-18T21:15:45.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.5,1.0,235.0,235.3,235.6,0.8,0.6,0.6,867.0,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.37658812095640404,False
1438390,2026-08-18T21:16:00.628681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,1.1,4.7,0.0,0.9,2.0,232.1,231.9,232.6,21.2,21.5,20.6,849.3,15.5,49.83,0.0,12.1,47.5,850.4,10.8,9.7,47.5,100.0,3273.0,3271.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4060274206162665,False
1438421,2026-08-18T21:16:16.619233+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.5,1.0,241.6,241.5,241.6,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.37200350670892457,False
1438483,2026-08-18T21:16:47.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,2.4,0.2,0.1,1.5,1.0,244.8,242.3,244.2,0.8,0.6,0.6,866.9,-0.2,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.37978394048463476,False
1438545,2026-08-18T21:17:18.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,2.4,0.0,0.1,1.5,1.0,243.6,241.1,243.4,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.37631560744948656,False
1438576,2026-08-18T21:17:33.619841+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.9,3.4,0.4,3.2,0.0,0.9,1.0,242.4,239.5,242.2,12.0,14.5,11.1,850.6,6.4,49.91,0.0,3.4,47.5,851.0,3.2,3.5,47.5,100.0,3278.0,3277.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.39492762484127475,False
1438638,2026-08-18T21:18:04.629006+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,2.8,1.0,9.2,0.0,0.9,2.0,240.9,238.4,240.7,16.4,18.6,15.8,850.0,12.3,49.88,0.0,3.4,47.5,851.0,3.1,3.1,47.5,100.0,3278.0,3276.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.3978263230442998,False
1438669,2026-08-18T21:18:20.618739+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.1,0.2,2.4,0.0,0.1,1.5,1.0,231.2,227.8,231.9,0.8,0.6,0.6,866.9,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3884115383409411,False
1438700,2026-08-18T21:18:35.619543+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,3.3,3.3,2.2,23.2,0.0,0.9,1.0,241.3,238.0,240.8,12.1,14.5,11.2,850.6,5.3,49.91,0.0,3.4,47.1,848.4,28.5,29.5,47.1,100.0,3269.0,3268.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4568081758917873,False
1438731,2026-08-18T21:18:51.629468+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.0,0.2,2.5,0.0,0.1,1.5,1.0,227.0,223.5,227.5,0.8,0.6,0.6,867.0,0.0,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3998408240348305,False
1438793,2026-08-18T21:19:22.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.5,0.0,0.1,1.5,1.0,242.3,241.1,242.0,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3717327699637881,False
1438824,2026-08-18T21:19:37.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,3.3,1.0,10.1,0.0,0.9,2.0,226.0,224.5,226.4,33.2,35.2,31.9,848.4,27.7,49.76,0.0,23.0,47.1,849.4,17.6,16.8,47.1,100.0,3269.0,3267.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.47152921859371283,False
1438855,2026-08-18T21:19:53.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.4,0.1,0.1,1.5,1.0,234.6,233.3,235.0,0.8,0.6,0.6,866.9,-0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3763601042422878,False
1438886,2026-08-18T21:20:08.630724+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.3,0.4,5.4,0.0,0.9,2.0,233.8,232.1,233.9,21.6,23.5,21.2,849.6,16.6,49.87,0.0,7.0,47.1,850.0,11.2,10.0,47.1,100.0,3274.0,3272.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.40868874905607255,False
1438948,2026-08-18T21:20:39.618579+00:00,external_ems_2,bess_2,good,0.0818,normal,PCS DC current and BMS current mismatch: 25.1,1.9,3.9,3.0,25.1,0.0,0.9,1.0,229.2,227.6,229.5,35.2,36.7,32.8,848.0,28.5,49.76,0.0,19.9,47.1,851.0,3.4,2.9,47.1,100.0,3278.0,3277.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.44621835955175004,False
1438979,2026-08-18T21:20:55.629911+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.5,0.0,0.1,1.5,1.0,243.4,242.1,243.0,0.8,0.6,0.7,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.37795207861770436,False
1439010,2026-08-18T21:21:10.629661+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.9,0.5,2.6,0.0,0.8,1.0,242.8,241.1,242.3,12.0,13.0,11.1,850.5,5.8,49.91,0.0,3.1,47.1,851.0,3.2,2.9,47.1,100.0,3277.0,3276.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.38831029641579395,False
1439103,2026-08-18T21:21:57.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.5,0.1,0.1,1.5,1.0,226.1,224.4,226.6,0.8,0.6,0.7,867.0,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3996399571177341,False
1439134,2026-08-18T21:22:12.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.9,0.7,7.7,0.0,0.8,2.0,245.2,243.9,244.8,12.0,13.0,11.1,850.4,5.9,49.89,0.0,3.1,47.1,849.7,13.6,13.1,47.1,100.0,3272.0,3270.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.4039384301200232,False
1439165,2026-08-18T21:22:28.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.5,0.1,0.1,1.5,1.0,233.2,232.0,233.5,0.8,0.6,0.6,867.0,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3758437163694342,False
1439196,2026-08-18T21:22:43.629082+00:00,external_ems_2,bess_2,good,0.0975,normal,PCS phase voltage imbalance high: 8.8,8.8,1.7,1.9,13.6,0.0,0.8,1.0,241.0,239.7,232.2,16.1,17.4,15.7,850.6,11.4,49.91,0.0,7.4,47.1,848.7,25.0,27.1,47.1,100.0,3274.0,3273.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.4706850327598961,False
1439258,2026-08-18T21:23:14.619340+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.8,1.0,2.9,0.0,0.8,1.0,242.6,241.3,242.4,13.4,14.6,12.8,849.7,8.1,49.87,0.0,12.4,47.1,850.7,5.2,5.5,47.1,100.0,3275.0,3274.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.4016648238202638,False
1439289,2026-08-18T21:23:30.618644+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.5,0.0,0.1,1.4,1.0,241.8,240.4,241.3,0.8,0.6,0.7,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3776136296287657,False
1439320,2026-08-18T21:23:45.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,5.0,1.5,19.4,0.0,0.8,1.0,225.8,224.2,226.4,44.3,47.1,42.1,847.9,34.6,49.76,0.0,25.4,47.1,849.4,15.2,14.0,47.1,100.0,3270.0,3269.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.5151743439984995,False
1439351,2026-08-18T21:24:01.619567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.5,0.1,0.1,1.5,1.0,241.4,239.7,240.9,0.8,0.6,0.6,867.0,-0.1,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36159330859739386,False
1439413,2026-08-18T21:24:32.629307+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.5,1.0,240.2,239.6,240.1,0.8,0.6,0.7,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3627896393415066,False
1439444,2026-08-18T21:24:47.628805+00:00,external_ems_2,bess_2,good,0.0689,normal,PCS DC current and BMS current mismatch: 24.3,0.6,1.2,2.5,24.3,0.0,0.8,2.0,229.4,229.6,230.0,32.9,32.4,31.7,848.5,26.7,49.8,0.0,17.0,46.7,851.0,2.4,1.9,46.7,100.0,3278.0,3276.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.43234660689247717,False
1439475,2026-08-18T21:25:03.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.5,1.0,242.9,242.7,242.6,0.8,0.6,0.7,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3652138039601634,False
1439506,2026-08-18T21:25:18.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.3,2.0,0.0,0.8,2.0,243.5,243.3,243.5,12.0,11.0,11.1,850.7,4.4,49.92,0.0,2.2,46.7,851.0,2.4,2.0,46.7,100.0,3278.0,3276.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.38378522354397554,False
1439599,2026-08-18T21:26:05.629822+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.5,1.0,233.0,233.3,233.4,0.8,0.6,0.7,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3682155077523462,False
1439630,2026-08-18T21:26:20.630194+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.0,10.5,0.0,0.8,1.0,241.9,241.4,241.8,12.0,11.0,11.1,850.7,4.5,49.92,0.0,2.2,46.7,849.7,15.0,13.3,46.7,100.0,3272.0,3271.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.38841470733688427,False
1439661,2026-08-18T21:26:36.629318+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.5,1.0,226.2,226.5,226.6,0.8,0.6,0.6,867.0,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3743512800831526,False
1439723,2026-08-18T21:27:07.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.5,0.1,0.1,1.5,1.0,242.5,242.5,242.5,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.36144217147518676,False
1439754,2026-08-18T21:27:22.629104+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.4,2.2,0.0,0.8,2.0,243.6,243.5,243.7,12.0,11.0,11.1,850.6,4.6,49.92,0.0,2.2,46.7,851.0,2.4,2.0,46.7,100.0,3278.0,3276.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.38312124964739946,False
1439785,2026-08-18T21:27:38.618829+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.2,0.1,1.6,1.0,241.8,241.9,241.9,0.8,0.6,0.6,867.0,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3597936920752726,False
1439816,2026-08-18T21:27:53.618830+00:00,external_ems_2,bess_2,good,0.0786,normal,PCS DC current and BMS current mismatch: 24.9,0.5,1.2,2.8,24.9,0.0,0.8,1.0,224.7,224.9,225.2,42.5,41.8,41.3,847.9,30.7,49.75,0.0,23.6,46.7,850.7,5.8,5.7,46.7,100.0,3276.0,3275.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.4744793709396985,False
1439878,2026-08-18T21:28:24.629462+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.4,2.4,0.0,0.8,2.0,243.9,243.7,243.9,12.0,11.0,11.1,850.6,4.7,49.92,0.0,2.2,46.7,851.0,2.3,1.9,46.7,100.0,3278.0,3276.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.3841810340128941,False
1439909,2026-08-18T21:28:40.631078+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.6,1.0,231.9,232.1,232.1,0.8,0.6,0.7,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36406462069792467,False
1439940,2026-08-18T21:28:55.629216+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,2.1,16.7,0.0,0.8,1.0,233.7,233.9,234.3,23.7,22.9,22.8,849.3,19.0,49.81,0.0,12.2,46.7,851.4,2.3,1.5,46.7,100.0,3278.0,3277.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.416051398276079,False
1439971,2026-08-18T21:29:11.629054+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,1.6,1.0,232.0,232.2,232.5,0.8,0.6,0.7,867.0,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36533052517165143,False
1440033,2026-08-18T21:29:42.618696+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.5,0.1,0.1,1.6,1.0,224.7,224.8,225.3,0.9,0.6,0.7,867.0,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3953883358775467,False
1440064,2026-08-18T21:29:57.618587+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.7,0.8,1.8,21.8,0.0,0.8,1.0,245.4,244.7,245.0,11.9,11.7,11.1,850.5,4.9,49.92,0.0,2.5,46.7,848.7,26.7,25.9,46.7,100.0,3270.0,3269.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.43338477994893765,False
1440126,2026-08-18T21:30:28.618751+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.3,0.4,0.3,0.0,0.8,1.0,229.7,229.2,230.4,21.0,21.7,20.4,849.3,14.6,49.91,0.0,14.1,46.7,849.7,14.9,13.4,46.7,100.0,3272.0,3271.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.4296990124965394,False
1440188,2026-08-18T21:30:59.629705+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.0,2.6,0.9,10.4,0.0,0.8,2.0,231.2,227.8,231.8,16.4,18.5,15.9,849.6,12.7,49.84,0.0,14.2,46.7,848.7,23.1,23.9,46.7,100.0,3267.0,3265.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.45985229910055875,False
1440219,2026-08-18T21:31:15.618625+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.5,0.1,0.1,1.5,1.0,242.2,239.3,241.7,0.8,0.6,0.6,867.0,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.36140159120741533,False
1440250,2026-08-18T21:31:30.628842+00:00,external_ems_2,bess_2,good,0.1122,normal,PCS DC current and BMS current mismatch: 27.0,3.5,7.2,3.5,27.0,0.0,0.8,2.0,228.8,225.3,226.0,38.9,41.7,34.5,847.5,30.7,49.74,0.0,23.4,46.3,851.0,3.7,3.2,46.3,100.0,3278.0,3276.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.5086482452092244,False
1440281,2026-08-18T21:31:46.629429+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.4,0.2,2.5,0.0,0.1,1.5,1.0,245.3,242.9,244.8,0.8,0.6,0.7,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.36891330184391036,False
1440343,2026-08-18T21:32:17.628697+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.3,2.4,0.0,0.1,1.5,1.0,244.1,241.8,243.9,0.9,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.377202407042486,False
1440374,2026-08-18T21:32:32.629292+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.2,3.2,1.2,8.7,0.0,0.8,2.0,238.6,235.4,238.4,16.1,18.3,15.1,849.8,12.0,49.83,0.0,6.6,46.3,851.0,3.3,3.0,46.3,100.0,3278.0,3276.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.4112834815422169,False
1440405,2026-08-18T21:32:48.618627+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.3,2.5,0.0,0.1,1.5,1.0,241.1,238.0,240.6,0.9,0.6,0.7,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3763535198577689,False
1440436,2026-08-18T21:33:03.630793+00:00,external_ems_2,bess_2,good,0.1475,normal,PCS DC current and BMS current mismatch: 29.2,4.2,6.3,2.6,29.2,0.0,0.8,1.0,228.8,225.1,229.3,38.0,41.8,35.5,848.1,31.9,49.77,0.0,19.6,46.3,850.7,2.7,3.1,46.3,100.0,3277.0,3276.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.4840826661964758,False
1440498,2026-08-18T21:33:34.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.2,1.0,13.4,0.0,0.8,1.0,242.2,240.8,242.1,12.0,13.3,11.1,850.4,5.7,49.91,0.0,3.1,46.3,849.4,19.1,20.2,46.3,100.0,3277.0,3276.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.3993544330715706,False
1440529,2026-08-18T21:33:50.628986+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.5,0.0,0.1,1.5,1.0,225.8,224.4,226.2,0.8,0.6,0.7,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.38304142082458026,False
1440560,2026-08-18T21:34:05.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.9,0.2,10.3,0.0,0.8,1.0,238.2,237.0,238.3,17.2,18.6,16.7,849.5,5.9,49.87,0.0,6.1,46.3,849.7,16.2,14.4,46.3,100.0,3272.0,3271.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.4074727509445386,False
1440591,2026-08-18T21:34:21.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.5,0.0,0.1,1.5,1.0,242.7,241.7,242.5,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.35801789784328486,False
1440653,2026-08-18T21:34:52.628666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.3,2.5,0.1,0.1,1.6,1.0,227.1,225.3,227.3,0.9,0.6,0.6,867.0,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39093734549224013,False
1440684,2026-08-18T21:35:07.628694+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.0,0.6,2.3,0.0,0.9,1.0,243.4,241.8,242.9,12.0,13.2,11.2,850.4,5.5,49.91,0.0,3.1,46.3,851.0,3.2,3.1,46.3,100.0,3277.0,3276.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.3831394948630585,False
1440715,2026-08-18T21:35:23.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.5,0.1,0.1,1.6,1.0,242.3,241.3,242.2,0.8,0.6,0.6,867.0,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.35756791564511303,False
1440746,2026-08-18T21:35:38.618583+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,2.1,3.2,2.1,21.7,0.0,0.9,2.0,226.0,224.8,226.9,29.0,31.2,28.0,848.6,24.9,49.78,0.0,19.4,46.3,850.7,3.2,2.9,46.3,100.0,3276.0,3274.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.43583854837896735,False
1440808,2026-08-18T21:36:09.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.7,0.6,7.4,0.0,0.9,2.0,230.2,228.9,230.9,23.7,25.7,23.0,849.1,20.3,49.82,0.0,11.1,46.3,849.7,12.9,12.4,46.3,100.0,3271.0,3269.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4344222454860128,False
1440839,2026-08-18T21:36:25.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.5,0.1,0.1,1.6,1.0,241.0,239.6,240.6,0.8,0.6,0.7,867.0,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3637918410508536,False
1440870,2026-08-18T21:36:40.618534+00:00,external_ems_2,bess_2,good,0.1058,normal,PCS DC current and BMS current mismatch: 26.6,2.0,4.8,2.9,26.6,0.0,0.9,1.0,225.3,223.8,225.8,39.1,41.0,36.2,847.8,29.7,49.75,0.0,21.3,46.3,850.7,3.1,2.8,46.3,100.0,3276.0,3275.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.46892325278815744,False
1440901,2026-08-18T21:36:56.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.3,2.5,0.0,0.1,1.6,1.0,243.3,242.2,243.0,0.9,0.6,0.7,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3731890643788395,False
1440963,2026-08-18T21:37:27.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.4,0.1,0.1,1.5,1.0,242.7,241.2,242.2,0.8,0.6,0.6,866.9,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3635729888610571,False
1440994,2026-08-18T21:37:42.628676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.0,1.4,16.2,0.0,0.9,1.0,242.2,240.9,242.0,12.0,13.2,11.2,850.4,5.9,49.91,0.0,3.1,46.3,849.0,22.1,23.0,46.3,100.0,3272.0,3271.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.4069721616704855,False
1441025,2026-08-18T21:37:58.618986+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.3,2.4,0.0,0.1,1.5,1.0,224.8,223.5,225.5,0.9,0.6,0.6,866.9,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3938817937678093,False
1441056,2026-08-18T21:38:13.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.0,1.0,11.1,0.0,1.0,2.0,245.7,244.3,245.2,11.9,13.1,11.1,850.4,6.0,49.88,0.0,3.1,45.9,849.4,17.1,16.1,45.9,100.0,3271.0,3269.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4138657674839967,False
1441118,2026-08-18T21:38:44.618770+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.8,0.9,2.1,21.9,0.0,0.9,3.0,240.6,239.8,240.6,12.0,11.1,11.1,850.5,4.7,49.92,0.0,2.4,45.9,848.4,26.6,25.9,45.9,100.0,3271.0,3268.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.422118498529662,False
1441180,2026-08-18T21:39:15.619568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.5,2.4,0.0,0.9,2.0,243.3,243.1,243.3,12.0,11.0,11.1,850.5,4.6,49.92,0.0,2.2,45.9,851.0,2.2,2.0,45.9,100.0,3278.0,3276.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.37120889384216876,False
1441211,2026-08-18T21:39:31.629597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.2,0.1,1.5,1.0,241.8,241.9,241.9,0.8,0.6,0.6,867.0,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36278289664958285,False
1441273,2026-08-18T21:40:02.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.5,1.0,240.8,240.6,240.5,0.8,0.6,0.6,867.0,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3576440380158799,False
1441304,2026-08-18T21:40:17.628679+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.6,14.4,0.0,0.9,2.0,231.4,231.7,231.9,21.8,21.2,21.4,849.4,16.8,49.85,0.0,8.9,45.9,851.0,2.4,1.9,45.9,100.0,3278.0,3276.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3914353814167715,False
1441335,2026-08-18T21:40:33.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.5,1.0,240.6,240.6,240.7,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36018002929359483,False
1441366,2026-08-18T21:40:48.619550+00:00,external_ems_2,bess_2,good,0.0882,normal,PCS DC current and BMS current mismatch: 25.5,0.3,1.5,2.8,25.5,0.0,0.9,1.0,228.4,228.3,228.6,35.1,34.8,33.6,848.2,27.7,49.76,0.0,19.5,45.9,851.0,2.2,1.5,45.9,100.0,3277.0,3276.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.425797921729935,False
1441428,2026-08-18T21:41:19.618967+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.5,2.3,0.0,0.9,1.0,243.0,242.8,243.0,12.0,11.0,11.1,850.5,4.5,49.92,0.0,2.2,45.9,851.0,2.2,1.9,45.9,100.0,3277.0,3276.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3703113221851612,False
1441459,2026-08-18T21:41:35.619290+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.0,0.1,1.5,1.0,225.1,225.7,225.9,0.8,0.6,0.6,867.0,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37396533145883915,False
1441490,2026-08-18T21:41:50.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.9,12.8,0.0,1.0,1.0,239.9,239.6,239.7,16.1,15.1,15.6,849.9,10.6,49.89,0.0,5.1,45.9,849.0,23.4,25.2,45.9,100.0,3270.0,3269.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.41677399382001573,False
1441521,2026-08-18T21:42:06.618636+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.2,0.1,1.5,1.0,233.0,233.3,233.5,0.8,0.6,0.6,867.0,-0.2,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3735203985775445,False
1441583,2026-08-18T21:42:37.628764+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.5,0.1,0.1,1.5,1.0,225.8,226.2,226.3,0.9,0.6,0.6,867.0,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.39718214760696285,False
1441614,2026-08-18T21:42:52.618650+00:00,external_ems_2,bess_2,good,0.0497,normal,PCS DC current and BMS current mismatch: 23.1,0.3,1.1,2.2,23.1,0.0,1.0,1.0,240.6,240.3,240.6,12.8,11.7,11.7,850.6,5.0,49.92,0.0,3.1,45.9,848.4,28.1,27.4,45.9,100.0,3270.0,3269.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4234088977864703,False
1441645,2026-08-18T21:43:08.628701+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.4,0.0,0.1,1.5,1.0,231.7,232.1,232.2,0.9,0.6,0.6,866.9,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.387032836873867,False
1441738,2026-08-18T21:43:54.630079+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,1.8,19.7,0.0,0.9,2.0,224.9,224.8,225.3,40.8,41.5,40.2,847.9,32.9,49.78,0.0,23.1,45.9,849.7,13.2,12.0,45.9,100.0,3272.0,3270.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4610690151288908,False
1441769,2026-08-18T21:44:10.618627+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.5,1.0,245.3,245.4,245.1,0.8,0.6,0.6,867.0,-0.1,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.36939175900291354,False
1441800,2026-08-18T21:44:25.629264+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.6,4.4,0.0,0.9,2.0,240.5,239.9,240.2,13.0,12.0,12.3,849.4,6.4,49.86,0.0,4.6,45.9,851.0,2.0,1.7,45.9,100.0,3278.0,3276.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.38338217533111096,False
1441831,2026-08-18T21:44:41.629255+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.5,1.0,231.0,231.3,231.5,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.36854861471336897,False
1441893,2026-08-18T21:45:12.618677+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.5,1.0,242.7,242.9,242.8,0.8,0.6,0.6,867.0,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3666408759170548,False
1441924,2026-08-18T21:45:27.618555+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.8,19.3,0.0,0.9,1.0,242.2,242.0,242.3,12.0,11.0,11.1,850.5,5.1,49.92,0.0,2.2,45.5,848.7,24.4,24.7,45.5,100.0,3273.0,3272.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3978455429005682,False
1441955,2026-08-18T21:45:43.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.5,1.0,224.4,224.8,224.8,0.8,0.6,0.6,867.0,-0.1,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.38810834157811136,False
1441986,2026-08-18T21:45:58.619614+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,1.5,19.9,0.0,1.0,3.0,239.5,239.7,239.8,15.6,14.4,14.9,849.9,9.7,49.9,0.0,2.5,45.5,848.4,29.6,27.6,45.5,100.0,3271.0,3268.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.4435239710567628,False
1442048,2026-08-18T21:46:29.629923+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.4,2.5,0.0,1.0,2.0,240.9,240.6,241.0,12.0,11.0,11.1,850.6,4.7,49.92,0.0,2.2,45.5,851.0,2.2,2.0,45.5,100.0,3277.0,3275.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.37601736489221954,False
1442079,2026-08-18T21:46:45.629316+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.5,1.0,228.7,228.9,228.9,0.8,0.6,0.6,867.0,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3744577427190509,False
1442110,2026-08-18T21:47:00.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.9,11.2,0.0,1.0,1.0,243.1,242.9,243.1,12.0,11.0,11.1,850.3,4.4,49.92,0.0,2.2,45.5,849.4,15.6,13.4,45.5,100.0,3272.0,3271.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3903693617302188,False
1442141,2026-08-18T21:47:16.620063+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.5,1.0,242.1,241.8,241.8,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.36499251543151834,False
1442234,2026-08-18T21:48:02.618568+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,0.6,2.7,2.8,24.0,0.0,0.9,2.0,225.5,225.7,226.1,42.4,42.5,39.8,847.6,30.2,49.75,0.0,21.7,45.5,850.4,6.2,5.8,45.5,100.0,3277.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4649613847589864,False
1442265,2026-08-18T21:48:18.618995+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.5,1.0,244.1,244.3,244.0,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3674042485374781,False
1442296,2026-08-18T21:48:33.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.0,0.6,2.4,0.0,0.9,2.0,243.5,243.6,243.6,12.0,11.0,11.1,850.4,4.8,49.92,0.0,2.2,45.5,851.0,2.4,1.3,45.5,100.0,3278.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.37872628865359675,False
1442358,2026-08-18T21:49:04.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,2.2,17.8,0.0,0.9,1.0,231.5,231.9,232.2,24.0,23.3,23.2,848.8,20.0,49.79,0.0,12.6,45.5,851.0,2.2,1.9,45.5,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.41208137586597937,False
1442389,2026-08-18T21:49:20.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.5,1.0,232.7,232.9,233.1,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3700453364654909,False
1442420,2026-08-18T21:49:35.629449+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.5,7.5,0.0,0.9,2.0,242.2,241.9,242.2,12.0,11.0,11.1,850.5,5.1,49.92,0.0,2.2,45.5,850.0,12.6,10.4,45.5,100.0,3278.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3806701955572127,False
1442451,2026-08-18T21:49:51.618866+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,1.5,1.0,224.7,225.0,225.2,0.8,0.6,0.6,867.0,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.38903424609870585,False
1442513,2026-08-18T21:50:22.628761+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.5,1.0,243.0,243.1,243.0,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3677332447435741,False
1442544,2026-08-18T21:50:37.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,2.1,17.5,0.0,0.9,2.0,230.4,230.9,231.1,16.3,15.2,15.9,850.5,10.1,49.92,0.0,6.8,45.5,848.4,27.6,26.6,45.5,100.0,3268.0,3266.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.44244211081542645,False
1442575,2026-08-18T21:50:53.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.5,1.0,231.7,231.9,232.0,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3625169288229504,False
