id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1449240,2026-08-18T22:46:25.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.9,0.6,8.1,0.0,0.8,1.0,244.4,242.9,243.9,12.0,13.0,11.1,850.0,6.0,49.91,0.0,3.1,42.3,849.4,14.1,13.7,42.3,100.0,3273.0,3272.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4004282046139486,False
1449271,2026-08-18T22:46:41.618871+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.3,2.5,0.0,0.1,1.5,1.0,239.2,237.9,239.1,0.9,0.6,0.7,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.37256187312113265,False
1449333,2026-08-18T22:47:12.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.5,0.1,0.1,1.5,1.0,230.8,230.7,231.0,0.9,0.6,0.7,867.0,-0.1,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.37911658762341993,False
1449364,2026-08-18T22:47:27.628817+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.2,0.5,0.0,0.8,1.0,244.0,243.8,244.0,12.0,11.0,11.1,850.2,5.1,49.92,0.0,2.3,41.9,850.4,5.6,6.0,41.9,100.0,3275.0,3274.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.38688271837397775,False
1449395,2026-08-18T22:47:43.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.2,0.1,1.5,1.0,241.6,241.3,241.4,0.8,0.6,0.7,867.0,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3659933388538512,False
1449426,2026-08-18T22:47:58.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.0,6.5,0.0,0.8,2.0,224.8,224.7,225.1,29.7,28.8,28.6,849.0,25.0,49.82,0.0,16.1,41.9,849.0,18.5,15.3,41.9,100.0,3269.0,3267.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.47260070268006027,False
1449488,2026-08-18T22:48:29.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,1.9,15.6,0.0,0.8,1.0,229.8,230.2,230.4,22.5,21.8,22.0,848.8,17.9,49.83,0.0,12.0,41.9,850.7,2.3,1.6,41.9,100.0,3277.0,3276.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4061064447418822,False
1449519,2026-08-18T22:48:45.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.5,0.0,0.1,1.5,1.0,241.2,241.2,241.2,0.8,0.6,0.7,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.36300011117372266,False
1449550,2026-08-18T22:49:00.618619+00:00,external_ems_2,bess_2,good,0.0914,normal,PCS DC current and BMS current mismatch: 25.7,0.4,1.8,3.0,25.7,0.0,0.8,1.0,226.1,226.2,226.5,38.7,38.0,36.9,847.7,28.1,49.76,0.0,21.8,41.9,850.7,2.4,1.8,41.9,100.0,3276.0,3275.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4511039786665466,False
1449643,2026-08-18T22:49:47.628901+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.5,1.0,224.8,225.1,225.2,0.8,0.6,0.7,867.0,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3870757940841909,False
1449674,2026-08-18T22:50:02.629848+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.4,9.8,0.0,0.8,2.0,234.4,234.7,234.9,21.1,20.5,20.7,849.1,15.6,49.85,0.0,7.3,41.9,848.7,25.4,24.4,41.9,100.0,3267.0,3265.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.453026226039903,False
1449705,2026-08-18T22:50:18.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.1,0.1,1.5,1.0,230.3,230.7,230.9,0.8,0.6,0.7,867.0,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.36989626952145216,False
1449736,2026-08-18T22:50:33.618646+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.3,6.1,0.0,0.8,2.0,241.3,241.0,241.4,12.0,11.0,11.1,850.3,4.5,49.92,0.0,2.2,41.9,850.0,10.6,7.8,41.9,100.0,3277.0,3275.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3813440508633786,False
1449798,2026-08-18T22:51:04.629224+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,0.2,1.0,2.1,22.7,0.0,0.8,3.0,243.9,243.7,243.9,12.0,11.0,11.1,850.2,5.1,49.92,0.0,2.3,41.9,848.1,27.8,27.6,41.9,100.0,3265.0,3262.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4483275335746944,False
1449829,2026-08-18T22:51:20.628923+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.5,1.0,243.9,243.7,243.6,0.8,0.6,0.7,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3623272168713618,False
1449860,2026-08-18T22:51:35.628896+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.9,18.7,0.0,0.8,1.0,228.7,228.8,229.2,25.2,24.3,24.5,848.8,21.2,49.82,0.0,15.1,41.9,850.7,2.5,1.7,41.9,100.0,3276.0,3275.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4130884072402181,False
1449891,2026-08-18T22:51:51.628711+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.5,1.0,233.2,233.3,233.5,0.8,0.6,0.7,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3644035040431136,False
1449953,2026-08-18T22:52:22.618638+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.5,0.0,0.1,1.5,1.0,239.1,239.3,239.2,0.9,0.6,0.7,867.0,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3708985615710489,False
1449984,2026-08-18T22:52:37.629099+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,1.4,11.8,0.0,0.8,1.0,233.6,233.7,234.2,20.8,20.2,20.5,849.3,14.2,49.88,0.0,6.8,41.9,850.7,2.4,1.9,41.9,100.0,3277.0,3276.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.39545989826563477,False
1450015,2026-08-18T22:52:53.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.5,0.0,0.1,1.5,1.0,240.7,240.7,240.8,0.9,0.6,0.7,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3722054088673961,False
1450046,2026-08-18T22:53:08.630511+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,0.3,1.1,2.6,23.4,0.0,0.8,1.0,229.0,229.0,229.3,32.3,32.0,31.2,848.1,25.5,49.76,0.0,18.0,41.9,850.7,2.1,2.2,41.9,100.0,3276.0,3275.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.43587608644947895,False
1450139,2026-08-18T22:53:55.629596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.0,0.1,1.5,1.0,225.9,226.4,226.7,0.8,0.6,0.7,867.0,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3761253296240368,False
1450170,2026-08-18T22:54:10.629267+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.4,5.2,0.0,0.8,1.0,241.6,241.3,241.7,15.6,14.4,14.8,849.8,9.7,49.9,0.0,2.8,41.6,849.4,14.9,13.7,41.6,100.0,3271.0,3270.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4057939114496753,False
1450201,2026-08-18T22:54:26.618628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.5,1.0,231.9,232.5,232.4,0.8,0.6,0.6,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3613594877699019,False
1450263,2026-08-18T22:54:57.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.5,1.0,228.2,228.4,228.5,0.8,0.6,0.7,867.0,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3743844261411301,False
1450294,2026-08-18T22:55:12.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.0,0.5,1.9,0.0,0.8,2.0,243.7,243.7,243.8,12.0,11.0,11.1,850.2,4.8,49.92,0.0,2.2,41.6,850.7,2.9,1.8,41.6,100.0,3276.0,3274.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3853729600948393,False
1450325,2026-08-18T22:55:28.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.5,0.0,0.1,1.4,1.0,242.8,242.8,242.8,0.8,0.6,0.7,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3695370943494059,False
1450356,2026-08-18T22:55:43.618566+00:00,external_ems_2,bess_2,good,0.0786,normal,PCS DC current and BMS current mismatch: 24.9,0.5,2.3,2.8,24.9,0.0,0.8,1.0,225.9,225.9,226.4,38.0,36.5,35.7,847.9,27.2,49.81,0.0,18.6,41.6,850.7,2.3,1.7,41.6,100.0,3276.0,3275.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.43710175965535164,False
1450418,2026-08-18T22:56:14.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.8,8.5,0.0,0.8,2.0,230.1,230.2,230.7,25.2,24.3,24.3,848.9,21.2,49.83,0.0,10.4,41.6,849.7,12.7,11.4,41.6,100.0,3268.0,3266.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4322930603624516,False
1450449,2026-08-18T22:56:30.619601+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.2,0.1,1.4,1.0,241.6,241.7,241.8,0.8,0.6,0.7,867.0,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.37168273680293357,False
1450480,2026-08-18T22:56:45.619446+00:00,external_ems_2,bess_2,good,0.1395,normal,PCS DC current and BMS current mismatch: 28.7,0.5,1.5,3.1,28.7,0.0,0.8,2.0,224.9,224.8,225.3,37.7,38.2,36.7,847.6,31.1,49.78,0.0,21.4,41.6,850.7,2.4,2.1,41.6,100.0,3277.0,3275.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4655140438768798,False
1450511,2026-08-18T22:57:01.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.4,1.0,241.5,241.3,241.5,0.8,0.6,0.7,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.36713417759257144,False
1450573,2026-08-18T22:57:32.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.4,0.1,0.1,1.5,1.0,243.8,244.0,243.8,0.9,0.6,0.7,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37611350645001623,False
1450604,2026-08-18T22:57:47.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.4,2.4,0.0,0.7,2.0,243.5,243.4,243.6,12.0,11.0,11.1,850.3,4.7,49.91,0.0,2.2,41.6,850.7,2.3,1.8,41.6,100.0,3277.0,3275.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3836551940326553,False
1450666,2026-08-18T22:58:18.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.3,1.0,0.0,0.7,2.0,242.0,241.4,241.7,14.5,13.3,13.8,849.7,7.5,49.9,0.0,2.3,41.6,850.0,6.5,7.7,41.6,100.0,3277.0,3275.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3898985251579259,False
1450728,2026-08-18T22:58:49.629875+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,0.3,1.0,1.9,21.0,0.0,0.7,2.0,241.7,241.5,241.8,12.0,11.0,11.1,850.3,4.7,49.92,0.0,2.2,41.6,848.4,25.7,26.8,41.6,100.0,3269.0,3267.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.42066683491602896,False
1450759,2026-08-18T22:59:05.629943+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.5,1.0,225.7,226.0,226.2,0.8,0.6,0.7,866.9,0.0,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3829659591037172,False
1450790,2026-08-18T22:59:20.629649+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.2,2.0,0.0,0.8,1.0,244.7,244.5,244.6,12.0,10.9,11.1,850.2,4.7,49.92,0.0,2.3,41.6,850.4,6.7,6.8,41.6,100.0,3274.0,3273.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3873890431329947,False
1450821,2026-08-18T22:59:36.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.5,1.0,243.7,243.8,243.7,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3604713273519939,False
1450883,2026-08-18T23:00:07.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.4,0.1,0.1,1.5,1.0,233.5,233.5,233.8,0.9,0.6,0.6,866.9,-0.1,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37797205320068905,False
1450914,2026-08-18T23:00:22.618611+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,2.0,11.0,0.0,0.7,2.0,231.6,231.8,232.1,20.4,19.8,20.1,849.0,13.2,49.91,0.0,9.4,41.6,851.0,2.2,1.8,41.6,100.0,3277.0,3275.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.39985906939339627,False
1450945,2026-08-18T23:00:38.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.1,0.1,1.5,1.0,241.1,241.2,241.3,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3586810935894769,False
1450976,2026-08-18T23:00:53.629101+00:00,external_ems_2,bess_2,good,0.1283,normal,PCS DC current and BMS current mismatch: 28.0,0.5,2.6,2.0,28.0,0.0,0.7,1.0,225.4,225.5,225.9,43.0,43.4,40.8,847.7,38.1,49.76,0.0,21.4,41.2,849.7,10.1,8.3,41.2,100.0,3273.0,3272.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.49658493576054746,False
1451038,2026-08-18T23:01:24.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.6,3.3,0.0,0.7,1.0,239.8,239.5,239.9,13.6,12.4,12.9,850.1,7.0,49.92,0.0,2.2,41.2,850.7,3.7,2.3,41.2,100.0,3275.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3837315989842205,False
1451069,2026-08-18T23:01:40.629736+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,1.5,1.0,229.8,230.0,230.3,0.8,0.6,0.6,867.0,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3649023402283327,False
1451100,2026-08-18T23:01:55.618576+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.7,1.3,2.2,20.1,0.0,0.7,1.0,231.3,231.6,232.0,27.1,26.1,25.8,848.5,22.5,49.79,0.0,15.1,41.2,850.7,2.4,1.7,41.2,100.0,3277.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.41830504789537604,False
1451131,2026-08-18T23:02:11.628774+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,1.5,1.0,230.9,231.3,231.4,0.8,0.6,0.7,867.0,-0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.37416846584666547,False
1451193,2026-08-18T23:02:42.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.5,1.0,224.7,225.0,225.1,0.8,0.6,0.6,867.0,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3845679822463653,False
1451224,2026-08-18T23:02:57.618571+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,0.2,1.0,1.9,23.8,0.0,0.7,1.0,245.8,245.6,245.6,11.9,10.9,11.1,850.3,4.4,49.92,0.0,2.3,41.2,848.4,28.2,27.3,41.2,100.0,3269.0,3268.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.44379421927123414,False
1451255,2026-08-18T23:03:13.629711+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.5,1.0,230.3,230.7,230.9,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.37101212272886985,False
1451286,2026-08-18T23:03:28.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.1,0.5,8.9,0.0,0.7,1.0,244.5,244.4,244.5,12.0,10.9,11.1,850.2,4.7,49.92,0.0,2.3,41.2,849.7,13.6,11.9,41.2,100.0,3272.0,3271.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.39839641821002353,False
1451348,2026-08-18T23:03:59.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.2,8.0,0.0,0.7,2.0,240.9,240.7,241.0,12.1,11.0,11.1,848.2,18.6,49.92,0.0,2.2,41.2,848.4,26.6,25.3,41.2,100.0,3266.0,3264.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4555618103478224,False
1451379,2026-08-18T23:04:15.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.5,1.0,229.2,229.3,229.5,0.8,0.6,0.6,867.0,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3763874973939351,False
1451410,2026-08-18T23:04:30.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.5,2.4,0.0,0.7,2.0,244.2,243.7,243.9,12.0,10.9,11.1,850.2,4.6,49.92,0.0,2.2,41.2,850.7,2.2,1.9,41.2,100.0,3273.0,3271.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.39050737407541525,False
1451441,2026-08-18T23:04:46.618797+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.5,1.0,242.4,242.4,242.5,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3689521402943772,False
1451503,2026-08-18T23:05:17.629756+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.5,1.0,241.4,241.1,241.2,0.8,0.6,0.6,867.0,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.36529027410943754,False
1451534,2026-08-18T23:05:32.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,2.2,11.6,0.0,0.7,1.0,232.2,232.3,232.6,20.8,20.1,20.6,848.8,14.0,49.83,0.0,10.8,41.2,851.0,2.4,1.9,41.2,100.0,3277.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.40922234949771014,False
1451565,2026-08-18T23:05:48.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.5,1.0,240.7,240.4,240.5,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3653851324941878,False
1451596,2026-08-18T23:06:03.628836+00:00,external_ems_2,bess_2,good,0.1058,normal,PCS DC current and BMS current mismatch: 26.6,0.4,1.8,2.9,26.6,0.0,0.7,1.0,226.1,225.8,226.2,38.2,38.0,36.4,847.8,29.1,49.76,0.0,19.9,41.2,850.7,2.5,1.9,41.2,100.0,3276.0,3275.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.454815406363559,False
1451658,2026-08-18T23:06:34.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.7,2.4,0.0,0.7,2.0,242.9,242.6,242.9,12.0,11.0,11.1,850.3,4.5,49.92,0.0,2.3,41.2,851.0,2.1,1.7,41.2,100.0,3277.0,3275.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.38407463302129563,False
1451720,2026-08-18T23:07:05.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.8,6.5,0.0,0.7,1.0,241.1,240.9,241.2,15.4,14.3,14.8,848.9,9.1,49.85,0.0,6.2,41.2,849.7,15.6,13.5,41.2,100.0,3273.0,3272.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4072781249637586,False
1451751,2026-08-18T23:07:21.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.4,1.0,234.8,234.9,235.1,0.8,0.6,0.6,867.0,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0,True,0.3812717586048359,False
1451813,2026-08-18T23:07:52.619732+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.4,1.0,226.6,226.8,226.9,0.8,0.6,0.6,866.9,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0,True,0.39329394772655285,False
1451844,2026-08-18T23:08:07.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,1.8,17.7,0.0,0.8,2.0,243.9,243.7,243.9,12.0,11.0,11.1,850.2,4.5,49.92,0.0,2.3,40.8,848.4,22.2,23.4,40.8,100.0,3269.0,3267.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.41169445566302015,False
1451875,2026-08-18T23:08:23.629217+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.1,0.1,1.4,1.0,242.5,242.6,242.5,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.4,24.0,24.3,20000.0,855.9,0,0,True,0.380499314060515,False
1451906,2026-08-18T23:08:38.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,2.0,12.5,0.0,0.7,2.0,225.5,225.6,225.9,23.2,22.6,22.8,848.7,14.7,49.82,0.0,18.0,40.8,850.7,2.2,1.8,40.8,100.0,3277.0,3275.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.43142310367725495,False
1451968,2026-08-18T23:09:09.618916+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,0.4,1.6,2.5,23.2,0.0,0.8,1.0,224.8,224.8,225.2,40.1,40.0,38.5,847.9,29.6,49.77,0.0,20.9,40.8,850.4,6.4,5.8,40.8,100.0,3274.0,3273.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4452022707801861,False
1451999,2026-08-18T23:09:25.618616+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.5,1.0,245.1,245.2,244.9,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.36839132735845986,False
1452030,2026-08-18T23:09:40.630047+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,1.5,10.9,0.0,0.8,1.0,232.4,232.6,233.0,20.3,19.7,20.2,849.2,13.4,49.88,0.0,5.7,40.8,850.7,2.5,1.7,40.8,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3906876662635814,False
1452061,2026-08-18T23:09:56.619259+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,1.5,1.0,232.0,232.1,232.5,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.36882237155520836,False
1452123,2026-08-18T23:10:27.629291+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.5,0.0,0.1,1.5,1.0,244.5,244.5,244.3,0.9,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3824099362196502,False
1452154,2026-08-18T23:10:42.629279+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.6,7.4,0.0,0.7,2.0,242.1,241.9,242.1,12.0,11.0,11.1,850.3,4.6,49.92,0.0,2.2,40.8,849.7,12.0,10.4,40.8,100.0,3276.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.38624155656710396,False
1452185,2026-08-18T23:10:58.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.5,0.0,0.1,1.5,1.0,227.4,227.8,228.1,0.9,0.6,0.6,867.0,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.38842213197962083,False
1452278,2026-08-18T23:11:44.618565+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,0.5,1.0,2.2,23.3,0.0,0.8,2.0,241.0,240.5,240.8,12.0,11.0,11.1,850.3,4.1,49.92,0.0,2.2,40.8,848.1,27.4,28.5,40.8,100.0,3270.0,3268.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4245174844017448,False
1452309,2026-08-18T23:12:00.629372+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.2,0.1,1.5,1.0,224.3,224.7,224.9,0.8,0.6,0.6,867.0,-0.2,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3934562147407385,False
1452340,2026-08-18T23:12:15.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.5,2.1,0.0,0.7,1.0,243.7,243.6,243.8,12.0,11.0,11.1,850.2,4.6,49.92,0.0,2.2,40.8,850.7,2.5,1.8,40.8,100.0,3276.0,3275.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.38411542438945184,False
1452371,2026-08-18T23:12:31.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.5,1.0,243.4,243.3,243.1,0.8,0.6,0.6,867.0,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.36679470582328083,False
1452433,2026-08-18T23:13:02.618935+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.5,1.0,230.3,230.5,230.8,0.8,0.6,0.6,866.9,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3723445653428091,False
1452464,2026-08-18T23:13:17.619407+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.6,1.8,10.0,0.0,0.8,3.0,233.8,233.7,234.4,22.6,22.0,22.1,850.2,15.1,49.92,0.0,10.3,40.8,848.4,25.1,22.5,40.8,100.0,3264.0,3261.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4569624602928284,False
1452495,2026-08-18T23:13:33.619481+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.1,0.1,1.5,1.0,241.5,241.6,241.6,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.36843821332675875,False
1452526,2026-08-18T23:13:48.629707+00:00,external_ems_2,bess_2,good,0.0898,normal,PCS DC current and BMS current mismatch: 25.6,0.5,2.7,3.0,25.6,0.0,0.8,2.0,224.5,224.6,225.0,36.4,35.6,33.7,847.7,27.7,49.76,0.0,23.5,40.8,850.7,2.1,1.8,40.8,100.0,3277.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4471351913417981,False
1452588,2026-08-18T23:14:19.628976+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.8,5.4,0.0,0.8,1.0,239.4,238.9,239.3,14.3,13.1,13.5,849.9,7.7,49.85,0.0,4.6,40.8,850.7,2.3,1.9,40.8,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3854797803126326,False
1452619,2026-08-18T23:14:35.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.2,0.1,1.5,1.0,240.5,240.3,240.2,0.8,0.6,0.6,867.0,-0.2,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.36980807927669057,False
1452650,2026-08-18T23:14:50.629145+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.5,9.0,0.0,0.8,1.0,243.6,243.3,243.5,12.0,11.0,11.1,850.2,4.8,49.92,0.0,2.2,40.4,849.7,13.8,11.7,40.4,100.0,3273.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38463284732476544,False
1452681,2026-08-18T23:15:06.618609+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.5,1.0,224.9,225.1,225.3,0.8,0.6,0.6,866.9,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.38488200676204665,False
1452774,2026-08-18T23:15:52.630060+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,0.4,1.0,2.2,22.9,0.0,0.8,2.0,240.8,240.5,240.9,12.0,11.0,11.1,850.3,4.7,49.92,0.0,9.3,40.4,848.1,27.6,28.3,40.4,100.0,3270.0,3268.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4246252521420023,False
1452805,2026-08-18T23:16:08.619087+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.1,0.1,1.5,1.0,226.7,227.0,227.0,0.8,0.6,0.6,866.9,-0.1,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3719626201489242,False
1452836,2026-08-18T23:16:23.618599+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.2,10.2,0.0,0.8,1.0,237.5,237.1,237.6,18.7,18.0,18.3,849.5,12.3,49.92,0.0,8.0,40.4,850.7,2.1,1.7,40.4,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3816968049975819,False
1452898,2026-08-18T23:16:54.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,1.0,18.2,0.0,0.8,1.0,240.6,240.4,240.6,12.0,11.0,11.1,849.4,5.0,49.87,0.0,13.6,40.4,848.4,23.2,24.0,40.4,100.0,3268.0,3267.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4301837338556746,False
1452929,2026-08-18T23:17:10.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.5,1.0,234.5,234.7,235.0,0.8,0.6,0.7,867.0,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36456767015933367,False
1452960,2026-08-18T23:17:25.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.7,12.2,0.0,0.8,2.0,232.5,232.7,233.0,20.5,19.4,19.7,849.0,14.6,49.85,0.0,12.4,40.4,850.7,2.4,1.7,40.4,100.0,3277.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3992764775745563,False
1452991,2026-08-18T23:17:41.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.1,0.1,1.5,1.0,241.0,241.0,241.1,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3612831815149351,False
1453053,2026-08-18T23:18:12.629585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.2,0.1,1.5,1.0,243.5,243.6,243.4,0.8,0.6,0.6,866.9,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36348881103855757,False
1453084,2026-08-18T23:18:27.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,0.7,5.7,0.0,0.8,1.0,240.2,239.5,239.9,14.5,13.3,13.8,850.0,7.8,49.92,0.0,2.3,40.4,850.7,2.1,1.6,40.4,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3771437879375696,False
1453115,2026-08-18T23:18:43.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.5,1.0,224.9,225.1,225.3,0.8,0.6,0.6,867.0,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37584764683806093,False
1453146,2026-08-18T23:18:58.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,1.2,8.5,0.0,0.8,1.0,231.5,231.5,231.9,27.4,26.2,26.3,848.5,22.0,49.79,0.0,12.8,40.4,849.7,13.5,11.5,40.4,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4225974882852802,False
1453208,2026-08-18T23:19:29.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.8,7.9,0.0,0.8,1.0,241.6,241.4,241.7,12.0,11.0,11.1,850.2,4.3,49.92,0.0,2.2,40.4,849.4,12.2,11.4,40.4,100.0,3273.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3809974086060093,False
1453239,2026-08-18T23:19:45.628752+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.5,1.0,226.4,226.8,226.9,0.8,0.6,0.6,866.9,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3712690497108875,False
1453301,2026-08-18T23:20:16.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,1.5,1.0,228.8,229.2,229.5,0.8,0.6,0.6,867.0,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3655619424185326,False
1453363,2026-08-18T23:20:47.629279+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.5,1.0,243.3,243.4,243.3,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3611741386228431,False
1453394,2026-08-18T23:21:02.630448+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,1.5,11.4,0.0,0.8,1.0,227.7,227.9,228.3,27.8,27.1,27.1,848.2,22.4,49.81,0.0,18.6,40.4,849.7,11.0,9.5,40.4,100.0,3273.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.42735652537419977,False
1453425,2026-08-18T23:21:18.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.5,1.0,245.1,245.1,244.9,0.8,0.6,0.6,866.9,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36276420389903885,False
1453456,2026-08-18T23:21:33.619456+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,2.0,18.9,0.0,0.8,2.0,230.8,230.8,231.3,25.0,24.4,24.3,848.7,21.3,49.84,0.0,12.6,40.0,850.7,2.4,1.9,40.0,100.0,3277.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.40661665658033486,False
1453518,2026-08-18T23:22:04.618578+00:00,external_ems_2,bess_2,good,0.1475,normal,PCS DC current and BMS current mismatch: 29.2,0.5,1.2,3.3,29.2,0.0,0.8,1.0,227.3,227.0,227.5,38.9,38.8,37.7,847.4,31.3,49.76,0.0,22.3,40.0,850.7,2.1,1.7,40.0,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.45667885767784333,False
1453549,2026-08-18T23:22:20.629346+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.5,1.0,241.9,242.2,242.3,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3579058705299133,False
1453580,2026-08-18T23:22:35.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.5,2.8,0.0,0.8,2.0,243.3,243.1,243.4,12.0,11.0,11.1,850.2,4.9,49.92,0.0,2.2,40.0,850.7,2.1,1.7,40.0,100.0,3277.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3777690816425316,False
1453611,2026-08-18T23:22:51.618620+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.5,0.0,0.1,1.5,1.0,240.3,240.3,240.3,0.8,0.6,0.6,867.0,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3593071345934214,False
1453673,2026-08-18T23:23:22.628918+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.5,1.0,234.6,235.0,235.1,0.8,0.6,0.6,866.9,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3613700027507726,False
1453704,2026-08-18T23:23:37.619482+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.1,1.7,0.0,0.8,1.0,241.0,240.9,241.1,12.0,11.0,11.1,850.3,5.0,49.92,0.0,2.3,40.0,850.4,6.7,4.8,40.0,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3796087614824831,False
1453735,2026-08-18T23:23:53.629193+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.1,0.1,1.5,1.0,224.6,224.7,224.7,0.8,0.6,0.6,866.9,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3832784461490527,False
1453766,2026-08-18T23:24:08.618584+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.4,1.1,2.0,20.4,0.0,0.8,1.0,244.6,244.2,244.3,12.0,10.9,11.1,850.1,5.0,49.92,0.0,2.3,40.0,848.1,25.4,25.6,40.0,100.0,3271.0,3270.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.41777137234463285,False
1453828,2026-08-18T23:24:39.630750+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.3,2.6,0.0,0.8,2.0,240.9,240.6,241.0,12.0,11.0,11.1,850.3,4.7,49.92,0.0,2.2,40.0,850.0,7.3,6.6,40.0,100.0,3274.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3766861056369508,False
1453859,2026-08-18T23:24:55.618599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,1.5,1.0,230.3,230.7,231.0,0.8,0.6,0.6,867.0,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3659100392225013,False
1453890,2026-08-18T23:25:10.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.7,1.0,9.4,0.0,0.8,1.0,232.4,232.3,233.1,20.4,19.8,20.5,849.7,11.3,49.85,0.0,11.6,40.0,848.7,20.7,19.4,40.0,100.0,3267.0,3266.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4415348711428847,False
1453921,2026-08-18T23:25:26.618596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.5,1.0,234.9,235.4,235.4,0.8,0.6,0.6,866.9,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36022528237702633,False
1453983,2026-08-18T23:25:57.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.4,0.0,0.1,1.5,1.0,241.0,241.0,241.0,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3600759347292233,False
1454014,2026-08-18T23:26:12.629031+00:00,external_ems_2,bess_2,good,0.1042,normal,PCS DC current and BMS current mismatch: 26.5,0.3,1.8,3.2,26.5,0.0,0.8,1.0,225.6,225.3,225.6,38.8,38.0,37.0,847.5,28.7,49.75,0.0,24.4,40.0,850.7,2.2,1.9,40.0,100.0,3275.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4571676183831066,False
1454045,2026-08-18T23:26:28.619367+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.1,0.1,1.5,1.0,244.5,244.7,244.5,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36260412118917834,False
1454076,2026-08-18T23:26:43.618617+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.8,11.8,0.0,0.8,2.0,244.2,243.7,243.8,12.0,11.0,11.1,850.2,4.8,49.92,0.0,2.2,40.0,849.4,16.6,14.0,40.0,100.0,3277.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38613569381726565,False
1454138,2026-08-18T23:27:14.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.7,9.9,0.0,0.8,1.0,232.4,232.7,233.0,26.0,25.1,25.0,850.1,4.9,49.84,0.0,2.3,40.0,849.4,14.8,12.8,40.0,100.0,3273.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.41635636848594343,False
1454169,2026-08-18T23:27:30.629247+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.1,0.1,1.4,1.0,230.0,230.0,230.2,0.8,0.6,0.6,866.9,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.36948721504272036,False
1454200,2026-08-18T23:27:45.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.8,19.9,0.0,0.8,3.0,240.6,240.5,240.8,12.0,11.0,11.1,850.2,4.4,49.92,0.0,6.8,40.0,848.4,24.3,25.1,40.0,100.0,3270.0,3267.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4193035172018418,False
1454231,2026-08-18T23:28:01.628728+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.1,0.1,1.4,1.0,232.2,232.3,232.5,0.8,0.6,0.6,866.9,-0.1,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3689911551928462,False
1454293,2026-08-18T23:28:32.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.4,1.0,243.4,243.5,243.3,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.36317773148649046,False
1454355,2026-08-18T23:29:03.630619+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.4,1.0,245.2,245.3,245.0,0.8,0.6,0.6,867.0,-0.1,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3680885157554999,False
1454386,2026-08-18T23:29:18.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.4,5.4,0.0,0.8,2.0,239.1,238.5,238.9,14.6,13.4,13.9,849.8,8.2,49.85,0.0,4.2,39.6,849.4,13.6,11.6,39.6,100.0,3271.0,3269.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.40601977564078584,False
1454448,2026-08-18T23:29:49.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.0,0.5,2.4,0.0,0.8,1.0,243.5,243.4,243.5,12.0,11.0,11.1,850.2,4.8,49.92,0.0,2.2,39.6,850.7,2.4,1.5,39.6,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3789299538467732,False
1454479,2026-08-18T23:30:05.629269+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.2,0.1,1.4,1.0,225.3,225.6,225.7,0.8,0.6,0.6,866.9,-0.2,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.38037728056507225,False
1454510,2026-08-18T23:30:20.618652+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,1.7,10.9,0.0,0.8,1.0,235.2,235.4,235.8,20.1,19.4,19.8,849.0,13.1,49.82,0.0,10.2,39.6,850.7,2.2,1.9,39.6,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.40302092940192646,False
1454541,2026-08-18T23:30:36.629051+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.4,1.0,234.1,234.4,234.3,0.8,0.6,0.6,866.9,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3664289584488844,False
1454603,2026-08-18T23:31:07.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,1.4,1.0,225.4,225.6,226.0,0.8,0.6,0.6,866.9,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.37865526718490755,False
1454634,2026-08-18T23:31:22.619663+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.1,3.7,0.0,0.8,2.0,244.6,244.5,244.7,12.0,10.9,11.1,850.1,4.9,49.92,0.0,2.3,39.6,850.0,8.6,7.4,39.6,100.0,3274.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.385637331322832,False
1454665,2026-08-18T23:31:38.629747+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.5,1.0,242.9,242.9,242.8,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3601267268695218,False
1454696,2026-08-18T23:31:53.618576+00:00,external_ems_2,bess_2,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,0.4,1.0,1.0,21.6,0.0,0.8,2.0,227.3,227.3,227.7,12.0,11.0,11.1,849.4,4.4,49.87,0.0,13.9,39.6,848.4,26.0,23.0,39.6,100.0,3268.0,3266.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4521501478793662,False
1454758,2026-08-18T23:32:24.631948+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,1.6,11.9,0.0,0.8,1.0,232.7,233.1,233.3,20.4,19.7,19.9,849.1,14.2,49.85,0.0,12.8,39.6,850.7,2.3,1.9,39.6,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4007277303225002,False
1454789,2026-08-18T23:32:40.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.4,0.0,0.1,1.5,1.0,241.3,241.3,241.3,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.35892264551571507,False
1454820,2026-08-18T23:32:55.628648+00:00,external_ems_2,bess_2,good,0.1283,normal,PCS DC current and BMS current mismatch: 28.0,0.6,1.8,3.0,28.0,0.0,0.8,1.0,225.0,225.1,225.6,39.4,40.3,38.5,847.7,30.4,49.75,0.0,21.1,39.6,850.7,2.4,1.8,39.6,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4597333441062457,False
1454913,2026-08-18T23:33:42.618903+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.5,1.0,231.6,232.0,231.8,0.8,0.6,0.6,866.9,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3623279018138453,False
1454944,2026-08-18T23:33:57.629548+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,0.2,4.3,0.0,0.8,1.0,231.3,231.2,231.7,27.2,26.3,25.8,848.5,22.9,49.83,0.0,12.6,39.6,848.7,18.6,19.3,39.6,100.0,3273.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.44355179638521985,False
1454975,2026-08-18T23:34:13.629030+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.5,1.0,233.2,233.6,233.8,0.8,0.6,0.6,867.0,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3612293496239453,False
1455006,2026-08-18T23:34:28.629999+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.2,2.9,0.0,0.8,2.0,236.5,236.7,237.0,19.5,19.0,19.1,849.2,12.3,49.87,0.0,7.3,39.6,849.4,15.2,13.4,39.6,100.0,3271.0,3269.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.41059152085137013,False
1455068,2026-08-18T23:34:59.618594+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.3,1.0,1.8,20.5,0.0,0.8,1.0,241.2,240.9,241.2,12.0,11.0,11.1,850.2,4.4,49.92,0.0,2.2,39.6,848.4,24.9,26.1,39.6,100.0,3267.0,3266.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.41824009757221325,False
1455099,2026-08-18T23:35:15.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,1.5,1.0,227.2,227.4,227.6,0.8,0.6,0.6,866.9,-0.1,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.36866221907133706,False
1455130,2026-08-18T23:35:30.618698+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.1,4.1,0.0,0.8,1.0,244.8,244.3,244.4,12.0,11.0,11.1,850.1,4.9,49.92,0.0,2.3,39.6,850.0,9.0,8.2,39.6,100.0,3273.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.387273199690501,False
1455161,2026-08-18T23:35:46.619651+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.5,1.0,243.0,243.1,242.9,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3587662966652352,False
1455223,2026-08-18T23:36:17.619501+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.2,0.1,1.5,1.0,238.3,238.3,238.4,0.8,0.6,0.6,866.9,-0.2,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.36258770387224354,False
1455254,2026-08-18T23:36:32.619288+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.6,14.2,0.0,0.8,1.0,230.6,230.9,231.1,21.9,21.2,21.6,849.1,16.4,49.84,0.0,12.7,39.2,850.7,2.2,1.8,39.2,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.40248677639145586,False
1455285,2026-08-18T23:36:48.629853+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.5,1.0,240.7,240.8,240.8,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3589838940117806,False
1455316,2026-08-18T23:37:03.628802+00:00,external_ems_2,bess_2,good,0.1443,normal,PCS DC current and BMS current mismatch: 29.0,0.5,1.5,2.9,29.0,0.0,0.8,2.0,225.4,225.5,225.9,41.1,41.2,39.7,847.5,31.1,49.75,0.0,24.2,39.2,850.4,2.1,1.6,39.2,100.0,3274.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4630824576420916,False
1455409,2026-08-18T23:37:50.619111+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.1,0.1,1.5,1.0,240.5,240.6,240.5,0.8,0.6,0.6,866.9,-0.1,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.36573359030670316,False
1455440,2026-08-18T23:38:05.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.1,0.9,0.0,0.8,1.0,231.8,231.9,232.2,27.0,26.0,25.8,848.6,22.7,49.82,0.0,10.6,39.2,848.7,21.8,21.4,39.2,100.0,3272.0,3271.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.46528854456937113,False
1455471,2026-08-18T23:38:21.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.2,0.1,1.5,1.0,229.9,230.4,230.4,0.8,0.6,0.6,866.9,-0.2,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.36652857610309986,False
1455533,2026-08-18T23:38:52.619717+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.2,0.1,1.5,1.0,224.8,225.1,225.2,0.8,0.6,0.6,866.9,-0.2,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3817514474019422,False
1455564,2026-08-18T23:39:07.618599+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.1,1.0,1.7,20.9,0.0,0.8,2.0,244.4,244.3,244.4,12.0,11.0,11.1,850.1,4.8,49.92,0.0,2.3,39.2,848.4,25.7,24.5,39.2,100.0,3266.0,3264.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.42481368186313295,False
1455595,2026-08-18T23:39:23.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.5,1.0,242.9,243.0,242.9,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3598627891119199,False
1455626,2026-08-18T23:39:38.628919+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,0.8,10.9,0.0,0.8,2.0,234.9,234.6,235.2,21.6,21.1,21.1,849.6,15.9,49.86,0.0,13.6,39.2,850.4,5.0,5.1,39.2,100.0,3274.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4011685667956404,False
1455688,2026-08-18T23:40:09.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.5,9.3,0.0,0.8,1.0,227.1,227.2,227.7,32.6,32.3,31.5,848.5,26.7,49.79,0.0,19.6,39.2,849.0,17.4,13.9,39.2,100.0,3270.0,3269.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4534940745543464,False
1455719,2026-08-18T23:40:25.618599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.1,0.1,1.5,1.0,231.9,232.4,232.6,0.8,0.6,0.6,866.9,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3636839266482834,False
1455750,2026-08-18T23:40:40.618599+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,2.0,19.7,0.0,0.8,1.0,230.8,230.8,231.4,25.9,25.2,25.1,848.7,21.8,49.84,0.0,11.6,39.2,850.7,2.1,1.9,39.2,100.0,3276.0,3275.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.40675625345272404,False
1455781,2026-08-18T23:40:56.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.4,0.0,0.1,1.5,1.0,241.3,241.3,241.3,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3586299444816515,False
1455843,2026-08-18T23:41:27.619753+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.5,1.0,244.7,245.1,244.7,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3596162801986866,False
