id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1455874,2026-08-18T23:41:42.629557+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.6,2.4,0.0,0.8,2.0,243.3,243.1,243.3,12.0,11.0,11.1,850.1,4.7,49.92,0.0,2.2,39.2,850.7,2.3,1.8,39.2,100.0,3277.0,3275.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.3751740612183004,False
1455936,2026-08-18T23:42:13.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.7,1.4,10.0,0.0,0.8,2.0,238.4,238.4,238.5,18.7,18.0,18.3,849.3,12.1,49.88,0.0,5.8,39.2,850.7,2.1,1.9,39.2,100.0,3276.0,3274.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.3825959303172946,False
1455998,2026-08-18T23:42:44.628683+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.0,1.8,17.7,0.0,0.8,2.0,242.3,240.8,241.2,12.0,11.0,11.1,850.2,5.0,49.92,0.0,2.2,38.8,848.4,22.7,22.9,38.8,100.0,3271.0,3269.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4082879621518113,False
1456029,2026-08-18T23:43:00.628973+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,1.4,1.0,224.4,224.9,224.9,0.8,0.6,0.6,866.9,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3867037181161128,False
1456060,2026-08-18T23:43:15.619011+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.2,4.3,0.0,0.8,1.0,240.9,240.8,241.1,14.7,13.6,14.0,849.6,8.0,49.89,0.0,2.3,38.8,849.4,12.3,10.0,38.8,100.0,3271.0,3270.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.3920869930386711,False
1456091,2026-08-18T23:43:31.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.1,0.1,1.4,1.0,243.8,243.9,243.7,0.8,0.6,0.6,867.0,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3653004798520771,False
1456153,2026-08-18T23:44:02.619115+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.1,0.1,1.4,1.0,228.8,228.9,229.1,0.8,0.6,0.6,866.9,-0.1,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.37096413199158706,False
1456184,2026-08-18T23:44:17.618565+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.1,1.0,2.0,22.5,0.0,0.8,2.0,243.8,243.7,243.8,12.0,11.0,11.1,850.1,5.0,49.92,0.0,2.2,38.8,848.1,27.5,28.2,38.8,100.0,3266.0,3264.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4267266894977868,False
1456215,2026-08-18T23:44:33.629697+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.4,0.0,0.1,1.4,1.0,241.9,241.9,241.9,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3639164399856312,False
1456246,2026-08-18T23:44:48.629538+00:00,external_ems_2,bess_2,good,0.1058,normal,PCS DC current and BMS current mismatch: 26.6,0.6,0.5,3.0,26.6,0.0,0.7,2.0,225.7,226.0,226.3,37.2,37.4,36.9,847.7,28.8,49.77,0.0,20.9,38.8,850.7,2.2,2.0,38.8,100.0,3276.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4504263758675476,False
1456308,2026-08-18T23:45:19.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,2.2,19.8,0.0,0.7,2.0,234.1,234.1,234.5,20.4,19.8,20.1,847.5,30.6,49.83,0.0,6.3,38.8,849.7,10.8,8.9,38.8,100.0,3270.0,3268.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.44345362017336787,False
1456339,2026-08-18T23:45:35.629026+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.5,0.0,0.1,1.4,1.0,240.6,240.6,240.6,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3629188041386472,False
1456370,2026-08-18T23:45:50.618775+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.6,1.9,0.0,0.8,1.0,244.2,243.9,244.0,11.9,11.0,11.1,850.1,4.4,49.88,0.0,2.2,38.8,850.7,2.5,1.8,38.8,100.0,3276.0,3275.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.3806006102240789,False
1456401,2026-08-18T23:46:06.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.4,1.0,226.1,226.2,226.4,0.8,0.6,0.6,866.9,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.374459811479096,False
1456463,2026-08-18T23:46:37.628899+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,1.4,1.0,233.0,233.2,233.4,0.8,0.6,0.6,866.9,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.36811471254507605,False
1456494,2026-08-18T23:46:52.618672+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.8,9.4,0.0,0.7,2.0,242.1,241.9,242.1,12.0,11.0,11.1,850.2,4.8,49.92,0.0,2.2,38.8,849.4,14.2,12.2,38.8,100.0,3277.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.37851302774510576,False
1456525,2026-08-18T23:47:08.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,1.5,1.0,224.9,225.3,225.4,0.8,0.6,0.6,866.9,-0.1,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3815032035543139,False
1456556,2026-08-18T23:47:23.618906+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.7,11.7,0.0,0.8,1.0,245.5,245.2,245.1,11.9,11.0,11.1,850.1,4.9,49.9,0.0,2.3,38.8,849.4,16.6,14.3,38.8,100.0,3271.0,3270.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4008944079611877,False
1456618,2026-08-18T23:47:54.628691+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.3,1.0,2.1,21.9,0.0,0.8,1.0,240.8,240.5,240.8,12.0,11.0,11.1,850.2,4.0,49.92,0.0,10.7,38.8,848.1,25.9,25.3,38.8,100.0,3264.0,3263.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.43022309911327244,False
1456649,2026-08-18T23:48:10.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.5,1.0,226.2,226.4,226.6,0.8,0.6,0.6,866.9,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.37528628114585594,False
1456680,2026-08-18T23:48:25.618695+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.9,1.4,9.8,0.0,0.8,1.0,240.1,239.5,240.4,17.3,16.4,16.9,849.3,12.2,49.87,0.0,10.3,38.8,850.7,2.4,1.4,38.8,100.0,3276.0,3275.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.39281610715976845,False
1456711,2026-08-18T23:48:41.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.2,0.1,1.5,1.0,242.7,242.5,242.5,0.8,0.6,0.6,866.9,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.36243436912931093,False
1456773,2026-08-18T23:49:12.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.5,1.0,240.9,240.8,240.7,0.8,0.6,0.6,866.9,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.35985903553395937,False
1456804,2026-08-18T23:49:27.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.8,13.3,0.0,0.8,1.0,233.1,233.1,233.6,20.9,19.8,20.0,848.9,15.5,49.85,0.0,11.8,38.4,850.7,2.2,1.8,38.4,100.0,3276.0,3275.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.40037962885405914,False
1456835,2026-08-18T23:49:43.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.5,1.0,241.0,241.1,241.0,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3600117570730973,False
1456866,2026-08-18T23:49:58.619437+00:00,external_ems_2,bess_2,good,0.0606,normal,PCS phase current imbalance high: 9.9; PCS DC current and BMS current mismatch: 23.6,0.6,9.9,2.7,23.6,0.0,0.7,1.0,224.7,224.9,225.3,40.8,40.9,31.0,848.0,25.8,49.77,0.0,16.9,38.4,850.7,2.2,1.7,38.4,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4864578401076932,False
1456928,2026-08-18T23:50:29.629735+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.3,0.9,5.6,0.0,0.8,1.0,239.8,239.1,239.5,14.7,13.4,13.9,849.8,7.8,49.92,0.0,2.2,38.4,850.7,2.2,1.9,38.4,100.0,3274.0,3273.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.3745885625066456,False
1456990,2026-08-18T23:51:00.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,1.4,10.1,0.0,0.7,1.0,231.0,231.1,231.5,28.2,27.3,26.7,848.3,22.9,49.78,0.0,13.6,38.4,849.7,12.8,11.8,38.4,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.42411787833584613,False
1457021,2026-08-18T23:51:16.629737+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.5,1.0,233.8,234.2,234.2,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3636966476373044,False
1457083,2026-08-18T23:51:47.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.1,0.1,1.5,1.0,224.9,225.2,225.5,0.8,0.6,0.6,866.9,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3797140331292527,False
1457114,2026-08-18T23:52:02.618582+00:00,external_ems_2,bess_2,good,0.0818,normal,PCS DC current and BMS current mismatch: 25.1,0.6,1.0,2.4,25.1,0.0,0.7,2.0,241.4,240.8,241.2,12.0,11.0,11.2,850.2,4.0,49.92,0.0,2.2,38.4,847.8,29.1,28.2,38.4,100.0,3269.0,3267.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4367705079763303,False
1457145,2026-08-18T23:52:18.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.5,1.0,224.2,224.5,224.6,0.8,0.6,0.6,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.381266453959798,False
1457176,2026-08-18T23:52:33.618842+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.6,2.2,0.0,0.7,1.0,244.6,244.4,244.6,12.0,10.9,11.1,850.1,4.7,49.92,0.0,2.3,38.4,850.7,2.5,1.9,38.4,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.37669769993010654,False
1457238,2026-08-18T23:53:04.619270+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,1.2,2.7,0.0,0.7,2.0,227.3,227.6,228.0,24.3,23.5,23.9,848.2,17.6,49.88,0.0,17.8,38.4,849.4,14.9,13.0,38.4,100.0,3272.0,3270.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.42390232828107566,False
1457269,2026-08-18T23:53:20.619102+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.5,1.0,234.0,234.4,234.5,0.8,0.6,0.6,867.0,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36520353423807683,False
1457300,2026-08-18T23:53:35.629456+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.6,13.1,0.0,0.7,1.0,232.8,232.6,233.1,21.2,20.6,20.8,849.1,15.3,49.84,0.0,12.3,38.4,850.7,2.2,1.6,38.4,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.39915828583135676,False
1457331,2026-08-18T23:53:51.619351+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.5,1.0,241.5,241.6,241.6,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3615481948657544,False
1457393,2026-08-18T23:54:22.628744+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.5,1.0,244.7,244.8,244.6,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36327365997899863,False
1457424,2026-08-18T23:54:37.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.6,2.3,0.0,0.7,1.0,243.4,243.2,243.4,12.0,11.0,11.1,850.1,4.4,49.92,0.0,2.2,38.4,850.7,2.1,2.1,38.4,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.37579438328916054,False
1457455,2026-08-18T23:54:53.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.5,1.0,228.9,229.1,229.2,0.8,0.6,0.6,866.9,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3656094929734843,False
1457548,2026-08-18T23:55:39.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.7,10.6,0.0,0.7,1.0,242.9,242.7,243.0,12.0,11.0,11.1,850.1,4.6,49.92,0.0,2.2,38.4,849.4,15.2,11.6,38.4,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3794575855269975,False
1457579,2026-08-18T23:55:55.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.1,0.1,1.5,1.0,227.0,227.1,227.3,0.8,0.6,0.6,866.9,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.37091237880270805,False
1457610,2026-08-18T23:56:10.629317+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,1.2,16.4,0.0,0.7,2.0,239.8,239.9,240.0,15.8,14.7,15.3,849.6,9.6,49.85,0.0,5.2,38.4,848.4,26.0,23.6,38.4,100.0,3272.0,3270.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.42916091032246856,False
1457641,2026-08-18T23:56:26.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.5,1.0,230.3,230.4,230.5,0.8,0.6,0.6,866.9,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36641043107157084,False
1457703,2026-08-18T23:56:57.619275+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.0,0.1,1.5,1.0,225.5,226.0,226.4,0.8,0.6,0.6,866.9,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3787972901336631,False
1457734,2026-08-18T23:57:12.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,1.7,18.3,0.0,0.7,2.0,244.0,243.8,243.9,12.0,11.0,11.1,850.1,4.6,49.92,0.0,2.2,38.0,848.4,22.9,23.7,38.0,100.0,3266.0,3264.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.41525523552852256,False
1457765,2026-08-18T23:57:28.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.5,1.0,243.2,242.9,242.9,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3611012868233093,False
1457796,2026-08-18T23:57:43.618611+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.7,2.3,0.0,0.7,2.0,225.6,225.5,226.0,34.5,33.3,33.3,850.0,4.7,49.83,0.0,18.2,38.0,850.7,2.4,1.7,38.0,100.0,3274.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4410906137941538,False
1457858,2026-08-18T23:58:14.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,1.1,17.4,0.0,0.7,2.0,224.6,224.7,225.2,41.9,42.1,40.9,847.9,31.9,49.77,0.0,23.9,38.0,849.0,14.5,13.6,38.0,100.0,3271.0,3269.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.49313976293168127,False
1457889,2026-08-18T23:58:30.628783+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.1,0.1,1.4,1.0,241.4,241.3,241.4,0.8,0.6,0.6,866.9,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3764936641411544,False
1457920,2026-08-18T23:58:45.629766+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.7,11.5,0.0,0.7,1.0,233.8,233.8,234.2,20.2,19.6,19.8,849.0,13.7,49.87,0.0,6.7,38.0,850.7,2.2,1.8,38.0,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.39157455145983855,False
1457951,2026-08-18T23:59:01.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.1,0.1,1.4,1.0,240.8,240.8,240.9,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.37500136166653897,False
1458044,2026-08-18T23:59:47.619405+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.6,2.4,0.0,0.7,1.0,242.8,242.7,242.9,12.0,11.0,11.1,850.1,4.6,49.92,0.0,2.2,38.0,850.7,2.2,1.8,38.0,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3762964276827668,False
1458075,2026-08-19T00:00:03.629524+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,1.4,1.0,225.2,225.4,225.8,0.8,0.6,0.6,866.9,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3873300795896214,False
1458106,2026-08-19T00:00:18.618652+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.4,0.5,1.6,0.0,0.7,1.0,240.2,240.2,240.4,14.4,13.0,13.6,849.5,7.4,49.86,0.0,4.6,38.0,850.0,9.0,8.0,38.0,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3853713589809668,False
1458168,2026-08-19T00:00:49.618577+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.4,1.0,2.0,22.8,0.0,0.7,2.0,241.3,241.0,241.4,12.0,11.0,11.1,850.1,3.8,49.92,0.0,2.2,38.0,848.1,26.6,27.0,38.0,100.0,3274.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.41071053517469225,False
1458199,2026-08-19T00:01:05.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.4,1.0,227.0,227.1,227.3,0.8,0.6,0.6,867.0,-0.1,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.385118602957541,False
1458230,2026-08-19T00:01:20.619169+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.7,2.3,0.0,0.7,1.0,244.1,243.6,243.8,12.0,11.0,11.1,850.0,4.6,49.92,0.0,2.3,38.0,850.7,2.3,1.8,38.0,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3780980284193753,False
1458261,2026-08-19T00:01:36.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.4,1.0,242.4,242.1,242.2,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.37153049600901195,False
1458323,2026-08-19T00:02:07.619294+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.4,1.0,237.2,237.4,237.7,0.8,0.6,0.6,866.9,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.37295121213446375,False
1458354,2026-08-19T00:02:22.618817+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.7,1.4,13.3,0.0,0.7,1.0,230.8,230.7,231.4,24.2,24.2,23.5,848.6,20.0,49.83,0.0,11.1,38.0,850.0,6.7,6.0,38.0,100.0,3272.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4157566020706035,False
1458385,2026-08-19T00:02:38.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.4,1.0,240.8,240.7,240.9,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3721361334473735,False
1458416,2026-08-19T00:02:53.618579+00:00,external_ems_2,bess_2,good,0.1267,normal,PCS DC current and BMS current mismatch: 27.9,2.2,3.9,2.9,27.9,0.0,0.7,2.0,227.0,225.2,227.4,39.7,41.6,37.7,847.5,31.6,49.76,0.0,22.0,38.0,850.4,3.7,2.9,38.0,100.0,3276.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4700971011848127,False
1458478,2026-08-19T00:03:24.618592+00:00,external_ems_2,bess_2,good,0.0962,normal,PCS DC current and BMS current mismatch: 26.0,4.5,6.0,2.6,26.0,0.0,0.7,1.0,231.0,226.9,231.4,34.5,37.8,31.8,847.8,29.6,49.79,0.0,17.0,37.6,850.4,3.6,3.3,37.6,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.46730781170480745,False
1458509,2026-08-19T00:03:40.629092+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.4,0.0,0.1,1.4,1.0,236.3,233.5,236.2,0.8,0.6,0.6,866.9,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3809651969632316,False
1458571,2026-08-19T00:04:11.629538+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.4,0.2,2.4,0.1,0.1,1.4,1.0,226.0,222.1,226.5,0.8,0.6,0.6,866.9,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4058314141593013,False
1458633,2026-08-19T00:04:42.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.5,0.2,0.1,1.4,1.0,238.5,235.7,238.3,0.8,0.6,0.6,867.0,-0.2,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38078016653313074,False
1458664,2026-08-19T00:04:57.628969+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,3.4,3.4,2.0,21.2,0.0,0.7,2.0,241.3,237.9,240.8,12.1,14.5,11.1,849.8,6.5,49.91,0.0,3.4,37.6,847.8,27.7,28.8,37.6,100.0,3267.0,3265.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.46256076474585234,False
1458695,2026-08-19T00:05:13.618828+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.1,0.2,2.5,0.0,0.1,1.4,1.0,230.9,227.8,231.9,0.8,0.6,0.7,867.0,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39660760311428506,False
1458726,2026-08-19T00:05:28.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.4,0.6,3.3,0.0,0.7,1.0,243.5,241.9,243.3,12.0,13.5,11.1,849.8,6.1,49.91,0.0,3.2,37.6,850.4,2.8,2.8,37.6,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3851924230344837,False
1458788,2026-08-19T00:05:59.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,3.5,2.0,17.2,0.0,0.7,1.0,225.9,224.4,226.4,37.4,38.2,34.7,847.4,28.1,49.76,0.0,23.2,37.6,849.4,10.9,9.8,37.6,100.0,3267.0,3269.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4767820535535856,False
1458819,2026-08-19T00:06:15.629408+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.5,0.0,0.1,1.4,1.0,232.0,230.8,232.7,0.8,0.6,0.7,867.0,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3872409400589822,False
1458850,2026-08-19T00:06:30.618613+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.8,1.9,9.6,0.0,0.7,2.0,234.7,233.3,235.0,17.4,18.8,17.0,848.5,12.8,49.82,0.0,10.3,37.6,850.4,3.2,3.0,37.6,100.0,3275.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4081533182056523,False
1458881,2026-08-19T00:06:46.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.5,0.0,0.1,1.4,1.0,241.0,240.0,241.0,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.37055149701519785,False
1458943,2026-08-19T00:07:17.629869+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,2.5,0.0,0.1,1.4,1.0,243.9,242.9,243.6,0.9,0.6,0.7,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3882739010206697,False
1458974,2026-08-19T00:07:32.628998+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.9,0.6,2.7,0.0,0.7,1.0,242.3,241.2,242.2,12.0,13.0,11.1,849.8,5.7,49.91,0.0,3.1,37.6,850.4,3.0,2.9,37.6,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.37991200325249885,False
1459005,2026-08-19T00:07:48.629331+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.5,0.1,0.1,1.4,1.0,234.2,233.2,234.6,0.8,0.6,0.7,867.0,-0.1,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3826425709764032,False
1459036,2026-08-19T00:08:03.629087+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.0,1.6,10.0,0.0,0.7,2.0,236.2,235.0,236.7,19.4,21.1,19.1,848.8,13.4,49.87,0.0,6.3,37.6,850.4,3.4,3.0,37.6,100.0,3274.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3988906817331203,False
1459098,2026-08-19T00:08:34.618628+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.0,0.4,7.3,0.0,0.7,1.0,242.2,240.6,241.7,12.0,13.1,11.1,849.8,5.7,49.91,0.0,3.1,37.6,849.4,13.0,11.4,37.6,100.0,3272.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.389773269116905,False
1459129,2026-08-19T00:08:50.629710+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.4,0.0,0.1,1.4,1.0,224.3,223.2,224.9,0.8,0.6,0.7,866.9,0.0,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.40621986285533723,False
1459160,2026-08-19T00:09:05.618564+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,1.6,2.1,2.0,20.5,0.0,0.7,2.0,241.6,240.0,241.2,12.0,13.2,11.1,849.8,6.2,49.91,0.0,3.1,37.6,847.8,26.7,28.2,37.6,100.0,3264.0,3262.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.43964045346407454,False
1459191,2026-08-19T00:09:21.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.3,2.5,0.0,0.1,1.4,1.0,227.3,226.0,227.7,0.9,0.6,0.7,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4053916423607997,False
1459253,2026-08-19T00:09:52.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,2.5,0.2,0.1,1.4,1.0,242.8,241.8,242.6,0.9,0.6,0.7,867.0,-0.2,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3897034990449378,False
1459284,2026-08-19T00:10:07.618630+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.3,0.3,3.3,0.0,0.7,1.0,239.9,238.6,239.9,18.1,19.7,17.4,849.0,13.1,49.86,0.0,14.2,37.2,848.7,16.4,16.5,37.2,100.0,3266.0,3265.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.43935015753863504,False
1459315,2026-08-19T00:10:23.628741+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.5,0.1,0.1,1.4,1.0,236.8,235.7,237.1,0.8,0.6,0.7,867.0,-0.1,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38580468168331905,False
1459346,2026-08-19T00:10:38.628826+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.7,1.6,12.6,0.0,0.7,1.0,232.1,231.7,232.5,21.7,22.2,21.5,848.8,15.6,49.84,0.0,13.4,37.2,850.4,3.0,2.2,37.2,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4029608676703747,False
1459408,2026-08-19T00:11:09.618588+00:00,external_ems_2,bess_2,good,0.1187,normal,PCS DC current and BMS current mismatch: 27.4,0.3,1.0,2.9,27.4,0.0,0.7,1.0,225.8,225.8,226.1,39.5,38.8,38.5,847.5,30.0,49.75,0.0,22.2,37.2,850.4,2.6,2.1,37.2,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4620346913766635,False
1459439,2026-08-19T00:11:25.619293+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.5,0.0,0.1,1.5,1.0,244.2,244.3,244.1,0.9,0.6,0.7,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3733264299029668,False
1459470,2026-08-19T00:11:40.629019+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.2,4.6,0.0,0.7,1.0,240.8,240.7,241.0,12.2,11.2,11.5,849.8,5.3,49.92,0.0,2.3,37.2,850.0,9.9,8.9,37.2,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3770223908499893,False
1459501,2026-08-19T00:11:56.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.5,1.0,227.2,227.6,227.8,0.8,0.6,0.7,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3724906152320351,False
1459563,2026-08-19T00:12:27.618808+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.5,1.0,230.8,231.2,231.3,0.8,0.6,0.7,867.0,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36843727344946803,False
1459625,2026-08-19T00:12:58.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.5,0.0,0.1,1.5,1.0,226.1,226.0,226.0,0.9,0.6,0.7,867.0,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.39254974916695196,False
1459656,2026-08-19T00:13:13.618570+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.5,1.0,2.0,21.2,0.0,0.7,2.0,245.8,245.3,245.3,11.9,10.9,11.1,849.8,4.5,49.92,0.0,2.3,37.2,847.8,25.7,26.2,37.2,100.0,3265.0,3263.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.43117341022429684,False
1459718,2026-08-19T00:13:44.629413+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.7,0.0,3.3,0.0,0.7,2.0,233.1,232.8,233.5,20.1,19.4,19.9,849.4,15.7,49.85,0.0,11.0,37.2,849.4,12.4,10.9,37.2,100.0,3273.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4128432253035485,False
1459749,2026-08-19T00:14:00.628670+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.5,1.0,231.6,231.7,232.1,0.8,0.6,0.7,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.36682517662495323,False
1459780,2026-08-19T00:14:15.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,1.5,19.1,0.0,0.7,1.0,226.4,226.7,227.2,32.9,31.5,31.2,848.2,25.6,49.79,0.0,19.2,37.2,849.7,6.5,5.8,37.2,100.0,3266.0,3265.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4538235958154549,False
1459811,2026-08-19T00:14:31.618616+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.5,0.0,0.1,1.6,1.0,241.7,241.3,241.3,0.9,0.6,0.7,867.0,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37035107242242143,False
1459873,2026-08-19T00:15:02.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.5,1.0,240.9,240.9,241.0,0.8,0.6,0.7,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3629258142597245,False
1459904,2026-08-19T00:15:17.619130+00:00,external_ems_2,bess_2,good,0.1187,normal,PCS DC current and BMS current mismatch: 27.4,0.5,2.8,3.2,27.4,0.0,0.7,1.0,227.0,227.1,227.5,39.5,38.4,36.7,847.2,29.5,49.75,0.0,21.5,37.2,850.4,2.1,1.6,37.2,100.0,3273.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.46565567112512757,False
1459935,2026-08-19T00:15:33.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.5,0.0,0.1,1.5,1.0,243.2,243.4,243.3,0.9,0.6,0.7,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3721803410341678,False
1459966,2026-08-19T00:15:48.629695+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.0,0.1,1.4,0.0,0.7,2.0,243.2,243.1,243.2,12.0,11.0,11.1,849.9,4.3,49.92,0.0,2.2,37.2,850.0,5.7,4.8,37.2,100.0,3276.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3818793081891935,False
1460028,2026-08-19T00:16:19.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.3,0.1,0.0,0.7,1.0,238.2,238.2,238.5,17.4,16.5,16.7,849.1,11.5,49.84,0.0,6.2,37.2,849.4,11.6,9.1,37.2,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3984891861583948,False
1460059,2026-08-19T00:16:35.629451+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.5,1.0,230.8,231.2,231.1,0.8,0.6,0.7,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.36614154906532165,False
1460090,2026-08-19T00:16:50.629408+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.5,1.0,2.2,22.8,0.0,0.7,1.0,241.7,241.2,241.5,12.0,11.0,11.1,850.0,4.4,49.92,0.0,2.2,36.8,847.8,27.2,27.3,36.8,100.0,3271.0,3270.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.41830060990264994,False
1460183,2026-08-19T00:17:37.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.5,1.0,242.5,242.2,242.2,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.35715414024658454,False
1460214,2026-08-19T00:17:52.619350+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.6,6.9,0.0,0.7,1.0,225.6,225.9,226.1,16.7,15.7,16.0,848.8,9.3,49.84,0.0,19.1,36.8,850.4,2.4,1.9,36.8,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.42208832239762367,False
1460245,2026-08-19T00:18:08.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.4,0.0,0.1,1.5,1.0,236.8,237.1,237.2,0.9,0.6,0.7,866.9,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3747538816007959,False
1460276,2026-08-19T00:18:23.619725+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,0.9,6.0,0.0,0.7,2.0,232.7,232.6,233.2,22.7,21.9,22.1,848.5,17.7,49.83,0.0,13.4,36.8,849.4,11.7,10.0,36.8,100.0,3272.0,3270.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4145911867513188,False
1460338,2026-08-19T00:18:54.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.8,14.4,0.0,0.7,1.0,225.8,225.8,226.2,41.7,42.0,41.2,848.6,16.9,49.75,0.0,22.1,36.8,850.4,2.5,1.7,36.8,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.46846024570171463,False
1460369,2026-08-19T00:19:10.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.5,1.0,240.4,240.4,240.5,0.8,0.6,0.7,867.0,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3625635252501981,False
1460400,2026-08-19T00:19:25.629223+00:00,external_ems_2,bess_2,good,0.0802,normal,PCS DC current and BMS current mismatch: 25.0,0.4,1.4,2.9,25.0,0.0,0.7,1.0,228.3,228.3,228.7,34.5,34.4,33.1,847.5,27.5,49.76,0.0,18.7,36.8,850.4,2.5,1.7,36.8,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.43683372167996065,False
1460431,2026-08-19T00:19:41.629040+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.5,0.1,0.1,1.5,1.0,234.9,235.0,235.1,0.9,0.6,0.7,867.0,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.37476367109956393,False
1460493,2026-08-19T00:20:12.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.4,0.1,0.1,1.4,1.0,226.9,227.4,227.7,0.9,0.6,0.7,866.9,-0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.38822396147080573,False
1460524,2026-08-19T00:20:27.629536+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.2,4.9,0.0,0.7,1.0,238.9,239.1,239.2,17.3,16.3,16.6,849.2,11.1,49.89,0.0,5.1,36.8,849.0,16.0,14.4,36.8,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3964386605189033,False
1460555,2026-08-19T00:20:43.619266+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.4,1.0,236.6,236.9,236.9,0.8,0.6,0.7,867.0,-0.1,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3681370079315982,False
1460586,2026-08-19T00:20:58.630509+00:00,external_ems_2,bess_2,good,0.0593,normal,PCS DC current and BMS current mismatch: 23.7,0.4,1.0,2.1,23.7,0.0,0.7,2.0,241.0,240.8,241.2,12.0,11.0,11.1,849.9,4.9,49.92,0.0,2.2,36.8,847.8,28.6,26.7,36.8,100.0,3266.0,3264.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4317914377111847,False
1460679,2026-08-19T00:21:45.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.4,0.0,0.1,1.5,1.0,243.3,243.0,242.9,0.9,0.6,0.7,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3750907579025185,False
1460710,2026-08-19T00:22:00.629506+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.6,7.9,0.0,0.7,2.0,226.3,226.6,226.8,36.5,36.2,35.2,847.8,28.3,49.83,0.0,18.4,36.8,848.4,20.4,20.1,36.8,100.0,3266.0,3264.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4817568872920914,False
1460741,2026-08-19T00:22:16.629156+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.1,1.5,1.0,241.6,241.2,241.3,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3636938872737556,False
1460803,2026-08-19T00:22:47.629292+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.5,0.0,0.1,1.5,1.0,240.5,240.5,240.5,0.8,0.6,0.7,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3634923952462171,False
1460834,2026-08-19T00:23:02.628695+00:00,external_ems_2,bess_2,good,0.1171,normal,PCS DC current and BMS current mismatch: 27.3,0.4,1.2,3.0,27.3,0.0,0.7,1.0,226.8,226.8,227.2,42.6,41.6,41.4,847.4,29.4,49.77,0.0,21.8,36.8,850.4,2.1,1.9,36.8,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4675655645989137,False
1460865,2026-08-19T00:23:18.618939+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.5,1.0,234.7,234.7,234.8,0.8,0.6,0.7,867.0,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3662327983347286,False
1460896,2026-08-19T00:23:33.629677+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.5,1.9,0.0,0.7,1.0,243.0,242.8,243.0,12.0,11.0,11.1,849.9,4.4,49.92,0.0,2.2,36.5,850.4,2.5,1.7,36.5,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3781039370335714,False
1460958,2026-08-19T00:24:04.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.2,16.7,0.0,0.7,1.0,242.2,242.0,242.3,12.0,11.0,11.1,849.9,4.8,49.92,0.0,2.2,36.5,848.7,21.5,20.0,36.5,100.0,3273.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.400117360901294,False
1460989,2026-08-19T00:24:20.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.1,0.1,1.5,1.0,226.1,226.3,226.4,0.8,0.6,0.7,866.9,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.38179851852821367,False
1461020,2026-08-19T00:24:35.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.3,11.6,0.0,0.7,1.0,245.8,245.6,245.5,11.9,10.9,11.1,849.3,4.6,49.89,0.0,2.3,36.5,849.0,16.2,13.3,36.5,100.0,3272.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.407122240987608,False
1461051,2026-08-19T00:24:51.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.5,1.0,243.8,243.5,243.3,0.8,0.6,0.7,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36422768778529446,False
1461113,2026-08-19T00:25:22.619029+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.5,0.1,0.1,1.5,1.0,234.0,234.4,234.5,0.9,0.6,0.6,867.0,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3755191724884144,False
1461144,2026-08-19T00:25:37.618718+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.5,2.8,0.0,0.7,1.0,243.1,242.9,243.2,12.0,10.9,11.1,849.9,5.0,49.92,0.0,6.1,36.5,850.4,2.2,1.8,36.5,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3795212629104956,False
1461206,2026-08-19T00:26:08.619380+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,0.6,2.4,3.1,23.8,0.0,0.7,1.0,223.6,223.9,224.2,35.0,33.7,32.6,847.3,26.3,49.78,0.0,24.2,36.5,850.4,2.5,1.7,36.5,100.0,3273.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.46242974687580696,False
1461268,2026-08-19T00:26:39.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.5,2.2,0.0,0.7,1.0,243.4,243.2,243.3,12.0,11.0,11.1,849.9,4.3,49.92,0.0,2.2,36.5,850.4,2.1,1.8,36.5,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.37811939341834755,False
1461299,2026-08-19T00:26:55.629422+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.1,0.1,1.5,1.0,229.8,229.6,229.9,0.8,0.6,0.7,866.9,-0.1,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3800261422454978,False
1461330,2026-08-19T00:27:10.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.7,0.1,3.1,0.0,0.7,1.0,237.4,237.8,238.1,18.1,17.4,17.5,848.9,11.3,49.87,0.0,5.8,36.5,849.0,14.4,13.6,36.5,100.0,3273.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.40349054704303133,False
1461361,2026-08-19T00:27:26.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,1.5,1.0,229.7,230.0,230.4,0.8,0.6,0.6,866.9,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.37127012368067996,False
1461423,2026-08-19T00:27:57.628765+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.5,1.0,224.1,224.3,224.6,0.8,0.6,0.7,867.0,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.39404553484300053,False
1461454,2026-08-19T00:28:12.629390+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.6,16.8,0.0,0.7,2.0,241.1,240.8,241.2,15.8,14.7,15.1,849.4,9.8,49.89,0.0,2.3,36.5,847.8,26.6,27.1,36.5,100.0,3267.0,3265.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.43330239503792606,False
1461485,2026-08-19T00:28:28.629354+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.5,1.0,243.6,243.7,243.5,0.8,0.6,0.6,866.9,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.36724207316297797,False
1461516,2026-08-19T00:28:43.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.2,1.3,0.0,0.8,1.0,245.6,245.4,245.4,12.0,10.9,11.2,849.8,4.6,49.92,0.0,2.3,36.5,850.0,5.9,6.1,36.5,100.0,3274.0,3273.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3835048633380209,False
1461578,2026-08-19T00:29:14.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.7,2.8,0.0,0.7,1.0,231.5,231.3,232.1,20.1,19.1,19.5,849.4,15.9,49.85,0.0,13.1,36.5,848.7,18.7,15.5,36.5,100.0,3270.0,3269.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4322713574806691,False
1461609,2026-08-19T00:29:30.619458+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.5,1.0,239.8,239.8,239.6,0.8,0.6,0.7,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.371511661377956,False
1461640,2026-08-19T00:29:45.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.8,13.1,0.0,0.7,1.0,233.2,233.2,233.6,21.0,20.4,20.6,848.6,15.2,49.87,0.0,11.7,36.5,850.4,2.1,1.9,36.5,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4005426926906336,False
1461671,2026-08-19T00:30:01.618622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.5,0.0,0.1,1.5,1.0,241.1,241.1,241.1,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3667380202741659,False
1461733,2026-08-19T00:30:32.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.5,1.0,243.8,243.9,243.7,0.8,0.6,0.7,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3711116356108276,False
1461764,2026-08-19T00:30:47.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.6,2.6,0.0,0.8,1.0,244.0,243.7,243.9,11.9,11.0,11.1,849.8,5.0,49.92,0.0,2.2,36.1,850.4,7.6,5.4,36.1,100.0,3275.0,3274.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.37866836552152333,False
1461795,2026-08-19T00:31:03.628684+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.5,1.0,225.5,225.9,226.0,0.8,0.6,0.6,867.0,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3789368469823826,False
1461826,2026-08-19T00:31:18.629006+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,1.2,8.0,0.0,0.8,2.0,232.3,232.2,232.8,24.4,23.7,23.5,848.2,19.8,49.8,0.0,13.5,36.1,849.4,11.8,10.6,36.1,100.0,3271.0,3269.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4306979386626133,False
1461888,2026-08-19T00:31:49.618598+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.9,11.2,0.0,0.8,2.0,241.5,241.2,241.6,12.0,11.0,11.1,849.9,4.5,49.92,0.0,2.2,36.1,849.0,15.7,14.5,36.1,100.0,3275.0,3273.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3820404837591736,False
1461919,2026-08-19T00:32:05.629678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.5,1.0,226.1,226.3,226.5,0.8,0.6,0.7,866.9,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.38806027201730786,False
1461950,2026-08-19T00:32:20.619271+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.8,11.1,0.0,0.8,1.0,245.5,245.3,245.3,11.9,10.9,11.1,849.8,4.5,49.92,0.0,2.2,36.1,849.0,15.6,12.9,36.1,100.0,3271.0,3270.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.39796902648151106,False
1461981,2026-08-19T00:32:36.618872+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.5,1.0,236.5,236.4,236.4,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3716702570343843,False
1462043,2026-08-19T00:33:07.629839+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.5,1.0,233.2,233.7,233.7,0.8,0.6,0.6,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3684945624131215,False
1462074,2026-08-19T00:33:22.629557+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.9,14.8,0.0,0.8,2.0,232.4,232.3,232.9,14.5,13.4,13.9,849.0,8.5,49.88,0.0,11.1,36.1,848.1,23.3,23.1,36.1,100.0,3270.0,3268.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4259247867447235,False
1462105,2026-08-19T00:33:38.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.3,2.5,0.3,0.1,1.5,1.0,241.1,241.1,241.1,0.9,0.6,0.6,867.0,-0.3,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3875084962717429,False
1462136,2026-08-19T00:33:53.618583+00:00,external_ems_2,bess_2,good,0.1924,normal,PCS DC current and BMS current mismatch: 32.0,0.4,0.7,3.3,32.0,0.0,0.8,1.0,225.1,225.1,225.5,41.9,42.6,42.1,847.1,34.2,49.75,0.0,25.9,36.1,850.4,2.2,1.9,36.1,100.0,3275.0,3274.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4985338207920402,False
1462198,2026-08-19T00:34:24.618564+00:00,external_ems_2,bess_2,good,0.1379,normal,PCS DC current and BMS current mismatch: 28.6,0.4,0.8,3.2,28.6,0.0,0.8,2.0,225.6,225.4,225.8,40.6,40.6,39.8,847.2,31.1,49.76,0.0,22.0,36.1,850.4,2.5,1.7,36.1,100.0,3273.0,3271.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.47372504009016636,False
1462260,2026-08-19T00:34:55.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.5,2.3,0.0,0.8,1.0,243.1,242.9,243.1,12.0,11.0,11.1,849.9,4.4,49.92,0.0,2.2,36.1,850.4,2.1,1.8,36.1,100.0,3275.0,3274.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.37613814804686435,False
1462291,2026-08-19T00:35:11.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.5,1.0,240.5,240.4,240.4,0.8,0.6,0.7,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3711626498193112,False
1462353,2026-08-19T00:35:42.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.5,1.0,234.3,234.4,234.7,0.8,0.6,0.7,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.37204003304756006,False
1462384,2026-08-19T00:35:57.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.4,9.7,0.0,0.8,1.0,242.7,242.5,242.7,12.0,11.0,11.1,849.8,4.4,49.92,0.0,2.2,36.1,849.4,14.1,12.6,36.1,100.0,3272.0,3271.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3860605942081062,False
1462415,2026-08-19T00:36:13.618623+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.2,0.1,1.5,1.0,224.8,225.0,225.2,0.8,0.6,0.6,866.9,-0.2,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.39236754936596435,False
1462446,2026-08-19T00:36:28.630068+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.4,8.1,0.0,0.8,1.0,241.8,241.4,241.8,11.9,10.9,11.1,849.8,4.6,49.92,0.0,2.2,36.1,849.4,12.7,11.3,36.1,100.0,3273.0,3272.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3818160964560791,False
