id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1462508,2026-08-19T00:36:59.628713+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.1,8.5,0.0,0.8,1.0,226.7,226.7,227.2,30.4,29.9,29.3,848.8,24.8,49.84,0.0,15.3,36.1,848.7,16.3,14.9,36.1,100.0,3268.0,3267.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.45721868544870276,False
1462539,2026-08-19T00:37:15.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,1.5,1.0,229.7,229.8,230.1,0.8,0.6,0.6,866.9,-0.1,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36913425942589423,False
1462570,2026-08-19T00:37:30.628715+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,2.1,14.0,0.0,0.8,2.0,231.1,231.3,231.7,22.1,21.5,21.6,848.3,16.4,49.83,0.0,13.0,35.7,850.4,2.4,1.6,35.7,100.0,3275.0,3273.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4080710384336348,False
1462601,2026-08-19T00:37:46.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.3,2.4,0.0,0.1,1.5,1.0,241.7,241.7,241.7,0.9,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37319290349462736,False
1462663,2026-08-19T00:38:17.619145+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.5,1.0,243.7,243.8,243.7,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3615767780144813,False
1462694,2026-08-19T00:38:32.619755+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.2,1.0,0.0,0.8,2.0,243.0,242.8,243.0,12.0,11.0,11.1,849.8,4.5,49.92,0.0,2.2,35.7,850.0,3.5,3.4,35.7,100.0,3273.0,3271.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3833719857025514,False
1462725,2026-08-19T00:38:48.629136+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.1,1.5,1.0,240.6,240.5,240.5,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36403891137270733,False
1462818,2026-08-19T00:39:34.629485+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,1.7,13.2,0.0,0.8,1.0,229.4,229.7,230.1,31.5,30.7,30.0,847.7,25.0,49.81,0.0,13.4,35.7,849.4,11.8,10.7,35.7,100.0,3275.0,3274.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4319509027853979,False
1462849,2026-08-19T00:39:50.628676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,1.5,1.0,230.6,231.1,231.2,0.8,0.6,0.6,866.9,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36321007101596986,False
1462880,2026-08-19T00:40:05.628661+00:00,external_ems_2,bess_2,good,0.0673,normal,PCS DC current and BMS current mismatch: 24.2,0.3,1.0,2.1,24.2,0.0,0.8,1.0,242.0,241.8,242.1,12.0,11.0,11.1,849.9,4.6,49.92,0.0,2.2,35.7,847.8,28.8,28.0,35.7,100.0,3268.0,3267.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4287398284081929,False
1462911,2026-08-19T00:40:21.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.4,0.1,0.1,1.5,1.0,225.5,225.8,225.8,0.9,0.6,0.6,866.9,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.38952468177432836,False
1462973,2026-08-19T00:40:52.619402+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.5,1.0,243.6,243.5,243.5,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3604713273519939,False
1463004,2026-08-19T00:41:07.629837+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.0,2.3,0.0,0.8,2.0,226.2,226.4,226.8,34.2,33.6,33.0,847.8,21.0,49.78,0.0,22.0,35.7,847.8,23.3,24.4,35.7,100.0,3269.0,3267.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4984045561890299,False
1463035,2026-08-19T00:41:23.618601+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.5,1.0,232.8,232.8,233.2,0.8,0.6,0.6,866.9,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3629371330046427,False
1463066,2026-08-19T00:41:38.629347+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.4,9.9,0.0,0.8,1.0,234.8,234.6,235.1,17.4,16.3,16.8,849.0,12.0,49.92,0.0,9.1,35.7,850.4,2.1,1.6,35.7,100.0,3275.0,3274.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3843056304130209,False
1463128,2026-08-19T00:42:09.618608+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,0.4,1.9,2.5,22.6,0.0,0.8,1.0,225.0,225.0,225.4,38.1,38.1,36.2,847.2,28.8,49.77,0.0,21.3,35.7,849.7,6.2,6.5,35.7,100.0,3270.0,3269.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.46108495335311744,False
1463159,2026-08-19T00:42:25.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.5,1.0,245.2,245.0,244.6,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3611131967110819,False
1463190,2026-08-19T00:42:40.618743+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,1.2,8.3,0.0,0.8,1.0,237.5,237.5,237.7,15.9,14.9,15.2,849.2,10.3,49.89,0.0,3.6,35.7,850.4,2.0,1.5,35.7,100.0,3275.0,3274.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.38082002550044125,False
1463221,2026-08-19T00:42:56.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.5,1.0,229.8,230.0,230.3,0.8,0.6,0.6,866.9,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36477532185038863,False
1463314,2026-08-19T00:43:42.629237+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.8,11.5,0.0,0.8,1.0,240.8,240.7,241.0,12.0,11.0,11.1,849.8,4.1,49.92,0.0,2.2,35.7,849.0,15.6,13.8,35.7,100.0,3273.0,3272.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.38414208771666103,False
1463345,2026-08-19T00:43:58.619577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.5,1.0,224.2,224.4,224.6,0.8,0.6,0.6,866.9,0.0,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3820831134246276,False
1463376,2026-08-19T00:44:13.628690+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.5,1.5,11.0,0.0,0.8,1.0,236.2,235.4,236.0,20.3,19.8,20.0,849.3,14.6,49.92,0.0,7.1,35.7,847.8,25.6,25.8,35.7,100.0,3264.0,3263.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4458351730091313,False
1463438,2026-08-19T00:44:44.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.7,2.3,0.0,0.8,2.0,232.1,232.2,232.7,11.9,10.9,11.1,849.7,4.7,49.88,0.0,10.7,35.3,850.4,2.4,1.6,35.3,100.0,3275.0,3273.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3912901433900423,False
1463469,2026-08-19T00:45:00.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.1,0.1,1.5,1.0,242.8,242.8,242.7,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36231520466654055,False
1463500,2026-08-19T00:45:15.618600+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.4,2.0,2.0,22.8,0.0,0.8,2.0,224.4,224.4,224.8,41.4,41.1,39.4,847.4,30.4,49.75,0.0,21.5,35.3,849.4,7.6,7.3,35.3,100.0,3271.0,3269.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4768096209034999,False
1463531,2026-08-19T00:45:31.618659+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.5,1.0,239.5,239.5,239.3,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.35898253735088614,False
1463593,2026-08-19T00:46:02.619506+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.5,1.0,227.2,227.4,227.6,0.8,0.6,0.6,867.0,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36744134232604614,False
1463624,2026-08-19T00:46:17.618600+00:00,external_ems_2,bess_2,good,0.0786,normal,PCS DC current and BMS current mismatch: 24.9,0.3,1.4,2.9,24.9,0.0,0.8,2.0,228.8,228.8,229.1,33.6,33.4,32.2,847.5,27.1,49.8,0.0,15.3,35.3,850.4,2.2,1.9,35.3,100.0,3275.0,3273.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4317040985671329,False
1463655,2026-08-19T00:46:33.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.5,1.0,243.8,243.9,243.7,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.35910959537011133,False
1463686,2026-08-19T00:46:48.618571+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.6,1.0,1.7,21.7,0.0,0.8,1.0,242.3,241.7,242.1,12.0,11.0,11.1,849.8,5.0,49.92,0.0,2.2,35.3,848.1,26.7,24.3,35.3,100.0,3268.0,3267.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4159431375913184,False
1463748,2026-08-19T00:47:19.619232+00:00,external_ems_2,bess_2,good,0.0593,normal,PCS DC current and BMS current mismatch: 23.7,0.3,1.1,1.4,23.7,0.0,0.8,1.0,245.6,245.4,245.3,12.0,10.9,11.1,849.2,4.1,49.89,0.0,2.3,35.3,847.8,27.8,27.4,35.3,100.0,3267.0,3266.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4458383370598343,False
1463779,2026-08-19T00:47:35.618698+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.2,0.1,1.5,1.0,243.4,243.1,243.0,0.8,0.6,0.6,866.9,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3626838212906186,False
1463841,2026-08-19T00:48:06.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.5,1.0,236.1,236.5,236.7,0.8,0.6,0.6,867.0,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.362244516213248,False
1463903,2026-08-19T00:48:37.629632+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.5,1.0,241.4,241.4,241.5,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36017059422040154,False
1463934,2026-08-19T00:48:52.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.9,10.8,0.0,0.8,2.0,233.4,233.4,233.8,19.4,18.9,19.2,848.5,13.2,49.83,0.0,12.9,35.3,850.4,2.4,1.7,35.3,100.0,3275.0,3273.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.40354775975654733,False
1463965,2026-08-19T00:49:08.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.4,1.0,240.9,240.9,241.0,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.36337195087121493,False
1463996,2026-08-19T00:49:23.618673+00:00,external_ems_2,bess_2,good,0.1379,normal,PCS DC current and BMS current mismatch: 28.6,0.4,1.4,3.1,28.6,0.0,0.8,1.0,225.7,225.4,225.8,40.5,40.8,39.4,847.3,30.8,49.75,0.0,22.5,35.3,850.4,2.2,1.8,35.3,100.0,3274.0,3273.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4670039528605841,False
1464058,2026-08-19T00:49:54.630955+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.7,5.8,0.0,0.8,1.0,246.5,246.1,246.1,12.6,11.9,12.0,849.7,8.2,49.92,0.0,2.2,35.3,850.4,2.4,2.2,35.3,100.0,3274.0,3273.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.38979171269184987,False
1464089,2026-08-19T00:50:10.629157+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.4,1.0,228.1,228.2,228.6,0.8,0.6,0.6,866.9,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.37068599386946616,False
1464120,2026-08-19T00:50:25.629542+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.8,18.0,0.0,0.8,1.0,237.7,237.8,238.2,24.4,23.8,23.5,848.2,20.7,49.83,0.0,11.3,35.3,850.0,2.7,2.1,35.3,100.0,3274.0,3273.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4157179406592805,False
1464151,2026-08-19T00:50:41.618549+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,1.4,1.0,233.1,233.6,233.8,0.8,0.6,0.6,866.9,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.36664310402648004,False
1464213,2026-08-19T00:51:12.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.4,0.1,0.1,1.5,1.0,229.9,229.9,229.9,0.8,0.6,0.7,866.9,-0.1,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.37680858552892266,False
1464244,2026-08-19T00:51:27.618868+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.4,6.5,0.0,0.8,2.0,248.5,248.2,248.4,12.5,11.7,11.7,849.6,9.5,49.92,0.0,2.4,35.0,850.0,3.0,3.6,35.0,100.0,3272.0,3270.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4043158610348832,False
1464275,2026-08-19T00:51:43.629163+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.5,1.0,246.1,246.3,245.9,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3620032275314775,False
1464306,2026-08-19T00:51:58.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.8,13.3,0.0,0.8,2.0,236.5,236.3,236.7,18.0,17.4,17.4,848.6,15.5,49.84,0.0,14.4,35.0,850.4,2.2,1.8,35.0,100.0,3275.0,3273.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4055659926751292,False
1464368,2026-08-19T00:52:29.618741+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,0.7,3.5,0.0,0.8,1.0,235.4,235.6,236.1,21.6,21.1,21.4,848.3,16.4,49.87,0.0,13.1,35.0,849.0,12.9,12.5,35.0,100.0,3268.0,3267.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.42341991957867414,False
1464399,2026-08-19T00:52:45.618694+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.5,1.0,245.7,245.8,245.5,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.361353778655335,False
1464430,2026-08-19T00:53:00.618572+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.7,1.3,3.1,20.9,0.0,0.8,1.0,235.8,236.1,236.5,27.6,26.9,26.3,847.3,23.4,49.78,0.0,16.4,35.0,850.4,2.5,1.8,35.0,100.0,3274.0,3273.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.44350721760154754,False
1464461,2026-08-19T00:53:16.629331+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.5,1.0,247.8,247.9,247.7,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3685408232581222,False
1464523,2026-08-19T00:53:47.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.1,0.1,1.5,1.0,244.6,243.9,244.5,0.8,0.6,0.6,867.0,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3607048956641771,False
1464554,2026-08-19T00:54:02.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.7,15.6,0.0,0.8,2.0,245.9,245.6,245.8,12.3,11.6,11.5,849.8,8.4,49.92,0.0,2.1,35.0,848.1,24.0,23.5,35.0,100.0,3265.0,3263.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4310835612908893,False
1464585,2026-08-19T00:54:18.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.1,0.1,1.5,1.0,227.8,227.7,228.0,0.8,0.6,0.6,866.9,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3701954487208703,False
1464616,2026-08-19T00:54:33.619128+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,0.3,0.2,0.0,0.8,1.0,248.2,248.0,248.1,12.6,11.9,11.8,849.7,9.9,49.92,0.0,2.3,35.0,849.4,9.7,9.1,35.0,100.0,3272.0,3271.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.40554473003372027,False
1464678,2026-08-19T00:55:04.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.6,0.8,3.0,0.0,0.8,2.0,230.5,230.6,231.2,24.8,24.2,24.4,848.9,22.6,49.88,0.0,13.4,35.0,848.1,25.6,23.0,35.0,100.0,3269.0,3267.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.44957695069249287,False
1464709,2026-08-19T00:55:20.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.5,1.0,232.4,232.5,232.8,0.8,0.6,0.6,866.9,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3631510871549179,False
1464740,2026-08-19T00:55:35.628898+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.6,11.9,0.0,0.8,1.0,249.2,248.8,248.8,18.3,17.7,18.2,848.4,14.1,49.85,0.0,13.1,35.0,850.0,2.2,1.6,35.0,100.0,3273.0,3272.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4328336752012552,False
1464771,2026-08-19T00:55:51.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.5,1.0,245.3,245.2,244.8,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.36075673591433427,False
1464833,2026-08-19T00:56:22.628759+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.1,0.1,1.5,1.0,249.8,249.9,249.6,0.8,0.6,0.6,866.9,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.37677949504809716,False
1464895,2026-08-19T00:56:53.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.7,0.0,0.1,1.5,1.0,245.5,245.5,245.5,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.36592013965766157,False
1464926,2026-08-19T00:57:08.629828+00:00,external_ems_2,bess_2,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,0.6,1.0,2.5,22.3,0.0,0.8,1.0,234.9,235.2,235.5,27.4,26.7,26.4,847.9,24.2,49.83,0.0,12.0,35.0,850.4,1.9,1.7,35.0,100.0,3274.0,3273.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4245132987520264,False
1464988,2026-08-19T00:57:39.628686+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.7,4.5,0.0,0.7,1.0,246.6,246.2,246.2,12.0,11.1,11.1,849.7,6.4,49.92,0.0,2.2,35.0,850.4,1.9,1.7,35.0,100.0,3274.0,3273.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3907151513591218,False
1465019,2026-08-19T00:57:55.629299+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.5,1.0,228.8,228.9,229.3,0.8,0.6,0.6,867.0,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3675597976093429,False
1465050,2026-08-19T00:58:10.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,1.7,17.6,0.0,0.7,2.0,245.6,245.3,245.1,12.2,11.5,11.4,849.8,6.3,49.92,0.0,2.0,35.0,848.1,23.9,23.9,35.0,100.0,3269.0,3267.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.42041304917682404,False
1465081,2026-08-19T00:58:26.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,1.5,1.0,228.9,229.0,229.4,0.8,0.6,0.7,866.9,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.37553035833691095,False
1465143,2026-08-19T00:58:57.629002+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.5,1.0,247.0,247.1,247.0,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.36551812122211597,False
1465174,2026-08-19T00:59:12.619731+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.3,0.5,8.3,0.0,0.8,2.0,231.4,231.3,232.1,27.5,26.8,26.2,847.9,25.9,49.81,0.0,18.7,34.6,848.4,17.6,17.9,34.6,100.0,3268.0,3266.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.45863648974774623,False
1465205,2026-08-19T00:59:28.629398+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.5,1.0,236.2,236.2,236.6,0.8,0.6,0.6,866.9,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3612210576416678,False
1465236,2026-08-19T00:59:43.629962+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.7,0.7,5.8,0.0,0.8,2.0,247.1,247.1,247.0,12.2,11.5,11.5,849.7,7.6,49.92,0.0,1.9,34.6,850.4,1.8,1.8,34.6,100.0,3275.0,3273.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.39462226011651125,False
1465298,2026-08-19T01:00:14.628995+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.6,1.8,17.0,0.0,0.7,1.0,229.8,229.9,230.5,32.1,31.6,31.5,847.6,26.4,49.78,0.0,20.3,34.6,849.4,9.4,9.0,34.6,100.0,3271.0,3270.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.455118977719857,False
1465329,2026-08-19T01:00:30.629735+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.5,1.0,249.7,249.7,249.4,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3741117895186272,False
1465360,2026-08-19T01:00:45.619346+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.7,4.9,0.0,0.8,2.0,248.3,247.7,247.9,12.2,11.2,11.2,849.7,6.9,49.92,0.0,1.7,34.6,850.4,2.0,1.5,34.6,100.0,3275.0,3273.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.39259222459516796,False
1465453,2026-08-19T01:01:32.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,1.5,1.0,237.7,238.1,238.3,0.8,0.6,0.6,866.9,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.35757769601812656,False
1465484,2026-08-19T01:01:47.629072+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.3,0.2,2.1,0.0,0.7,1.0,246.4,247.1,246.9,12.3,11.1,11.0,849.9,5.7,49.93,0.0,1.1,34.6,849.7,7.8,6.4,34.6,100.0,3272.0,3271.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.39790920228613585,False
1465515,2026-08-19T01:02:03.630209+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.5,1.0,228.8,229.2,229.3,0.8,0.6,0.6,866.9,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3686347124593484,False
1465546,2026-08-19T01:02:18.618893+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.6,1.9,2.0,20.6,0.0,0.7,1.0,245.4,245.2,245.8,15.2,13.3,13.6,849.8,6.0,49.87,0.0,4.3,34.6,847.8,26.6,26.0,34.6,100.0,3265.0,3264.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4534743986611644,False
1465608,2026-08-19T01:02:49.619126+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,1.5,8.4,0.0,0.7,2.0,244.5,245.0,245.0,12.4,11.2,11.0,848.9,9.2,49.86,0.0,15.3,34.6,850.4,0.8,0.6,34.6,100.0,3275.0,3273.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4119982035795895,False
1465639,2026-08-19T01:03:05.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,1.5,1.0,235.4,235.8,236.1,0.8,0.6,0.6,866.9,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3613878331161642,False
1465670,2026-08-19T01:03:20.618555+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,1.8,17.2,0.0,0.7,3.0,235.4,235.5,235.9,12.6,11.4,11.3,849.9,6.3,49.92,0.0,8.7,34.6,848.1,23.5,22.2,34.6,100.0,3262.0,3259.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.44973307134505625,False
1465701,2026-08-19T01:03:36.629706+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,1.5,1.0,246.9,247.6,247.3,0.8,0.6,0.6,866.9,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.36697537354511994,False
1465763,2026-08-19T01:04:07.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.4,0.0,0.1,1.5,1.0,246.2,245.0,244.7,0.8,0.6,0.6,866.9,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3633349101635812,False
1465794,2026-08-19T01:04:22.629067+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,3.0,1.8,18.4,0.0,0.7,1.0,229.0,229.0,229.6,40.2,37.9,37.2,847.6,26.6,49.78,0.0,21.9,34.6,849.4,8.2,7.0,34.6,100.0,3271.0,3270.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4645917409509804,False
1465825,2026-08-19T01:04:38.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,1.5,1.0,248.5,249.3,249.0,0.8,0.6,0.6,866.9,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.37151315862565787,False
1465856,2026-08-19T01:04:53.630018+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.7,5.5,0.0,0.7,2.0,247.0,247.3,247.4,12.3,11.0,10.8,850.0,6.0,49.93,0.0,0.9,34.6,850.7,0.5,0.3,34.6,100.0,3276.0,3274.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.39282481392215873,False
1465949,2026-08-19T01:05:40.619463+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,1.4,1.0,246.4,247.1,246.9,0.8,0.6,0.6,866.9,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.37025790075472753,False
1465980,2026-08-19T01:05:55.629316+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,0.3,5.3,0.0,0.7,1.0,247.3,247.8,247.7,11.9,10.6,10.5,850.0,4.6,49.93,0.0,0.8,34.6,849.7,9.9,7.8,34.6,100.0,3276.0,3275.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3945012475037002,False
1466011,2026-08-19T01:06:11.618623+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.4,1.0,227.6,227.9,228.0,0.8,0.6,0.6,867.0,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3739377542377804,False
1466073,2026-08-19T01:06:42.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,1.4,1.0,236.8,237.5,237.5,0.8,0.6,0.6,866.9,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.36500656011040805,False
1466104,2026-08-19T01:06:57.629991+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,2.0,18.7,0.0,0.7,2.0,243.4,243.8,244.0,12.6,11.6,11.4,850.1,5.7,49.93,0.0,0.7,34.2,848.1,24.4,25.6,34.2,100.0,3266.0,3264.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4281506936801719,False
1466135,2026-08-19T01:07:13.629646+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.1,0.1,1.4,1.0,230.5,230.7,230.8,0.8,0.6,0.6,866.9,-0.1,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3711150948755004,False
1466166,2026-08-19T01:07:28.629007+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,1.6,16.5,0.0,0.7,2.0,247.7,248.3,248.2,12.2,11.0,10.9,850.0,4.3,49.93,0.0,0.7,34.2,848.4,20.8,22.0,34.2,100.0,3271.0,3269.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4248908330305517,False
1466228,2026-08-19T01:07:59.629596+00:00,external_ems_2,bess_2,good,0.1074,normal,PCS DC current and BMS current mismatch: 26.7,0.6,2.4,2.6,26.7,0.0,0.7,2.0,228.8,229.1,229.4,33.8,32.0,31.4,847.8,26.7,49.78,0.0,19.2,34.2,850.4,0.0,0.4,34.2,100.0,3276.0,3274.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.44366079351482535,False
1466259,2026-08-19T01:08:15.629260+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,1.5,1.0,245.9,246.4,246.6,0.8,0.6,0.6,866.9,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.36521217360592306,False
1466290,2026-08-19T01:08:30.619752+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.7,13.5,0.0,0.7,1.0,239.6,239.9,240.2,18.3,16.8,16.6,848.7,13.5,49.84,0.0,7.2,34.2,850.4,0.0,0.3,34.2,100.0,3274.0,3273.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.406127609279107,False
1466321,2026-08-19T01:08:46.628943+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,1.5,1.0,243.8,244.4,244.3,0.8,0.6,0.6,866.9,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3614699454722857,False
1466383,2026-08-19T01:09:17.618724+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.5,1.0,243.4,243.9,243.9,0.8,0.6,0.6,866.9,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.36087413583467004,False
1466414,2026-08-19T01:09:32.618578+00:00,external_ems_2,bess_2,good,0.0689,normal,PCS DC current and BMS current mismatch: 24.3,0.5,2.4,2.4,24.3,0.0,0.7,1.0,233.0,233.2,233.5,29.9,28.2,27.5,848.0,24.3,49.81,0.0,13.2,34.2,850.4,0.0,0.4,34.2,100.0,3275.0,3274.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4287024059984957,False
1466476,2026-08-19T01:10:03.618583+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.6,1.3,2.0,22.5,0.0,0.7,1.0,245.4,246.0,245.9,12.3,11.2,11.0,850.1,4.7,49.93,0.0,0.5,34.2,848.1,27.2,25.8,34.2,100.0,3276.0,3275.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.42045702741633706,False
1466538,2026-08-19T01:10:34.629797+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.8,8.0,0.0,0.7,1.0,247.0,247.2,247.6,13.8,12.2,12.4,849.6,8.0,49.93,0.0,0.4,34.2,850.4,0.0,0.2,34.2,100.0,3273.0,3272.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.40045840822427314,False
1466569,2026-08-19T01:10:50.629507+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.1,0.1,1.5,1.0,238.0,238.6,238.5,0.8,0.6,0.6,866.9,-0.1,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.36019865753934965,False
1466600,2026-08-19T01:11:05.618579+00:00,external_ems_2,bess_2,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,0.5,1.4,2.0,20.7,0.0,0.7,2.0,244.0,244.3,244.5,12.3,11.0,10.9,850.1,5.7,49.93,0.0,0.5,34.2,848.1,26.4,25.1,34.2,100.0,3266.0,3264.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.43013274748243463,False
1466631,2026-08-19T01:11:21.628980+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,1.5,1.0,233.4,233.8,234.1,0.8,0.6,0.6,867.0,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.36439005117923395,False
1466693,2026-08-19T01:11:52.618688+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.5,1.0,246.0,246.5,246.5,0.8,0.6,0.6,866.9,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3651554436759731,False
1466724,2026-08-19T01:12:07.618576+00:00,external_ems_2,bess_2,good,0.1122,normal,PCS DC current and BMS current mismatch: 27.0,0.3,2.9,3.1,27.0,0.0,0.7,1.0,228.0,228.0,228.3,33.6,31.6,30.7,847.6,27.0,49.78,0.0,21.4,34.2,850.7,0.0,0.2,34.2,100.0,3271.0,3270.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4674628741147074,False
1466755,2026-08-19T01:12:23.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.1,0.1,1.5,1.0,249.3,249.9,249.8,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3740664308202952,False
1466786,2026-08-19T01:12:38.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,1.2,9.6,0.0,0.7,1.0,241.5,241.4,241.8,15.6,13.6,13.8,849.5,9.6,49.85,0.0,3.6,34.2,850.7,0.0,0.2,34.2,100.0,3274.0,3273.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.39703678663058084,False
1466848,2026-08-19T01:13:09.629346+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.9,10.1,0.0,0.7,1.0,245.2,245.0,245.4,15.5,13.7,13.9,848.8,10.1,49.87,0.0,5.0,34.2,850.7,0.0,0.1,34.2,100.0,3276.0,3275.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4065859889997628,False
1466879,2026-08-19T01:13:25.629686+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,1.5,1.0,244.2,244.7,244.9,0.8,0.6,0.6,866.9,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3617330637492358,False
1466910,2026-08-19T01:13:40.618722+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.5,3.8,0.0,0.7,1.0,245.3,245.8,245.9,12.5,11.4,11.3,850.2,7.1,49.93,0.0,0.3,34.2,850.7,3.3,0.8,34.2,100.0,3276.0,3275.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3863081303021118,False
1466941,2026-08-19T01:13:56.619159+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.2,0.1,1.5,1.0,227.8,228.4,228.5,0.8,0.6,0.6,866.9,-0.2,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.37327005639875277,False
1467003,2026-08-19T01:14:27.618600+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.5,1.0,227.7,228.2,228.2,0.8,0.6,0.6,866.9,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3728860405365318,False
1467034,2026-08-19T01:14:42.628676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,0.3,1.9,0.0,0.7,2.0,249.4,250.0,249.9,12.0,10.9,10.7,850.1,3.8,49.93,0.0,0.3,34.2,850.4,1.9,1.9,34.2,100.0,3275.0,3273.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.40154617439050594,False
1467065,2026-08-19T01:14:58.629708+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.1,0.1,1.5,1.0,247.9,248.6,248.4,0.8,0.6,0.6,866.9,-0.1,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3719271481733622,False
1467096,2026-08-19T01:15:13.619346+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,1.5,13.7,0.4,0.8,1.0,244.7,245.0,245.3,12.1,10.9,10.8,850.2,4.3,49.93,0.0,8.1,34.2,848.7,18.0,16.7,33.8,100.0,3266.0,3265.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4879423761194136,False
1467158,2026-08-19T01:15:44.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,1.5,9.4,0.0,0.7,1.0,240.1,240.0,240.6,17.3,15.3,15.3,849.2,9.4,49.93,0.0,8.8,33.8,850.7,0.0,0.1,33.8,100.0,3276.0,3275.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3916008047373472,False
1467189,2026-08-19T01:16:00.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.5,1.0,245.7,246.3,246.2,0.8,0.6,0.6,867.0,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3629867512001847,False
1467220,2026-08-19T01:16:15.618577+00:00,external_ems_2,bess_2,good,0.2149,normal,PCS DC current and BMS current mismatch: 33.4,0.6,2.8,3.0,33.4,0.0,0.7,1.0,227.0,227.2,227.6,39.8,38.1,37.0,847.7,33.4,49.77,0.0,21.3,33.8,850.7,0.0,0.0,33.8,100.0,3276.0,3275.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.48012849504301935,False
1467251,2026-08-19T01:16:31.629840+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.2,0.1,1.5,1.0,249.1,249.7,249.6,0.8,0.6,0.6,866.9,-0.2,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.37908892592827936,False
1467313,2026-08-19T01:17:02.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,1.5,1.0,235.6,236.1,236.3,0.8,0.6,0.6,866.9,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36172241376200187,False
1467344,2026-08-19T01:17:17.618582+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.5,2.5,2.4,22.8,0.0,0.8,2.0,235.0,235.1,235.5,28.4,26.3,25.9,848.3,22.8,49.79,0.0,15.2,33.8,850.7,0.0,0.0,33.8,100.0,3277.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.43305196505211324,False
1467375,2026-08-19T01:17:33.628762+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.5,1.0,245.5,245.9,245.8,0.8,0.6,0.6,866.9,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36421739455104457,False
1467406,2026-08-19T01:17:48.619354+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.5,4.4,0.0,0.8,1.0,245.2,245.6,245.7,12.6,11.4,11.3,850.2,5.7,49.93,0.0,0.2,33.8,850.7,1.3,0.5,33.8,100.0,3276.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3878908525047823,False
1467468,2026-08-19T01:18:19.618633+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,1.7,18.2,0.0,0.8,2.0,248.1,248.8,248.6,12.2,11.2,11.0,850.1,5.2,49.93,0.0,0.7,33.8,848.4,23.4,23.0,33.8,100.0,3269.0,3267.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4347633291057913,False
1467530,2026-08-19T01:18:50.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.5,0.5,0.0,0.8,2.0,245.2,245.5,245.7,11.8,10.6,10.6,850.2,3.5,49.93,0.0,0.2,33.8,850.7,3.0,1.5,33.8,100.0,3276.0,3274.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3925804975192675,False
1467561,2026-08-19T01:19:06.628663+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,1.5,1.0,236.9,237.3,237.5,0.8,0.6,0.6,866.9,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3661160180430031,False
1467623,2026-08-19T01:19:37.629484+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.2,0.1,1.5,1.0,243.6,243.9,243.9,0.8,0.6,0.6,866.9,-0.2,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36747919723141953,False
1467654,2026-08-19T01:19:52.619517+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,1.6,10.3,0.0,0.8,1.0,234.4,234.6,235.0,19.4,18.0,17.8,849.1,10.3,49.87,0.0,12.0,33.8,850.7,0.0,0.1,33.8,100.0,3276.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3950368144650476,False
1467685,2026-08-19T01:20:08.619478+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.1,1.5,1.0,245.4,246.0,245.9,0.8,0.6,0.6,866.9,0.0,49.98,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36658126694497994,False
1467716,2026-08-19T01:20:23.618580+00:00,external_ems_2,bess_2,good,0.2181,normal,PCS DC current and BMS current mismatch: 33.6,0.4,2.9,2.9,33.6,0.0,0.8,1.0,227.5,227.5,227.9,38.3,36.6,35.4,847.5,33.6,49.77,0.0,21.1,33.8,850.4,0.0,0.1,33.8,100.0,3276.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.472969555558535,False
1467778,2026-08-19T01:20:54.628810+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,0.5,5.1,0.0,0.8,1.0,246.8,247.5,247.4,12.2,11.2,11.0,850.2,5.1,49.93,0.0,0.4,33.8,850.7,0.0,0.0,33.8,100.0,3276.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.39459545013258757,False
1467809,2026-08-19T01:21:10.619880+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.4,1.0,227.9,228.1,228.4,0.8,0.6,0.6,866.9,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.37935304016174637,False
1467840,2026-08-19T01:21:25.618571+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,0.8,2.1,2.1,22.0,0.0,0.8,1.0,235.2,235.7,236.0,26.8,25.1,24.7,848.3,22.0,49.83,0.0,10.5,33.8,850.4,0.0,0.3,33.8,100.0,3276.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.42275817321271386,False
1467871,2026-08-19T01:21:41.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,1.4,1.0,232.8,233.2,233.5,0.8,0.6,0.6,866.9,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.37676252109348735,False
1467933,2026-08-19T01:22:12.628715+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.4,1.0,228.5,228.9,228.9,0.8,0.6,0.6,866.9,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3841615075989498,False
1467964,2026-08-19T01:22:27.619056+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,0.4,3.5,0.0,0.8,1.0,248.1,248.5,248.8,12.3,11.1,11.1,850.1,6.3,49.93,0.0,0.5,33.8,849.7,9.8,7.9,33.8,100.0,3270.0,3269.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4049628317233703,False
1467995,2026-08-19T01:22:43.628885+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,1.4,1.0,246.7,247.5,247.2,0.8,0.6,0.6,866.9,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38168543992875453,False
1468088,2026-08-19T01:23:29.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.4,3.9,0.0,0.8,1.0,239.0,238.9,239.4,19.7,18.2,18.0,849.0,16.6,49.86,0.0,10.6,33.8,849.4,12.7,9.5,33.8,100.0,3270.0,3269.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.41073985796503976,False
1468119,2026-08-19T01:23:45.628795+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.0,0.1,1.4,1.0,245.7,245.7,245.9,0.8,0.6,0.6,866.9,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.37754893791113603,False
1468150,2026-08-19T01:24:00.618570+00:00,external_ems_2,bess_2,good,0.1668,normal,PCS DC current and BMS current mismatch: 30.4,0.7,3.2,3.2,30.4,0.0,0.8,2.0,229.2,229.0,229.7,37.4,36.6,34.2,847.5,30.4,49.77,0.0,21.8,33.8,850.7,0.0,0.4,33.8,100.0,3276.0,3274.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4698279588096331,False
1468181,2026-08-19T01:24:16.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,1.4,1.0,247.0,247.5,247.6,0.8,0.6,0.6,866.9,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38148939086774014,False
1468243,2026-08-19T01:24:47.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.1,0.1,1.4,1.0,246.5,245.9,246.8,0.8,0.6,0.7,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3856342058021092,False
1468274,2026-08-19T01:25:02.618861+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.2,0.2,0.7,0.0,0.8,1.0,246.3,245.0,246.6,12.4,13.4,11.2,849.9,7.3,49.92,0.0,1.7,33.4,849.7,6.6,7.2,33.4,100.0,3274.0,3273.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4034905845434502,False
1468305,2026-08-19T01:25:18.618604+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.4,0.0,0.1,1.4,1.0,228.8,226.2,229.3,0.8,0.6,0.6,866.9,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3878623389488331,False
1468336,2026-08-19T01:25:33.629699+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,2.7,0.6,4.8,0.0,0.8,1.0,240.6,238.8,241.3,18.4,19.6,16.9,848.8,15.3,49.83,0.0,6.8,33.4,849.4,10.5,9.6,33.4,100.0,3272.0,3271.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.42884970166295305,False
1468398,2026-08-19T01:26:04.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.2,1.2,11.9,0.0,0.8,1.0,245.6,243.9,245.9,11.9,12.8,10.6,849.9,5.8,49.92,0.0,1.6,33.4,848.7,17.7,17.0,33.4,100.0,3272.0,3271.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.42238341104388727,False
1468429,2026-08-19T01:26:20.618622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.5,0.1,0.1,1.4,1.0,230.9,228.4,231.3,0.8,0.6,0.7,867.0,-0.1,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3930032911805126,False
1468460,2026-08-19T01:26:35.628675+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.2,0.8,5.9,0.0,0.8,1.0,248.0,246.8,248.4,12.2,13.2,11.0,849.8,8.0,49.92,0.0,1.6,33.4,849.0,13.9,12.6,33.4,100.0,3270.0,3269.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.429559991950023,False
1468491,2026-08-19T01:26:51.628989+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.5,0.0,0.1,1.4,1.0,247.8,246.7,248.1,0.8,0.6,0.6,867.0,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3829378406537684,False
1468584,2026-08-19T01:27:37.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.6,1.5,16.0,0.0,0.8,1.0,236.5,235.9,237.3,20.3,20.9,19.3,848.9,16.7,49.85,0.0,11.7,33.4,850.4,0.7,0.6,33.4,100.0,3275.0,3274.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.41394796352963587,False
1468615,2026-08-19T01:27:53.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.0,0.1,1.4,1.0,245.8,245.3,246.1,0.8,0.6,0.7,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38190602758940856,False
1468646,2026-08-19T01:28:08.618567+00:00,external_ems_2,bess_2,good,0.1363,normal,PCS DC current and BMS current mismatch: 28.5,1.6,4.6,3.3,28.5,0.0,0.8,1.0,229.7,228.5,230.1,37.3,37.8,33.2,847.1,30.4,49.76,0.0,21.6,33.4,850.4,1.9,0.7,33.4,100.0,3275.0,3274.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.491326282115714,False
1468709,2026-08-19T01:28:40.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.4,1.0,248.6,248.3,248.8,0.8,0.6,0.7,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3889140321104193,False
1468740,2026-08-19T01:28:55.618775+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.2,0.5,4.4,0.0,0.8,2.0,246.2,245.7,246.5,12.1,12.1,10.9,849.9,5.5,49.93,0.0,1.1,33.4,850.4,1.1,0.5,33.4,100.0,3276.0,3274.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3943062229791685,False
1468771,2026-08-19T01:29:11.619066+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.1,0.1,1.4,1.0,244.5,244.1,244.9,0.8,0.6,0.7,867.0,0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3825082722498383,False
1468802,2026-08-19T01:29:26.630634+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.8,1.5,16.7,0.0,0.8,2.0,238.3,237.7,239.1,21.7,22.1,20.3,848.5,17.7,49.86,0.0,7.9,33.4,850.0,1.0,0.7,33.4,100.0,3273.0,3271.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.42216876153296995,False
1468864,2026-08-19T01:29:57.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.2,0.6,6.0,0.0,0.8,1.0,245.1,244.5,245.6,12.4,12.2,11.2,850.0,5.8,49.93,0.0,1.1,33.4,849.4,11.8,10.3,33.4,100.0,3276.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3916830327231616,False
1468895,2026-08-19T01:30:13.619594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.5,0.1,0.1,1.4,1.0,228.7,227.7,229.1,0.8,0.6,0.7,867.0,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39188426315938196,False
1468926,2026-08-19T01:30:28.628690+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.2,0.5,2.8,0.0,0.8,1.0,241.4,240.5,241.8,17.1,17.0,15.9,848.9,13.4,49.88,0.0,3.8,33.4,849.4,10.6,9.5,33.4,100.0,3275.0,3274.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.40078290515057674,False
1468957,2026-08-19T01:30:44.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.5,0.0,0.1,1.4,1.0,242.3,241.1,242.4,0.8,0.6,0.7,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3784538706897787,False
1469019,2026-08-19T01:31:15.618605+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.5,0.0,0.1,1.4,1.0,233.4,232.6,233.8,0.8,0.6,0.7,867.0,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3836614217137845,False
1469050,2026-08-19T01:31:30.619598+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.3,1.8,16.7,0.0,0.8,2.0,247.2,246.6,247.6,12.1,11.8,10.8,849.9,5.2,49.93,0.0,1.0,33.4,848.1,21.9,20.8,33.4,100.0,3264.0,3262.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.44216891917103807,False
1469112,2026-08-19T01:32:01.629892+00:00,external_ems_2,bess_2,good,0.1571,normal,PCS DC current and BMS current mismatch: 29.8,1.6,3.3,3.3,29.8,0.4,0.8,1.0,227.8,226.6,228.2,30.8,31.1,27.8,847.1,30.5,49.8,0.0,19.2,33.0,850.4,0.7,0.8,33.4,100.0,3275.0,3274.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.5287905149641045,False
