id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1469174,2026-08-19T01:32:32.630058+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.3,1.3,1.8,20.6,0.0,0.8,1.0,232.8,232.6,232.9,23.1,22.2,21.8,848.6,20.6,49.86,0.0,9.0,33.0,850.4,0.0,0.0,33.0,100.0,3275.0,3274.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.41073371136664066,False
1469205,2026-08-19T01:32:48.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.5,0.1,0.1,1.5,1.0,244.9,245.6,245.5,0.9,0.6,0.7,867.0,-0.1,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.37480840602905535,False
1469236,2026-08-19T01:33:03.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,1.2,7.4,0.0,0.8,1.0,242.9,242.8,243.1,14.3,12.7,13.0,849.5,7.4,49.92,0.0,0.1,33.0,850.7,0.0,0.0,33.0,100.0,3276.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3922793364362901,False
1469267,2026-08-19T01:33:19.628894+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.5,0.0,0.1,1.5,1.0,233.0,233.5,233.6,0.9,0.6,0.7,867.0,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.37590075902264297,False
1469329,2026-08-19T01:33:50.654156+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.5,0.1,0.1,1.5,1.0,234.0,234.6,234.7,0.9,0.6,0.7,867.0,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.37319971756517334,False
1469360,2026-08-19T01:34:05.618599+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.6,5.0,0.0,0.8,1.0,245.5,245.8,246.0,12.1,10.9,10.9,850.1,5.0,49.93,0.0,0.0,33.0,850.7,0.0,0.0,33.0,100.0,3276.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3921813931130366,False
1469391,2026-08-19T01:34:21.628745+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.2,0.1,1.5,1.0,227.8,228.1,228.2,0.8,0.6,0.7,867.0,-0.2,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3802181722374963,False
1469422,2026-08-19T01:34:36.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.3,4.5,0.0,0.8,1.0,248.7,249.2,249.3,12.4,11.5,11.2,850.0,5.8,49.93,0.0,0.0,33.0,849.7,10.3,7.0,33.0,100.0,3275.0,3274.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.40167642133731524,False
1469484,2026-08-19T01:35:07.629303+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,0.5,1.2,2.1,22.7,0.0,0.8,1.0,244.5,245.0,245.0,12.1,11.0,10.9,850.2,3.1,49.94,0.0,1.9,33.0,848.1,25.8,24.8,33.0,100.0,3266.0,3265.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4399409080039579,False
1469515,2026-08-19T01:35:23.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.5,0.0,0.1,1.5,1.0,229.6,229.8,230.1,0.9,0.6,0.7,867.0,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3834617011298379,False
1469546,2026-08-19T01:35:38.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.6,3.3,0.0,0.8,1.0,248.2,248.6,248.7,11.9,10.6,10.7,850.1,3.3,49.94,0.0,5.8,33.0,850.7,0.0,-0.3,33.0,100.0,3276.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.39897087282155935,False
1469577,2026-08-19T01:35:54.619849+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.5,0.2,0.1,1.6,1.0,247.1,247.8,247.5,0.9,0.6,0.7,867.0,-0.2,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3838679363929918,False
1469639,2026-08-19T01:36:25.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.5,0.0,0.1,1.6,1.0,249.1,249.9,249.4,0.9,0.6,0.7,867.0,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3849249553222983,False
1469670,2026-08-19T01:36:40.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.4,1.8,16.5,0.0,0.8,1.0,242.8,243.0,243.5,20.7,19.3,19.6,848.9,15.8,49.87,0.0,3.2,33.0,850.7,-0.7,-0.1,33.0,100.0,3276.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4262603746194463,False
1469701,2026-08-19T01:36:56.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.2,0.1,1.6,1.0,245.3,246.0,245.8,0.8,0.6,0.7,867.0,-0.2,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36801893582755785,False
1469732,2026-08-19T01:37:11.628947+00:00,external_ems_2,bess_2,good,0.1106,normal,PCS DC current and BMS current mismatch: 26.9,0.4,2.6,3.0,26.9,0.0,0.8,1.0,231.2,231.3,231.6,31.7,29.7,29.1,847.7,26.3,49.8,0.0,15.1,33.0,850.7,-0.6,-0.3,33.0,100.0,3276.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4500324120978518,False
1469794,2026-08-19T01:37:42.629394+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.5,4.1,0.0,0.8,1.0,247.2,247.5,247.5,11.8,10.6,10.6,850.2,3.3,49.94,0.0,-0.3,33.0,850.7,-0.8,-0.4,33.0,100.0,3276.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.39862906649003776,False
1469825,2026-08-19T01:37:58.629957+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.5,0.1,0.1,1.5,1.0,230.6,230.9,231.2,0.9,0.6,0.7,867.0,-0.1,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.37852306563190347,False
1469856,2026-08-19T01:38:13.628704+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.2,14.1,0.0,0.8,1.0,243.2,243.0,243.5,16.5,14.9,15.1,850.2,3.2,49.91,0.0,-0.3,33.0,849.0,17.3,14.8,33.0,100.0,3272.0,3271.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4098532926178346,False
1469887,2026-08-19T01:38:29.629902+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.2,0.1,1.5,1.0,234.5,234.8,235.1,0.8,0.6,0.7,867.0,-0.2,49.91,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3703685884043074,False
1469949,2026-08-19T01:39:00.619032+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.4,0.1,0.1,1.5,1.0,241.8,242.0,242.1,0.9,0.6,0.7,866.9,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.375616098718881,False
1469980,2026-08-19T01:39:15.629143+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,1.6,18.3,0.0,0.7,2.0,243.4,243.8,243.9,12.6,11.5,11.4,849.7,4.5,49.89,0.0,8.4,33.0,848.1,22.8,23.2,33.0,100.0,3268.0,3266.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.44005600630008884,False
1470011,2026-08-19T01:39:31.628853+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.5,1.0,232.9,233.3,233.4,0.8,0.6,0.7,867.0,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3680399762098065,False
1470042,2026-08-19T01:39:46.629716+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,1.7,10.3,0.0,0.8,1.0,237.6,237.6,237.8,18.1,16.6,16.7,849.0,9.4,49.87,0.0,9.0,33.0,850.7,-0.9,-0.6,33.0,100.0,3274.0,3273.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4005126046943771,False
1470104,2026-08-19T01:40:17.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.7,0.6,13.6,0.0,0.8,2.0,230.0,230.4,230.9,30.5,28.2,27.8,849.1,22.5,49.86,0.0,13.0,33.0,849.7,8.9,6.7,33.0,100.0,3270.0,3268.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.44548158454006864,False
1470166,2026-08-19T01:40:48.628785+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,2.0,18.2,0.0,0.7,2.0,234.4,234.5,235.1,22.0,20.6,20.3,849.0,17.1,49.85,0.0,9.7,33.0,851.0,-1.1,-0.7,33.0,100.0,3277.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4211272853448006,False
1470197,2026-08-19T01:41:04.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.0,0.1,1.5,1.0,244.4,245.2,244.8,0.8,0.6,0.7,867.0,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.36625386712809344,False
1470259,2026-08-19T01:41:35.618648+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.5,0.0,0.1,1.5,1.0,248.1,248.8,248.5,0.9,0.6,0.7,867.0,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.38540953238866293,False
1470290,2026-08-19T01:41:50.618625+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.4,3.7,0.0,0.8,2.0,248.7,249.1,249.1,11.8,10.7,10.6,850.3,2.8,49.94,0.0,-0.5,32.6,850.7,-0.9,-0.5,32.6,100.0,3277.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4029389590984329,False
1470321,2026-08-19T01:42:06.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.5,1.0,228.2,228.3,228.5,0.8,0.6,0.7,867.0,-0.1,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3726995546807018,False
1470352,2026-08-19T01:42:21.619791+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,1.8,17.7,0.0,0.7,2.0,238.4,238.8,239.1,21.0,19.5,19.4,848.9,16.7,49.87,0.0,6.7,32.6,850.7,-1.0,-0.6,32.6,100.0,3277.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4186073761085802,False
1470414,2026-08-19T01:42:52.619058+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.7,4.6,0.0,0.7,1.0,244.6,244.9,245.2,12.3,11.2,11.2,850.4,5.7,49.94,0.0,-0.5,32.6,849.7,10.3,7.1,32.6,100.0,3274.0,3273.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.3970488971229191,False
1470445,2026-08-19T01:43:08.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.2,0.1,1.5,1.0,226.3,226.5,226.7,0.8,0.6,0.7,867.0,-0.2,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.38249816693081967,False
1470476,2026-08-19T01:43:23.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,1.9,17.6,0.0,0.7,2.0,248.4,248.9,248.8,12.4,11.4,11.2,850.3,4.3,49.94,0.0,-0.6,32.6,848.4,21.9,22.5,32.6,100.0,3269.0,3267.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4463666648587041,False
1470507,2026-08-19T01:43:39.629959+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.1,0.1,1.5,1.0,243.2,243.2,243.5,0.8,0.6,0.7,866.9,-0.1,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3661453880326733,False
1470569,2026-08-19T01:44:10.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.0,0.1,1.5,1.0,246.2,247.0,247.0,0.8,0.6,0.6,867.0,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3660737136973657,False
1470600,2026-08-19T01:44:25.618921+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.5,0.8,5.8,0.0,0.7,2.0,228.2,228.3,228.6,30.2,28.4,27.7,848.2,21.3,49.8,0.0,17.3,32.6,849.0,15.5,13.0,32.6,100.0,3271.0,3269.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.46495193491231945,False
1470631,2026-08-19T01:44:41.628733+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.5,0.1,0.1,1.5,1.0,240.3,240.6,240.6,0.9,0.6,0.7,867.0,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3753011697161195,False
1470724,2026-08-19T01:45:27.628694+00:00,external_ems_2,bess_2,good,0.1812,normal,PCS DC current and BMS current mismatch: 31.3,0.5,2.7,3.0,31.3,0.0,0.7,1.0,229.4,229.4,229.9,35.7,34.4,33.0,847.7,30.5,49.78,0.0,17.4,32.6,850.7,-0.8,-0.6,32.6,100.0,3276.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4712740288947514,False
1470755,2026-08-19T01:45:43.629483+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.1,1.5,1.0,240.4,240.5,240.9,0.8,0.6,0.6,867.0,0.0,49.94,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36241017749111654,False
1470786,2026-08-19T01:45:58.629864+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.3,6.3,0.0,0.7,2.0,245.9,246.4,246.4,12.4,11.3,11.2,850.3,3.8,49.94,0.0,-0.5,32.6,850.0,10.1,7.4,32.6,100.0,3274.0,3272.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4011151232555758,False
1470817,2026-08-19T01:46:14.629081+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.1,0.1,1.5,1.0,229.7,230.2,230.5,0.8,0.6,0.7,867.0,-0.1,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3684678339204245,False
1470879,2026-08-19T01:46:45.629375+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.1,1.5,1.0,234.5,235.3,235.1,0.8,0.6,0.6,867.0,0.0,49.92,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36414798541420546,False
1470910,2026-08-19T01:47:00.629497+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.5,1.2,2.3,20.8,0.0,0.7,2.0,245.9,246.3,246.4,11.9,10.7,10.7,850.4,4.8,49.94,0.0,-0.4,32.6,848.1,25.6,24.3,32.6,100.0,3263.0,3261.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.45648368686057444,False
1470941,2026-08-19T01:47:16.629002+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.5,0.1,0.1,1.5,1.0,228.1,228.4,228.7,0.9,0.6,0.6,867.0,-0.1,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.382608863860705,False
1470972,2026-08-19T01:47:31.629065+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.4,5.9,0.0,0.7,1.0,248.7,249.0,249.2,12.3,11.1,11.1,850.3,5.1,49.94,0.0,-0.4,32.6,850.7,-0.8,-0.6,32.6,100.0,3276.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.41256718560020694,False
1471034,2026-08-19T01:48:02.618624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,1.9,12.7,0.0,0.7,1.0,232.4,232.6,233.0,21.1,19.2,19.1,848.8,12.0,49.84,0.0,13.6,32.6,850.7,-0.7,-0.6,32.6,100.0,3277.0,3276.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.41943656724482775,False
1471065,2026-08-19T01:48:18.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,2.4,0.0,0.1,1.5,1.0,239.6,240.2,240.6,0.9,0.6,0.7,866.9,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3780967060941303,False
1471096,2026-08-19T01:48:33.629978+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,0.9,3.1,0.0,0.7,2.0,234.4,234.3,235.1,22.1,21.1,20.4,849.3,17.7,49.87,0.0,10.3,32.6,848.4,20.8,16.3,32.6,100.0,3271.0,3269.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4397010614779545,False
1471127,2026-08-19T01:48:49.619639+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.5,1.0,244.5,244.9,245.0,0.8,0.6,0.7,866.9,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3761533668401892,False
1471220,2026-08-19T01:49:35.618576+00:00,external_ems_2,bess_2,good,0.1748,normal,PCS DC current and BMS current mismatch: 30.9,2.7,5.3,2.9,30.9,0.0,0.7,1.0,229.7,227.4,230.1,34.5,35.7,30.4,847.5,30.9,49.78,0.0,17.4,32.6,850.4,0.0,0.0,32.6,100.0,3276.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.49131177094290945,False
1471251,2026-08-19T01:49:51.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.4,0.2,2.8,0.0,0.1,1.5,1.0,231.8,229.2,232.6,0.8,0.6,0.7,867.0,0.0,49.94,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.38605202673680356,False
1471282,2026-08-19T01:50:06.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,1.4,0.5,4.9,0.0,0.7,2.0,246.6,245.2,247.1,12.2,12.4,11.0,850.2,4.9,49.93,0.0,0.3,32.6,850.7,0.0,0.0,32.6,100.0,3277.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.41397026771167583,False
1471344,2026-08-19T01:50:37.628940+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,1.5,0.9,1.8,0.0,0.7,2.0,246.7,244.5,246.9,13.4,13.8,12.3,849.1,8.3,49.88,0.0,4.4,32.6,850.0,6.5,5.0,32.6,100.0,3277.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.41936946081252136,False
1471375,2026-08-19T01:50:53.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,2.5,0.0,0.1,1.5,1.0,240.4,238.3,240.9,0.8,0.6,0.7,867.0,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3792220502990499,False
1471406,2026-08-19T01:51:08.619135+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,1.3,2.1,19.0,0.0,0.7,1.0,244.6,243.0,245.0,12.3,12.5,11.2,850.2,6.2,49.93,0.0,0.0,32.6,848.1,25.2,24.1,32.6,100.0,3267.0,3266.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4518184395113395,False
1471437,2026-08-19T01:51:24.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.5,0.0,0.1,1.5,1.0,231.2,228.8,231.8,0.8,0.6,0.7,867.0,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3882103975543879,False
1471499,2026-08-19T01:51:55.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,2.5,0.1,0.1,1.5,1.0,245.8,245.2,246.1,0.9,0.6,0.7,867.0,-0.1,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3886376383304952,False
1471530,2026-08-19T01:52:10.628756+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.8,0.2,0.9,0.0,0.7,2.0,230.6,229.8,231.4,22.5,23.0,21.2,848.8,17.4,49.82,0.0,15.1,32.2,849.0,16.5,13.4,32.2,100.0,3271.0,3269.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4673122643364983,False
1471561,2026-08-19T01:52:26.618597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.3,2.5,0.1,0.1,1.5,1.0,245.0,244.2,245.4,0.9,0.6,0.7,867.0,-0.1,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.387780635655772,False
1471592,2026-08-19T01:52:41.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.9,1.8,17.6,0.0,0.7,1.0,235.1,234.3,235.8,20.1,20.5,18.6,848.9,16.5,49.85,0.0,9.3,32.2,850.7,-1.1,-0.6,32.2,100.0,3277.0,3276.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4238376525489043,False
1471654,2026-08-19T01:53:12.618571+00:00,external_ems_2,bess_2,good,0.1796,normal,PCS DC current and BMS current mismatch: 31.2,1.7,4.2,3.0,31.2,0.0,0.7,2.0,230.0,229.2,230.9,34.6,34.8,30.6,847.7,30.2,49.77,0.0,18.8,32.2,850.7,-1.0,-0.7,32.2,100.0,3277.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.49081184367938346,False
1471685,2026-08-19T01:53:28.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.5,0.0,0.1,1.5,1.0,246.8,246.2,247.1,0.8,0.6,0.6,867.0,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.37464504893939066,False
1471747,2026-08-19T01:53:59.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.4,0.0,0.1,1.5,1.0,227.0,226.4,227.7,0.8,0.6,0.6,866.9,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.37855420475199775,False
1471809,2026-08-19T01:54:30.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.4,0.0,0.1,1.5,1.0,238.8,237.9,239.0,0.8,0.6,0.6,866.9,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.36904195176135157,False
1471840,2026-08-19T01:54:45.618640+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.1,0.3,4.2,0.0,0.8,1.0,246.5,245.2,246.3,13.3,12.6,12.2,849.7,7.0,49.93,0.0,-0.4,32.2,849.4,11.2,11.7,32.2,100.0,3271.0,3270.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.40961911499358794,False
1471871,2026-08-19T01:55:01.618615+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.1,0.1,1.5,1.0,248.1,247.5,248.3,0.8,0.6,0.7,866.9,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.38259772037027623,False
1471902,2026-08-19T01:55:16.618586+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,1.2,1.0,1.9,22.4,0.0,0.8,2.0,245.2,244.3,245.5,12.0,11.1,11.0,850.3,2.9,49.94,0.0,-0.5,32.2,848.4,25.3,22.5,32.2,100.0,3271.0,3269.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4363392018535333,False
1471964,2026-08-19T01:55:47.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.0,0.4,3.8,0.0,0.8,2.0,247.3,246.5,247.7,12.2,11.3,11.2,850.3,3.8,49.94,0.0,1.9,32.2,850.7,0.0,-1.0,32.2,100.0,3277.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4010019889240378,False
1471995,2026-08-19T01:56:03.618699+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,2.5,0.0,0.1,1.5,1.0,246.5,245.8,246.8,0.9,0.6,0.7,867.0,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3901025658853551,False
1472026,2026-08-19T01:56:18.629411+00:00,external_ems_2,bess_2,good,0.0914,normal,PCS DC current and BMS current mismatch: 25.7,1.3,3.7,2.6,25.7,0.0,0.8,2.0,226.7,226.0,227.3,32.1,32.9,29.2,847.8,28.5,49.78,0.0,18.7,32.2,850.4,2.8,1.3,32.2,100.0,3273.0,3271.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.45869738346735617,False
1472057,2026-08-19T01:56:34.618644+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.5,0.0,0.1,1.5,1.0,249.8,249.1,250.0,0.8,0.6,0.6,867.0,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.38068743151082807,False
1472119,2026-08-19T01:57:05.629133+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,1.5,1.0,243.7,243.4,244.0,0.8,0.6,0.6,866.9,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.36891760445367466,False
1472150,2026-08-19T01:57:20.618573+00:00,external_ems_2,bess_2,good,0.1187,normal,PCS DC current and BMS current mismatch: 27.4,0.3,2.7,3.1,27.4,0.0,0.9,1.0,231.1,231.1,231.4,33.0,31.1,30.3,847.9,25.5,49.81,0.0,15.5,32.2,851.0,-1.9,-1.7,32.2,100.0,3276.0,3275.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4542555209312192,False
1472181,2026-08-19T01:57:36.629071+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.4,0.0,0.1,1.5,1.0,244.5,245.2,245.3,0.9,0.6,0.6,866.9,0.0,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.38579925268874504,False
1472212,2026-08-19T01:57:51.628876+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.0,0.5,0.0,0.9,2.0,246.3,246.5,246.9,12.3,11.2,11.2,850.4,4.1,49.95,0.0,-1.3,32.2,850.4,4.6,2.3,32.2,100.0,3272.0,3270.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.40546019975501557,False
1472274,2026-08-19T01:58:22.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,0.2,2.2,0.0,0.9,2.0,241.2,241.7,241.9,17.4,15.7,16.0,849.5,11.9,49.9,0.0,1.5,32.2,849.7,9.7,22.6,32.2,100.0,3273.0,3271.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4155299207762523,False
1472305,2026-08-19T01:58:38.628771+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.1,0.1,1.5,1.0,238.3,238.6,238.6,0.8,0.6,0.7,866.9,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3714338742911821,False
1472336,2026-08-19T01:58:53.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.8,6.5,0.0,0.9,1.0,245.7,246.1,246.3,12.1,11.0,11.0,850.5,3.7,49.95,0.0,-1.4,32.2,849.7,10.2,8.8,32.2,100.0,3271.0,3270.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.40096094783978126,False
1472367,2026-08-19T01:59:09.618680+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,1.5,1.0,232.5,232.8,232.9,0.8,0.6,0.7,866.9,-0.1,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3803276682749993,False
1472429,2026-08-19T01:59:40.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,1.5,1.0,247.5,248.2,247.9,0.8,0.6,0.6,867.0,0.0,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3692359006283304,False
1472460,2026-08-19T01:59:55.628881+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,1.4,7.2,0.0,0.9,1.0,241.5,241.6,242.2,15.3,13.4,13.7,849.6,5.1,49.95,0.0,5.4,32.2,851.0,-2.1,-1.9,32.2,100.0,3277.0,3276.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.389787684700341,False
1472491,2026-08-19T02:00:11.618605+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,1.5,1.0,245.6,246.3,246.0,0.8,0.6,0.6,867.0,0.0,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3636247701295335,False
1472522,2026-08-19T02:00:26.618647+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.6,3.5,2.3,21.8,0.0,0.9,1.0,227.2,227.2,227.8,34.7,31.7,31.2,847.7,27.5,49.79,0.0,19.0,32.2,850.0,5.7,3.4,32.2,100.0,3272.0,3271.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4560008729381237,False
1472584,2026-08-19T02:00:57.619356+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.0,11.1,0.0,0.8,1.0,241.5,241.4,242.0,15.2,13.5,13.9,850.0,9.2,49.92,0.0,-1.5,32.2,851.0,-1.9,-1.9,32.2,100.0,3277.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.39226890599094727,False
1472615,2026-08-19T02:01:13.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.2,0.1,1.5,1.0,236.0,236.3,236.4,0.8,0.6,0.7,867.0,-0.2,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36707205924681025,False
1472646,2026-08-19T02:01:28.628823+00:00,external_ems_2,bess_2,good,0.0657,normal,PCS DC current and BMS current mismatch: 24.1,0.3,2.3,2.6,24.1,0.0,0.9,1.0,233.6,233.7,233.9,25.1,23.2,22.8,848.4,21.8,49.81,0.0,11.1,32.2,851.0,-2.3,-2.2,32.2,100.0,3277.0,3276.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.43798538649329805,False
1472677,2026-08-19T02:01:44.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.5,1.0,237.3,237.2,237.6,0.8,0.6,0.7,867.0,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3629721867983085,False
1472739,2026-08-19T02:02:15.618657+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.4,0.2,0.1,1.5,1.0,228.5,228.7,228.9,0.9,0.6,0.6,866.9,-0.2,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3868504043409018,False
1472801,2026-08-19T02:02:46.628675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.2,0.1,1.5,1.0,247.0,247.7,247.5,0.8,0.6,0.6,866.9,-0.2,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3721990845708461,False
1472832,2026-08-19T02:03:01.628883+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,2.2,16.7,0.0,0.9,1.0,243.7,244.1,244.2,12.6,11.7,11.6,850.6,4.0,49.95,0.0,-1.7,31.7,848.4,20.7,20.2,31.7,100.0,3267.0,3266.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.43570260242359987,False
1472894,2026-08-19T02:03:32.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,1.5,11.9,0.0,0.9,1.0,247.3,248.1,248.0,12.4,11.5,11.4,850.5,2.3,49.95,0.0,2.0,31.7,849.0,14.2,12.8,31.7,100.0,3268.0,3267.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.42793010633367834,False
1472925,2026-08-19T02:03:48.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,1.5,1.0,245.3,246.0,245.6,0.8,0.6,0.6,867.0,0.0,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36276510457230937,False
1472956,2026-08-19T02:04:03.628669+00:00,external_ems_2,bess_2,good,0.1395,normal,PCS DC current and BMS current mismatch: 28.7,0.9,2.6,2.9,28.7,0.0,0.9,1.0,227.6,228.1,228.5,33.7,31.9,31.1,848.1,26.4,49.78,0.0,17.9,31.7,851.0,-2.3,-2.1,31.7,100.0,3278.0,3277.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4532746402654393,False
1472987,2026-08-19T02:04:19.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,1.5,1.0,249.6,250.3,250.0,0.8,0.6,0.6,867.0,0.0,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3760603936136657,False
1473049,2026-08-19T02:04:50.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.1,0.1,1.5,1.0,245.9,246.5,246.5,0.8,0.6,0.7,866.9,-0.1,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37319120006043016,False
1473080,2026-08-19T02:05:05.619046+00:00,external_ems_2,bess_2,good,0.1892,normal,PCS DC current and BMS current mismatch: 31.8,0.4,3.6,3.2,31.8,0.0,0.8,2.0,226.5,226.5,226.9,35.8,34.1,32.2,847.8,29.7,49.78,0.0,18.9,31.7,851.0,-2.1,-1.9,31.7,100.0,3278.0,3276.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.46556670478450624,False
1473111,2026-08-19T02:05:21.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,1.5,1.0,249.9,250.6,250.3,0.8,0.6,0.7,866.9,0.0,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.38411246957037504,False
1473142,2026-08-19T02:05:36.618563+00:00,external_ems_2,bess_2,good,0.2101,normal,PCS DC current and BMS current mismatch: 33.1,0.5,3.2,3.2,33.1,0.0,0.8,1.0,227.4,227.4,227.9,36.2,34.5,33.0,847.8,30.9,49.79,0.0,17.4,31.7,851.0,-2.2,-1.8,31.7,100.0,3277.0,3276.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4641902136170719,False
1473204,2026-08-19T02:06:07.618627+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.8,11.4,0.0,0.8,2.0,248.0,248.3,248.3,12.1,11.0,11.0,850.5,0.2,49.95,0.0,-1.4,31.7,849.7,11.6,9.8,31.7,100.0,3274.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4061734910040319,False
1473235,2026-08-19T02:06:23.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.2,0.1,1.5,1.0,227.4,227.8,228.0,0.8,0.6,0.6,867.0,-0.2,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3718669157535199,False
1473266,2026-08-19T02:06:38.629361+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.8,8.2,0.0,0.8,2.0,244.3,244.4,244.8,21.7,20.0,20.0,848.9,17.3,49.87,0.0,4.2,31.7,849.7,9.1,7.3,31.7,100.0,3274.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.42484268845030204,False
1473359,2026-08-19T02:07:25.629738+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.1,0.1,1.5,1.0,228.4,228.7,228.7,0.8,0.6,0.6,866.9,-0.1,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3684893753159251,False
1473390,2026-08-19T02:07:40.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.4,4.5,0.0,0.8,1.0,247.7,248.1,248.2,12.6,11.6,11.5,850.4,2.3,49.95,0.0,-1.3,31.7,850.0,6.8,4.2,31.7,100.0,3275.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4003837857661988,False
1473421,2026-08-19T02:07:56.618865+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,1.5,1.0,245.8,246.4,246.2,0.8,0.6,0.7,866.9,0.0,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3703577327264286,False
1473452,2026-08-19T02:08:11.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.6,15.1,0.0,0.9,1.0,238.6,238.5,238.7,16.2,14.4,14.7,849.3,5.4,49.87,0.0,13.7,31.7,848.7,20.5,18.6,31.7,100.0,3268.0,3267.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4423691486291091,False
1473514,2026-08-19T02:08:42.629307+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,2.0,12.6,0.0,0.8,2.0,236.5,236.5,236.9,18.9,17.3,17.3,849.0,10.6,49.9,0.0,9.2,31.7,851.0,-2.0,-1.8,31.7,100.0,3278.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4005767969100797,False
1473545,2026-08-19T02:08:58.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.1,0.1,1.5,1.0,244.9,245.5,245.2,0.8,0.6,0.6,866.9,-0.1,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3632000094745224,False
1473576,2026-08-19T02:09:13.618577+00:00,external_ems_2,bess_2,good,0.1956,normal,PCS DC current and BMS current mismatch: 32.2,0.6,3.1,3.4,32.2,0.0,0.9,2.0,228.0,228.0,228.6,36.6,34.3,33.5,847.6,30.1,49.78,0.0,18.5,31.7,851.0,-2.1,-1.7,31.7,100.0,3278.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.48173557736282563,False
1473607,2026-08-19T02:09:29.628743+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,1.5,1.0,248.6,249.2,249.0,0.8,0.6,0.6,866.9,0.0,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37325536120025965,False
1473669,2026-08-19T02:10:00.628913+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.2,0.1,1.5,1.0,228.0,228.3,228.5,0.8,0.6,0.6,866.9,-0.2,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3699951881610695,False
1473700,2026-08-19T02:10:15.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,0.1,0.7,0.0,0.9,1.0,237.6,238.0,238.2,20.9,19.5,19.7,848.9,14.9,49.83,0.0,8.5,31.7,849.0,15.6,15.4,31.7,100.0,3274.0,3273.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4357883901471162,False
1473731,2026-08-19T02:10:31.628800+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.1,0.1,1.5,1.0,234.6,234.9,235.3,0.8,0.6,0.6,867.0,-0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36124831593011403,False
1473762,2026-08-19T02:10:46.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.3,8.9,0.0,0.9,2.0,245.2,245.1,245.5,14.6,12.8,13.2,849.7,7.5,49.92,0.0,1.6,31.7,851.0,-1.4,-1.5,31.7,100.0,3277.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4043750806086322,False
1473855,2026-08-19T02:11:33.618628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.5,1.0,232.2,232.4,232.6,0.8,0.6,0.6,866.9,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3627366660343502,False
1473886,2026-08-19T02:11:48.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.4,3.6,0.0,0.9,2.0,247.5,247.9,248.1,12.4,11.4,11.3,850.3,5.6,49.94,0.0,-0.9,31.7,850.7,2.0,0.4,31.7,100.0,3274.0,3272.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4041592512511887,False
1473917,2026-08-19T02:12:04.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.1,0.1,1.5,1.0,245.9,246.5,246.4,0.8,0.6,0.7,866.9,-0.1,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3691076595928011,False
1473979,2026-08-19T02:12:35.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.2,0.1,1.5,1.0,243.3,243.5,243.8,0.8,0.6,0.7,866.9,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.36695224232194595,False
1474010,2026-08-19T02:12:50.629146+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.7,13.5,0.0,0.9,1.0,236.8,237.1,237.2,18.6,16.9,17.2,849.0,12.0,49.85,0.0,8.7,31.7,850.7,-1.5,-1.2,31.7,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4086499919648143,False
1474041,2026-08-19T02:13:06.630333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,1.5,1.0,243.6,244.2,244.1,0.8,0.6,0.6,866.9,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.36032170419520493,False
1474072,2026-08-19T02:13:21.618708+00:00,external_ems_2,bess_2,good,0.1684,normal,PCS DC current and BMS current mismatch: 30.5,0.8,2.8,3.1,30.5,0.0,0.9,2.0,229.9,230.2,230.7,35.7,33.8,32.9,847.6,29.2,49.79,0.0,17.8,31.7,850.7,-1.3,-1.2,31.7,100.0,3277.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4725987295067238,False
1474134,2026-08-19T02:13:52.618921+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.4,5.5,0.0,0.9,2.0,246.2,246.5,246.6,12.4,11.4,11.3,850.3,4.2,49.94,0.0,-0.9,31.7,850.7,-1.3,-1.3,31.7,100.0,3277.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.40473790837369106,False
1474165,2026-08-19T02:14:08.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.0,0.1,1.5,1.0,227.6,228.1,228.5,0.8,0.6,0.6,866.9,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.36729103072547836,False
1474196,2026-08-19T02:14:23.628780+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.5,15.1,0.0,0.9,1.0,244.4,244.5,244.8,14.9,13.2,13.5,848.9,8.7,49.88,0.0,4.0,31.4,848.4,23.8,23.3,31.4,100.0,3266.0,3265.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.45717225620282576,False
1474227,2026-08-19T02:14:39.618712+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,1.5,1.0,235.7,236.3,236.1,0.8,0.6,0.6,866.9,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.35819740846775316,False
1474289,2026-08-19T02:15:10.629077+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.5,1.0,232.0,232.4,232.4,0.8,0.6,0.6,867.0,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.36293213328737095,False
1474320,2026-08-19T02:15:25.618896+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,0.2,6.1,0.0,0.9,2.0,230.3,230.3,230.9,24.8,23.0,23.2,848.2,14.7,49.83,0.0,16.9,31.4,848.4,20.8,21.3,31.4,100.0,3268.0,3266.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.47605888267742674,False
1474382,2026-08-19T02:15:56.629671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.4,4.7,0.0,0.9,1.0,248.2,248.6,248.8,12.0,10.9,10.9,850.3,2.9,49.95,0.0,3.3,31.4,850.7,-1.8,-1.6,31.4,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4085028259278709,False
1474444,2026-08-19T02:16:27.628679+00:00,external_ems_2,bess_2,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,0.6,2.7,2.2,21.6,0.0,0.9,1.0,226.7,226.8,227.3,30.3,28.0,27.6,848.2,23.4,49.8,0.0,19.0,31.4,850.4,1.8,0.3,31.4,100.0,3273.0,3272.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.444292529016432,False
1474475,2026-08-19T02:16:43.629696+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.1,0.1,1.5,1.0,249.7,250.4,250.2,0.8,0.6,0.6,866.9,-0.1,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.37823063208524565,False
1474506,2026-08-19T02:16:58.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.6,5.7,0.0,0.9,1.0,246.2,246.9,247.0,12.6,11.7,11.6,850.4,3.8,49.95,0.0,-1.3,31.4,851.0,-1.9,-1.7,31.4,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.40529338865012837,False
1474537,2026-08-19T02:17:14.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.4,0.0,0.1,1.5,1.0,244.5,245.0,245.0,0.9,0.6,0.6,866.9,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.37497109229133246,False
1474599,2026-08-19T02:17:45.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.1,1.5,1.0,237.3,237.3,237.7,0.8,0.6,0.6,866.9,-0.1,49.99,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.36249433192880387,False
1474630,2026-08-19T02:18:00.628866+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.8,15.7,0.0,0.8,1.0,247.1,247.4,247.6,12.2,11.2,11.2,850.5,3.1,49.95,0.0,-1.6,31.4,848.7,18.8,18.1,31.4,100.0,3272.0,3271.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4349990202884719,False
1474661,2026-08-19T02:18:16.618856+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.5,0.0,0.1,1.5,1.0,226.3,226.9,227.1,0.9,0.6,0.6,867.0,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3812910623515514,False
1474692,2026-08-19T02:18:31.628883+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,0.4,6.0,0.0,0.8,2.0,245.5,245.6,246.1,14.5,12.8,13.3,850.0,9.3,49.89,0.0,1.2,31.4,850.4,3.3,2.6,31.4,100.0,3275.0,3273.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4076053271298365,False
1474754,2026-08-19T02:19:02.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.2,9.8,0.0,0.8,2.0,244.5,244.9,245.1,12.6,11.7,11.6,850.6,1.6,49.95,0.0,-1.9,31.4,849.4,11.4,8.1,31.4,100.0,3267.0,3265.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4258560648892356,False
1474785,2026-08-19T02:19:18.629855+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,1.5,1.0,233.4,234.1,234.1,0.8,0.6,0.6,866.9,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3621332104769578,False
1474816,2026-08-19T02:19:33.619022+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,1.5,14.6,0.0,0.8,2.0,249.2,249.8,249.6,12.3,11.3,11.2,850.5,0.1,49.95,0.0,-2.1,31.4,849.0,14.7,11.4,31.4,100.0,3267.0,3265.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4505128373749798,False
1474847,2026-08-19T02:19:49.619511+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.1,1.5,1.0,247.7,248.4,248.1,0.8,0.6,0.6,867.0,0.0,50.0,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.37040138293961455,False
1474909,2026-08-19T02:20:20.628744+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.2,0.1,1.5,1.0,237.1,237.4,237.4,0.8,0.6,0.6,866.9,-0.2,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3614254969198645,False
1474940,2026-08-19T02:20:35.629827+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.6,0.2,3.4,0.0,0.8,1.0,234.1,234.4,234.9,20.8,19.2,19.2,849.2,15.4,49.87,0.0,9.1,31.4,849.4,12.0,8.5,31.4,100.0,3271.0,3270.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4270285274129127,False
1474971,2026-08-19T02:20:51.629392+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.5,1.0,245.3,245.8,245.7,0.8,0.6,0.7,866.9,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3660334093253839,False
1475002,2026-08-19T02:21:06.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.6,16.4,0.0,0.8,1.0,237.3,237.1,237.5,17.4,15.6,15.9,849.8,13.0,49.91,0.0,-0.1,31.4,851.4,-3.4,-3.0,31.4,100.0,3278.0,3277.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4111891333193677,False
1475064,2026-08-19T02:21:37.619629+00:00,external_ems_2,bess_2,good,0.1235,normal,PCS DC current and BMS current mismatch: 27.7,0.7,2.1,2.5,27.7,0.0,0.8,1.0,231.6,232.0,232.3,27.0,25.3,24.9,848.5,24.1,49.8,0.0,11.5,31.4,851.0,-3.6,-3.0,31.4,100.0,3277.0,3276.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.45359576487106984,False
1475095,2026-08-19T02:21:53.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,1.5,1.0,248.4,249.0,248.9,0.8,0.6,0.6,866.9,0.0,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.36884499290490946,False
1475126,2026-08-19T02:22:08.619398+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.7,12.7,0.0,0.8,1.0,246.7,247.5,247.5,12.5,11.5,11.5,850.7,-0.5,49.96,0.0,-2.4,31.4,850.0,12.2,9.0,31.4,100.0,3272.0,3271.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.42079628570294203,False
1475157,2026-08-19T02:22:24.619747+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.2,0.1,1.5,1.0,227.2,227.5,227.7,0.8,0.6,0.7,866.9,-0.2,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.37573656121097987,False
1475219,2026-08-19T02:22:55.628886+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.7,0.1,0.1,1.5,1.0,232.1,232.9,233.0,0.8,0.6,0.6,866.9,-0.1,49.93,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3655891366297408,False
1475250,2026-08-19T02:23:10.629626+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,2.4,19.2,0.0,0.8,1.0,244.5,244.7,244.9,12.7,11.8,11.9,850.8,3.2,49.96,0.0,-2.6,31.4,848.4,22.4,21.8,31.4,100.0,3267.0,3266.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4526176197743791,False
1475281,2026-08-19T02:23:26.629997+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.5,0.0,0.1,1.5,1.0,229.2,229.9,230.0,0.9,0.6,0.6,867.0,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3765328292640442,False
1475312,2026-08-19T02:23:41.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.9,0.3,5.3,0.0,0.8,1.0,247.6,248.3,248.4,12.8,12.0,11.9,850.7,1.9,49.96,0.0,-2.6,31.4,851.0,-3.4,-3.3,31.4,100.0,3278.0,3277.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.42063650319777773,False
1475374,2026-08-19T02:24:12.618797+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,2.0,8.3,0.0,0.8,2.0,227.4,227.3,227.8,28.4,26.3,26.4,848.4,12.0,49.8,0.0,17.3,31.4,850.4,3.7,2.1,31.4,100.0,3277.0,3275.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.43818109473368866,False
1475436,2026-08-19T02:24:43.630040+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.8,12.8,0.0,0.8,2.0,239.3,239.2,239.7,16.7,15.0,15.4,849.6,9.2,49.86,0.0,4.8,31.4,851.4,-3.6,-3.6,31.4,100.0,3279.0,3277.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4171731423628373,False
1475467,2026-08-19T02:24:59.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.2,0.1,1.5,1.0,245.8,246.3,246.2,0.8,0.6,0.7,866.9,-0.2,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3709055417149974,False
1475529,2026-08-19T02:25:30.630357+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.5,1.0,250.5,250.9,250.4,0.8,0.6,0.6,867.0,0.0,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.37781278285964753,False
1475560,2026-08-19T02:25:45.619458+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.6,0.5,6.0,0.0,0.8,1.0,246.7,247.1,247.4,13.0,12.6,12.4,850.9,1.9,49.96,0.0,-3.2,31.4,851.4,-4.1,-3.8,31.4,100.0,3278.0,3277.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.41939131328008616,False
1475591,2026-08-19T02:26:01.618940+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.4,0.0,0.1,1.5,1.0,227.5,228.0,228.2,0.9,0.6,0.6,866.9,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3791874221859746,False
1475622,2026-08-19T02:26:16.629382+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.2,1.5,13.6,0.0,0.8,1.0,231.9,232.2,232.6,28.0,26.1,25.8,848.5,24.6,49.83,0.0,10.3,31.4,850.0,11.0,7.5,31.4,100.0,3273.0,3272.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.44131232764306805,False
1475684,2026-08-19T02:26:47.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.9,0.3,0.0,0.8,2.0,241.5,241.7,242.0,16.5,14.7,15.1,849.1,8.9,49.87,0.0,5.0,31.4,850.0,9.2,7.0,31.4,100.0,3277.0,3275.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4049843959478315,False
1475715,2026-08-19T02:27:03.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,1.4,1.0,243.6,244.0,244.0,0.8,0.6,0.6,866.9,-0.1,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3652159150702821,False
