id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1475746,2026-08-19T02:27:18.618574+00:00,external_ems_2,bess_2,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,0.3,1.2,2.1,21.5,0.0,0.8,2.0,246.4,246.4,246.7,13.4,12.4,12.2,851.1,-1.3,49.96,0.0,4.9,31.4,849.0,20.2,18.5,31.4,100.0,3272.0,3270.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4519189964283658,False
1475777,2026-08-19T02:27:34.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.2,0.1,1.5,1.0,234.2,234.6,234.7,0.8,0.6,0.7,866.9,-0.2,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3714213736694815,False
1475839,2026-08-19T02:28:05.629545+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,1.5,1.0,247.1,247.8,247.8,0.8,0.6,0.6,867.0,0.0,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.36930899437330456,False
1475870,2026-08-19T02:28:20.629173+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.6,2.3,0.0,0.8,1.0,229.7,229.8,230.1,20.2,18.5,18.8,850.0,14.9,49.92,0.0,8.5,31.0,849.4,17.2,15.7,31.0,100.0,3273.0,3272.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.42158969253670514,False
1475901,2026-08-19T02:28:36.628647+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.1,1.5,1.0,247.9,248.6,248.4,0.8,0.6,0.6,866.9,0.0,50.01,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3727474895064627,False
1475994,2026-08-19T02:29:22.628687+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,0.6,2.2,2.3,23.4,0.0,0.9,2.0,226.4,226.4,227.0,29.2,27.0,27.1,849.1,19.0,49.8,0.0,16.0,31.0,851.4,-4.4,-3.8,31.0,100.0,3278.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4467362853273967,False
1476025,2026-08-19T02:29:38.630030+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.5,1.0,251.1,251.5,251.4,0.8,0.6,0.6,866.9,0.0,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3822495941290648,False
1476056,2026-08-19T02:29:53.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,0.6,7.3,0.0,0.7,1.0,244.4,244.8,245.0,13.6,12.3,12.6,851.1,2.6,49.97,0.0,-3.9,31.0,851.7,-4.7,-4.3,31.0,100.0,3280.0,3279.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4097455301924488,False
1476087,2026-08-19T02:30:09.619011+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.3,0.1,1.5,1.0,236.2,236.2,236.6,0.8,0.6,0.7,866.9,-0.3,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.37205809100681664,False
1476149,2026-08-19T02:30:40.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.5,1.0,238.1,238.2,238.5,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3590049618632459,False
1476180,2026-08-19T02:30:55.629462+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.9,8.9,0.0,0.9,1.0,247.6,247.7,247.9,13.6,12.7,12.6,851.3,-0.5,49.97,0.0,-3.9,31.0,850.4,8.4,7.3,31.0,100.0,3275.0,3274.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4138376537276744,False
1476211,2026-08-19T02:31:11.628688+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.2,0.1,1.5,1.0,226.1,226.6,226.9,0.8,0.6,0.6,866.9,-0.2,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3772822578565562,False
1476242,2026-08-19T02:31:26.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.7,16.3,0.0,0.7,1.0,250.2,250.6,250.7,14.1,13.3,13.2,851.1,0.0,49.97,0.0,-3.9,31.0,849.4,16.3,14.9,31.0,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4434500976499095,False
1476304,2026-08-19T02:31:57.629202+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.5,6.2,0.0,0.7,2.0,250.0,250.2,250.3,13.7,13.0,12.8,851.2,1.2,49.97,0.0,-4.1,31.0,851.7,-5.0,-4.6,31.0,100.0,3280.0,3278.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4264131078008718,False
1476335,2026-08-19T02:32:13.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.2,0.1,1.5,1.0,249.2,249.8,249.7,0.8,0.6,0.6,867.0,-0.2,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3783873731453109,False
1476366,2026-08-19T02:32:28.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,1.1,13.3,0.0,0.8,2.0,229.9,229.9,230.5,23.4,21.4,21.8,849.3,19.9,49.91,0.0,11.2,31.0,850.4,6.6,5.3,31.0,100.0,3274.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.40870534388123286,False
1476397,2026-08-19T02:32:44.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.5,1.0,243.4,243.2,243.5,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.36011940656305913,False
1476490,2026-08-19T02:33:30.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.9,3.3,19.2,0.0,0.8,1.0,228.6,228.7,229.2,33.3,31.1,30.4,848.4,13.8,49.8,0.0,18.3,31.0,851.7,-5.4,-4.9,31.0,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.46286356138486184,False
1476521,2026-08-19T02:33:46.628701+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.5,0.0,0.1,1.5,1.0,249.0,249.9,249.7,0.8,0.6,0.6,867.0,0.0,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3748439475566861,False
1476552,2026-08-19T02:34:01.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.7,5.9,0.0,0.8,2.0,248.5,248.8,248.8,13.9,13.0,12.9,851.3,0.6,49.97,0.0,-4.3,31.0,852.0,-5.3,7.3,31.0,100.0,3281.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4145191759357414,False
1476614,2026-08-19T02:34:32.629269+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,2.0,17.4,0.0,0.8,1.0,236.6,237.2,237.4,19.7,17.9,18.3,849.7,11.9,49.89,0.0,4.1,31.0,851.7,-5.5,-5.1,31.0,100.0,3280.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.40755243980981243,False
1476645,2026-08-19T02:34:48.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,1.5,1.0,233.5,233.7,234.1,0.8,0.6,0.7,866.9,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.36531270756802336,False
1476676,2026-08-19T02:35:03.618597+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,1.1,7.5,0.0,0.8,2.0,246.4,246.8,247.1,14.0,13.2,13.0,851.5,-0.1,49.97,0.0,-4.4,31.0,850.4,7.4,6.6,31.0,100.0,3281.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.41035438984306355,False
1476707,2026-08-19T02:35:19.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.5,1.0,228.0,228.2,228.5,0.8,0.6,0.6,866.9,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.36795268899591926,False
1476769,2026-08-19T02:35:50.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.0,0.1,1.5,1.0,249.2,250.0,249.7,0.8,0.6,0.6,867.0,0.0,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.37583450247135747,False
1476800,2026-08-19T02:36:05.618661+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,1.4,9.7,0.0,0.8,1.0,236.5,236.9,237.1,14.5,13.1,13.7,850.3,4.0,49.9,0.0,5.9,31.0,851.7,-5.7,-5.6,31.0,100.0,3280.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.39789121056565285,False
1476831,2026-08-19T02:36:21.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.5,1.0,235.5,235.8,236.0,0.8,0.6,0.6,866.9,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3611297864874202,False
1476862,2026-08-19T02:36:36.618861+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.2,12.4,0.0,0.8,2.0,238.0,237.5,238.1,17.8,16.0,16.4,850.6,6.2,49.93,0.0,5.0,31.0,849.4,18.6,15.8,31.0,100.0,3272.0,3270.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.40714356980992844,False
1476924,2026-08-19T02:37:07.618578+00:00,external_ems_2,bess_2,good,0.0994,normal,PCS DC current and BMS current mismatch: 26.2,0.7,2.7,3.6,26.2,0.0,0.8,2.0,226.5,226.4,227.1,30.5,27.8,28.7,848.4,20.7,49.8,0.0,13.8,31.0,852.0,-5.5,-5.0,31.0,100.0,3281.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.47396194707227224,False
1476955,2026-08-19T02:37:23.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,1.5,1.0,243.8,244.3,244.5,0.8,0.6,0.6,866.9,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3632679695594851,False
1477017,2026-08-19T02:37:54.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.3,0.1,1.5,1.0,244.6,245.2,245.0,0.8,0.6,0.6,866.9,-0.3,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.37037046645001814,False
1477079,2026-08-19T02:38:25.618664+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.1,0.1,1.5,1.0,244.3,244.9,244.8,0.8,0.6,0.6,866.9,-0.1,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3652526125328867,False
1477110,2026-08-19T02:38:40.629304+00:00,external_ems_2,bess_2,good,0.1411,normal,PCS DC current and BMS current mismatch: 28.8,0.5,1.8,3.3,28.8,0.0,0.8,1.0,229.5,229.6,230.0,28.5,26.7,26.8,848.7,23.7,49.82,0.0,13.7,31.0,852.0,-5.1,-5.2,31.0,100.0,3280.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.46075406271992203,False
1477141,2026-08-19T02:38:56.628700+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.5,1.0,247.8,248.2,247.9,0.8,0.6,0.6,866.9,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.37050152040783635,False
1477172,2026-08-19T02:39:11.628863+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,0.3,0.9,2.2,20.2,0.0,0.8,2.0,248.2,248.4,248.5,13.8,13.1,12.9,851.6,-0.5,49.97,0.0,-4.3,31.0,849.4,19.7,19.3,31.0,100.0,3272.0,3270.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4507078367364696,False
1477234,2026-08-19T02:39:42.619410+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,0.6,6.7,0.0,0.8,1.0,240.1,240.2,240.7,17.3,15.6,15.9,850.4,11.1,49.92,0.0,-0.1,31.0,851.0,4.4,3.1,31.0,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38925815428392624,False
1477265,2026-08-19T02:39:58.629597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.1,0.1,1.5,1.0,244.2,245.1,244.9,0.8,0.6,0.6,866.9,-0.1,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36457345150848,False
1477296,2026-08-19T02:40:13.628969+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.7,0.9,2.2,20.5,0.0,0.8,1.0,245.6,246.3,246.3,13.9,13.2,13.0,851.6,-0.5,49.97,0.0,-4.0,31.0,849.4,20.0,17.6,31.0,100.0,3271.0,3270.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.44684778386136864,False
1477327,2026-08-19T02:40:29.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,1.5,1.0,230.7,231.2,231.1,0.8,0.6,0.6,866.9,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3669707356365873,False
1477389,2026-08-19T02:41:00.619032+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.1,0.1,1.5,1.0,248.0,248.6,248.2,0.8,0.6,0.6,867.0,0.1,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.37302644532612805,False
1477420,2026-08-19T02:41:15.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,0.9,10.5,0.0,0.8,1.0,230.1,230.2,230.8,19.6,18.0,18.2,849.8,14.0,49.85,0.0,11.5,31.0,850.7,3.5,2.7,31.0,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4036784334354133,False
1477451,2026-08-19T02:41:31.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.5,1.0,252.1,252.5,252.4,0.8,0.6,0.6,867.0,-0.1,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.38372979064973695,False
1477482,2026-08-19T02:41:46.619107+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,1.5,11.6,0.0,0.8,2.0,234.0,234.1,234.6,19.5,17.9,18.2,849.9,9.5,49.88,0.0,6.5,31.0,851.4,-2.1,-1.3,31.0,100.0,3280.0,3278.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.39586078505694805,False
1477544,2026-08-19T02:42:17.628694+00:00,external_ems_2,bess_2,good,0.1892,normal,PCS DC current and BMS current mismatch: 31.8,0.8,2.0,3.1,31.8,0.0,0.8,1.0,228.4,228.8,229.2,30.8,28.8,28.8,848.9,27.2,49.8,0.0,15.9,31.0,852.0,-4.6,-4.3,31.0,100.0,3281.0,3280.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.47087918950980984,False
1477575,2026-08-19T02:42:33.618724+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.5,1.0,249.2,249.5,249.4,0.8,0.6,0.6,866.9,0.0,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.37710938335518035,False
1477606,2026-08-19T02:42:48.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.3,6.1,0.0,0.8,2.0,249.5,249.8,249.9,13.4,12.5,12.3,851.4,1.6,49.97,0.0,-3.7,31.0,851.7,-4.5,-4.4,31.0,100.0,3281.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.42018746927493406,False
1477637,2026-08-19T02:43:04.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.2,0.1,1.4,1.0,225.9,226.4,226.6,0.8,0.6,0.6,866.9,-0.2,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38970092328685885,False
1477699,2026-08-19T02:43:35.629734+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,1.4,1.0,236.0,235.7,236.1,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.37331772687383025,False
1477730,2026-08-19T02:43:50.629380+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.5,0.9,9.5,0.0,0.8,2.0,247.7,248.2,248.5,13.7,12.2,12.7,851.1,5.1,49.96,0.0,-3.5,31.0,852.0,-4.4,-4.0,31.0,100.0,3281.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.41457351643029966,False
1477761,2026-08-19T02:44:06.629139+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,1.4,1.0,232.4,232.6,232.8,0.8,0.6,0.6,866.9,-0.1,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.37630846457067013,False
1477792,2026-08-19T02:44:21.619166+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,2.1,17.0,0.0,0.8,2.0,245.0,245.2,245.6,13.6,12.8,12.6,851.5,1.9,49.96,0.0,-3.7,31.0,849.4,18.9,18.8,31.0,100.0,3277.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4223690241102946,False
1477854,2026-08-19T02:44:52.628749+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.4,4.4,0.0,0.8,1.0,250.7,250.6,251.1,13.0,12.0,12.5,851.3,0.4,49.96,0.0,-3.3,31.0,851.7,-4.0,-3.7,31.0,100.0,3280.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.42782810515288383,False
1477885,2026-08-19T02:45:08.628769+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.1,0.1,1.4,1.0,247.9,248.0,248.1,0.8,0.6,0.6,866.9,-0.1,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3877349775855553,False
1477916,2026-08-19T02:45:23.629775+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.8,0.3,1.6,0.0,0.8,1.0,242.4,242.6,243.6,16.1,14.3,14.5,850.7,10.0,49.9,0.0,7.1,31.0,850.4,8.4,6.1,31.0,100.0,3272.0,3271.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4014999701308365,False
1477947,2026-08-19T02:45:39.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,1.4,1.0,243.9,243.5,244.0,0.8,0.6,0.6,866.9,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.37766809500118176,False
1478009,2026-08-19T02:46:10.629680+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.4,0.0,0.1,1.4,1.0,246.5,245.1,246.8,0.8,0.6,0.6,866.9,0.0,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38181045575308536,False
1478071,2026-08-19T02:46:41.630100+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.5,0.2,0.1,1.4,1.0,246.4,245.5,246.7,0.8,0.6,0.7,867.0,-0.2,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38966366991127377,False
1478102,2026-08-19T02:46:56.618670+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.4,0.6,1.7,0.0,0.8,1.0,246.4,245.4,246.7,12.9,11.5,12.0,851.1,-0.6,49.95,0.0,-2.1,31.0,851.7,-2.3,-2.9,31.0,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.408299601735485,False
1478164,2026-08-19T02:47:27.619108+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,2.7,2.2,20.0,0.0,0.8,2.0,236.9,234.1,237.6,21.2,22.3,19.6,849.5,17.1,49.83,0.0,9.5,31.0,851.7,-2.9,-2.4,31.0,100.0,3280.0,3278.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4385346103210063,False
1478195,2026-08-19T02:47:43.628712+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.4,0.2,0.1,1.4,1.0,247.6,246.4,248.1,0.8,0.6,0.7,866.9,-0.2,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3928101776031821,False
1478226,2026-08-19T02:47:58.629372+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,1.7,0.8,3.7,0.0,0.8,1.0,246.5,244.8,246.7,13.5,11.8,12.6,851.2,3.0,49.95,0.0,-2.2,31.0,850.4,6.7,5.7,31.0,100.0,3279.0,3278.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4039305573595391,False
1478257,2026-08-19T02:48:14.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.3,2.4,0.0,0.1,1.4,1.0,227.6,225.8,228.1,0.9,0.6,0.7,866.9,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.403385193252306,False
1478319,2026-08-19T02:48:45.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,2.5,0.2,0.1,1.4,1.0,246.6,246.1,247.1,0.9,0.6,0.7,867.0,-0.2,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.40001979581354064,False
1478350,2026-08-19T02:49:00.628992+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.2,1.1,11.6,0.0,0.8,1.0,235.7,234.3,235.7,16.1,14.9,14.9,850.6,8.7,49.96,0.0,1.8,31.0,851.7,-2.9,-2.7,31.0,100.0,3280.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.39570012261503756,False
1478381,2026-08-19T02:49:16.630538+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.3,2.5,0.1,0.1,1.4,1.0,241.8,240.5,241.7,0.9,0.6,0.7,867.0,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38599473198459083,False
1478412,2026-08-19T02:49:31.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.3,0.1,8.8,0.0,0.8,1.0,228.0,227.1,228.7,25.9,26.2,23.9,849.3,9.0,49.88,0.0,12.4,30.6,849.4,17.8,15.7,30.6,100.0,3272.0,3271.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.44913341390502093,False
1478474,2026-08-19T02:50:02.629403+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.4,1.9,9.5,0.0,0.8,1.0,237.5,236.3,237.6,16.9,15.9,15.5,849.8,6.2,49.87,0.0,8.9,30.6,851.7,-3.3,-2.5,30.6,100.0,3280.0,3279.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4062526677033292,False
1478505,2026-08-19T02:50:18.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.5,0.0,0.1,1.4,1.0,244.2,243.5,244.8,0.8,0.6,0.7,867.0,0.0,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3832399609656963,False
1478536,2026-08-19T02:50:33.619366+00:00,external_ems_2,bess_2,good,0.2068,normal,PCS DC current and BMS current mismatch: 32.9,1.3,4.1,3.0,32.9,0.0,0.8,1.0,227.7,227.0,228.3,33.6,33.6,29.5,848.4,29.7,49.79,0.0,17.8,30.6,851.4,-3.2,-2.6,30.6,100.0,3278.0,3277.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4694745669683483,False
1478629,2026-08-19T02:51:20.618843+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.3,2.4,0.1,0.1,1.4,1.0,227.3,226.2,227.6,0.9,0.6,0.7,866.9,-0.1,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.401762335709444,False
1478660,2026-08-19T02:51:35.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.0,0.6,4.2,0.0,0.8,1.0,235.9,234.9,236.3,20.1,20.1,19.1,849.4,13.8,49.87,0.0,6.4,30.6,850.0,9.6,9.4,30.6,100.0,3275.0,3274.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.40300548566783717,False
1478691,2026-08-19T02:51:51.629361+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.3,2.5,0.1,0.1,1.4,1.0,242.5,241.2,242.2,0.9,0.6,0.7,867.0,-0.1,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3869662138743653,False
1478722,2026-08-19T02:52:06.628703+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,1.4,2.4,2.1,23.4,0.0,0.7,2.0,246.8,245.6,247.0,13.2,10.8,12.2,851.1,-2.6,49.96,0.0,-2.6,30.6,849.0,20.8,20.3,30.6,100.0,3274.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4464844756556022,False
1478785,2026-08-19T02:52:38.628684+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.3,2.5,0.0,0.1,1.4,1.0,230.9,230.1,231.4,0.9,0.6,0.7,867.0,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3896131474878569,False
1478816,2026-08-19T02:52:53.629157+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.4,0.3,6.1,0.0,0.7,1.0,250.7,249.6,250.7,13.4,11.0,12.4,851.0,-1.2,49.96,0.0,-2.7,30.6,850.7,4.9,4.0,30.6,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4186281774139594,False
1478847,2026-08-19T02:53:09.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.5,0.0,0.1,1.5,1.0,245.9,245.0,246.1,0.8,0.6,0.7,867.0,0.0,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3689095147819253,False
1478878,2026-08-19T02:53:24.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.4,0.6,6.0,0.0,0.7,1.0,231.8,230.8,232.2,18.6,18.2,17.2,849.6,12.0,49.85,0.0,12.2,30.6,849.0,18.0,15.0,30.6,100.0,3271.0,3270.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4300035181748642,False
1478940,2026-08-19T02:53:55.619880+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,1.5,13.2,0.0,0.7,1.0,233.7,233.0,233.7,16.8,15.8,16.0,850.2,8.8,49.9,0.0,8.0,30.6,851.7,-4.4,-4.4,30.6,100.0,3280.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3984540717642841,False
1478971,2026-08-19T02:54:11.629835+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.5,0.2,0.1,1.5,1.0,247.4,248.2,248.0,0.9,0.6,0.7,867.0,-0.2,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3862410724725002,False
1479002,2026-08-19T02:54:26.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,3.2,2.7,16.9,0.0,0.7,1.0,225.5,225.8,225.9,34.0,31.6,30.8,848.7,15.2,49.8,0.0,16.5,30.6,851.4,-1.7,-1.7,30.6,100.0,3279.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.44693086847954183,False
1479033,2026-08-19T02:54:42.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.5,0.0,0.1,1.5,1.0,251.5,252.1,251.8,0.9,0.6,0.7,867.0,0.0,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3974484170152244,False
1479126,2026-08-19T02:55:28.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,1.5,12.2,0.0,0.7,1.0,235.1,235.3,235.8,21.9,20.2,20.2,849.5,16.7,49.87,0.0,6.7,30.6,851.0,4.5,2.9,30.6,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4026074222320323,False
1479157,2026-08-19T02:55:44.618969+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.5,0.1,0.1,1.5,1.0,239.0,239.2,239.2,0.9,0.6,0.7,867.0,-0.1,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.372093129739462,False
1479188,2026-08-19T02:55:59.628764+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.7,6.5,0.0,0.7,2.0,246.8,246.8,247.2,13.8,12.9,12.9,851.4,0.3,49.97,0.0,-4.1,30.6,850.7,6.8,4.7,30.6,100.0,3278.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.39848475280657264,False
1479250,2026-08-19T02:56:30.629255+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.9,1.9,17.1,0.0,0.7,1.0,249.3,250.1,250.0,13.9,13.2,13.0,851.3,0.6,49.97,0.0,-4.0,30.6,849.4,17.7,16.7,30.6,100.0,3272.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.43798362990897033,False
1479281,2026-08-19T02:56:46.629154+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,2.5,0.0,0.1,1.5,1.0,246.3,247.2,247.0,0.9,0.6,0.7,867.0,0.0,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3805964717065005,False
1479312,2026-08-19T02:57:01.618616+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.2,2.6,0.0,0.7,2.0,245.4,245.9,246.0,13.7,12.8,12.7,850.8,-2.2,49.92,0.0,7.3,30.6,852.0,-4.8,-4.6,30.6,100.0,3281.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4090487188232713,False
1479343,2026-08-19T02:57:17.628822+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,2.5,0.0,0.1,1.6,1.0,250.2,251.1,250.9,0.9,0.6,0.7,867.0,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.38915378417097346,False
1479405,2026-08-19T02:57:48.628680+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.5,0.1,0.1,1.6,1.0,244.2,244.2,244.3,0.9,0.6,0.7,867.0,-0.1,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.374758663750278,False
1479436,2026-08-19T02:58:03.628685+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,2.0,13.7,0.0,0.7,2.0,235.0,234.7,235.2,19.2,17.5,17.9,850.0,8.8,49.87,0.0,4.6,30.6,852.0,-4.9,-4.5,30.6,100.0,3281.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4056904783554864,False
1479467,2026-08-19T02:58:19.618616+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.0,0.1,1.6,1.0,245.1,245.9,245.7,0.8,0.6,0.7,867.0,0.0,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3657217477478664,False
1479498,2026-08-19T02:58:34.629326+00:00,external_ems_2,bess_2,good,0.1523,normal,PCS DC current and BMS current mismatch: 29.5,0.7,2.5,3.0,29.5,0.0,0.7,1.0,229.2,229.5,229.9,29.1,26.6,26.7,848.7,24.7,49.82,0.0,12.2,30.6,851.7,-4.8,-4.8,30.6,100.0,3280.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4585720688620835,False
1479560,2026-08-19T02:59:05.619610+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.7,16.3,0.0,0.7,2.0,247.7,248.0,248.2,14.0,13.3,13.1,851.4,1.0,49.97,0.0,-4.0,30.6,849.7,17.3,12.3,30.6,100.0,3275.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4198608386425028,False
1479591,2026-08-19T02:59:21.628672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.5,0.0,0.1,1.6,1.0,227.1,227.4,227.7,0.9,0.6,0.7,867.0,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3792125638018733,False
1479653,2026-08-19T02:59:52.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.1,0.1,1.5,1.0,236.2,236.4,236.3,0.8,0.6,0.7,867.0,-0.1,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.36297672948000126,False
1479715,2026-08-19T03:00:23.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.5,0.0,0.1,1.5,1.0,228.1,228.8,228.9,0.9,0.6,0.7,867.0,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3798555171472271,False
1479746,2026-08-19T03:00:38.629302+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,2.1,15.1,0.0,0.7,2.0,249.5,250.0,250.1,14.1,13.5,13.4,851.5,3.4,49.97,0.0,-4.5,30.6,849.4,18.5,17.5,30.6,100.0,3271.0,3269.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4410037747111793,False
1479777,2026-08-19T03:00:54.628684+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.5,0.2,0.1,1.5,1.0,248.8,249.5,249.3,0.9,0.6,0.7,867.0,-0.2,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.39433451958752685,False
1479808,2026-08-19T03:01:09.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,2.4,13.1,0.0,0.7,1.0,230.5,230.2,230.8,20.6,19.1,19.3,849.6,7.4,49.86,0.0,9.0,30.6,852.0,-5.7,-5.8,30.6,100.0,3281.0,3280.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4209776162230623,False
1479870,2026-08-19T03:01:40.629670+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.4,1.5,0.0,0.7,1.0,236.5,236.4,236.7,17.9,16.0,16.5,850.6,6.0,49.89,0.0,4.7,30.6,851.0,4.5,2.9,30.6,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38742324721775195,False
1479901,2026-08-19T03:01:56.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.5,0.2,0.1,1.5,1.0,246.3,246.9,246.8,0.9,0.6,0.7,867.0,-0.2,50.03,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.38564565824095864,False
1479932,2026-08-19T03:02:11.629154+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.7,2.4,0.0,0.7,1.0,242.6,242.9,243.1,14.1,12.6,13.3,851.7,-3.8,49.9,0.0,-1.7,30.6,852.4,-6.2,-6.4,30.6,100.0,3282.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4083146335174313,False
1479963,2026-08-19T03:02:27.629028+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.2,0.1,1.5,1.0,246.0,246.5,246.3,0.8,0.6,0.7,867.0,0.2,50.03,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3723274752899165,False
1480025,2026-08-19T03:02:58.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.5,0.0,0.1,1.5,1.0,248.5,249.1,249.0,0.9,0.6,0.7,867.0,0.0,50.03,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3868671780526385,False
1480056,2026-08-19T03:03:13.629869+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,2.2,12.2,0.0,0.7,2.0,247.1,247.7,247.7,14.9,14.3,14.2,851.9,4.1,49.98,0.0,-5.7,30.6,849.7,16.3,15.2,30.6,100.0,3273.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.42791876800398343,False
1480087,2026-08-19T03:03:29.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,2.5,0.0,0.1,1.5,1.0,226.0,226.7,227.0,0.9,0.6,0.7,867.0,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3831208269870299,False
1480118,2026-08-19T03:03:44.628793+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,1.6,0.0,0.0,0.8,2.0,247.2,247.6,247.8,14.2,13.6,13.7,850.8,1.4,49.94,0.0,-2.9,30.6,852.4,1.4,1.1,30.6,100.0,3283.0,3281.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.40880156928558653,False
1480180,2026-08-19T03:04:15.628752+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,2.1,13.0,0.0,0.8,2.0,246.5,247.0,246.9,15.2,14.4,14.3,852.1,-0.5,49.99,0.0,-6.1,30.6,850.0,12.5,13.8,30.6,100.0,3274.0,3272.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.41619549393973515,False
1480211,2026-08-19T03:04:31.629205+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.8,0.0,0.1,1.6,1.0,229.6,230.1,230.0,0.9,0.6,0.7,867.0,0.0,49.9,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3821490538072716,False
1480242,2026-08-19T03:04:46.631319+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.3,2.9,0.0,0.8,1.0,249.8,250.2,250.3,15.2,14.6,14.5,852.1,-0.6,49.99,0.0,-6.3,30.6,852.4,-3.5,-3.2,30.6,100.0,3282.0,3281.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4146294880384081,False
1480273,2026-08-19T03:05:02.629486+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.5,0.1,0.1,1.6,1.0,246.6,247.1,246.7,0.9,0.6,0.7,867.0,-0.1,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3815974636984898,False
1480335,2026-08-19T03:05:33.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.4,0.0,0.1,1.6,1.0,250.3,251.4,251.0,0.8,0.6,0.7,866.9,0.0,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38546279603155587,False
1480366,2026-08-19T03:05:48.628981+00:00,external_ems_2,bess_2,good,0.0577,normal,PCS DC current and BMS current mismatch: 23.6,0.6,1.7,2.0,23.6,0.0,0.8,2.0,234.5,234.6,235.1,18.4,16.7,17.3,850.7,15.4,49.91,0.0,2.1,30.6,852.7,-8.2,-8.2,30.6,100.0,3284.0,3282.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4199803128991872,False
1480397,2026-08-19T03:06:04.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,1.6,1.0,245.5,246.2,245.9,0.8,0.6,0.7,866.9,0.0,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3681482519800416,False
1480428,2026-08-19T03:06:19.618563+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.4,2.1,3.3,21.7,0.0,0.8,1.0,230.2,230.3,230.6,26.3,24.2,24.2,849.4,13.4,49.83,0.0,12.0,30.6,852.7,-8.3,-8.4,30.6,100.0,3284.0,3283.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4538050341367229,False
1480490,2026-08-19T03:06:50.629540+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,0.4,7.7,0.0,0.8,2.0,249.2,249.7,249.8,15.8,15.3,15.2,852.3,-0.6,49.99,0.0,-7.2,30.6,852.7,-8.3,-8.6,30.6,100.0,3283.0,3281.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.42544788910793135,False
1480521,2026-08-19T03:07:06.619067+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.5,1.0,225.8,226.3,226.3,0.8,0.6,0.7,867.0,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3743579729302678,False
1480552,2026-08-19T03:07:21.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.9,7.8,0.0,0.8,1.0,242.8,243.0,243.3,15.8,14.2,15.0,851.6,6.0,49.91,0.0,-1.9,30.6,850.7,13.8,12.9,30.6,100.0,3280.0,3279.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.39544833508900223,False
1480583,2026-08-19T03:07:37.628677+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.5,0.0,0.1,1.5,1.0,249.1,249.6,249.3,0.9,0.6,0.7,867.0,0.0,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3916581202006422,False
1480645,2026-08-19T03:08:08.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,1.5,1.0,224.5,224.8,225.2,0.8,0.6,0.7,867.0,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3815522122928378,False
1480707,2026-08-19T03:08:39.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.1,0.1,1.5,1.0,226.8,227.6,227.6,0.8,0.6,0.7,867.0,0.1,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.375043183379693,False
1480738,2026-08-19T03:08:54.618634+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.2,0.1,0.0,0.8,2.0,249.7,250.1,250.2,16.2,15.7,15.6,852.6,-4.8,50.0,0.0,-7.6,30.6,852.4,-4.9,-2.8,30.6,100.0,3280.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4319636900499818,False
1480800,2026-08-19T03:09:25.619146+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.2,0.2,19.7,0.0,0.8,1.0,225.1,225.2,225.9,28.6,26.4,26.9,850.8,28.6,49.86,0.0,15.0,30.6,851.0,8.9,7.3,30.6,100.0,3277.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4473805953898311,False
1480831,2026-08-19T03:09:41.618647+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.1,0.1,1.5,1.0,243.2,243.7,244.0,0.8,0.6,0.7,866.9,-0.1,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3689156133145734,False
1480862,2026-08-19T03:09:56.629399+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,1.6,16.3,0.0,0.8,1.0,233.4,233.6,234.0,18.0,16.0,16.8,851.4,7.2,49.92,0.0,-1.0,30.6,853.0,-9.1,-9.2,30.6,100.0,3285.0,3284.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.406132152035096,False
1480893,2026-08-19T03:10:12.629930+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.1,0.1,1.5,1.0,246.5,247.1,246.8,0.8,0.6,0.7,867.0,-0.1,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37408103597103465,False
1480955,2026-08-19T03:10:43.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.5,0.0,0.1,1.5,1.0,249.3,250.1,249.8,0.9,0.6,0.6,867.0,0.0,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.39165408948392155,False
1480986,2026-08-19T03:10:58.628949+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.7,1.3,0.0,0.8,1.0,248.2,248.7,248.6,16.3,15.9,15.7,852.7,-0.8,50.0,0.0,-7.8,30.6,852.0,0.5,2.1,30.6,100.0,3285.0,3284.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.41708861580074047,False
1481017,2026-08-19T03:11:14.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,1.5,1.0,230.8,230.9,231.3,0.8,0.6,0.6,866.9,0.1,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36399962900047683,False
1481048,2026-08-19T03:11:29.618564+00:00,external_ems_2,bess_2,good,0.0657,normal,PCS DC current and BMS current mismatch: 24.1,0.4,1.7,2.9,24.1,0.0,0.8,1.0,230.9,230.8,231.2,21.7,20.0,20.4,850.5,15.1,49.88,0.0,7.2,30.6,853.4,-9.0,-9.2,30.6,100.0,3285.0,3284.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.43370742883254226,False
1481110,2026-08-19T03:12:00.619006+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.2,5.1,0.0,0.8,1.0,246.4,246.9,246.9,16.7,16.2,16.1,852.8,-3.2,50.0,0.0,-7.7,30.6,853.0,-8.3,-9.1,30.6,100.0,3285.0,3284.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.42450921052352186,False
1481141,2026-08-19T03:12:16.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.4,0.1,0.1,1.5,1.0,227.7,228.1,228.3,0.9,0.6,0.7,866.9,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3834684473103379,False
1481172,2026-08-19T03:12:31.619814+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,0.7,0.8,1.8,22.0,0.0,0.8,2.0,249.0,249.6,249.7,15.3,14.5,14.5,852.2,-2.2,49.99,0.0,-7.4,30.6,850.4,19.8,14.6,30.6,100.0,3278.0,3276.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.43817042423745267,False
1481265,2026-08-19T03:13:18.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.5,0.2,0.1,1.5,1.0,230.7,231.3,231.4,0.9,0.6,0.7,867.0,-0.2,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3842459994809714,False
1481296,2026-08-19T03:13:33.629118+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.4,1.9,5.2,0.0,0.8,1.0,242.1,242.4,242.9,15.4,14.0,14.7,852.9,6.6,50.0,0.0,-2.6,30.6,851.0,11.8,9.9,30.6,100.0,3277.0,3276.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.40040962515183964,False
1481327,2026-08-19T03:13:49.629522+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.0,0.1,1.5,1.0,247.8,248.7,248.2,0.8,0.6,0.6,866.9,0.0,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3729108710020078,False
1481358,2026-08-19T03:14:04.618588+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.7,1.9,2.0,20.9,0.0,0.8,2.0,236.2,236.3,236.9,17.9,16.0,16.6,851.4,12.0,49.94,0.0,3.3,30.6,853.4,-8.9,-9.0,30.6,100.0,3286.0,3284.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.41628351264772284,False
1481420,2026-08-19T03:14:35.629141+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,3.5,1.2,19.1,0.0,0.8,2.0,226.6,226.2,226.8,32.9,30.7,29.4,850.5,24.2,49.83,0.0,13.2,30.6,851.7,5.1,4.8,30.6,100.0,3280.0,3278.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.438571215926863,False
1481451,2026-08-19T03:14:51.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.4,0.0,0.1,1.5,1.0,250.8,251.5,251.0,0.9,0.6,0.6,866.9,0.0,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.39942305998860844,False
1481482,2026-08-19T03:15:06.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.5,6.6,0.0,0.8,1.0,249.9,250.4,250.3,16.2,15.7,15.5,852.9,-2.3,50.0,0.0,-7.5,30.6,853.4,-8.9,-9.0,30.6,100.0,3286.0,3285.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.42900584601308966,False
1481513,2026-08-19T03:15:22.618990+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.5,1.0,246.0,246.4,246.1,0.8,0.6,0.6,866.9,0.0,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36442928760436577,False
1481575,2026-08-19T03:15:53.619775+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.5,1.0,238.3,238.1,238.4,0.8,0.6,0.6,866.9,0.0,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36187318602095464,False
1481606,2026-08-19T03:16:08.629156+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.0,4.0,0.0,0.8,2.0,248.0,248.3,248.3,16.5,16.1,15.9,853.0,-0.4,50.0,0.0,-7.6,30.6,852.0,3.6,4.6,30.6,100.0,3285.0,3283.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4144561927714427,False
1481637,2026-08-19T03:16:24.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.2,0.1,1.5,1.0,225.6,226.4,226.4,0.8,0.6,0.6,866.9,-0.2,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37566752979753526,False
1481668,2026-08-19T03:16:39.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,0.5,5.7,0.0,0.8,2.0,251.3,251.9,251.7,16.3,15.7,15.6,852.9,-1.6,50.0,0.0,-7.6,30.6,852.4,4.1,3.1,30.6,100.0,3286.0,3284.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.43010407838769005,False
1481761,2026-08-19T03:17:26.618713+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.2,0.1,1.5,1.0,234.5,234.6,234.7,0.8,0.6,0.6,867.0,0.2,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36516929224241773,False
1481792,2026-08-19T03:17:41.618952+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,1.3,9.2,0.0,0.7,2.0,249.7,250.3,250.1,16.6,16.1,16.1,853.0,-1.5,50.0,0.0,-7.7,30.6,851.7,7.7,5.2,30.6,100.0,3285.0,3283.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4225364610328468,False
1481823,2026-08-19T03:17:57.628965+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.4,0.1,0.1,1.5,1.0,246.1,246.8,246.5,0.9,0.6,0.6,866.9,-0.1,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.382511212865199,False
1481885,2026-08-19T03:18:28.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,1.5,1.0,250.6,251.1,250.8,0.8,0.6,0.6,867.0,-0.1,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.38591047550741214,False
1481916,2026-08-19T03:18:43.618530+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,1.1,8.9,0.0,0.7,1.0,243.7,244.2,244.2,15.0,13.8,14.3,852.6,-0.5,49.97,0.0,-7.7,30.6,853.7,-9.4,-9.2,30.6,100.0,3281.0,3280.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.415809571754855,False
1481947,2026-08-19T03:18:59.619289+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,1.5,1.0,244.7,245.5,245.1,0.8,0.6,0.6,866.9,0.0,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36623636692831846,False
1481978,2026-08-19T03:19:14.629246+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,0.6,8.9,0.0,0.7,1.0,247.9,248.5,248.3,16.5,16.1,15.9,853.1,-0.3,50.0,0.0,-7.6,30.6,853.7,-9.2,-9.1,30.6,100.0,3288.0,3287.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.42483899325748237,False
1482040,2026-08-19T03:19:45.628717+00:00,external_ems_2,bess_2,good,0.1154,normal,PCS DC current and BMS current mismatch: 27.2,0.6,2.2,2.9,27.2,0.0,0.8,1.0,229.5,229.6,230.1,25.2,23.0,23.2,850.8,18.2,49.86,0.0,10.8,30.6,853.7,-9.0,-9.2,30.6,100.0,3287.0,3286.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4539072155123286,False
1482071,2026-08-19T03:20:01.618909+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,1.5,1.0,247.9,248.7,248.3,0.8,0.6,0.6,866.9,0.0,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3729108710020078,False
1482102,2026-08-19T03:20:16.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,1.5,10.9,0.0,0.7,2.0,247.9,248.1,248.1,16.5,16.0,15.9,853.2,-0.8,50.0,0.0,-7.7,30.6,851.7,10.1,8.3,30.6,100.0,3285.0,3283.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4194250706018619,False
1482133,2026-08-19T03:20:32.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.1,0.1,1.5,1.0,225.6,226.1,226.4,0.8,0.6,0.6,866.9,-0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3725974254491629,False
1482195,2026-08-19T03:21:03.628974+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,1.5,1.0,234.3,234.5,234.9,0.8,0.6,0.6,866.9,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3606324834329135,False
1482226,2026-08-19T03:21:18.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,1.6,9.2,0.0,0.8,1.0,245.3,245.8,245.8,16.6,16.3,16.1,853.3,2.8,50.0,0.0,-7.7,30.6,851.7,12.0,8.6,30.6,100.0,3277.0,3276.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4137837491262926,False
1482288,2026-08-19T03:21:49.628723+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.1,1.1,0.0,0.8,2.0,250.2,250.7,250.5,16.8,16.3,16.1,853.3,-5.5,50.0,0.0,-8.1,30.6,853.4,-6.6,-4.8,30.6,100.0,3283.0,3281.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4377474158637304,False
1482350,2026-08-19T03:22:20.629766+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,0.4,9.0,0.0,0.8,1.0,227.3,227.5,227.9,19.2,17.3,18.0,851.3,0.4,49.87,0.0,9.9,30.6,851.7,9.4,8.0,30.6,100.0,3278.0,3277.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4151479135724291,False
1482381,2026-08-19T03:22:36.629268+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.1,0.1,1.5,1.0,244.2,245.0,245.0,0.8,0.6,0.7,866.9,0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.36957393346920997,False
