id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1482412,2026-08-19T03:22:51.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,1.5,16.5,0.0,0.8,2.0,235.2,234.8,235.5,17.7,15.9,16.6,852.2,6.4,49.91,0.0,0.3,30.6,853.7,-10.1,-9.8,30.6,100.0,3289.0,3287.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.40613379933413113,False
1482443,2026-08-19T03:23:07.628981+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.2,0.1,1.5,1.0,245.3,246.0,245.8,0.8,0.6,0.6,867.0,0.2,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37008438428842877,False
1482505,2026-08-19T03:23:38.619499+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.1,0.1,1.5,1.0,249.3,249.9,249.4,0.8,0.6,0.6,866.9,-0.1,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.38021293003514134,False
1482536,2026-08-19T03:23:53.629376+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.5,9.1,0.0,0.8,1.0,248.1,248.5,248.5,17.3,16.7,16.7,853.5,-0.9,50.0,0.0,-8.4,30.6,854.0,-10.0,-10.0,30.6,100.0,3288.0,3287.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4274657848685793,False
1482567,2026-08-19T03:24:09.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.4,0.0,0.1,1.6,1.0,226.4,226.6,227.1,0.9,0.6,0.6,866.9,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.37938966171420346,False
1482598,2026-08-19T03:24:24.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.4,0.2,9.2,0.0,0.8,2.0,244.9,245.6,245.7,15.5,14.1,14.7,851.9,2.9,49.92,0.0,-2.4,30.6,851.7,12.1,9.2,30.6,100.0,3281.0,3279.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.40002083414821804,False
1482660,2026-08-19T03:24:55.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.7,5.7,0.0,0.8,1.0,252.5,253.0,252.8,16.8,16.5,16.2,852.7,2.1,49.97,0.0,-8.4,30.6,853.4,-3.6,-2.5,30.6,100.0,3285.0,3284.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4377186464527658,False
1482691,2026-08-19T03:25:11.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.6,1.0,242.9,243.4,243.4,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3581361761293008,False
1482722,2026-08-19T03:25:26.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,2.0,15.9,0.0,0.8,2.0,246.1,246.3,246.3,17.3,16.8,16.5,853.7,0.6,50.0,0.0,-8.4,30.6,851.7,16.5,15.4,30.6,100.0,3278.0,3276.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.43073262739784024,False
1482753,2026-08-19T03:25:42.649106+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.1,0.1,1.6,1.0,233.8,233.9,234.0,0.8,0.6,0.6,866.9,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36196124181900835,False
1482815,2026-08-19T03:26:13.618632+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.1,0.1,1.6,1.0,247.2,247.9,247.5,0.8,0.6,0.6,866.9,0.1,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.37013529230144915,False
1482846,2026-08-19T03:26:28.630251+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.9,2.8,0.0,0.8,2.0,228.4,228.2,228.8,20.8,19.2,19.8,851.5,8.4,49.86,0.0,13.5,30.6,852.4,5.6,4.2,30.6,100.0,3283.0,3281.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4179989021817354,False
1482877,2026-08-19T03:26:44.628707+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.1,0.1,1.6,1.0,248.7,249.5,249.4,0.8,0.6,0.6,867.0,0.1,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3737685737347553,False
1482908,2026-08-19T03:26:59.629938+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.9,17.2,0.0,0.8,2.0,237.5,237.5,238.0,16.8,15.1,15.8,852.5,6.8,49.94,0.0,-2.0,30.6,854.4,-10.4,-10.1,30.6,100.0,3289.0,3287.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.40635178570058894,False
1482970,2026-08-19T03:27:30.629214+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,0.4,2.2,3.0,22.6,0.0,0.8,1.0,229.5,229.6,229.9,23.4,21.2,21.8,851.0,12.8,49.85,0.0,8.6,30.6,854.0,-9.8,-10.1,30.6,100.0,3289.0,3288.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4457356666218296,False
1483001,2026-08-19T03:27:46.630419+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,1.6,1.0,249.9,250.5,250.0,0.8,0.6,0.6,866.9,0.0,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3784040695013718,False
1483032,2026-08-19T03:28:01.618653+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.4,4.5,0.0,0.8,1.0,247.5,248.0,247.7,17.6,17.0,16.9,853.8,-4.5,50.0,0.0,-8.6,30.6,853.4,0.0,0.7,30.6,100.0,3290.0,3289.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4166505578536516,False
1483063,2026-08-19T03:28:17.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.6,1.0,225.5,225.7,226.0,0.8,0.6,0.6,866.9,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36808780216477366,False
1483125,2026-08-19T03:28:48.628999+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.2,0.1,1.6,1.0,242.5,243.3,243.1,0.8,0.6,0.6,866.9,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.36124292267497815,False
1483156,2026-08-19T03:29:03.629259+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.5,0.6,0.0,0.8,1.0,246.5,246.8,246.9,17.4,17.0,16.7,853.9,-1.2,50.01,0.0,-8.7,30.6,853.4,-0.6,1.1,30.6,100.0,3286.0,3285.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4161968625142009,False
1483187,2026-08-19T03:29:19.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.6,1.0,233.0,232.9,233.2,0.8,0.6,0.6,867.0,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3600969990007024,False
1483218,2026-08-19T03:29:34.629512+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.8,19.3,0.0,0.8,1.0,249.1,249.5,249.5,17.7,17.2,17.1,853.8,-7.3,50.01,0.0,-8.8,30.6,852.0,12.0,10.7,30.6,100.0,3281.0,3280.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.451015518278169,False
1483280,2026-08-19T03:30:05.629207+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,0.5,1.8,2.8,22.0,0.0,0.8,1.0,225.9,225.9,226.4,21.2,19.4,19.9,851.6,11.7,49.91,0.0,8.3,30.6,854.4,-10.3,-10.6,30.6,100.0,3290.0,3289.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4425014940533663,False
1483342,2026-08-19T03:30:36.618573+00:00,external_ems_2,bess_2,good,0.1844,normal,PCS DC current and BMS current mismatch: 31.5,0.6,1.1,1.8,31.5,0.0,0.8,1.0,226.9,226.4,227.0,33.0,31.9,31.9,851.6,28.3,49.86,0.0,16.9,30.6,853.4,-3.2,-2.0,30.6,100.0,3285.0,3284.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.455651460656093,False
1483373,2026-08-19T03:30:52.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.6,1.0,251.4,251.9,251.5,0.8,0.6,0.6,866.9,0.0,50.06,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38594284600477535,False
1483435,2026-08-19T03:31:23.618556+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,1.6,1.0,233.3,233.3,233.9,0.8,0.6,0.6,866.9,0.0,50.06,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3642547573987006,False
1483466,2026-08-19T03:31:38.618979+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,2.5,19.4,0.0,0.8,1.0,229.7,230.0,230.4,21.1,19.4,20.2,851.9,8.2,49.89,0.0,6.2,30.6,854.4,-11.2,-11.3,30.6,100.0,3291.0,3290.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4291916127928335,False
1483497,2026-08-19T03:31:54.629699+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.7,0.1,0.1,1.6,1.0,250.0,251.0,250.2,0.8,0.6,0.6,866.9,-0.1,50.06,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3841313051527429,False
1483528,2026-08-19T03:32:09.629619+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.5,4.4,0.0,0.8,1.0,246.8,247.3,247.1,18.8,18.3,18.1,854.2,0.4,50.01,0.0,-9.8,30.6,852.7,4.8,6.5,30.6,100.0,3288.0,3287.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.42078936231923986,False
1483590,2026-08-19T03:32:40.618600+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.1,13.5,0.0,0.8,1.0,247.9,248.2,248.3,17.0,16.4,16.4,853.6,1.4,49.99,0.0,-9.9,30.6,854.7,-12.1,-11.9,30.6,100.0,3291.0,3290.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.42897529294961795,False
1483621,2026-08-19T03:32:56.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.1,0.1,1.5,1.0,232.9,233.3,233.5,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.36134882277065855,False
1483652,2026-08-19T03:33:11.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,2.0,16.1,0.0,0.8,2.0,245.7,246.0,246.1,19.1,18.7,18.7,854.4,-5.7,50.02,0.0,-10.3,30.6,852.4,10.4,7.9,30.6,100.0,3284.0,3282.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4313506930755593,False
1483683,2026-08-19T03:33:27.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,1.5,1.0,227.9,228.5,228.6,0.8,0.6,0.7,866.9,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3690332040308658,False
1483745,2026-08-19T03:33:58.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,1.5,1.0,249.8,250.3,250.0,0.8,0.6,0.7,866.9,-0.1,50.07,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.38607183502273407,False
1483776,2026-08-19T03:34:13.629607+00:00,external_ems_2,bess_2,good,0.2149,normal,PCS DC current and BMS current mismatch: 33.4,0.7,1.9,2.6,33.4,0.0,0.8,1.0,226.5,226.2,226.9,23.6,21.7,22.2,852.4,21.4,49.87,0.0,12.9,30.6,855.0,-12.0,-12.5,30.6,100.0,3292.0,3291.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4658923520451755,False
1483807,2026-08-19T03:34:29.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,1.5,1.0,242.7,243.2,243.1,0.8,0.6,0.6,866.9,-0.1,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.36097512353031597,False
1483900,2026-08-19T03:35:15.619272+00:00,external_ems_2,bess_2,good,0.1411,normal,PCS DC current and BMS current mismatch: 28.8,0.4,1.8,3.0,28.8,0.0,0.7,2.0,230.9,230.6,231.0,21.6,19.8,20.4,852.0,16.5,49.87,0.0,6.8,30.6,855.0,-12.3,-12.4,30.6,100.0,3293.0,3291.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4713608986404978,False
1483931,2026-08-19T03:35:31.619620+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.4,0.0,0.1,1.5,1.0,250.4,251.0,250.6,0.9,0.6,0.6,866.9,0.0,50.07,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3973531516877556,False
1483962,2026-08-19T03:35:46.618577+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,0.5,1.9,3.2,22.0,0.0,0.7,2.0,227.2,226.9,227.4,24.1,22.2,22.3,851.8,9.4,49.85,0.0,9.7,30.6,855.0,-12.6,-12.3,30.6,100.0,3292.0,3290.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.47385617001011165,False
1483993,2026-08-19T03:36:02.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.2,0.1,1.5,1.0,247.1,247.7,247.9,0.8,0.6,0.6,866.9,-0.2,50.07,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3783173618617555,False
1484055,2026-08-19T03:36:33.629213+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.3,0.1,1.5,1.0,224.9,224.9,225.3,0.8,0.6,0.6,866.9,-0.3,49.91,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3873890148766401,False
1484086,2026-08-19T03:36:48.619588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,0.6,5.1,0.0,0.8,1.0,241.5,241.5,242.0,16.6,15.2,15.9,853.4,3.5,49.92,0.0,-2.7,30.6,854.0,-1.6,-0.6,30.6,100.0,3293.0,3292.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.4048574130540743,False
1484117,2026-08-19T03:37:04.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.5,1.0,239.1,239.3,239.6,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.35741047001227844,False
1484148,2026-08-19T03:37:19.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,1.9,14.6,0.0,0.8,2.0,246.0,246.6,246.4,18.6,18.1,18.1,854.6,-3.9,50.01,0.0,-9.6,30.6,852.7,10.7,12.6,30.6,100.0,3287.0,3285.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.43987377934938277,False
1484210,2026-08-19T03:37:50.629674+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,0.5,8.2,0.0,0.8,2.0,251.1,251.7,251.5,17.9,17.3,17.2,854.5,-2.6,50.01,0.0,-9.2,30.6,855.0,-10.8,-10.9,30.6,100.0,3287.0,3285.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.4563921760913813,False
1484241,2026-08-19T03:38:06.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,2.4,0.0,0.1,1.5,1.0,243.9,244.6,244.8,0.9,0.6,0.6,866.9,0.0,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.37580575157413265,False
1484272,2026-08-19T03:38:21.629516+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.0,0.0,3.3,0.0,0.8,1.0,232.5,231.8,232.9,18.2,16.2,17.2,853.4,7.4,49.96,0.0,3.0,30.6,853.4,4.1,3.2,30.6,100.0,3283.0,3282.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.4125031083280394,False
1484303,2026-08-19T03:38:37.628668+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.2,0.1,1.5,1.0,233.6,233.4,233.9,0.8,0.6,0.6,866.9,-0.2,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.36333090201736956,False
1484396,2026-08-19T03:39:23.618588+00:00,external_ems_2,bess_2,good,0.1652,normal,PCS DC current and BMS current mismatch: 30.3,2.9,3.0,2.2,30.3,0.0,0.8,2.0,227.2,224.8,227.7,27.9,28.8,25.8,851.8,28.3,49.83,0.0,13.5,30.6,854.0,-2.0,-2.6,30.6,100.0,3285.0,3283.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.48104042966625227,False
1484427,2026-08-19T03:39:39.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.4,0.1,0.1,1.6,1.0,249.8,248.9,250.0,0.8,0.6,0.6,866.9,-0.1,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3743912124258169,False
1484458,2026-08-19T03:39:54.618611+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,3.6,0.5,7.2,0.0,0.8,1.0,246.4,245.2,246.7,16.7,13.1,16.0,854.2,-1.3,49.99,0.0,-7.3,30.6,854.7,-8.5,-8.8,30.6,100.0,3290.0,3289.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.43464969463623576,False
1484520,2026-08-19T03:40:25.619896+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.0,1.0,1.2,18.9,0.0,0.8,2.0,236.6,232.6,236.6,18.8,18.0,17.8,852.5,17.0,49.9,0.0,3.9,30.6,853.7,-1.9,1.7,30.6,100.0,3293.0,3291.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.42688964209384894,False
1484551,2026-08-19T03:40:41.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.4,0.2,0.1,1.6,1.0,243.5,242.9,244.2,0.8,0.6,0.6,866.9,0.2,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3654659472200317,False
1484582,2026-08-19T03:40:56.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,3.4,0.2,0.3,0.0,0.8,2.0,246.0,244.5,246.3,17.4,14.0,16.7,854.2,-1.7,49.99,0.0,-7.3,30.6,854.0,-2.0,-1.1,30.6,100.0,3290.0,3288.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.4292345697452908,False
1484613,2026-08-19T03:41:12.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.3,0.2,2.4,0.1,0.1,1.6,1.0,227.0,223.5,227.8,0.8,0.6,0.6,866.9,0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3824783643666246,False
1484675,2026-08-19T03:41:43.628711+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.7,0.2,2.4,0.0,0.1,1.6,1.0,227.4,224.4,228.1,0.8,0.6,0.6,866.9,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.375965121014688,False
1484706,2026-08-19T03:41:58.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,3.4,0.2,4.7,0.0,0.8,1.0,250.3,249.0,250.4,17.2,13.8,16.5,854.2,-2.3,50.0,0.0,-7.4,30.6,854.4,-7.0,-8.4,30.6,100.0,3291.0,3290.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.4445744753196024,False
1484737,2026-08-19T03:42:14.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.4,0.1,0.1,1.6,1.0,249.7,248.5,249.6,0.8,0.6,0.6,866.9,0.1,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3763774118523026,False
1484768,2026-08-19T03:42:29.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,1.1,0.3,8.2,0.0,0.8,2.0,230.9,229.0,231.1,20.4,19.8,19.3,852.4,16.7,49.93,0.0,7.4,30.6,852.7,8.5,7.2,30.6,100.0,3287.0,3285.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.4269608168539178,False
1484830,2026-08-19T03:43:00.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,1.8,2.0,18.2,0.0,0.8,1.0,235.9,233.9,235.8,18.1,16.3,17.2,852.7,8.6,49.91,0.0,4.2,30.6,854.7,-9.6,-9.0,30.6,100.0,3292.0,3291.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.4261770898730823,False
1484861,2026-08-19T03:43:16.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.7,0.0,0.1,1.6,1.0,246.9,245.8,246.9,0.8,0.6,0.7,866.9,0.0,50.05,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37247496888078185,False
1484923,2026-08-19T03:43:47.619400+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.4,0.0,0.1,1.6,1.0,251.2,249.9,251.1,0.8,0.6,0.6,866.9,0.0,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.38434918851732935,False
1484985,2026-08-19T03:44:18.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.4,0.0,0.1,1.6,1.0,233.8,233.0,234.4,0.8,0.6,0.6,866.9,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3603556206428674,False
1485016,2026-08-19T03:44:33.619042+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.8,0.9,3.2,0.0,0.9,2.0,244.2,242.8,244.3,15.9,13.1,15.3,852.8,3.2,49.91,0.0,-0.7,30.6,853.7,0.0,0.6,30.6,100.0,3288.0,3286.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.40458722474430275,False
1485047,2026-08-19T03:44:49.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.4,0.0,0.1,1.6,1.0,234.6,232.9,234.9,0.8,0.6,0.6,866.9,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36212342668426334,False
1485078,2026-08-19T03:45:04.619257+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.3,1.1,4.7,0.0,0.9,2.0,246.3,244.9,246.5,18.2,14.9,17.6,854.5,-2.9,50.0,0.0,-8.4,30.6,853.4,1.8,2.6,30.6,100.0,3289.0,3287.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4211163593558769,False
1485140,2026-08-19T03:45:35.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.3,1.4,12.3,0.0,0.9,1.0,249.7,248.2,249.8,18.5,15.2,17.9,854.4,-2.5,50.01,0.0,-8.6,30.6,853.0,9.8,9.2,30.6,100.0,3284.0,3283.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4472704094248517,False
1485171,2026-08-19T03:45:51.618599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.4,0.1,0.1,1.6,1.0,248.7,247.7,248.9,0.8,0.6,0.6,866.9,0.1,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3745147164157239,False
1485202,2026-08-19T03:46:06.629455+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,3.8,0.3,5.2,0.0,0.9,1.0,238.3,237.9,238.4,16.8,13.0,16.2,853.4,-5.2,49.93,0.0,2.9,30.6,853.7,0.0,0.1,30.6,100.0,3287.0,3286.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4077274470799781,False
1485233,2026-08-19T03:46:22.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.4,0.2,0.1,1.6,1.0,238.2,236.6,238.0,0.8,0.6,0.7,866.9,0.2,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.368252205449467,False
1485295,2026-08-19T03:46:53.618989+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.2,0.1,1.6,1.0,244.3,243.9,244.6,0.8,0.6,0.6,866.9,-0.2,50.03,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36367344621016723,False
1485326,2026-08-19T03:47:08.618907+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.6,2.0,15.7,0.0,0.9,2.0,234.7,233.6,234.4,17.4,15.8,16.7,853.4,3.8,49.94,0.0,-2.5,30.6,855.4,-11.9,-11.6,30.6,100.0,3293.0,3291.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4170372730274282,False
1485357,2026-08-19T03:47:24.618620+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.1,0.1,1.5,1.0,245.0,244.2,244.9,0.8,0.6,0.6,866.9,0.1,50.06,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.365693573546035,False
1485388,2026-08-19T03:47:39.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,1.7,15.0,0.0,0.9,2.0,226.2,225.8,226.4,29.6,28.4,27.7,852.7,10.5,49.87,0.0,13.6,30.6,854.4,-4.5,-2.4,30.6,100.0,3287.0,3285.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.43610113929286,False
1485450,2026-08-19T03:48:10.630442+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,1.3,14.7,0.0,1.0,1.0,240.0,240.3,240.5,16.5,16.0,16.3,854.1,2.7,49.98,0.0,-10.1,30.6,855.4,-12.0,-11.9,30.6,100.0,3293.0,3292.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.41569918221160707,False
1485481,2026-08-19T03:48:26.630182+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,1.5,1.0,229.3,229.0,229.4,0.8,0.6,0.6,866.9,0.1,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3659479932244533,False
1485512,2026-08-19T03:48:41.629745+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.6,1.9,2.6,21.4,0.0,1.0,1.0,231.7,231.7,232.3,21.6,19.7,20.2,852.8,9.4,49.9,0.0,3.5,30.6,855.4,-12.0,-11.9,30.6,100.0,3294.0,3293.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4324674117408653,False
1485543,2026-08-19T03:48:57.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.5,1.0,235.7,236.1,235.9,0.8,0.6,0.7,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.36365831092130807,False
1485605,2026-08-19T03:49:28.629483+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.2,0.1,1.5,1.0,223.7,223.6,224.1,0.8,0.6,0.6,866.9,-0.2,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.38339126079325725,False
1485636,2026-08-19T03:49:43.618594+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.7,0.3,0.8,0.0,0.9,2.0,248.4,248.9,249.2,17.4,16.7,16.8,854.4,-4.5,50.01,0.0,-10.1,30.6,854.7,-3.7,-2.3,30.6,100.0,3291.0,3289.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.42766867137566694,False
1485667,2026-08-19T03:49:59.628779+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,1.5,1.0,238.8,239.6,239.6,0.8,0.6,0.6,866.9,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.35973246478385174,False
1485698,2026-08-19T03:50:14.628961+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,2.4,16.6,0.0,0.9,1.0,246.5,247.0,246.9,19.2,18.8,18.6,855.1,-6.6,50.02,0.0,-10.4,30.6,852.7,10.0,12.7,30.6,100.0,3285.0,3284.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4433352247049951,False
1485760,2026-08-19T03:50:45.628787+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,2.0,19.2,0.0,0.9,2.0,250.0,250.3,250.2,19.5,19.0,19.1,855.0,-8.1,50.02,0.0,-10.6,30.6,853.0,11.1,8.8,30.6,100.0,3290.0,3288.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4593522199501886,False
1485791,2026-08-19T03:51:01.628671+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.2,0.1,1.5,1.0,247.7,248.2,247.8,0.8,0.6,0.6,866.9,-0.2,50.07,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3751745562612927,False
1485822,2026-08-19T03:51:16.618559+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.2,1.8,3.0,20.9,0.0,0.9,1.0,224.1,224.3,224.3,21.0,19.2,19.8,852.7,7.8,49.91,0.0,7.3,30.6,855.7,-13.1,-12.9,30.6,100.0,3295.0,3294.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.45989967412632643,False
1485853,2026-08-19T03:51:32.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.5,1.0,247.9,248.4,248.3,0.8,0.6,0.6,866.9,0.0,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.37008395157834856,False
1485915,2026-08-19T03:52:03.619079+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.5,1.0,245.5,245.8,245.6,0.8,0.6,0.6,866.9,0.0,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.36517064296416585,False
1485977,2026-08-19T03:52:34.619038+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.3,0.1,1.5,1.0,249.5,250.2,249.8,0.8,0.6,0.6,866.9,0.3,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.38920195539865726,False
1486008,2026-08-19T03:52:49.618617+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,0.5,1.6,2.5,23.4,0.0,0.9,1.0,233.6,233.1,233.5,20.0,18.4,19.0,853.5,8.9,49.92,0.0,0.4,30.6,856.0,-14.5,-14.6,30.6,100.0,3295.0,3294.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.43804326104884594,False
1486070,2026-08-19T03:53:20.618640+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,0.3,4.8,0.0,0.9,2.0,247.1,247.6,247.7,21.8,21.4,21.3,855.7,-9.6,50.04,0.0,-12.9,30.6,855.4,-4.8,-1.4,30.6,100.0,3296.0,3294.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.43344920977653495,False
1486101,2026-08-19T03:53:36.618622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.4,0.0,0.1,1.5,1.0,231.7,232.9,232.7,0.8,0.6,0.6,866.9,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3644551433652535,False
1486132,2026-08-19T03:53:51.628921+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,0.2,4.0,0.0,1.0,1.0,237.5,237.3,237.8,18.6,17.2,17.7,855.6,-9.6,49.95,0.0,-4.8,30.6,855.4,-5.6,-3.3,30.6,100.0,3297.0,3296.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.40891859871543085,False
1486163,2026-08-19T03:54:07.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.1,0.1,1.5,1.0,249.4,250.1,249.7,0.8,0.6,0.7,866.9,0.1,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.38631439620463554,False
1486225,2026-08-19T03:54:38.629702+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,1.5,1.0,223.4,223.7,223.9,0.8,0.6,0.6,866.9,0.1,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.38087647387679574,False
1486256,2026-08-19T03:54:53.628820+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.7,13.0,0.0,1.0,1.0,242.5,242.8,243.0,19.7,18.7,18.9,855.0,-3.2,50.05,0.0,-5.3,30.6,856.7,-16.2,-16.4,30.6,100.0,3298.0,3297.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4270554486194897,False
1486287,2026-08-19T03:55:09.629679+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.1,0.1,1.5,1.0,247.9,248.5,248.1,0.8,0.6,0.6,866.9,-0.1,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3750204909348929,False
1486318,2026-08-19T03:55:24.629162+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.0,2.0,14.1,0.0,1.0,2.0,227.0,226.2,226.9,23.0,21.0,21.5,853.7,5.0,49.89,0.0,1.6,30.6,855.7,-9.1,-6.4,30.6,100.0,3291.0,3289.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.42927524678462237,False
1486380,2026-08-19T03:55:55.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.7,16.9,0.0,0.9,1.0,239.1,239.3,239.6,19.8,18.7,18.9,855.0,-0.3,50.01,0.0,-4.3,30.6,856.7,-17.2,-16.9,30.6,100.0,3298.0,3297.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4239776536513309,False
1486411,2026-08-19T03:56:11.618646+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.2,0.1,1.5,1.0,246.7,246.8,246.6,0.8,0.6,0.6,866.9,0.2,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3752052433163836,False
1486442,2026-08-19T03:56:26.618572+00:00,external_ems_2,bess_2,good,0.3014,normal,PCS DC current and BMS current mismatch: 38.8,0.9,1.6,3.4,38.8,0.0,0.9,1.0,227.5,226.6,227.5,25.9,24.3,24.4,853.7,21.9,49.88,0.0,6.0,30.6,857.1,-16.9,-17.0,30.6,100.0,3300.0,3299.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4964079259888759,False
1486535,2026-08-19T03:57:13.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,1.5,1.0,233.9,234.5,234.5,0.8,0.6,0.6,866.9,0.0,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.363511584430131,False
1486566,2026-08-19T03:57:28.628825+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,1.6,7.7,0.0,0.9,1.0,238.4,238.7,238.9,19.0,17.6,18.3,854.4,-0.2,49.93,0.0,-2.8,31.0,856.0,-7.9,-4.0,31.0,100.0,3300.0,3299.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4084212367811536,False
1486597,2026-08-19T03:57:44.629845+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.1,0.1,1.5,1.0,234.5,235.4,235.2,0.8,0.6,0.6,866.9,0.1,50.03,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3665124344860983,False
1486628,2026-08-19T03:57:59.628673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.1,3.2,0.0,0.9,2.0,245.2,245.5,245.7,20.1,19.2,19.6,855.8,-7.9,49.97,0.0,-10.3,31.0,855.7,-4.7,-2.8,31.0,100.0,3300.0,3298.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4199357903905428,False
1486690,2026-08-19T03:58:30.630481+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.5,1.9,20.0,0.0,0.9,2.0,247.5,247.5,247.6,23.6,23.3,23.1,856.6,-8.4,50.05,0.0,-14.5,31.0,854.7,11.6,6.9,31.0,100.0,3290.0,3288.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4568533196189904,False
1486721,2026-08-19T03:58:46.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.2,0.1,1.5,1.0,229.7,229.6,229.7,0.8,0.6,0.6,866.9,-0.2,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36922665815704253,False
1486752,2026-08-19T03:59:01.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.6,16.0,0.0,0.9,1.0,239.9,240.1,240.4,19.9,18.8,19.1,855.5,-1.1,49.98,0.0,-3.6,31.0,857.1,-17.1,-17.2,31.0,100.0,3300.0,3299.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4221134875791861,False
1486783,2026-08-19T03:59:17.630039+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.1,0.1,1.5,1.0,245.9,246.6,246.3,0.8,0.6,0.6,866.9,-0.1,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.36956607941182645,False
1486845,2026-08-19T03:59:48.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.3,0.1,1.5,1.0,247.2,247.7,247.4,0.8,0.6,0.6,866.9,-0.3,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.37716004670661996,False
1486876,2026-08-19T04:00:03.628673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.6,12.1,0.0,0.9,2.0,237.2,237.3,237.7,19.7,18.5,19.1,856.8,-5.4,49.96,0.0,-3.8,31.0,857.4,-17.5,-17.5,31.0,100.0,3302.0,3300.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.42144659694546455,False
1486907,2026-08-19T04:00:19.629006+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,1.6,1.0,246.5,247.2,246.9,0.8,0.6,0.6,866.9,0.0,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.36895863632463755,False
1486938,2026-08-19T04:00:34.618616+00:00,external_ems_2,bess_2,good,0.1636,normal,PCS DC current and BMS current mismatch: 30.2,0.3,1.8,3.1,30.2,0.0,0.9,2.0,226.1,225.8,226.1,21.5,19.7,20.5,854.3,12.7,49.9,0.0,5.2,31.0,857.4,-17.5,-17.6,31.0,100.0,3301.0,3299.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.47919103482072434,False
1487031,2026-08-19T04:01:21.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.6,1.0,225.9,226.0,226.4,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3720604715031282,False
1487062,2026-08-19T04:01:36.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.3,4.1,0.0,0.9,2.0,241.1,241.4,241.6,19.8,18.8,19.2,855.7,-1.8,49.99,0.0,-9.2,31.0,855.4,2.3,3.9,31.0,100.0,3301.0,3299.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4100043085739489,False
1487093,2026-08-19T04:01:52.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.2,0.1,1.6,1.0,238.5,238.7,239.1,0.8,0.6,0.6,866.9,0.2,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.36631416880290746,False
1487155,2026-08-19T04:02:23.629643+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,1.5,1.0,230.8,230.6,231.1,0.8,0.6,0.6,866.9,-0.1,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.375202881248674,False
1487186,2026-08-19T04:02:38.618577+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,0.3,1.5,2.0,22.6,0.0,0.9,2.0,251.2,251.0,251.3,24.0,22.5,23.5,857.0,-13.5,50.06,0.0,-14.6,31.0,855.0,9.1,6.0,31.0,100.0,3295.0,3293.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4869240681362921,False
1487217,2026-08-19T04:02:54.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.4,0.1,0.1,1.5,1.0,247.3,246.3,247.2,0.8,0.6,0.6,866.9,0.1,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.38395365736602494,False
1487248,2026-08-19T04:03:09.618983+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,2.0,4.9,2.0,21.3,0.0,0.9,1.0,233.7,232.3,234.3,20.3,15.4,19.7,855.7,4.7,49.94,0.0,1.2,31.0,857.7,-16.6,-16.7,31.0,100.0,3302.0,3301.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.448754904235083,False
1487310,2026-08-19T04:03:40.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.7,1.4,0.5,11.0,0.0,0.9,2.0,227.3,222.7,227.4,20.8,19.4,20.3,854.5,16.6,49.9,0.0,6.6,31.0,855.0,5.6,5.2,31.0,100.0,3293.0,3291.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.44351396728817255,False
1487341,2026-08-19T04:03:56.629589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.4,0.0,0.1,1.5,1.0,239.8,238.2,240.2,0.8,0.6,0.6,866.9,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3758437836086238,False
1487372,2026-08-19T04:04:11.629049+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,4.9,1.3,12.0,0.0,0.9,2.0,240.1,238.9,240.6,20.9,16.0,20.4,856.4,-5.9,49.97,0.0,-10.4,31.0,857.7,-17.9,-17.7,31.0,100.0,3304.0,3302.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.43773674470761964,False
1487403,2026-08-19T04:04:27.618638+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.4,0.2,0.1,1.5,1.0,246.2,245.3,246.4,0.8,0.6,0.6,866.9,0.2,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.38625446205788094,False
1487465,2026-08-19T04:04:58.629540+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.4,0.0,0.1,1.5,1.0,252.4,251.6,252.3,0.9,0.6,0.7,866.9,0.0,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.41496381614334926,False
1487496,2026-08-19T04:05:13.619483+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,4.1,0.6,3.9,0.0,0.9,2.0,247.1,245.9,247.2,26.5,22.4,26.1,857.5,-15.0,50.07,0.0,-16.1,31.4,858.1,-18.9,-18.7,31.4,100.0,3305.0,3303.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.45021866610544903,False
1487558,2026-08-19T04:05:44.618736+00:00,external_ems_2,bess_2,good,0.1956,normal,PCS DC current and BMS current mismatch: 32.2,1.7,2.7,2.7,32.2,0.0,0.9,2.0,237.6,236.2,237.9,21.0,18.3,20.5,855.4,12.8,49.93,0.0,-3.3,31.4,858.1,-19.4,-19.3,31.4,100.0,3305.0,3303.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.46970474475820123,False
1487620,2026-08-19T04:06:15.618939+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.3,1.7,16.4,0.0,0.9,1.0,245.1,244.5,245.4,27.1,23.8,26.5,857.7,-13.9,50.07,0.0,-16.5,31.4,856.0,2.5,3.3,31.4,100.0,3303.0,3302.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4443463139083941,False
1487651,2026-08-19T04:06:31.629043+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.5,0.1,0.1,1.5,1.0,222.6,221.0,222.8,0.8,0.6,0.6,867.0,-0.1,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.39663345052384735,False
1487682,2026-08-19T04:06:46.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.6,0.4,6.9,0.0,0.9,1.0,250.4,249.7,250.6,26.3,22.7,25.8,857.7,-10.9,50.07,0.0,-16.4,31.4,858.1,-17.8,-17.0,31.4,100.0,3304.0,3303.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4598168224376599,False
1487713,2026-08-19T04:07:02.628883+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.8,0.0,0.1,1.5,1.0,248.9,248.4,248.8,0.9,0.6,0.7,867.0,0.0,50.11,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4049724164624352,False
1487775,2026-08-19T04:07:33.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.4,0.2,0.1,1.5,1.0,240.8,240.6,241.4,0.9,0.6,0.7,866.9,0.2,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.39020354697394377,False
1487806,2026-08-19T04:07:48.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,3.4,1.3,11.7,0.0,0.8,2.0,249.4,248.9,249.6,25.5,22.1,25.1,857.3,-10.3,50.06,0.0,-8.6,31.4,856.0,1.4,3.4,31.4,100.0,3298.0,3296.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.44895337787826145,False
1487837,2026-08-19T04:08:04.618783+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.1,0.1,1.5,1.0,248.1,247.4,248.0,0.8,0.6,0.7,866.9,0.1,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3912203060653002,False
1487868,2026-08-19T04:08:19.618595+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,2.9,1.3,3.7,22.6,0.0,0.8,1.0,225.2,222.3,225.1,21.1,19.9,19.8,854.4,4.6,49.91,0.0,10.3,31.4,858.1,-18.0,-17.6,31.4,100.0,3304.0,3303.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.499306250397253,False
1487930,2026-08-19T04:08:50.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.9,1.5,11.6,0.0,0.8,1.0,239.0,238.5,239.6,20.3,16.4,19.7,856.6,-5.4,50.01,0.0,-12.2,31.4,858.1,-17.0,-16.9,31.4,100.0,3303.0,3302.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4305887002268484,False
1487961,2026-08-19T04:09:06.628933+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.4,0.1,0.1,1.5,1.0,235.1,234.4,235.5,0.8,0.6,0.7,866.9,-0.1,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.38186727024657213,False
1487992,2026-08-19T04:09:21.619005+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.4,0.4,2.6,0.0,0.8,1.0,249.2,248.4,249.2,24.0,20.6,23.8,857.5,-9.1,50.05,0.0,-14.3,31.4,857.1,-6.5,-3.9,31.4,100.0,3304.0,3303.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4488273362450547,False
1488023,2026-08-19T04:09:37.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.5,0.0,0.1,1.6,1.0,249.5,248.6,249.0,0.8,0.6,0.7,867.0,0.0,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3779551693023082,False
1488085,2026-08-19T04:10:08.618820+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.5,0.0,0.1,1.6,1.0,241.7,241.1,242.3,0.8,0.6,0.7,867.0,0.0,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.367775964253492,False
1488116,2026-08-19T04:10:23.619169+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.2,0.9,7.3,0.0,0.8,1.0,246.2,245.4,246.4,24.2,21.0,23.7,857.6,-9.0,50.05,0.0,-14.1,31.4,856.7,-1.7,-0.9,31.4,100.0,3303.0,3302.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.43274313293790156,False
1488147,2026-08-19T04:10:39.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.5,0.1,0.1,1.6,1.0,223.5,223.1,223.5,0.9,0.6,0.7,867.0,0.1,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3943727178924959,False
1488178,2026-08-19T04:10:54.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,0.6,5.7,0.0,0.8,1.0,250.9,250.9,251.1,23.8,22.6,23.2,857.7,-13.8,50.06,0.0,-14.8,31.4,857.1,-8.1,-3.3,31.4,100.0,3303.0,3302.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4548497424361089,False
1488240,2026-08-19T04:11:25.628834+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,0.7,2.1,0.0,0.8,1.0,238.9,239.0,239.5,19.9,18.6,19.0,856.7,1.3,50.06,0.0,-5.5,31.4,856.0,3.4,4.4,31.4,100.0,3300.0,3299.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4103545049279914,False
1488271,2026-08-19T04:11:41.629453+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.4,0.1,0.1,1.6,1.0,233.1,233.3,233.3,0.9,0.6,0.7,866.9,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3747693457989887,False
1488302,2026-08-19T04:11:56.628708+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.9,8.5,0.0,0.8,2.0,241.1,241.4,241.7,20.7,19.8,19.8,857.2,-6.0,50.0,0.0,-6.3,31.4,858.1,-14.5,-14.3,31.4,100.0,3302.0,3300.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.41750497311470514,False
1488333,2026-08-19T04:12:12.629202+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.2,0.1,1.5,1.0,248.6,249.2,248.9,0.8,0.6,0.7,867.0,-0.2,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3843903699170206,False
1488395,2026-08-19T04:12:43.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.4,0.0,0.1,1.5,1.0,249.6,250.1,249.9,0.9,0.6,0.7,866.9,0.0,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.39452723623877417,False
1488426,2026-08-19T04:12:58.618720+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.1,5.9,0.0,0.8,1.0,250.0,250.3,250.4,25.7,25.2,24.8,858.0,-9.6,50.04,0.0,-16.3,31.7,858.1,-15.5,-15.0,31.7,100.0,3306.0,3305.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4527027515622282,False
1488457,2026-08-19T04:13:14.629453+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.4,0.2,0.1,1.5,1.0,246.4,246.8,246.7,0.9,0.6,0.7,866.9,-0.2,50.12,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.38577718818314843,False
1488488,2026-08-19T04:13:29.618794+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.5,3.2,18.7,0.0,0.8,1.0,228.5,227.5,228.2,24.4,22.9,23.1,855.5,-0.2,49.9,0.0,2.7,31.7,858.7,-18.9,-19.4,31.7,100.0,3306.0,3305.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4626395114039197,False
1488550,2026-08-19T04:14:00.629623+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.5,3.6,0.0,0.8,1.0,249.3,249.5,249.8,26.4,26.1,26.0,858.2,-16.3,50.07,0.0,-17.3,31.7,858.7,-19.9,-19.9,31.7,100.0,3307.0,3306.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.44824224118210065,False
1488612,2026-08-19T04:14:31.619587+00:00,external_ems_2,bess_2,good,0.2493,normal,PCS phase voltage imbalance high: 8.3; PCS phase current imbalance high: 18.0; PCS DC current and BMS current mismatch: 26.1,8.3,18.0,0.7,26.1,0.0,0.8,2.0,220.7,225.8,229.0,12.1,30.1,29.4,857.1,-19.4,50.02,0.0,-10.4,31.7,856.4,6.7,4.3,31.7,100.0,3300.0,3298.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.5620233995487394,False
1488643,2026-08-19T04:14:47.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.5,0.2,0.1,1.6,1.0,242.8,242.3,242.0,0.9,0.6,0.7,867.0,-0.2,50.13,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37935433056607165,False
1488705,2026-08-19T04:15:18.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.7,0.3,0.1,1.6,1.0,242.4,242.6,242.6,0.9,0.6,0.7,866.9,-0.3,50.13,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3857787196094618,False
1488736,2026-08-19T04:15:33.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.6,4.4,0.0,0.8,2.0,242.8,242.8,243.2,27.5,27.5,27.1,858.8,-16.0,50.08,0.0,-17.8,31.7,859.4,-20.4,-20.6,31.7,100.0,3309.0,3307.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.43204412084894883,False
1488767,2026-08-19T04:15:49.629566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.6,1.0,238.7,239.1,239.1,0.8,0.6,0.7,866.9,0.0,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.36516394490021403,False
1488798,2026-08-19T04:16:04.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,1.6,3.4,0.0,0.8,2.0,223.8,224.1,223.9,22.0,20.2,20.9,856.1,-2.0,49.9,0.0,1.1,31.7,857.7,-5.4,-1.8,31.7,100.0,3300.0,3298.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.43885762643569604,False
1488860,2026-08-19T04:16:35.619542+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,1.0,6.9,0.0,0.8,1.0,249.1,249.5,249.6,26.5,26.4,26.1,858.1,-12.7,50.05,0.0,-17.3,31.7,859.1,-19.6,-20.1,31.7,100.0,3308.0,3307.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4484778254066379,False
1488891,2026-08-19T04:16:51.629183+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.1,1.6,1.0,246.5,247.0,246.9,0.8,0.6,0.7,866.9,0.0,50.13,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37474250031187173,False
1488922,2026-08-19T04:17:06.619282+00:00,external_ems_2,bess_2,good,0.0882,normal,PCS DC current and BMS current mismatch: 25.5,0.6,1.7,3.3,25.5,0.0,0.9,1.0,224.1,224.7,224.5,21.3,19.6,20.4,855.8,5.7,49.91,0.0,2.3,31.7,859.1,-19.8,-19.9,31.7,100.0,3308.0,3307.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.479475611607669,False
