id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1502172,2026-08-19T06:07:31.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.5,10.6,0.0,1.2,2.0,244.8,245.1,245.2,12.0,10.5,10.6,857.6,3.5,49.92,0.0,1.4,47.7,857.1,14.1,13.1,47.7,100.0,3302.0,3300.0,26.0,24.8,25.2,20000.0,856.4,0,0,True,0.4580052013651637,False
1502234,2026-08-19T06:08:02.618582+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.6,1.6,1.5,20.1,0.0,1.2,2.0,229.4,229.4,230.0,12.1,10.5,10.6,857.5,3.9,49.92,0.0,9.9,47.7,856.0,24.0,23.9,47.7,100.0,3293.0,3291.0,26.0,24.8,25.2,20000.0,856.4,0,0,True,0.49455383864549785,False
1502265,2026-08-19T06:08:18.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.3,0.1,1.8,1.0,229.7,230.3,230.5,0.8,0.6,0.6,866.9,-0.3,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.37727804121622954,False
1502296,2026-08-19T06:08:33.628783+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.9,1.7,0.0,1.2,2.0,244.3,244.4,244.7,12.0,11.0,10.6,857.2,3.6,49.92,0.0,1.6,47.7,858.1,1.9,1.2,47.7,100.0,3305.0,3303.0,26.0,24.8,25.2,20000.0,856.4,0,0,True,0.44862611396278235,False
1502396,2026-08-19T06:09:23.618702+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.4,1.6,11.1,0.0,1.2,2.0,235.9,234.2,236.0,18.4,19.3,16.9,856.1,13.5,49.85,0.0,12.6,47.7,857.7,2.4,2.3,47.7,100.0,3304.0,3302.0,26.0,24.8,25.2,20000.0,856.4,0,0,True,0.46399552822600776,False
1502427,2026-08-19T06:09:39.618666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.4,0.1,0.1,1.9,1.0,240.5,238.1,240.8,0.8,0.6,0.6,866.9,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3688545919590921,False
1502458,2026-08-19T06:09:54.618646+00:00,external_ems_2,bess_2,good,0.0802,normal,PCS DC current and BMS current mismatch: 25.0,4.6,5.6,3.0,25.0,0.0,1.2,1.0,225.7,221.8,226.4,39.1,40.0,34.4,854.1,31.2,49.75,0.0,23.7,47.7,857.1,6.2,5.1,47.7,100.0,3301.0,3300.0,26.0,24.8,25.2,20000.0,856.4,0,0,True,0.5499647483927771,False
1502489,2026-08-19T06:10:10.618881+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,2.5,0.0,0.1,1.9,1.0,242.8,240.6,243.1,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.36686923873871885,False
1502551,2026-08-19T06:10:41.628954+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.3,0.0,0.1,1.9,1.0,242.8,240.8,243.7,0.8,0.6,0.6,866.8,0.0,50.24,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.38915022603314153,False
1502582,2026-08-19T06:10:56.628735+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,5.4,0.2,11.5,0.0,1.1,3.0,243.0,241.7,243.4,67.4,63.0,68.4,863.9,-56.2,50.32,0.0,-50.1,47.7,863.7,-44.7,-44.6,47.7,100.0,3325.0,3322.0,25.9,24.8,25.2,20000.0,856.4,0,0,True,0.5383381076779036,False
1502613,2026-08-19T06:11:12.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.4,0.0,0.1,1.9,1.0,239.6,237.5,240.5,0.8,0.6,0.7,866.9,0.0,50.34,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.39743297155654755,False
1502648,2026-08-19T06:11:29.629353+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,3.2,0.5,2.3,0.0,1.2,2.0,239.3,236.2,239.7,12.1,13.8,10.6,858.2,4.5,49.92,0.0,2.3,47.7,858.7,2.2,1.8,47.7,100.0,3307.0,3305.0,26.0,24.8,25.2,20000.0,856.4,0,0,True,0.44799975763900357,False
1502710,2026-08-19T06:12:00.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.1,0.7,2.7,0.0,1.2,1.0,238.2,236.8,238.7,12.2,12.7,10.6,857.7,4.7,49.92,0.0,2.0,47.7,858.4,2.0,1.8,47.7,100.0,3307.0,3306.0,26.0,24.8,25.2,20000.0,856.4,0,0,True,0.44375267612484753,False
1502741,2026-08-19T06:12:16.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.4,0.0,0.1,1.9,1.0,237.9,237.1,238.4,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3652460964803729,False
1502772,2026-08-19T06:12:31.618642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.9,0.8,2.3,0.0,1.1,1.0,238.3,236.8,238.5,12.2,12.5,10.6,857.6,4.8,49.92,0.0,2.0,47.7,858.4,2.5,1.7,47.7,100.0,3304.0,3303.0,25.9,24.8,25.2,20000.0,856.4,0,0,True,0.444429592427492,False
1502803,2026-08-19T06:12:47.629739+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.8,0.1,0.1,1.9,1.0,237.9,237.0,238.4,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.37029516484884495,False
1502903,2026-08-19T06:13:37.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.5,0.0,0.1,1.9,1.0,238.0,237.0,238.4,0.8,0.6,0.7,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3689221893452504,False
1502934,2026-08-19T06:13:52.629382+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.9,1.0,1.9,0.0,1.1,1.0,238.3,236.8,238.4,12.1,12.5,10.6,857.4,3.9,49.92,0.0,2.0,47.7,858.4,2.0,1.7,47.7,100.0,3305.0,3304.0,25.9,24.8,25.1,20000.0,856.4,0,0,True,0.4382891516824105,False
1502965,2026-08-19T06:14:08.629728+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.3,2.5,0.2,0.1,1.9,1.0,237.9,237.0,238.5,0.9,0.6,0.7,867.0,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3815370871401332,False
1503027,2026-08-19T06:14:39.629588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,2.5,0.1,0.1,1.9,1.0,238.3,236.3,238.9,0.8,0.6,0.7,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.37261311602982045,False
1503058,2026-08-19T06:14:54.629444+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,3.4,0.9,1.9,0.0,1.1,2.0,239.0,235.7,239.2,12.2,14.0,10.6,857.2,3.9,49.92,0.0,2.3,47.7,858.1,2.0,2.0,47.7,100.0,3303.0,3301.0,25.9,24.8,25.1,20000.0,856.4,0,0,True,0.44753599826092,False
1503089,2026-08-19T06:15:10.629029+00:00,external_ems_1,bess_1,good,0.059,normal,PCS phase voltage imbalance high: 7.3,7.3,0.2,2.5,0.0,0.1,1.9,1.0,231.9,224.8,232.1,0.8,0.6,0.7,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3989284309081999,False
1503120,2026-08-19T06:15:25.618562+00:00,external_ems_2,bess_2,good,0.059,normal,PCS phase voltage imbalance high: 7.3,7.3,4.6,0.8,6.1,0.0,1.1,1.0,239.1,232.0,239.3,12.2,15.2,10.6,857.3,8.7,49.91,0.0,2.8,47.7,858.1,2.6,2.1,47.7,100.0,3305.0,3304.0,25.9,24.8,25.1,20000.0,856.4,0,0,True,0.46348435281013084,False
1503182,2026-08-19T06:15:56.618576+00:00,external_ems_2,bess_2,good,0.0924,normal,PCS phase voltage imbalance high: 8.6,8.6,6.8,0.6,2.2,0.0,1.1,2.0,240.4,232.0,240.6,12.3,17.4,10.6,857.1,5.1,49.91,0.0,3.2,47.7,857.7,2.9,2.8,47.7,100.0,3305.0,3303.0,25.9,24.8,25.1,20000.0,856.4,0,0,True,0.48381592488681335,False
1503213,2026-08-19T06:16:12.618587+00:00,external_ems_1,bess_1,good,0.0872,normal,PCS phase voltage imbalance high: 8.4,8.4,0.2,2.4,0.1,0.1,1.9,1.0,240.3,232.1,240.5,0.8,0.6,0.7,866.9,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.40380458005366315,False
1503244,2026-08-19T06:16:27.619458+00:00,external_ems_2,bess_2,good,0.1001,normal,PCS phase voltage imbalance high: 8.9,8.9,7.0,0.7,2.0,0.0,1.1,1.0,240.6,231.8,240.7,12.3,17.6,10.6,857.0,4.4,49.91,0.0,3.2,47.7,857.7,2.4,2.8,47.7,100.0,3304.0,3303.0,25.9,24.8,25.1,20000.0,856.4,0,0,True,0.4916927438487081,False
1503275,2026-08-19T06:16:43.618561+00:00,external_ems_1,bess_1,good,0.0949,normal,PCS phase voltage imbalance high: 8.7,8.7,0.2,2.5,0.1,0.1,1.9,1.0,240.3,232.0,240.7,0.8,0.6,0.7,867.0,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.40398551188198456,False
1503337,2026-08-19T06:17:14.629441+00:00,external_ems_1,bess_1,good,0.0077,normal,PCS phase voltage imbalance high: 5.3,5.3,0.3,2.5,0.2,0.1,1.9,1.0,234.1,229.0,234.3,0.9,0.6,0.7,867.0,-0.2,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.40099718409564017,False
1503368,2026-08-19T06:17:29.629387+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.7,3.5,0.6,1.7,0.0,1.2,1.0,239.3,235.7,239.4,12.2,14.1,10.6,857.1,4.0,49.92,0.0,2.3,47.7,857.7,2.3,2.0,47.7,100.0,3304.0,3303.0,25.9,24.7,25.1,20000.0,856.4,0,0,True,0.44316260760621995,False
1503430,2026-08-19T06:18:00.619006+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.5,0.7,1.9,0.0,1.2,1.0,238.2,236.6,238.4,12.2,13.2,10.7,857.0,3.9,49.92,0.0,2.4,47.7,857.7,2.0,2.1,47.7,100.0,3303.0,3302.0,25.9,24.7,25.1,20000.0,856.4,0,0,True,0.4362351167377058,False
1503492,2026-08-19T06:18:31.618581+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,1.4,2.0,2.1,22.9,0.0,1.1,2.0,240.3,239.2,240.6,12.1,12.7,10.7,856.8,4.4,49.92,0.0,2.3,47.7,854.7,27.3,28.0,47.7,100.0,3295.0,3293.0,25.8,24.7,25.1,20000.0,856.4,0,0,True,0.47721438665027466,False
1503523,2026-08-19T06:18:47.619228+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.3,2.5,0.2,0.1,2.0,1.0,228.5,227.2,228.9,0.9,0.6,0.7,867.0,-0.2,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.39736145956792096,False
1503555,2026-08-19T06:19:03.629439+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.9,1.0,254.6,254.3,254.7,0.8,0.6,0.7,866.9,0.0,50.35,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.41962723002469476,False
1503592,2026-08-19T06:19:21.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,3.1,0.4,1.6,0.0,1.1,2.0,229.3,227.6,230.0,24.9,26.2,23.1,855.3,15.4,49.82,0.0,12.7,47.7,855.7,17.0,14.5,47.7,100.0,3296.0,3294.0,25.8,24.7,25.1,20000.0,856.4,0,0,True,0.49139776709196803,False
1503654,2026-08-19T06:19:52.618644+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,2.5,0.6,1.0,0.0,1.1,2.0,230.1,228.7,230.8,25.5,26.4,23.9,855.6,21.2,49.85,0.0,13.1,47.7,855.0,22.2,21.6,47.7,100.0,3292.0,3290.0,25.8,24.7,25.1,20000.0,856.4,0,0,True,0.500213732306828,False
1503685,2026-08-19T06:20:08.618733+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.4,0.1,0.1,1.9,1.0,240.5,239.6,240.9,0.8,0.6,0.7,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.36436752928183147,False
1503716,2026-08-19T06:20:23.629373+00:00,external_ems_2,bess_2,good,0.1459,normal,PCS DC current and BMS current mismatch: 29.1,2.1,4.3,3.8,29.1,0.0,1.1,1.0,225.1,223.6,225.7,39.7,40.4,36.1,853.3,31.2,49.75,0.0,25.1,47.7,857.1,2.1,1.9,47.7,100.0,3301.0,3300.0,25.8,24.7,25.1,20000.0,856.4,0,0,True,0.5346275697329328,False
1503747,2026-08-19T06:20:39.630972+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.3,2.5,0.1,0.1,1.9,1.0,244.1,243.3,244.4,0.9,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3724700286563647,False
1503809,2026-08-19T06:21:10.628837+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.0,0.1,1.9,1.0,246.1,245.4,246.3,0.8,0.6,0.7,866.9,0.0,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3779249513800212,False
1503840,2026-08-19T06:21:25.618530+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,3.8,1.5,9.1,0.0,1.1,2.0,241.2,239.6,241.7,56.2,52.9,56.7,861.9,-33.5,50.21,0.0,-37.0,47.7,863.4,-42.6,-43.1,47.7,100.0,3328.0,3326.0,25.8,24.7,25.1,20000.0,856.4,0,0,True,0.47944626540176194,False
1503871,2026-08-19T06:21:41.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.4,0.0,0.1,1.9,1.0,245.1,244.7,245.5,0.9,0.6,0.6,866.9,0.0,50.38,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.4014358271631314,False
1503902,2026-08-19T06:21:56.618681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,3.4,1.9,3.9,0.0,1.2,3.0,238.1,236.8,238.9,49.8,46.4,49.7,863.5,-49.4,50.17,0.0,-32.0,47.7,865.4,-53.3,-53.4,47.7,100.0,3330.0,3327.0,25.9,24.7,25.1,20000.0,856.4,0,0,True,0.49864052836712636,False
1503964,2026-08-19T06:22:27.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.4,1.0,15.5,0.0,1.2,2.0,244.3,243.7,245.0,66.3,62.9,66.1,865.1,-50.7,50.31,0.0,-46.4,47.7,864.1,-35.2,-34.2,47.7,100.0,3328.0,3326.0,25.9,24.7,25.1,20000.0,856.4,0,0,True,0.503760278963706,False
1503995,2026-08-19T06:22:43.628663+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.4,0.2,0.1,1.9,1.0,232.6,231.6,233.5,0.8,0.6,0.7,866.9,-0.2,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3830415649891391,False
1504026,2026-08-19T06:22:58.619102+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,4.2,0.3,2.0,0.0,1.2,2.0,244.5,243.3,245.2,60.7,57.8,62.0,864.8,-40.6,50.28,0.0,-46.1,47.7,865.1,-42.6,-42.0,47.7,100.0,3327.0,3325.0,25.9,24.7,25.1,20000.0,856.4,0,0,True,0.5014589964288118,False
1504057,2026-08-19T06:23:14.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.1,2.0,1.0,243.6,243.5,243.8,0.8,0.6,0.6,866.9,-0.1,50.31,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3815634933353512,False
1504121,2026-08-19T06:23:46.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.4,0.1,0.1,2.0,1.0,229.5,230.5,230.4,0.8,0.6,0.7,866.9,-0.1,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3777353930729277,False
1504152,2026-08-19T06:24:01.629467+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.8,2.4,0.0,1.2,1.0,243.4,243.9,244.0,12.1,10.5,10.6,858.6,3.6,49.92,0.0,1.4,48.0,859.4,1.2,1.0,48.0,100.0,3309.0,3308.0,26.0,24.8,25.1,20000.0,856.4,0,0,True,0.4416729955328595,False
1504183,2026-08-19T06:24:17.619643+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,2.4,0.0,0.1,2.0,1.0,241.6,242.5,242.3,0.9,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.37507385947606003,False
1504214,2026-08-19T06:24:32.618592+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.6,3.1,2.4,21.4,0.0,1.2,2.0,224.3,224.3,224.9,36.5,34.2,33.4,855.7,26.8,49.77,0.0,18.6,48.0,858.1,5.4,5.1,48.0,100.0,3297.0,3295.0,25.9,24.7,25.1,20000.0,856.4,0,0,True,0.4985430396301277,False
1504276,2026-08-19T06:25:03.619093+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.5,10.4,0.0,1.2,2.0,235.3,235.6,235.8,18.2,16.5,16.7,856.9,11.6,49.83,0.0,7.1,48.0,858.4,1.2,1.3,48.0,100.0,3306.0,3304.0,25.9,24.7,25.1,20000.0,856.4,0,0,True,0.44533179006579626,False
1504307,2026-08-19T06:25:19.628691+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.5,0.1,0.1,2.0,1.0,236.6,236.4,237.4,0.8,0.6,0.7,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3668077563600798,False
1504338,2026-08-19T06:25:34.629609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,3.1,14.2,0.0,1.3,2.0,243.0,243.1,243.6,49.3,48.9,49.1,861.6,-41.8,50.18,0.0,-32.5,48.0,864.7,-56.0,-55.6,48.0,100.0,3328.0,3326.0,25.9,24.6,25.1,20000.0,856.4,0,0,True,0.5069762831665651,False
1504369,2026-08-19T06:25:50.619060+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.1,0.1,2.0,1.0,242.3,242.4,242.6,0.8,0.6,0.6,866.9,0.1,50.34,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.37967349921650384,False
1504435,2026-08-19T06:26:23.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,1.9,1.0,223.6,224.1,224.2,0.8,0.6,0.6,866.9,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.377468633019333,False
1504497,2026-08-19T06:26:54.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.4,0.1,0.1,1.9,1.0,234.3,234.6,234.6,0.9,0.6,0.7,866.9,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3767050750873461,False
1504528,2026-08-19T06:27:09.629127+00:00,external_ems_2,bess_2,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,0.6,1.6,1.9,21.5,0.0,1.3,2.0,241.8,242.3,242.4,12.1,10.5,10.6,857.3,3.8,49.92,0.0,1.4,48.0,855.4,25.3,25.7,48.0,100.0,3294.0,3292.0,25.9,24.6,25.0,20000.0,856.4,0,0,True,0.4596979730969143,False
1504590,2026-08-19T06:27:40.629166+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.7,1.9,0.0,1.3,1.0,245.3,245.9,245.8,12.1,10.5,10.6,857.0,3.2,49.9,0.0,1.4,48.0,857.7,1.3,1.0,48.0,100.0,3303.0,3302.0,25.9,24.6,25.0,20000.0,856.4,0,0,True,0.43152721511450065,False
1504627,2026-08-19T06:27:59.628705+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,1.9,1.0,225.7,226.1,226.4,0.8,0.6,0.7,866.9,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.37702046341356527,False
1504658,2026-08-19T06:28:14.629058+00:00,external_ems_2,bess_2,good,0.0481,normal,PCS DC current and BMS current mismatch: 23.0,0.3,1.6,1.8,23.0,0.0,1.2,2.0,240.6,240.8,240.9,12.1,10.5,10.6,857.2,3.3,49.92,0.0,1.4,48.0,855.4,26.3,25.2,48.0,100.0,3295.0,3293.0,25.8,24.6,25.0,20000.0,856.4,0,0,True,0.4500879928718917,False
1504689,2026-08-19T06:28:30.618735+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.9,1.0,229.6,230.1,230.0,0.8,0.6,0.7,866.9,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3709188930758685,False
1504720,2026-08-19T06:28:45.630697+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.7,2.1,0.0,1.2,1.0,242.9,243.1,243.3,12.1,10.5,10.6,856.7,3.4,49.88,0.0,7.3,48.0,857.4,1.3,0.9,48.0,100.0,3303.0,3302.0,25.8,24.6,25.0,20000.0,856.4,0,0,True,0.43062417341929465,False
1504751,2026-08-19T06:29:01.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.0,0.1,1.9,1.0,241.3,242.2,242.0,0.8,0.6,0.7,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3635569997458207,False
1504782,2026-08-19T06:29:16.629693+00:00,external_ems_2,bess_2,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,0.2,3.4,3.1,21.6,0.0,1.2,1.0,223.6,223.7,223.8,36.5,33.8,33.1,854.0,27.1,49.78,0.0,21.6,48.0,857.1,5.5,4.3,48.0,100.0,3301.0,3300.0,25.8,24.6,25.0,20000.0,856.4,0,0,True,0.49313473437795463,False
1504813,2026-08-19T06:29:32.619515+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.0,0.1,1.9,1.0,244.7,245.6,245.2,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36556348093892804,False
1504847,2026-08-19T06:29:49.618718+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.2,0.1,1.9,1.0,252.8,253.0,253.0,0.8,0.6,0.6,866.9,0.2,50.39,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.42094850752353413,False
1504881,2026-08-19T06:30:06.628876+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,2.7,0.0,0.1,1.9,1.0,243.0,243.9,243.7,0.9,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3770056509520043,False
1504912,2026-08-19T06:30:21.618887+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,0.6,1.0,0.0,1.3,2.0,238.4,238.5,238.6,17.6,15.9,16.1,855.8,10.9,49.84,0.0,6.9,48.0,856.4,9.9,9.2,48.0,100.0,3299.0,3297.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.43596507635306053,False
1504943,2026-08-19T06:30:37.618786+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.0,0.1,1.9,1.0,224.2,224.9,225.1,0.8,0.6,0.6,866.9,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3756664029716605,False
1504974,2026-08-19T06:30:52.618642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,0.5,9.1,0.0,1.3,2.0,242.4,243.0,243.1,12.1,10.5,10.6,856.5,2.8,49.92,0.0,1.4,48.0,856.0,11.9,12.3,48.0,100.0,3298.0,3296.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.4235732687406429,False
1505036,2026-08-19T06:31:23.629164+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.2,5.0,0.0,1.3,1.0,241.1,240.9,241.3,14.9,13.0,13.4,855.8,7.3,49.9,0.0,3.1,48.0,856.0,12.3,11.0,48.0,100.0,3297.0,3296.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.42688841835404195,False
1505067,2026-08-19T06:31:39.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.9,1.0,235.6,235.9,235.7,0.8,0.6,0.6,866.9,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3584771903726525,False
1505100,2026-08-19T06:31:55.618722+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.5,19.2,0.0,1.3,2.0,238.3,238.8,238.8,12.1,10.5,10.6,856.5,5.9,49.92,0.0,1.4,48.0,855.0,25.1,23.1,48.0,100.0,3298.0,3296.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.44218741822711666,False
1505131,2026-08-19T06:32:11.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.1,0.1,1.9,1.0,229.1,229.6,229.7,0.8,0.6,0.6,866.9,-0.1,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3666758559211895,False
1505162,2026-08-19T06:32:26.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.2,2.6,0.0,1.3,2.0,242.8,243.0,243.2,13.3,11.6,11.7,856.2,6.3,49.92,0.0,1.4,48.0,856.4,8.9,6.9,48.0,100.0,3297.0,3295.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.42489875053125603,False
1505193,2026-08-19T06:32:42.629238+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,1.9,1.0,241.4,242.2,242.0,0.8,0.6,0.7,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3635569997458207,False
1505224,2026-08-19T06:32:57.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,1.2,6.0,0.0,1.3,2.0,225.1,225.4,225.8,34.6,32.7,32.9,853.5,27.6,49.78,0.0,23.8,48.0,854.7,21.6,21.4,48.0,100.0,3290.0,3288.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.5031082976434446,False
1505255,2026-08-19T06:33:13.618931+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,1.9,1.0,230.9,231.2,231.3,0.8,0.6,0.6,866.9,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3634644218579587,False
1505286,2026-08-19T06:33:28.629042+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,1.6,10.3,0.0,1.3,1.0,233.7,233.9,234.4,19.2,17.5,17.8,855.1,11.8,49.88,0.0,6.6,48.0,856.7,1.5,1.1,48.0,100.0,3300.0,3299.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.42068139708211866,False
1505317,2026-08-19T06:33:44.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,1.9,1.0,256.2,256.4,256.5,0.8,0.6,0.6,866.9,0.0,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4031681536307339,False
1505353,2026-08-19T06:34:02.630146+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.1,0.1,1.9,1.0,244.3,245.2,244.9,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3635237645028338,False
1505384,2026-08-19T06:34:17.619210+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.5,2.0,0.0,1.3,1.0,242.8,243.3,243.4,12.0,10.5,10.6,856.2,3.3,49.92,0.0,1.4,48.0,856.7,1.3,0.9,48.0,100.0,3301.0,3300.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.41920326254613866,False
1505415,2026-08-19T06:34:33.629192+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,1.9,1.0,240.4,240.8,240.7,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3589780013900635,False
1505446,2026-08-19T06:34:48.618570+00:00,external_ems_2,bess_2,good,0.1539,normal,PCS DC current and BMS current mismatch: 29.6,0.4,2.2,3.1,29.6,0.0,1.3,2.0,229.1,229.1,229.5,40.9,39.8,38.7,853.6,31.0,49.77,0.0,18.0,48.0,856.7,1.4,1.0,48.0,100.0,3300.0,3298.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.4850084327901541,False
1505477,2026-08-19T06:35:04.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,1.9,1.0,235.9,236.1,236.3,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3594156829360304,False
1505508,2026-08-19T06:35:19.629691+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,0.5,9.4,0.0,1.3,2.0,242.3,242.9,243.0,12.0,10.5,10.6,855.9,3.8,49.92,0.0,1.4,48.0,855.4,13.2,12.4,48.0,100.0,3300.0,3298.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.4239682243764045,False
1505577,2026-08-19T06:35:54.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.2,0.1,1.9,1.0,230.3,230.7,230.8,0.8,0.6,0.6,866.9,-0.2,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36691445127915767,False
1505608,2026-08-19T06:36:09.629415+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.5,9.8,0.0,1.3,2.0,241.1,241.6,241.7,12.1,10.5,10.6,855.9,3.2,49.92,0.0,1.4,48.0,855.4,13.0,10.9,48.0,100.0,3296.0,3294.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.4199322443886994,False
1505639,2026-08-19T06:36:25.629567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.4,0.0,0.1,1.9,1.0,223.7,224.1,224.3,0.9,0.6,0.6,866.9,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3937969224165822,False
1505670,2026-08-19T06:36:40.618569+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.6,1.4,1.7,22.8,0.0,1.3,1.0,244.0,244.2,244.6,12.0,11.2,10.6,855.7,3.7,49.92,0.0,1.7,48.0,854.0,26.5,24.3,48.0,100.0,3291.0,3290.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.4567857968775587,False
1505701,2026-08-19T06:36:56.619659+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.1,0.1,1.9,1.0,234.0,234.8,234.9,0.8,0.6,0.6,866.9,-0.1,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.360284260159789,False
1505732,2026-08-19T06:37:11.629219+00:00,external_ems_2,bess_2,good,0.0577,normal,PCS DC current and BMS current mismatch: 23.6,1.6,3.0,1.8,23.6,0.0,1.3,1.0,226.1,225.1,226.7,32.6,32.2,29.6,854.6,25.5,49.83,0.0,17.6,48.0,856.4,1.9,1.7,48.0,100.0,3298.0,3297.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.46114410130006644,False
1505763,2026-08-19T06:37:27.629747+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.8,0.1,0.1,1.9,1.0,229.9,227.8,230.5,0.8,0.6,0.6,867.0,-0.1,49.85,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3788954160570416,False
1505801,2026-08-19T06:37:46.630226+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.4,0.0,0.1,1.9,1.0,239.4,236.8,239.7,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3624846399774354,False
1505832,2026-08-19T06:38:01.618966+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.3,3.9,2.3,14.7,0.0,1.3,2.0,231.5,228.1,232.4,22.7,25.0,21.1,854.1,17.8,49.82,0.0,9.4,48.0,856.4,3.1,1.7,48.0,100.0,3299.0,3297.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.45573628307680447,False
1505863,2026-08-19T06:38:17.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.4,0.1,0.1,1.9,1.0,241.6,239.2,242.1,0.8,0.6,0.6,866.9,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36514474262642604,False
1505894,2026-08-19T06:38:32.618556+00:00,external_ems_2,bess_2,good,0.0917,normal,PCS phase current imbalance high: 8.2; PCS DC current and BMS current mismatch: 25.7,4.8,8.2,2.4,25.7,0.0,1.3,2.0,226.6,222.3,227.1,42.5,44.9,36.7,853.0,35.5,49.75,0.0,25.2,47.6,855.4,9.8,9.0,47.6,100.0,3292.0,3290.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.5444290949283672,False
1505925,2026-08-19T06:38:48.618609+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.4,0.1,0.1,1.9,1.0,244.5,242.3,245.0,0.8,0.6,0.6,866.9,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36658907743376273,False
1505956,2026-08-19T06:39:03.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.3,3.0,0.8,4.7,0.0,1.3,1.0,240.3,237.0,240.2,13.7,15.6,12.6,855.2,7.6,49.85,0.0,4.0,47.6,856.0,2.9,2.1,47.6,100.0,3297.0,3296.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.4331381962062354,False
1505987,2026-08-19T06:39:19.629610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.5,0.0,0.1,1.9,1.0,240.8,237.9,240.9,0.8,0.6,0.6,867.0,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36268860211813847,False
1506018,2026-08-19T06:39:34.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.7,3.6,1.9,12.8,0.0,1.3,1.0,237.3,234.4,238.1,19.8,21.9,18.3,854.1,12.8,49.86,0.0,6.7,47.6,856.0,0.0,0.0,47.6,100.0,3298.0,3297.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.44089734530062913,False
1506056,2026-08-19T06:39:53.630278+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,2.8,1.0,15.4,0.0,1.3,1.0,241.9,240.1,242.4,12.1,13.4,10.6,855.4,5.5,49.91,0.0,2.5,47.6,854.4,20.9,20.5,47.6,100.0,3292.0,3291.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.44566323744588326,False
1506118,2026-08-19T06:40:24.628985+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.1,0.5,0.1,0.0,1.4,1.0,241.5,240.0,241.5,19.2,20.0,17.9,854.2,12.5,49.87,0.0,6.3,47.6,854.7,12.6,11.2,47.6,100.0,3292.0,3291.0,25.8,24.4,24.9,20000.0,856.4,0,0,True,0.441775040963368,False
1506149,2026-08-19T06:40:40.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.4,0.1,0.1,2.0,1.0,234.6,233.7,235.0,0.8,0.6,0.7,866.9,-0.1,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.37125878845236304,False
1506180,2026-08-19T06:40:55.618569+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,1.6,2.0,1.8,22.0,0.0,1.4,2.0,240.6,239.5,241.1,12.1,12.6,10.6,855.2,4.3,49.92,0.0,2.3,47.6,853.4,26.3,26.2,47.6,100.0,3287.0,3285.0,25.8,24.4,24.9,20000.0,856.4,0,0,True,0.45096738286656995,False
1506211,2026-08-19T06:41:11.629215+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.4,0.0,0.1,2.0,1.0,229.5,228.3,229.9,0.8,0.6,0.6,866.9,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3734857699380463,False
1506242,2026-08-19T06:41:26.628709+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.9,0.6,2.8,0.0,1.4,1.0,243.0,242.1,243.5,12.1,12.5,10.6,855.1,5.0,49.92,0.0,2.3,47.6,855.7,2.2,2.0,47.6,100.0,3293.0,3292.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.41131273498206977,False
1506273,2026-08-19T06:41:42.629215+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.4,0.1,0.1,2.0,1.0,238.0,237.1,238.3,0.8,0.6,0.6,866.9,0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3631341684008361,False
1506304,2026-08-19T06:41:57.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,3.1,1.2,5.7,0.0,1.3,2.0,227.4,226.1,228.2,28.9,30.0,26.9,853.2,25.3,49.8,0.0,18.5,47.6,854.4,19.6,15.8,47.6,100.0,3289.0,3287.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.4649786005999919,False
1506335,2026-08-19T06:42:13.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.4,0.1,0.1,2.0,1.0,240.3,239.3,240.3,0.8,0.6,0.6,866.9,-0.1,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.36127469222997927,False
1506366,2026-08-19T06:42:28.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,2.6,2.1,18.2,0.0,1.3,1.0,231.2,229.7,231.9,26.1,27.0,24.4,853.6,20.5,49.84,0.0,11.2,47.6,855.7,2.3,2.3,47.6,100.0,3296.0,3295.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.4309870868059706,False
1506397,2026-08-19T06:42:44.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.4,0.0,0.1,2.0,1.0,241.0,240.3,241.5,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.360617816465823,False
1506428,2026-08-19T06:42:59.629046+00:00,external_ems_2,bess_2,good,0.1058,normal,PCS DC current and BMS current mismatch: 26.6,1.8,4.0,3.2,26.6,0.0,1.3,1.0,226.9,225.6,227.4,36.2,36.6,32.6,852.5,29.9,49.76,0.0,21.4,47.6,855.7,3.3,2.2,47.6,100.0,3296.0,3295.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.47198077942656963,False
1506459,2026-08-19T06:43:15.629133+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.1,0.1,2.0,1.0,245.2,244.7,245.4,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3642706976439188,False
1506490,2026-08-19T06:43:30.629789+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,1.0,3.1,2.4,21.4,0.0,1.3,1.0,256.0,255.4,256.4,28.5,25.4,28.5,857.4,-14.0,50.09,0.0,-21.7,47.6,855.0,7.4,6.0,47.6,100.0,3291.0,3290.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.5280634385196471,False
1506523,2026-08-19T06:43:47.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.4,0.3,0.1,2.0,1.0,238.9,237.8,239.0,0.8,0.6,0.6,866.9,-0.3,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.36867169774944686,False
1506554,2026-08-19T06:44:02.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.4,0.6,1.2,0.0,1.3,2.0,237.6,236.5,238.0,19.3,20.1,17.7,854.1,12.3,49.87,0.0,7.4,47.6,854.7,13.5,12.9,47.6,100.0,3297.0,3295.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.42633695554682666,False
1506585,2026-08-19T06:44:18.629623+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.4,0.0,0.1,2.0,1.0,232.8,231.8,233.5,0.8,0.6,0.6,866.9,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3659788164618387,False
1506647,2026-08-19T06:44:49.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.4,0.0,0.1,2.0,1.0,224.9,223.7,225.6,0.8,0.6,0.6,866.9,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.38356566081414606,False
1506678,2026-08-19T06:45:04.629150+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.9,1.4,1.8,20.6,0.0,1.3,2.0,243.8,243.4,244.3,12.0,10.7,10.6,854.8,4.1,49.92,0.0,1.8,47.6,853.0,24.7,26.6,47.6,100.0,3289.0,3287.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.43992113727420323,False
1506709,2026-08-19T06:45:20.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,2.0,1.0,238.5,238.3,238.8,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3582822351584756,False
1506743,2026-08-19T06:45:37.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.1,0.1,2.0,1.0,255.0,255.3,255.3,0.8,0.6,0.6,866.9,0.1,50.33,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.4132633537900386,False
1506775,2026-08-19T06:45:53.618880+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.0,0.1,2.0,1.0,230.3,231.1,231.2,0.8,0.6,0.6,866.9,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.36767795832270195,False
1506806,2026-08-19T06:46:08.629184+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.3,3.0,0.0,1.4,2.0,232.7,232.9,233.2,20.9,19.4,19.3,853.7,13.1,49.84,0.0,11.9,47.6,854.0,16.1,14.0,47.6,100.0,3290.0,3288.0,25.7,24.3,24.8,20000.0,856.4,0,0,True,0.42329391277994205,False
1506837,2026-08-19T06:46:24.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.2,0.1,2.0,1.0,242.1,242.5,242.4,0.8,0.6,0.6,866.9,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3645185164420777,False
1506868,2026-08-19T06:46:39.619373+00:00,external_ems_2,bess_2,good,0.1523,normal,PCS DC current and BMS current mismatch: 29.5,0.7,2.3,3.2,29.5,0.0,1.4,2.0,225.3,225.6,226.0,37.8,36.4,35.5,852.5,30.8,49.82,0.0,16.5,47.2,855.7,1.3,0.7,47.2,100.0,3295.0,3293.0,25.7,24.3,24.8,20000.0,856.4,0,0,True,0.4677388388540203,False
1506899,2026-08-19T06:46:55.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,2.0,1.0,245.5,246.0,245.7,0.8,0.6,0.6,866.9,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3654233766649132,False
1506930,2026-08-19T06:47:10.618671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,4.4,2.3,15.5,0.0,1.4,1.0,224.0,223.9,224.3,38.2,35.9,33.8,852.1,28.7,49.78,0.0,22.4,47.2,854.4,13.2,10.6,47.2,100.0,3291.0,3290.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.47574451735050827,False
1506961,2026-08-19T06:47:26.629818+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.1,0.1,2.0,1.0,253.2,253.6,253.3,0.8,0.6,0.6,866.8,-0.1,50.09,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3957628599698165,False
1506994,2026-08-19T06:47:42.618559+00:00,external_ems_2,bess_2,good,0.1331,normal,PCS DC current and BMS current mismatch: 28.3,0.6,2.3,3.3,28.3,0.0,1.4,2.0,225.5,225.6,226.1,38.7,36.4,36.8,852.4,29.6,49.77,0.0,20.2,47.2,855.7,1.3,1.1,47.2,100.0,3297.0,3295.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4669279942809917,False
1507025,2026-08-19T06:47:58.630401+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.1,0.1,2.0,1.0,242.8,243.6,243.4,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.36181713185192416,False
1507056,2026-08-19T06:48:13.618562+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,0.3,2.4,2.7,24.0,0.0,1.4,1.0,228.6,228.7,228.9,31.9,29.9,29.5,852.7,25.4,49.8,0.0,16.1,47.2,855.4,1.4,0.9,47.2,100.0,3295.0,3294.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4397321180779009,False
1507087,2026-08-19T06:48:29.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,2.0,1.0,224.1,224.5,224.5,0.8,0.6,0.6,866.9,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.38068584726736754,False
1507118,2026-08-19T06:48:44.628737+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,1.1,15.4,0.0,1.4,1.0,241.7,242.2,242.4,12.0,10.5,10.6,854.8,3.3,49.92,0.0,1.4,47.2,853.7,18.7,18.5,47.2,100.0,3290.0,3289.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4112146809363713,False
1507180,2026-08-19T06:49:15.618615+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.2,7.5,0.0,1.4,1.0,241.4,241.2,241.6,15.3,13.3,13.7,854.2,7.2,49.9,0.0,1.4,47.2,854.0,14.7,12.7,47.2,100.0,3289.0,3288.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.41094510780192806,False
1507211,2026-08-19T06:49:31.618624+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.3,0.0,0.1,2.0,1.0,241.9,242.9,242.8,0.8,0.6,0.6,866.8,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.36623648159210653,False
1507242,2026-08-19T06:49:46.618575+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.4,1.6,2.2,22.5,0.0,1.5,2.0,240.3,240.5,240.7,12.1,10.5,10.6,854.9,3.1,49.92,0.0,1.4,47.2,852.7,25.6,27.2,47.2,100.0,3290.0,3288.0,25.7,24.2,24.7,20000.0,856.4,0,0,True,0.4362225509446701,False
1507273,2026-08-19T06:50:02.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,2.0,1.0,224.6,225.1,225.2,0.8,0.6,0.6,866.9,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3805881088297786,False
1507304,2026-08-19T06:50:17.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.9,1.0,1.9,0.0,1.5,2.0,239.8,240.0,240.9,16.1,14.2,14.4,853.7,8.9,49.92,0.0,9.0,47.2,854.7,7.0,5.9,47.2,100.0,3291.0,3289.0,25.7,24.2,24.7,20000.0,856.4,0,0,True,0.40544272268221204,False
1507335,2026-08-19T06:50:33.629641+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,2.0,1.0,242.7,243.5,243.2,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.36007006576244005,False
1507366,2026-08-19T06:50:48.618698+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,0.9,8.7,0.0,1.5,2.0,240.1,240.6,240.8,12.1,10.5,10.6,852.5,27.1,49.87,0.0,10.4,47.2,853.4,18.4,15.5,47.2,100.0,3290.0,3288.0,25.7,24.2,24.7,20000.0,856.4,0,0,True,0.43872268037629497,False
1507397,2026-08-19T06:51:04.618656+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.0,0.1,2.1,1.0,237.2,238.1,237.8,0.8,0.6,0.6,866.9,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37030061859065755,False
1507428,2026-08-19T06:51:19.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.6,2.1,12.1,0.0,1.4,1.0,232.6,233.0,233.6,20.9,19.3,19.6,853.3,13.4,49.86,0.0,11.5,47.2,855.4,1.3,1.2,47.2,100.0,3294.0,3293.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.40445382020434306,False
1507465,2026-08-19T06:51:38.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.2,0.1,2.1,1.0,238.6,239.3,239.2,0.8,0.6,0.6,866.9,0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3722322963834511,False
1507496,2026-08-19T06:51:53.618748+00:00,external_ems_2,bess_2,good,0.1892,normal,PCS DC current and BMS current mismatch: 31.8,0.5,2.2,3.6,31.8,0.0,1.4,1.0,224.6,224.3,224.8,40.7,39.7,38.5,851.8,33.0,49.76,0.0,22.6,47.2,855.4,1.2,1.0,47.2,100.0,3294.0,3293.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.48982163393020955,False
1507527,2026-08-19T06:52:09.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.0,0.1,2.1,1.0,243.8,244.7,244.4,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.36941154896838,False
1507558,2026-08-19T06:52:24.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.6,0.3,0.0,1.4,1.0,239.1,239.3,239.6,14.0,12.2,12.5,854.1,7.7,49.92,0.0,1.4,47.2,854.7,7.4,6.1,47.2,100.0,3292.0,3291.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.3943671183086833,False
1507589,2026-08-19T06:52:40.618641+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,2.1,1.0,231.4,231.6,231.8,0.8,0.6,0.6,866.9,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37252489206073586,False
1507620,2026-08-19T06:52:55.618653+00:00,external_ems_2,bess_2,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,1.0,2.4,2.3,22.3,0.0,1.4,2.0,230.8,231.2,231.8,28.5,26.5,26.1,852.7,23.6,49.79,0.0,13.7,47.2,855.0,1.3,0.8,47.2,100.0,3294.0,3292.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.42199441117145126,False
1507651,2026-08-19T06:53:11.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,2.1,1.0,232.8,233.3,233.4,0.8,0.6,0.6,866.9,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37129399044835126,False
1507718,2026-08-19T06:53:44.618668+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.4,3.7,0.0,1.4,2.0,241.5,241.2,241.7,14.4,12.6,12.8,854.0,6.6,49.92,0.0,1.4,47.2,854.4,10.3,9.6,47.2,100.0,3290.0,3288.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.3896887610106342,False
1507749,2026-08-19T06:54:00.628701+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,2.0,1.0,243.1,243.9,243.7,0.8,0.6,0.6,866.8,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3689940360590043,False
1507780,2026-08-19T06:54:15.629162+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,0.7,1.6,2.1,24.0,0.0,1.4,2.0,240.3,240.7,241.0,12.1,10.5,10.6,854.5,3.3,49.92,0.0,1.4,47.2,852.4,27.3,27.2,47.2,100.0,3282.0,3280.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.43084093151035807,False
1507811,2026-08-19T06:54:31.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,2.0,1.0,224.8,225.2,225.3,0.8,0.6,0.6,866.9,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3828181746087964,False
1507842,2026-08-19T06:54:46.618995+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,0.7,3.0,0.0,1.4,1.0,243.2,243.8,243.9,12.0,10.5,10.6,854.3,4.2,49.92,0.0,1.4,47.2,855.0,1.2,1.0,47.2,100.0,3293.0,3292.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.3876393537730921,False
1507873,2026-08-19T06:55:02.618641+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.2,0.1,2.0,1.0,242.6,243.4,243.3,0.8,0.6,0.6,866.9,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.36840010342813817,False
1507904,2026-08-19T06:55:17.619758+00:00,external_ems_2,bess_2,good,0.0689,normal,PCS DC current and BMS current mismatch: 24.3,0.5,3.1,2.6,24.3,0.0,1.4,1.0,228.8,228.5,229.0,33.3,31.2,30.2,852.4,25.6,49.81,0.0,18.2,47.2,855.0,1.3,0.9,47.2,100.0,3293.0,3292.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.43794412838352126,False
1507939,2026-08-19T06:55:35.619420+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,2.0,1.0,242.3,242.3,242.6,0.8,0.6,0.6,866.9,0.0,50.29,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.37630536635173667,False
1507973,2026-08-19T06:55:52.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.2,0.1,2.0,1.0,226.2,226.9,227.0,0.8,0.6,0.6,866.9,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.37984980073815755,False
1508005,2026-08-19T06:56:08.618556+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,2.0,1.0,240.6,241.4,241.2,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3617007662293284,False
