id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1508036,2026-08-19T06:56:23.619667+00:00,external_ems_2,bess_2,good,0.1395,normal,PCS DC current and BMS current mismatch: 28.7,0.6,1.6,2.7,28.7,0.0,1.4,1.0,224.1,224.2,224.7,41.4,40.1,39.8,852.7,34.3,49.77,0.0,21.9,47.2,855.4,5.6,5.1,47.2,100.0,3294.0,3293.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4680225449817974,False
1508067,2026-08-19T06:56:39.629513+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.0,0.1,2.0,1.0,243.9,244.8,244.4,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.36487571853668477,False
1508098,2026-08-19T06:56:54.629169+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,1.9,12.1,0.0,1.4,2.0,243.2,243.6,243.6,21.2,19.7,19.8,853.8,13.4,49.88,0.0,3.9,47.2,855.7,1.3,1.0,47.2,100.0,3296.0,3294.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.403244685271928,False
1508129,2026-08-19T06:57:10.629382+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.1,0.1,2.0,1.0,230.0,230.4,230.6,0.8,0.6,0.6,866.9,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3718963722751898,False
1508160,2026-08-19T06:57:25.619600+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,0.5,3.0,2.9,23.8,0.0,1.4,2.0,228.4,228.5,228.9,34.3,32.3,31.3,852.5,25.0,49.8,0.0,15.0,47.2,855.4,1.2,1.0,47.2,100.0,3294.0,3292.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.43273032844302817,False
1508191,2026-08-19T06:57:41.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,2.0,1.0,243.5,244.0,243.8,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.364016038592716,False
1508257,2026-08-19T06:58:14.628767+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,2.0,1.0,224.7,225.0,225.2,0.8,0.6,0.6,866.9,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3875513236975157,False
1508288,2026-08-19T06:58:29.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,0.3,3.7,0.0,1.4,1.0,240.7,240.9,241.3,14.6,12.8,13.0,854.1,6.7,49.9,0.0,1.4,47.2,854.4,10.4,8.4,47.2,100.0,3294.0,3293.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.39032752416856276,False
1508319,2026-08-19T06:58:45.619126+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,2.0,1.0,242.8,243.6,243.3,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.364113853725991,False
1508350,2026-08-19T06:59:00.628677+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.7,1.6,1.9,22.1,0.0,1.4,1.0,240.4,240.9,241.1,12.1,10.5,10.6,854.6,4.0,49.92,0.0,1.4,47.2,852.7,26.1,26.0,47.2,100.0,3288.0,3287.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4210655317362678,False
1508381,2026-08-19T06:59:16.629653+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,2.0,1.0,225.9,226.3,226.4,0.8,0.6,0.6,866.9,-0.1,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3806583344874214,False
1508412,2026-08-19T06:59:31.619623+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,1.4,2.0,0.0,1.4,1.0,242.8,243.0,243.1,12.7,11.0,11.1,853.6,3.2,49.92,0.0,7.5,46.8,855.0,1.2,1.1,46.8,100.0,3293.0,3292.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.39516269341521093,False
1508450,2026-08-19T06:59:50.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,0.9,5.7,0.0,1.4,2.0,217.7,217.7,218.1,31.1,28.9,29.3,853.1,20.6,49.79,0.0,20.3,46.8,854.0,14.9,13.4,46.8,100.0,3290.0,3288.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4861252378356671,False
1508481,2026-08-19T07:00:06.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,2.0,1.0,231.4,232.1,232.1,0.8,0.6,0.6,866.9,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3695473574681659,False
1508512,2026-08-19T07:00:21.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,1.7,17.2,0.0,1.4,2.0,229.6,229.9,230.3,24.8,22.9,22.9,853.3,18.5,49.85,0.0,9.2,46.8,855.0,1.3,1.1,46.8,100.0,3294.0,3292.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.40543841930760355,False
1508543,2026-08-19T07:00:37.618666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.1,0.1,2.0,1.0,241.1,241.7,241.5,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.36413229884491377,False
1508574,2026-08-19T07:00:52.629153+00:00,external_ems_2,bess_2,good,0.1042,normal,PCS DC current and BMS current mismatch: 26.5,0.7,3.0,3.2,26.5,0.0,1.4,1.0,227.7,228.1,228.4,35.1,33.5,32.1,851.8,27.8,49.76,0.0,18.1,46.8,855.0,1.3,0.8,46.8,100.0,3290.0,3289.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.45446211624906147,False
1508605,2026-08-19T07:01:08.618934+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,2.0,1.0,244.2,244.7,244.4,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.36580169058199963,False
1508636,2026-08-19T07:01:23.618668+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,0.7,1.8,0.0,1.4,1.0,242.7,243.3,243.4,12.0,10.5,10.6,854.3,3.1,49.92,0.0,1.4,46.8,855.0,1.3,1.1,46.8,100.0,3293.0,3292.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.3904859237153376,False
1508667,2026-08-19T07:01:39.629644+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.1,0.1,2.0,1.0,238.7,238.9,239.2,0.8,0.6,0.6,866.7,-0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.37680579593379004,False
1508698,2026-08-19T07:01:54.618749+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.0,5.8,0.0,1.4,2.0,244.9,244.9,245.4,57.4,57.8,58.5,860.4,-45.6,50.22,0.0,-41.1,46.8,861.4,-51.4,-51.3,46.8,100.0,3316.0,3314.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.5251037835937439,False
1508729,2026-08-19T07:02:10.628987+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.1,0.1,2.0,1.0,240.4,240.2,240.6,0.8,0.6,0.6,866.8,-0.1,50.28,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.38294788083882497,False
1508793,2026-08-19T07:02:42.618774+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,2.0,1.0,225.3,225.6,226.0,0.8,0.6,0.6,866.9,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3810305206611521,False
1508824,2026-08-19T07:02:57.618624+00:00,external_ems_2,bess_2,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,0.6,1.4,1.6,21.5,0.0,1.4,1.0,243.8,244.1,244.4,12.0,11.0,10.6,855.0,3.6,49.92,0.0,1.7,46.8,853.4,25.1,27.7,46.8,100.0,3288.0,3287.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.42827008146835194,False
1508855,2026-08-19T07:03:13.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,2.0,1.0,242.8,243.5,243.4,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.36398803940063845,False
1508886,2026-08-19T07:03:28.628915+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.8,2.0,13.0,0.0,1.4,1.0,229.2,228.5,229.8,20.9,20.3,19.1,853.4,14.6,49.83,0.0,17.0,46.8,855.4,1.6,1.4,46.8,100.0,3295.0,3294.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.41485726271491624,False
1508917,2026-08-19T07:03:44.629996+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.2,2.4,0.1,0.1,2.0,1.0,231.9,230.1,232.4,0.8,0.6,0.6,866.9,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3736917585937488,False
1508948,2026-08-19T07:03:59.618575+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,3.6,5.5,1.6,20.4,0.0,1.4,1.0,225.4,222.0,225.6,39.0,39.5,34.0,852.4,30.7,49.77,0.0,21.4,46.8,854.0,10.3,9.2,46.8,100.0,3285.0,3284.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4901571460580533,False
1508979,2026-08-19T07:04:15.618600+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,2.4,0.0,0.1,2.0,1.0,242.1,239.6,242.1,0.8,0.6,0.6,866.9,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3679682075245784,False
1509012,2026-08-19T07:04:31.618599+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.0,3.6,1.6,11.9,0.0,1.4,1.0,231.6,228.3,232.3,21.5,23.6,20.0,853.4,15.3,49.86,0.0,5.8,46.8,855.0,3.4,2.1,46.8,100.0,3294.0,3293.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.41600693192569005,False
1509043,2026-08-19T07:04:47.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.4,0.1,0.1,2.0,1.0,241.1,238.3,241.2,0.8,0.6,0.7,866.9,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3745827827536831,False
1509074,2026-08-19T07:05:02.618717+00:00,external_ems_2,bess_2,good,0.1058,normal,PCS DC current and BMS current mismatch: 26.6,4.3,6.1,2.9,26.6,0.0,1.4,1.0,229.9,226.0,230.3,34.6,37.0,30.9,852.1,29.4,49.78,0.0,17.2,46.8,855.0,2.8,2.6,46.8,100.0,3292.0,3291.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4746924198073913,False
1509105,2026-08-19T07:05:18.618785+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.4,0.1,0.1,2.0,1.0,243.1,240.9,243.6,0.8,0.6,0.6,866.9,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.3756015530512198,False
1509136,2026-08-19T07:05:33.618673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.8,3.1,1.4,8.0,0.0,1.4,1.0,243.8,241.3,244.1,16.2,17.5,14.4,853.6,11.0,49.89,0.0,2.6,46.8,855.0,3.0,2.5,46.8,100.0,3293.0,3292.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.40950287849361305,False
1509167,2026-08-19T07:05:49.618947+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.5,0.1,0.1,2.0,1.0,233.6,231.1,234.3,0.8,0.6,0.6,867.0,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.3768231997966923,False
1509198,2026-08-19T07:06:04.618648+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.2,5.1,1.6,14.1,0.0,1.4,1.0,231.4,227.6,231.8,31.1,32.8,27.7,852.1,26.9,49.8,0.0,15.7,46.8,853.7,12.8,11.4,46.8,100.0,3290.0,3289.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.45452698035989214,False
1509229,2026-08-19T07:06:20.629486+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.4,0.0,0.1,2.0,1.0,252.7,252.1,253.1,0.8,0.6,0.6,866.9,0.0,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.4002595710053882,False
1509260,2026-08-19T07:06:35.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.4,1.9,18.7,0.0,1.4,2.0,246.3,245.4,246.6,39.6,36.2,39.4,858.6,-24.1,50.15,0.0,-26.5,46.8,856.7,-5.4,-0.1,46.8,100.0,3299.0,3297.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.46817270526702565,False
1509322,2026-08-19T07:07:06.619148+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,3.9,0.8,11.3,0.0,1.4,2.0,247.5,246.7,248.1,37.9,34.0,37.7,858.9,-18.6,50.14,0.0,-25.9,46.8,859.7,-29.9,-29.9,46.8,100.0,3307.0,3305.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4620822440973399,False
1509353,2026-08-19T07:07:22.628716+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.4,0.0,0.1,2.0,1.0,247.2,246.6,247.6,0.8,0.6,0.6,866.9,0.0,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.3821042437940609,False
1509384,2026-08-19T07:07:37.618616+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.1,1.5,19.4,0.0,1.4,2.0,244.8,243.9,245.1,40.9,37.8,40.7,859.6,-28.4,50.15,0.0,-19.1,46.8,858.1,-9.0,-4.3,46.8,100.0,3300.0,3298.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.459537047159779,False
1509415,2026-08-19T07:07:53.629089+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.4,0.1,0.1,2.0,1.0,234.1,233.7,235.1,0.8,0.6,0.6,866.9,-0.1,50.09,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.37858999574191127,False
1509446,2026-08-19T07:08:08.619376+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,4.1,1.1,15.7,0.0,1.4,2.0,242.5,240.6,243.7,37.0,32.9,36.9,860.3,-20.6,50.18,0.0,-22.4,46.8,861.4,-36.3,-35.9,46.8,100.0,3316.0,3314.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4621833274601637,False
1509477,2026-08-19T07:08:24.619073+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.4,0.0,0.1,2.0,1.0,243.9,242.7,244.0,0.8,0.6,0.6,866.9,0.0,50.32,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.38961131286545503,False
1509508,2026-08-19T07:08:39.618675+00:00,external_ems_2,bess_2,good,0.0497,normal,PCS DC current and BMS current mismatch: 23.1,3.6,5.3,3.1,23.1,0.0,1.5,2.0,230.7,228.5,232.1,35.5,30.2,35.3,859.3,-18.5,50.06,0.0,-15.4,46.8,862.4,-41.6,-42.1,46.8,100.0,3321.0,3319.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.5015268275135841,False
1509539,2026-08-19T07:08:55.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.4,0.0,0.1,2.0,1.0,245.8,243.7,246.5,0.8,0.6,0.6,866.9,0.0,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.3915448123987735,False
1509570,2026-08-19T07:09:10.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.4,7.8,1.5,1.9,0.0,1.4,1.0,243.7,240.8,244.2,59.8,52.0,59.7,861.6,-43.8,50.22,0.0,-40.8,46.8,863.1,-45.7,-45.5,46.8,100.0,3321.0,3320.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.5268309945032245,False
1509603,2026-08-19T07:09:27.618571+00:00,external_ems_1,bess_1,good,0.0975,normal,PCS phase voltage imbalance high: 8.8,8.8,0.2,2.4,0.0,0.1,2.0,1.0,231.1,222.8,231.6,0.8,0.6,0.7,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.4250179942901178,False
1509634,2026-08-19T07:09:42.619462+00:00,external_ems_2,bess_2,good,0.1066,normal,PCS phase voltage imbalance high: 7.2; PCS phase current imbalance high: 10.3; PCS DC current and BMS current mismatch: 26.2,7.2,10.3,3.1,26.2,0.0,1.4,2.0,231.0,224.3,231.5,33.1,38.9,28.6,854.3,30.3,49.79,0.0,18.3,46.8,857.4,4.1,2.9,46.8,100.0,3303.0,3301.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.5224349593631816,False
1509665,2026-08-19T07:09:58.618593+00:00,external_ems_1,bess_1,good,0.0975,normal,PCS phase voltage imbalance high: 8.8,8.8,0.2,2.4,0.0,0.1,2.0,1.0,244.7,235.9,244.7,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.40837315206889474,False
1509696,2026-08-19T07:10:13.618568+00:00,external_ems_2,bess_2,good,0.1052,normal,PCS phase voltage imbalance high: 9.1,9.1,6.8,0.8,2.9,0.0,1.4,1.0,243.7,234.8,243.9,12.1,17.6,10.8,855.6,7.1,49.91,0.0,3.5,46.8,856.4,4.2,3.6,46.8,100.0,3297.0,3296.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.45685347791007463,False
1509727,2026-08-19T07:10:29.618634+00:00,external_ems_1,bess_1,good,0.0513,normal,PCS phase voltage imbalance high: 7.0,7.0,0.2,2.4,0.1,0.1,2.1,1.0,228.2,221.8,228.8,0.8,0.6,0.7,866.9,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.4250080812804702,False
1509758,2026-08-19T07:10:44.618573+00:00,external_ems_2,bess_2,good,0.0949,normal,PCS phase voltage imbalance high: 8.7,8.7,6.7,0.7,13.5,0.0,1.4,2.0,243.9,235.2,243.4,14.2,19.7,13.0,854.7,8.9,49.89,0.0,3.6,46.8,854.0,22.4,21.3,46.8,100.0,3296.0,3294.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.48505073229834383,False
1509789,2026-08-19T07:11:00.618891+00:00,external_ems_1,bess_1,good,0.0385,normal,PCS phase voltage imbalance high: 6.5,6.5,0.2,2.5,0.0,0.1,2.1,1.0,233.7,227.9,234.4,0.8,0.6,0.7,867.0,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.40336011482134365,False
1509851,2026-08-19T07:11:31.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.6,0.2,2.4,0.2,0.1,2.1,1.0,239.6,235.1,239.7,0.8,0.6,0.6,866.9,0.2,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3892160328386375,False
1509882,2026-08-19T07:11:46.619341+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,3.8,0.8,11.3,0.0,1.4,1.0,233.1,230.9,233.1,20.7,22.9,19.1,854.2,14.9,49.83,0.0,14.2,46.8,853.4,26.2,26.3,46.8,100.0,3288.0,3287.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4657654335208716,False
1509913,2026-08-19T07:12:02.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.4,0.0,0.1,2.1,1.0,232.1,230.9,232.9,0.8,0.6,0.7,866.9,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3907143469377995,False
1509944,2026-08-19T07:12:17.618828+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.8,1.4,15.7,0.0,1.5,2.0,232.1,230.8,232.8,22.5,23.5,20.7,854.3,17.9,49.87,0.0,11.9,46.8,855.7,2.2,2.1,46.8,100.0,3296.0,3294.0,25.7,24.2,24.7,20000.0,856.4,0,0,True,0.41613774127073766,False
1509975,2026-08-19T07:12:33.619457+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.4,0.0,0.1,2.1,1.0,240.8,240.1,241.3,0.8,0.6,0.7,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.38138016835345073,False
1510006,2026-08-19T07:12:48.618585+00:00,external_ems_2,bess_2,good,0.0577,normal,PCS DC current and BMS current mismatch: 23.6,2.0,4.2,2.6,23.6,0.0,1.5,1.0,225.1,223.7,225.7,42.6,42.9,38.7,852.1,33.6,49.74,0.0,19.0,46.8,854.7,10.0,8.8,46.8,100.0,3290.0,3289.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.5019479461628025,False
1510037,2026-08-19T07:13:04.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.5,0.0,0.1,2.1,1.0,244.7,244.3,245.0,0.9,0.6,0.7,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.39143732929062763,False
1510068,2026-08-19T07:13:19.618575+00:00,external_ems_2,bess_2,good,0.1171,normal,PCS DC current and BMS current mismatch: 27.3,1.2,3.4,2.9,27.3,0.0,1.5,2.0,256.8,256.0,257.2,46.2,43.0,46.4,859.2,-28.7,50.22,0.0,-35.6,46.8,862.1,-56.0,-55.4,46.8,100.0,3319.0,3317.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.573060368175957,True
1510104,2026-08-19T07:13:37.619116+00:00,external_ems_2,bess_2,good,0.1363,normal,PCS DC current and BMS current mismatch: 28.5,2.1,4.2,3.3,28.5,0.0,1.5,1.0,223.9,222.6,224.7,35.7,37.0,32.8,853.4,31.0,49.78,0.0,16.5,46.8,856.7,2.5,2.1,46.8,100.0,3298.0,3300.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.48121566893986206,False
1510135,2026-08-19T07:13:53.618650+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.4,0.1,0.1,2.0,1.0,234.5,233.8,235.0,0.8,0.6,0.7,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3739773101194563,False
1510166,2026-08-19T07:14:08.618658+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.1,0.7,12.2,0.0,1.5,1.0,241.8,240.7,242.2,12.1,12.7,10.6,855.1,4.6,49.92,0.0,2.3,46.8,854.4,16.8,13.0,46.8,100.0,3296.0,3295.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.4015264896402522,False
1510197,2026-08-19T07:14:24.629270+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.4,0.0,0.1,2.0,1.0,225.0,223.8,225.6,0.8,0.6,0.7,866.9,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.39396733740029793,False
1510228,2026-08-19T07:14:39.629489+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.9,1.2,19.2,0.0,1.5,2.0,245.3,244.5,245.6,12.1,12.6,10.7,854.6,4.6,49.89,0.0,2.5,46.8,853.4,23.8,23.9,46.8,100.0,3289.0,3287.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.4317348604840985,False
1510259,2026-08-19T07:14:55.628673+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.5,0.0,0.1,2.0,1.0,237.9,237.0,238.1,0.8,0.6,0.7,867.0,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.37276968713401853,False
1510290,2026-08-19T07:15:10.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.9,0.2,8.2,0.0,1.5,1.0,244.1,243.2,244.5,12.0,12.5,10.6,854.6,4.6,49.92,0.0,2.3,46.8,854.4,12.8,12.1,46.8,100.0,3289.0,3288.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.4061317077516753,False
1510321,2026-08-19T07:15:26.618630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.4,0.0,0.1,2.0,1.0,243.1,242.4,243.5,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.36300899556817157,False
1510383,2026-08-19T07:15:57.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.4,0.0,0.1,2.0,1.0,241.7,240.3,242.3,0.8,0.6,0.6,866.9,0.0,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.37170943281188107,False
1510414,2026-08-19T07:16:12.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.5,1.8,12.0,0.0,1.5,2.0,240.3,238.9,241.0,50.3,46.9,51.4,860.9,-34.9,50.22,0.0,-32.0,46.8,862.7,-46.9,-47.2,46.8,100.0,3322.0,3320.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.492359497104837,False
1510445,2026-08-19T07:16:28.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.0,0.1,2.1,1.0,244.5,244.1,244.9,0.8,0.6,0.7,866.9,0.0,50.3,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3975346735667849,False
1510476,2026-08-19T07:16:43.629769+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.4,2.6,14.7,0.0,1.5,2.0,232.9,232.7,233.5,38.5,37.1,38.3,859.8,-24.9,50.08,0.0,-17.8,46.8,862.4,-39.6,-38.6,46.8,100.0,3314.0,3312.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.46721755023172445,False
1510507,2026-08-19T07:16:59.630457+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,2.1,1.0,245.7,245.8,246.0,0.8,0.6,0.6,866.9,0.0,50.31,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38821258212975795,False
1510538,2026-08-19T07:17:14.619662+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,1.0,2.0,0.0,1.5,2.0,243.5,243.7,243.7,58.6,58.9,58.7,863.1,-45.6,50.27,0.0,-42.0,47.2,864.1,-47.6,-47.6,47.2,100.0,3326.0,3324.0,25.7,24.2,24.7,20000.0,856.4,0,0,True,0.49700359995010673,False
1510569,2026-08-19T07:17:30.618771+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.4,0.2,0.1,2.1,1.0,238.3,238.2,238.6,0.9,0.6,0.7,866.9,-0.2,50.28,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.4098033937646617,False
1510600,2026-08-19T07:17:45.619834+00:00,external_ems_2,bess_2,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,0.6,0.2,2.6,22.3,0.0,1.6,2.0,241.3,241.5,241.9,41.1,40.9,41.0,861.1,-20.6,50.12,0.0,-26.3,47.2,863.7,-42.9,-42.8,47.2,100.0,3325.0,3323.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.46925759191375777,False
1510631,2026-08-19T07:18:01.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.4,0.1,0.1,2.1,1.0,242.4,242.4,242.6,0.9,0.6,0.6,866.9,0.1,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.39265891207419423,False
1510662,2026-08-19T07:18:16.618602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,1.3,12.3,0.0,1.6,2.0,243.3,243.5,243.9,51.5,51.9,51.7,863.0,-34.2,50.23,0.0,-36.4,47.2,861.7,-21.9,-21.4,47.2,100.0,3321.0,3319.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.46802550601018295,False
1510693,2026-08-19T07:18:32.618985+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,2.1,1.0,231.5,232.2,232.2,0.8,0.6,0.6,866.9,0.0,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37647255964833487,False
1510724,2026-08-19T07:18:47.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.0,2.8,0.0,1.6,2.0,246.9,247.0,247.2,50.2,50.6,50.1,863.1,-35.1,50.22,0.0,-35.9,47.2,863.1,-32.3,-31.7,47.2,100.0,3319.0,3317.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4899526720399195,False
1510755,2026-08-19T07:19:03.628667+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,2.1,1.0,243.8,244.0,244.2,0.8,0.6,0.6,866.9,-0.1,50.27,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38311172091228124,False
1510786,2026-08-19T07:19:18.619085+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.9,6.6,0.0,1.6,2.0,242.6,242.6,242.9,49.6,49.9,49.5,863.2,-33.7,50.16,0.0,-24.7,47.5,864.1,-40.3,-40.3,47.5,100.0,3325.0,3323.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4636455195918432,False
1510817,2026-08-19T07:19:34.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,2.1,1.0,237.5,238.1,238.3,0.8,0.6,0.7,866.9,0.0,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3832095519185219,False
1510848,2026-08-19T07:19:49.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,0.1,2.2,0.0,1.6,2.0,241.2,241.2,241.9,41.0,41.3,41.3,862.3,-27.3,50.21,0.0,-28.3,47.5,862.4,-25.1,-24.9,47.5,100.0,3325.0,3323.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4530977627279881,False
1510910,2026-08-19T07:20:20.629834+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.5,2.6,12.6,0.0,1.6,2.0,235.7,236.0,236.6,47.8,47.4,47.9,862.8,-36.5,50.16,0.0,-27.5,47.5,865.4,-49.1,-49.0,47.5,100.0,3331.0,3329.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4762405065149254,False
1510941,2026-08-19T07:20:36.629088+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,2.1,1.0,244.4,244.5,244.7,0.8,0.6,0.6,866.9,0.0,50.35,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3903905996254911,False
1510972,2026-08-19T07:20:51.619193+00:00,external_ems_2,bess_2,good,0.1058,normal,PCS DC current and BMS current mismatch: 26.6,0.8,0.6,2.6,26.6,0.0,1.6,2.0,231.7,232.0,232.5,38.9,38.3,38.4,862.1,-13.0,50.1,0.0,-20.8,47.5,864.7,-39.6,-39.3,47.5,100.0,3326.0,3324.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4802322756765711,False
1511003,2026-08-19T07:21:07.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.2,0.1,2.1,1.0,245.0,245.4,245.6,0.8,0.6,0.6,866.9,0.2,50.36,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.40094068974397146,False
1511034,2026-08-19T07:21:22.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,0.7,4.8,0.0,1.6,2.0,244.3,244.4,244.9,59.3,59.7,59.4,865.0,-42.1,50.27,0.0,-42.2,47.9,865.7,-46.9,-46.7,47.9,100.0,3333.0,3331.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4914637944273493,False
1511065,2026-08-19T07:21:38.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,2.1,1.0,236.1,236.6,236.8,0.8,0.6,0.6,866.9,0.0,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3725649364792271,False
1511096,2026-08-19T07:21:53.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.2,2.0,17.8,0.0,1.6,2.0,241.5,241.7,242.2,35.1,34.9,35.1,862.4,-18.6,50.11,0.0,-24.8,47.9,864.4,-36.4,-36.5,47.9,100.0,3329.0,3327.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4474841115120311,False
1511127,2026-08-19T07:22:09.619318+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.2,0.1,2.1,1.0,238.5,239.1,239.2,0.8,0.6,0.6,866.8,-0.2,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3837197340910404,False
1511158,2026-08-19T07:22:24.618615+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.2,1.5,19.4,0.0,1.6,2.0,243.3,243.5,243.9,40.8,40.8,40.6,863.2,-28.4,50.16,0.0,-28.3,47.9,861.7,-9.0,-4.3,47.9,100.0,3316.0,3314.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4532360440820717,False
1511189,2026-08-19T07:22:40.629920+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.7,0.2,0.1,2.1,1.0,231.5,232.6,232.3,0.8,0.6,0.6,866.9,0.2,50.02,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3820591274327353,False
1511220,2026-08-19T07:22:55.618619+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.0,1.7,0.0,1.6,2.0,249.1,249.0,249.4,35.9,36.3,35.8,862.7,-25.1,50.14,0.0,-25.0,47.9,862.7,-23.4,-24.9,47.9,100.0,3319.0,3317.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4616626759547768,False
1511251,2026-08-19T07:23:11.628685+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.1,0.1,2.1,1.0,246.5,246.9,247.1,0.8,0.6,0.6,866.9,0.1,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3800210183430115,False
1511282,2026-08-19T07:23:26.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.2,0.2,7.9,0.0,1.6,2.0,235.9,236.2,236.7,27.5,27.5,27.3,861.3,-16.6,50.04,0.0,-11.5,47.9,861.1,-8.7,-2.1,47.9,100.0,3311.0,3309.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4275662386992309,False
1511313,2026-08-19T07:23:42.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.1,0.1,2.1,1.0,242.5,243.1,243.3,0.8,0.6,0.6,866.9,-0.1,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.37200532685348436,False
1511344,2026-08-19T07:23:57.629752+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,0.4,8.3,0.0,1.6,2.0,238.4,238.6,238.9,27.3,27.0,27.1,861.7,-9.8,50.06,0.0,-14.4,47.9,862.1,-18.1,-17.7,47.9,100.0,3320.0,3318.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4224608791857006,False
1511375,2026-08-19T07:24:13.629320+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.1,0.1,2.1,1.0,244.1,244.3,244.4,0.8,0.6,0.6,866.8,-0.1,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.38442372797064933,False
1511437,2026-08-19T07:24:44.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,2.1,1.0,249.0,249.5,249.5,0.8,0.6,0.6,866.9,0.0,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.39125771147556976,False
1511468,2026-08-19T07:24:59.630883+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,0.7,11.9,0.0,1.6,1.0,245.6,245.7,246.3,39.4,39.9,39.4,863.0,-19.2,50.15,0.0,-27.5,48.3,863.7,-31.1,-31.3,48.3,100.0,3325.0,3324.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4489924948722658,False
1511499,2026-08-19T07:25:15.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,2.1,1.0,235.7,236.0,236.1,0.8,0.6,0.6,866.9,0.0,50.09,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.37315739928482744,False
1511530,2026-08-19T07:25:30.618642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,1.2,14.1,0.0,1.6,2.0,244.6,244.9,245.1,42.3,42.4,42.1,863.3,-30.4,50.17,0.0,-29.7,48.3,862.1,-16.3,-12.6,48.3,100.0,3320.0,3318.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4542780578684853,False
1511561,2026-08-19T07:25:46.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,2.1,1.0,231.9,232.4,232.5,0.8,0.6,0.6,866.9,0.0,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.37617004703970247,False
1511592,2026-08-19T07:26:01.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.6,9.5,0.0,1.6,2.0,246.1,246.0,246.5,40.3,40.2,40.6,863.1,-21.6,50.15,0.0,-30.2,48.3,863.7,-31.1,-29.6,48.3,100.0,3329.0,3327.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4482463807827307,False
1511623,2026-08-19T07:26:17.630202+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.2,0.1,2.1,1.0,241.6,241.5,241.8,0.8,0.6,0.6,866.9,0.2,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.3826963578356044,False
1511654,2026-08-19T07:26:32.619411+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,0.3,0.3,1.4,21.0,0.0,1.6,2.0,243.9,244.0,244.2,55.1,55.1,54.8,865.1,-43.3,50.25,0.0,-39.3,48.3,863.7,-22.3,-24.0,48.3,100.0,3332.0,3330.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4803852196310771,False
1511685,2026-08-19T07:26:48.629948+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,2.1,1.0,233.4,233.8,234.0,0.8,0.6,0.6,866.9,0.0,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.37869812046229406,False
1511716,2026-08-19T07:27:03.619449+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,0.0,6.0,0.0,1.6,2.0,243.7,243.9,244.0,64.4,64.6,64.3,866.1,-51.2,50.3,0.0,-46.4,48.7,866.1,-45.2,-44.6,48.7,100.0,3336.0,3334.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.5113483326774179,False
1511747,2026-08-19T07:27:19.629544+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,2.1,1.0,244.7,245.1,245.1,0.8,0.6,0.6,866.8,0.0,50.38,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.40443783515296683,False
1511780,2026-08-19T07:27:35.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,0.9,4.8,0.0,1.5,2.0,222.6,222.6,223.1,29.2,27.2,27.8,857.8,24.0,49.79,0.0,20.3,48.7,858.7,19.2,16.8,48.7,100.0,3302.0,3300.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.47384184814399016,False
1511811,2026-08-19T07:27:51.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,2.1,1.0,241.2,241.3,241.5,0.8,0.6,0.6,866.9,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.3676557785519191,False
1511842,2026-08-19T07:28:06.618654+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,1.8,19.1,0.0,1.5,2.0,229.7,229.9,230.1,25.4,23.5,23.4,857.6,20.4,49.84,0.0,9.8,48.7,859.4,1.3,1.1,48.7,100.0,3311.0,3309.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.41307298188801544,False
1511873,2026-08-19T07:28:22.629375+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.1,0.1,2.1,1.0,240.5,241.3,241.1,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.36913831562910115,False
1511904,2026-08-19T07:28:37.618575+00:00,external_ems_2,bess_2,good,0.1203,normal,PCS DC current and BMS current mismatch: 27.5,0.6,2.4,3.6,27.5,0.0,1.6,1.0,225.1,225.3,225.7,38.6,36.5,36.2,855.5,28.8,49.76,0.0,20.8,48.7,859.1,1.3,1.0,48.7,100.0,3308.0,3307.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.48456880180188033,False
1511966,2026-08-19T07:29:08.629297+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,0.2,8.2,0.0,1.6,1.0,242.7,243.3,243.4,12.1,10.5,10.6,857.9,3.5,49.92,0.0,1.4,48.7,857.7,11.7,11.4,48.7,100.0,3307.0,3306.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.40363138546946153,False
1511997,2026-08-19T07:29:24.618657+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.3,0.0,0.1,2.1,1.0,236.0,236.7,236.5,0.9,0.6,0.6,866.8,0.0,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.39295179889675924,False
1512028,2026-08-19T07:29:39.629487+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.2,0.8,4.2,0.0,1.6,2.0,246.4,247.0,247.3,35.0,35.0,34.8,860.9,-25.0,50.08,0.0,-23.0,48.7,861.7,-20.8,-19.8,48.7,100.0,3323.0,3314.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4420419437361917,False
1512059,2026-08-19T07:29:55.629104+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.1,0.1,2.1,1.0,238.5,239.1,239.1,0.8,0.6,0.6,866.8,0.1,50.12,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.3789136396905181,False
1512090,2026-08-19T07:30:10.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.2,2.9,0.0,1.6,1.0,243.8,243.9,244.2,38.2,38.4,38.0,862.6,-21.8,50.15,0.0,-26.5,48.7,862.4,-24.7,-24.3,48.7,100.0,3323.0,3322.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.44505259854498164,False
1512121,2026-08-19T07:30:26.629159+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.3,0.1,0.1,2.1,1.0,231.0,231.8,232.0,0.8,0.6,0.6,866.8,0.1,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.38298728505302454,False
1512152,2026-08-19T07:30:41.629436+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,1.5,11.1,0.0,1.6,3.0,248.8,248.7,249.2,36.3,36.5,36.0,862.6,-19.2,50.14,0.0,-25.3,48.7,861.1,-8.1,-2.3,48.7,100.0,3322.0,3319.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4594094466289482,False
1512183,2026-08-19T07:30:57.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,2.1,1.0,245.4,245.9,245.9,0.8,0.6,0.6,866.8,0.0,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.38559134978434406,False
1512214,2026-08-19T07:31:12.629211+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.1,1.9,13.2,0.0,1.6,2.0,236.3,236.7,237.3,27.5,27.5,27.4,861.5,-13.5,50.04,0.0,-10.7,48.7,863.4,-26.7,-27.9,48.7,100.0,3324.0,3322.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4312056480395819,False
1512245,2026-08-19T07:31:28.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.2,0.1,2.1,1.0,244.7,245.1,245.2,0.8,0.6,0.6,866.9,-0.2,50.13,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.3778080154888742,False
1512276,2026-08-19T07:31:43.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.5,12.3,0.0,1.6,3.0,229.6,230.0,230.0,26.2,25.4,25.5,860.6,-2.6,49.98,0.0,-5.1,48.7,862.1,-14.9,-12.4,48.7,100.0,3322.0,3319.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.42618081321705575,False
1512307,2026-08-19T07:31:59.618624+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,2.1,1.0,248.1,248.5,248.7,0.8,0.6,0.6,866.9,0.0,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.3869447630481887,False
1512338,2026-08-19T07:32:14.619284+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.2,1.5,13.4,0.0,1.6,2.0,239.2,239.6,240.1,30.9,30.9,30.7,862.2,-17.5,50.1,0.0,-20.7,49.1,863.7,-30.9,-30.6,49.1,100.0,3326.0,3324.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4325042484737921,False
1512369,2026-08-19T07:32:30.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,2.1,1.0,245.4,245.8,245.9,0.8,0.6,0.6,866.8,0.0,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.3882465599983147,False
1512400,2026-08-19T07:32:45.618606+00:00,external_ems_2,bess_2,good,0.0962,normal,PCS DC current and BMS current mismatch: 26.0,0.6,1.0,3.2,26.0,0.0,1.5,2.0,235.7,236.1,236.3,29.8,28.9,28.8,861.2,-9.3,50.02,0.0,-13.0,49.1,864.4,-35.3,-35.4,49.1,100.0,3328.0,3326.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.4568859265938048,False
1512431,2026-08-19T07:33:01.618628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.1,0.1,2.1,1.0,244.6,244.8,244.9,0.8,0.6,0.6,866.8,0.1,50.28,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.39480302371762305,False
1512493,2026-08-19T07:33:32.628726+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,2.1,1.0,224.8,224.9,225.2,0.8,0.6,0.6,866.9,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.3889079236290548,False
1512524,2026-08-19T07:33:47.628763+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,0.2,3.9,0.0,1.5,1.0,241.3,241.6,241.9,14.5,12.6,12.9,858.2,6.4,49.87,0.0,1.8,49.1,858.4,10.3,9.8,49.1,100.0,3310.0,3309.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.4017950945128006,False
1512555,2026-08-19T07:34:03.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,2.1,1.0,237.5,237.6,237.8,0.8,0.6,0.6,866.9,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.3687707487826287,False
1512586,2026-08-19T07:34:18.628949+00:00,external_ems_2,bess_2,good,0.0962,normal,PCS DC current and BMS current mismatch: 26.0,0.5,1.6,1.9,26.0,0.0,1.5,2.0,240.4,240.9,240.9,12.1,10.5,10.7,858.3,3.0,49.92,0.0,1.4,49.1,856.4,29.0,27.5,49.1,100.0,3302.0,3300.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.44047556937630866,False
1512617,2026-08-19T07:34:34.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,2.1,1.0,229.2,229.9,230.0,0.8,0.6,0.6,866.9,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37549347382048376,False
1512648,2026-08-19T07:34:49.629689+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.6,1.5,1.5,20.6,0.0,1.5,2.0,243.4,243.9,244.0,12.0,10.5,10.6,857.9,3.9,49.92,0.0,1.4,49.1,856.4,24.5,23.0,49.1,100.0,3307.0,3305.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.42314646257153093,False
1512679,2026-08-19T07:35:05.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.1,0.1,2.1,1.0,255.7,255.8,255.9,0.8,0.6,0.6,866.8,0.1,50.22,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.4158169378631787,False
1512714,2026-08-19T07:35:22.628891+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,3.5,2.0,17.5,0.0,1.5,1.0,223.6,223.7,224.1,33.6,31.2,30.1,855.7,27.4,49.81,0.0,19.9,49.1,857.7,9.9,8.3,49.1,100.0,3302.0,3301.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.46430300490154286,False
1512745,2026-08-19T07:35:38.618617+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,2.1,1.0,241.0,241.2,241.3,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3662898278160291,False
1512776,2026-08-19T07:35:53.628879+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,2.1,16.6,0.0,1.5,1.0,235.6,235.7,236.0,23.5,22.0,21.9,856.3,18.0,49.83,0.0,7.8,49.1,858.4,1.4,1.0,49.1,100.0,3306.0,3305.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.42100740275412224,False
1512807,2026-08-19T07:36:09.628718+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,2.1,1.0,240.1,240.9,240.6,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3662086038426477,False
1512838,2026-08-19T07:36:24.629676+00:00,external_ems_2,bess_2,good,0.1203,normal,PCS DC current and BMS current mismatch: 27.5,0.5,2.9,3.3,27.5,0.0,1.5,2.0,227.0,227.2,227.5,38.2,36.3,35.3,855.1,28.8,49.78,0.0,17.9,49.1,858.4,1.3,0.9,49.1,100.0,3306.0,3304.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.4642104163634939,False
1512869,2026-08-19T07:36:40.619206+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,2.1,1.0,243.3,243.5,243.7,0.8,0.6,0.6,866.9,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3686801430944688,False
1512900,2026-08-19T07:36:55.628938+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.1,3.4,0.0,1.5,1.0,242.4,242.5,243.0,12.1,11.2,10.6,857.3,3.8,49.92,0.0,1.7,49.1,857.4,7.2,7.4,49.1,100.0,3304.0,3303.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.3971518855624495,False
1512935,2026-08-19T07:37:13.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.0,0.1,2.1,1.0,220.5,220.8,221.4,0.8,0.6,0.6,866.9,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.4066443848017286,False
1512966,2026-08-19T07:37:28.628696+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.5,0.9,4.0,0.0,1.5,2.0,241.0,240.1,241.4,18.8,18.9,17.4,856.2,12.1,49.87,0.0,5.5,49.1,857.1,8.1,8.2,49.1,100.0,3305.0,3303.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.40235272565880886,False
1513028,2026-08-19T07:37:59.618772+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,3.0,3.2,1.9,22.2,0.0,1.5,1.0,241.1,238.5,241.5,12.1,13.9,10.7,856.9,5.3,49.91,0.0,2.6,49.1,855.0,27.5,27.9,49.1,100.0,3295.0,3294.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.45346933394293826,False
1513059,2026-08-19T07:38:15.629691+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.2,0.2,2.7,0.0,0.1,2.1,1.0,226.0,222.3,226.5,0.8,0.6,0.6,866.9,0.0,49.8,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.4021988791388405,False
1513090,2026-08-19T07:38:30.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.8,3.1,1.3,17.3,0.0,1.5,1.0,245.6,243.2,246.0,15.9,17.3,14.2,856.7,5.4,49.89,0.0,2.6,49.1,855.4,22.7,23.0,49.1,100.0,3300.0,3299.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.44809116758590267,False
1513121,2026-08-19T07:38:46.618602+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.4,0.0,0.1,2.1,1.0,240.3,237.4,240.3,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.36880164731488857,False
1513152,2026-08-19T07:39:01.629755+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.9,2.0,16.7,0.0,1.5,1.0,253.7,253.1,254.3,24.3,20.4,24.1,858.7,-10.8,50.06,0.0,-17.9,49.1,856.7,5.9,5.5,49.1,100.0,3299.0,3298.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.48512774672674785,False
1513183,2026-08-19T07:39:17.628816+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.3,0.2,2.4,0.0,0.1,2.1,1.0,231.7,228.5,232.8,0.8,0.6,0.6,866.9,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38633768242928607,False
1513214,2026-08-19T07:39:32.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.3,3.4,0.9,11.1,0.0,1.5,1.0,243.1,240.4,243.7,12.1,14.0,10.6,856.6,6.0,49.91,0.0,4.5,49.1,855.7,17.1,17.6,49.1,100.0,3296.0,3295.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.430895803477937,False
1513245,2026-08-19T07:39:48.628669+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.7,0.0,0.1,2.1,1.0,242.2,239.4,242.5,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3742734498637646,False
1513276,2026-08-19T07:40:03.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,3.3,2.1,12.4,0.0,1.5,2.0,232.4,229.8,233.3,19.9,21.7,18.4,855.3,15.8,49.88,0.0,12.1,49.1,857.4,3.4,1.8,49.1,100.0,3301.0,3299.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.4294333336693688,False
