id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1513307,2026-08-19T07:40:19.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.4,0.0,0.1,2.1,1.0,241.0,240.0,241.5,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.36663000215877783,False
1513338,2026-08-19T07:40:34.618591+00:00,external_ems_2,bess_2,good,0.1876,normal,PCS DC current and BMS current mismatch: 31.7,2.2,4.9,3.4,31.7,0.0,1.5,1.0,225.9,224.3,226.5,44.0,45.4,40.5,853.7,33.9,49.75,0.0,21.3,49.1,857.1,2.2,2.3,49.1,100.0,3300.0,3299.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.5127597922501015,False
1513369,2026-08-19T07:40:50.618634+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.4,0.0,0.1,2.1,1.0,243.9,243.3,244.3,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.368403062072576,False
1513400,2026-08-19T07:41:05.629726+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,6.6,0.3,3.6,0.0,1.5,2.0,255.4,254.6,255.9,45.7,42.0,48.6,861.0,-30.6,50.21,0.0,-34.7,49.1,860.7,-27.0,-28.2,49.1,100.0,3319.0,3317.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.5271049081433626,False
1513431,2026-08-19T07:41:21.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.4,0.3,0.1,2.1,1.0,235.5,234.3,236.4,0.8,0.6,0.6,866.9,0.3,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3885592281256119,False
1513462,2026-08-19T07:41:36.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,3.3,1.5,13.5,0.0,1.5,1.0,241.5,240.1,242.2,31.9,28.9,32.2,859.9,-9.1,50.04,0.0,-18.8,49.1,861.4,-22.6,-22.9,49.1,100.0,3317.0,3316.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.43882054566513834,False
1513493,2026-08-19T07:41:52.618996+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.4,0.0,0.1,2.1,1.0,242.8,241.9,243.8,0.8,0.6,0.6,866.9,0.0,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.375025985355333,False
1513555,2026-08-19T07:42:23.629190+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.4,0.1,0.1,2.1,1.0,231.5,231.0,232.7,0.8,0.6,0.6,866.9,0.1,50.06,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37758638104233694,False
1513586,2026-08-19T07:42:38.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.4,0.4,6.9,0.0,1.5,2.0,247.0,246.1,247.2,44.7,41.5,44.9,862.5,-28.4,50.17,0.0,-30.8,49.1,862.1,-21.5,-22.7,49.1,100.0,3319.0,3317.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.4574104013153227,False
1513617,2026-08-19T07:42:54.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,2.1,1.0,245.6,245.0,245.8,0.8,0.6,0.6,866.9,0.0,50.24,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38279345509714646,False
1513648,2026-08-19T07:43:09.628774+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.4,0.2,3.6,0.0,1.5,2.0,245.0,244.2,245.3,48.4,45.0,48.3,863.3,-31.4,50.2,0.0,-29.6,49.1,863.1,-27.8,-27.4,49.1,100.0,3314.0,3312.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.4619278040136156,False
1513679,2026-08-19T07:43:25.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.4,0.0,0.1,2.1,1.0,244.0,242.9,244.5,0.8,0.6,0.6,866.9,0.0,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37503396420203144,False
1513710,2026-08-19T07:43:40.629005+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.3,0.7,13.0,0.0,1.5,2.0,243.2,241.7,243.8,49.3,46.0,50.3,863.4,-39.6,50.24,0.0,-30.6,49.1,862.7,-26.6,-24.9,49.1,100.0,3331.0,3329.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.4644984862137932,False
1513741,2026-08-19T07:43:56.619757+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.6,0.2,2.4,0.1,0.1,2.1,1.0,231.2,231.1,235.7,0.8,0.6,0.6,866.9,0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3827078018609316,False
1513774,2026-08-19T07:44:12.618575+00:00,external_ems_2,bess_2,good,0.1491,normal,PCS DC current and BMS current mismatch: 29.3,2.2,3.8,3.1,29.3,0.0,1.5,1.0,225.2,223.6,225.8,37.9,38.8,35.0,856.0,32.1,49.76,0.0,23.2,49.1,859.1,2.8,2.1,49.1,100.0,3309.0,3308.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.48434940825973855,False
1513805,2026-08-19T07:44:28.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.4,0.2,0.1,2.1,1.0,243.8,243.1,244.3,0.8,0.6,0.6,866.9,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37472725780773486,False
1513836,2026-08-19T07:44:43.619533+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.9,1.3,7.0,0.0,1.5,2.0,237.4,236.4,237.8,15.5,16.0,14.1,857.4,9.4,49.89,0.0,4.9,49.1,858.7,2.4,1.9,49.1,100.0,3307.0,3305.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.3959210678406582,False
1513867,2026-08-19T07:44:59.629721+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.4,0.1,0.1,2.1,1.0,226.7,225.7,227.7,0.8,0.6,0.6,866.9,-0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38392580512376356,False
1513898,2026-08-19T07:45:14.629331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.2,1.6,12.6,0.0,1.5,2.0,229.8,229.6,230.2,30.0,29.8,27.8,855.5,24.5,49.78,0.0,16.1,49.1,857.1,11.9,11.6,49.1,100.0,3305.0,3303.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.44436731125680273,False
1513929,2026-08-19T07:45:30.619136+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,2.1,1.0,231.9,232.3,232.5,0.8,0.6,0.6,866.9,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37253306235619615,False
1513960,2026-08-19T07:45:45.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,0.6,8.1,0.0,1.6,2.0,242.1,242.8,242.8,12.1,10.5,10.6,857.3,3.9,49.92,0.0,1.4,49.1,856.7,12.0,11.0,49.1,100.0,3301.0,3299.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4017375201675907,False
1513991,2026-08-19T07:46:01.629290+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,2.1,1.0,235.7,236.2,236.5,0.8,0.6,0.6,866.8,0.0,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37797230862695336,False
1514026,2026-08-19T07:46:18.618581+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,0.4,1.8,1.7,23.4,0.0,1.6,2.0,243.4,243.7,243.8,12.3,10.5,10.8,857.7,3.5,49.89,0.0,1.4,49.1,856.0,26.9,26.9,49.1,100.0,3296.0,3294.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.44566082137019153,False
1514088,2026-08-19T07:46:49.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.7,12.3,0.0,1.6,2.0,240.2,240.6,240.8,12.1,10.5,10.6,857.4,3.1,49.92,0.0,1.4,49.1,856.7,15.4,13.7,49.1,100.0,3300.0,3298.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.40386947091985836,False
1514119,2026-08-19T07:47:05.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.1,0.1,2.1,1.0,231.1,231.9,231.8,0.8,0.6,0.6,866.8,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3798348699639685,False
1514150,2026-08-19T07:47:20.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,1.4,19.5,0.0,1.6,2.0,243.0,243.5,243.7,12.1,10.5,10.6,857.1,3.1,49.92,0.0,1.6,49.1,855.7,22.6,22.3,49.1,100.0,3293.0,3291.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4276243241121888,False
1514181,2026-08-19T07:47:36.629165+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,2.1,1.0,241.0,241.8,241.7,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.36679783649113706,False
1514212,2026-08-19T07:47:51.629346+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.9,1.9,14.8,0.0,1.6,1.0,224.1,224.4,224.7,40.8,39.1,37.9,855.8,16.1,49.79,0.0,21.9,49.1,857.7,1.3,0.9,49.1,100.0,3303.0,3302.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.46709257331301407,False
1514247,2026-08-19T07:48:09.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.1,0.1,2.1,1.0,247.2,247.3,247.3,0.8,0.6,0.6,866.9,-0.1,50.36,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.40115892918307827,False
1514280,2026-08-19T07:48:25.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,1.5,8.2,0.0,1.6,1.0,217.8,218.1,218.4,22.4,21.1,21.1,857.2,9.6,49.86,0.0,6.0,49.1,858.7,1.4,1.1,49.1,100.0,3308.0,3307.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.45626874208782725,False
1514311,2026-08-19T07:48:41.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.2,0.1,2.1,1.0,239.1,240.0,240.0,0.8,0.6,0.6,866.9,-0.2,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37398625340524255,False
1514342,2026-08-19T07:48:56.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,3.2,2.1,15.8,0.0,1.6,1.0,228.1,228.1,228.5,34.9,32.7,31.7,855.0,28.0,49.79,0.0,17.4,49.1,857.1,12.2,10.6,49.1,100.0,3302.0,3301.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.45566766520493096,False
1514373,2026-08-19T07:49:12.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.1,0.1,2.1,1.0,232.1,232.6,232.7,0.8,0.6,0.6,866.8,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3861043646000039,False
1514404,2026-08-19T07:49:27.628723+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.3,8.7,0.0,1.7,2.0,242.0,242.5,242.6,12.1,10.5,10.6,857.0,3.8,49.92,0.0,1.4,49.1,856.7,12.5,11.1,49.1,100.0,3299.0,3297.0,25.8,24.1,24.6,20000.0,856.4,0,0,True,0.40083558157886146,False
1514435,2026-08-19T07:49:43.629854+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,2.1,1.0,224.4,224.8,225.1,0.8,0.6,0.6,866.9,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3941999607332322,False
1514466,2026-08-19T07:49:58.618689+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,0.1,9.8,0.0,1.7,2.0,238.7,239.1,239.2,16.5,14.5,14.9,856.1,9.8,49.89,0.0,2.7,49.1,856.0,19.6,17.8,49.1,100.0,3300.0,3298.0,25.8,24.1,24.6,20000.0,856.4,0,0,True,0.4233589106564955,False
1514497,2026-08-19T07:50:14.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,2.1,1.0,257.6,257.8,258.0,0.8,0.6,0.6,866.9,0.0,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.41925193599446325,False
1514530,2026-08-19T07:50:30.628873+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.4,0.3,5.5,0.0,1.7,2.0,244.6,244.9,245.3,41.3,41.5,41.1,859.8,-10.6,50.05,0.0,-15.1,49.1,860.1,-16.1,-15.1,49.1,100.0,3316.0,3314.0,25.8,24.1,24.6,20000.0,856.4,0,0,True,0.46004309983242336,False
1514561,2026-08-19T07:50:46.629235+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,2.1,1.0,237.6,238.2,238.1,0.8,0.6,0.6,866.9,0.0,50.06,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.37601081768971983,False
1514623,2026-08-19T07:51:17.618596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,2.1,1.0,243.9,244.6,244.5,0.8,0.6,0.6,866.8,0.0,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3846794863574476,False
1514654,2026-08-19T07:51:32.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.6,17.9,0.0,1.7,1.0,238.8,238.9,239.2,24.9,24.5,24.5,861.1,-6.1,50.08,0.0,-12.5,49.1,861.7,-24.0,-24.1,49.1,100.0,3318.0,3317.0,25.8,24.1,24.6,20000.0,856.4,0,0,True,0.4361927603693136,False
1514685,2026-08-19T07:51:48.619023+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.2,0.1,2.1,1.0,244.7,245.1,245.1,0.8,0.6,0.6,866.8,-0.2,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3910470627258863,False
1514717,2026-08-19T07:52:04.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,2.1,1.0,249.9,250.2,250.3,0.8,0.6,0.6,866.9,-0.1,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3952997168387128,False
1514748,2026-08-19T07:52:19.619502+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.4,8.4,0.0,1.7,2.0,246.9,246.9,247.4,30.8,31.1,30.7,861.3,-15.0,50.1,0.0,-21.0,49.1,861.7,-23.4,-23.9,49.1,100.0,3318.0,3316.0,25.8,24.1,24.6,20000.0,856.4,0,0,True,0.4415850887996371,False
1514779,2026-08-19T07:52:35.618821+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.4,0.2,0.1,2.1,1.0,237.8,238.6,238.8,0.8,0.6,0.6,866.9,0.2,50.12,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3820278918631962,False
1514810,2026-08-19T07:52:50.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.3,1.4,4.2,0.0,1.7,1.0,247.5,248.2,248.4,25.6,25.3,25.3,860.0,-13.8,50.03,0.0,-15.6,49.1,861.4,-18.0,-14.0,49.1,100.0,3317.0,3316.0,25.8,24.1,24.6,20000.0,856.4,0,0,True,0.4420473423595054,False
1514841,2026-08-19T07:53:06.619214+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.2,0.1,2.1,1.0,237.6,238.1,238.2,0.8,0.6,0.6,866.8,-0.2,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3870600319022732,False
1514872,2026-08-19T07:53:21.629288+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.2,4.1,0.0,1.7,2.0,245.9,245.9,246.4,30.2,30.4,29.9,860.9,-16.9,50.1,0.0,-20.2,49.1,861.1,-12.8,-12.3,49.1,100.0,3319.0,3317.0,25.8,24.1,24.6,20000.0,856.4,0,0,True,0.4369097391422017,False
1514903,2026-08-19T07:53:37.618977+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,2.1,1.0,228.1,228.5,228.6,0.8,0.6,0.6,866.8,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.38732303817931807,False
1514934,2026-08-19T07:53:52.618688+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.2,0.9,8.1,0.0,1.6,2.0,245.6,245.5,246.0,48.1,48.2,48.0,863.3,-33.2,50.21,0.0,-35.2,49.5,862.4,-25.1,-23.9,49.5,100.0,3326.0,3324.0,25.7,24.1,24.6,20000.0,856.4,0,0,True,0.46451321359082176,False
1514965,2026-08-19T07:54:08.628889+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.1,0.1,2.1,1.0,232.2,233.0,232.9,0.8,0.6,0.6,866.9,0.1,50.09,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.38243858424316834,False
1514996,2026-08-19T07:54:23.628694+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.2,1.6,12.0,0.0,1.7,2.0,246.2,246.0,247.0,31.4,31.2,31.3,862.1,-18.9,50.14,0.0,-19.5,49.5,863.7,-30.9,-30.9,49.5,100.0,3323.0,3321.0,25.8,24.1,24.6,20000.0,856.4,0,0,True,0.4540106800930112,False
1515027,2026-08-19T07:54:39.619319+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,2.1,1.0,245.5,245.9,245.8,0.8,0.6,0.6,866.9,0.0,50.31,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3953584806776835,False
1515058,2026-08-19T07:54:54.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,1.3,13.1,0.0,1.6,2.0,231.9,232.2,232.7,37.6,36.5,37.2,862.4,-14.6,50.08,0.0,-16.4,49.5,863.7,-27.7,-28.2,49.5,100.0,3322.0,3320.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.4420741226425715,False
1515089,2026-08-19T07:55:10.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.2,0.1,2.1,1.0,246.8,246.5,247.2,0.8,0.6,0.6,866.9,-0.2,50.24,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3955278754879452,False
1515151,2026-08-19T07:55:41.629457+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.4,0.2,0.1,2.1,1.0,242.0,240.8,242.4,0.8,0.6,0.6,866.9,0.2,50.33,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.4004349089786156,False
1515182,2026-08-19T07:55:56.618661+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,3.6,4.7,3.1,21.9,0.0,1.6,2.0,234.8,232.3,235.9,42.2,37.6,42.3,863.6,-27.5,50.13,0.0,-27.7,49.9,866.7,-49.4,-49.2,49.9,100.0,3337.0,3335.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.4990164138226721,False
1515213,2026-08-19T07:56:12.630311+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.4,0.2,0.1,2.1,1.0,245.5,244.3,246.1,0.8,0.6,0.6,866.9,0.2,50.33,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.40703573785078484,False
1515244,2026-08-19T07:56:27.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,4.6,0.7,15.0,0.0,1.6,2.0,242.3,241.1,243.0,62.6,58.1,62.7,866.1,-44.8,50.28,0.0,-43.5,49.9,865.4,-29.8,-33.6,49.9,100.0,3329.0,3327.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.49711741235523216,False
1515275,2026-08-19T07:56:43.629095+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.3,0.1,0.1,2.1,1.0,235.0,233.2,236.4,0.8,0.6,0.6,866.8,-0.1,50.24,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.4002855747260062,False
1515306,2026-08-19T07:56:58.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.9,5.7,1.3,19.6,0.0,1.6,2.0,244.1,242.2,245.1,57.3,53.2,58.9,865.7,-43.9,50.25,0.0,-41.6,49.9,864.4,-24.3,-24.0,49.9,100.0,3325.0,3323.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.500211239693342,False
1515337,2026-08-19T07:57:14.619363+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.6,0.2,2.4,0.0,0.1,2.1,1.0,241.7,239.1,242.7,0.8,0.6,0.6,866.9,0.0,50.24,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.39074328090859334,False
1515368,2026-08-19T07:57:29.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.2,1.0,6.3,0.0,1.5,2.0,243.4,242.1,244.1,39.7,35.5,39.4,864.1,-22.6,50.15,0.0,-26.2,49.9,865.1,-28.9,-29.9,49.9,100.0,3334.0,3332.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.4395004908282648,False
1515399,2026-08-19T07:57:45.629759+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.6,0.2,2.4,0.0,0.1,2.1,1.0,231.2,228.5,232.1,0.8,0.6,0.6,866.9,0.0,50.03,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3856607230848458,False
1515430,2026-08-19T07:58:00.628941+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.6,1.8,12.8,0.0,1.5,2.0,246.3,245.4,246.6,39.4,35.8,39.2,863.9,-21.6,50.15,0.0,-27.2,50.3,862.1,-8.8,-2.6,50.3,100.0,3326.0,3324.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.4461722417103199,False
1515461,2026-08-19T07:58:16.619299+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.3,0.1,2.1,1.0,245.9,245.3,246.1,0.8,0.6,0.6,866.9,0.3,50.24,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.398394376503541,False
1515492,2026-08-19T07:58:31.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.6,1.7,11.4,0.0,1.5,2.0,246.2,245.8,246.8,43.1,40.0,43.6,863.7,-24.9,50.15,0.0,-24.0,50.3,865.4,-36.3,-36.4,50.3,100.0,3332.0,3330.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.4473276891734188,False
1515523,2026-08-19T07:58:47.628683+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.2,0.1,2.1,1.0,243.6,243.0,243.9,0.8,0.6,0.6,866.9,0.2,50.28,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3951981521378141,False
1515554,2026-08-19T07:59:02.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,3.6,2.5,13.4,0.0,1.5,2.0,231.7,230.5,232.7,38.8,35.5,39.1,863.2,-23.5,50.09,0.0,-18.3,50.3,865.7,-36.9,-37.8,50.3,100.0,3335.0,3333.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.46032704506753136,False
1515585,2026-08-19T07:59:18.618898+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.4,0.0,0.1,2.2,1.0,243.2,242.3,243.5,0.8,0.6,0.6,866.9,0.0,50.29,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.39688536085269693,False
1515616,2026-08-19T07:59:33.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,4.3,1.4,15.3,0.0,1.5,2.0,244.6,243.9,245.1,54.0,51.3,55.6,865.7,-32.4,50.24,0.0,-41.7,50.3,867.1,-47.7,-47.4,50.3,100.0,3338.0,3336.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.4854138403948849,False
1515678,2026-08-19T08:00:04.619495+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,2.0,3.0,2.7,20.5,0.0,1.6,2.0,239.5,238.2,240.2,44.9,41.9,44.7,864.4,-26.7,50.15,0.0,-27.5,50.7,867.1,-47.2,-47.0,50.7,100.0,3338.0,3336.0,25.9,24.3,24.7,20000.0,856.4,0,0,True,0.471134016681821,False
1515709,2026-08-19T08:00:20.629502+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.4,0.2,0.1,2.2,1.0,245.3,244.6,245.8,0.8,0.6,0.6,866.9,0.2,50.32,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.4097553184759666,False
1515740,2026-08-19T08:00:35.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.3,0.8,1.1,0.0,1.6,3.0,244.2,243.5,244.6,59.3,56.0,58.9,866.3,-48.6,50.26,0.0,-41.5,50.7,867.1,-47.5,-47.0,50.7,100.0,3339.0,3336.0,25.9,24.3,24.8,20000.0,856.4,0,0,True,0.4947798009240417,False
1515771,2026-08-19T08:00:51.629377+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.4,0.2,0.1,2.2,1.0,234.0,233.0,235.1,0.8,0.6,0.6,866.9,0.2,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.3970600186000513,False
1515802,2026-08-19T08:01:06.637048+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.4,0.4,0.4,0.0,1.6,2.0,243.6,242.8,243.9,58.9,55.5,58.8,866.3,-42.7,50.27,0.0,-41.6,50.7,866.7,-43.1,-43.7,50.7,100.0,3338.0,3336.0,25.9,24.3,24.8,20000.0,856.4,0,0,True,0.4950811995786495,False
1515833,2026-08-19T08:01:22.619193+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.4,0.1,0.1,2.2,1.0,241.4,240.0,242.0,0.8,0.6,0.6,866.9,0.1,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.39128461369741374,False
1515864,2026-08-19T08:01:37.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,4.7,0.7,15.7,0.0,1.5,3.0,242.5,241.7,242.9,49.8,46.5,51.2,864.8,-32.6,50.22,0.0,-29.0,50.7,864.1,-16.9,-15.3,50.7,100.0,3334.0,3331.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.45703233879354493,False
1515895,2026-08-19T08:01:53.618607+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.4,0.2,0.1,2.2,1.0,239.1,238.0,239.8,0.8,0.6,0.6,866.9,-0.2,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.3939528970335747,False
1515926,2026-08-19T08:02:08.630005+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.1,2.1,20.0,0.0,1.5,2.0,245.6,244.9,246.1,59.6,56.5,59.6,866.5,-45.3,50.23,0.0,-35.8,51.1,864.4,-25.3,-22.8,51.1,100.0,3334.0,3332.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.4870524678858381,False
1515957,2026-08-19T08:02:24.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.7,0.0,0.1,2.2,1.0,242.1,241.6,242.5,0.8,0.6,0.6,866.9,0.0,50.31,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.4024604338967891,False
1515988,2026-08-19T08:02:39.618566+00:00,external_ems_2,bess_2,good,0.0673,normal,PCS DC current and BMS current mismatch: 24.2,2.2,3.2,3.0,24.2,0.0,1.5,2.0,232.4,231.2,233.4,38.3,35.1,38.0,864.1,-20.1,50.09,0.0,-16.7,51.1,867.1,-44.3,-44.4,51.1,100.0,3337.0,3335.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.4737750671791358,False
1516019,2026-08-19T08:02:55.629693+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.4,0.1,0.1,2.2,1.0,244.5,243.6,244.8,0.8,0.6,0.7,866.9,0.1,50.28,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.40759087420236256,False
1516050,2026-08-19T08:03:10.618945+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.0,1.3,8.9,0.0,1.5,2.0,239.8,239.2,240.0,52.3,51.0,53.0,865.8,-36.7,50.23,0.0,-39.5,51.1,867.1,-45.6,-46.1,51.1,100.0,3338.0,3336.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.4623689309393049,False
1516081,2026-08-19T08:03:26.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.4,0.0,0.1,2.1,1.0,243.4,243.8,243.8,0.9,0.6,0.6,866.9,0.0,50.32,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.4059612102139376,False
1516112,2026-08-19T08:03:41.618569+00:00,external_ems_2,bess_2,good,0.0914,normal,PCS DC current and BMS current mismatch: 25.7,0.8,0.6,3.4,25.7,0.0,1.5,2.0,229.8,230.1,230.6,37.2,36.6,36.7,864.0,-20.8,50.09,0.0,-19.1,51.1,867.4,-46.5,-46.4,51.1,100.0,3339.0,3337.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.49558956522445863,False
1516143,2026-08-19T08:03:57.618637+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.2,0.1,2.1,1.0,242.0,242.0,242.6,0.8,0.6,0.7,866.9,0.2,50.3,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.4033763450856766,False
1516205,2026-08-19T08:04:28.628925+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,2.1,1.0,242.4,242.0,242.8,0.8,0.6,0.7,866.9,0.0,50.25,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3956554171981491,False
1516236,2026-08-19T08:04:43.629664+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,0.3,8.9,0.0,1.6,2.0,242.8,242.4,243.0,58.8,56.8,58.8,866.7,-43.1,50.27,0.0,-41.3,51.5,866.4,-34.2,-35.1,51.5,100.0,3339.0,3337.0,26.0,24.4,24.9,20000.0,856.4,0,0,True,0.4800311342723861,False
1516267,2026-08-19T08:04:59.629406+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.4,0.1,0.1,2.1,1.0,230.2,229.0,231.2,0.8,0.6,0.6,866.9,0.1,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3899016197317838,False
1516298,2026-08-19T08:05:14.629891+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.6,0.3,3.5,0.0,1.6,2.0,245.6,244.2,246.3,58.8,54.6,59.2,866.7,-40.4,50.26,0.0,-41.4,51.5,866.4,-36.9,-35.5,51.5,100.0,3338.0,3336.0,26.0,24.4,24.9,20000.0,856.4,0,0,True,0.49286310048285303,False
1516329,2026-08-19T08:05:30.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.4,0.0,0.1,2.1,1.0,245.4,244.2,245.9,0.8,0.6,0.6,866.9,0.0,50.29,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3953743987169613,False
1516360,2026-08-19T08:05:45.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,4.5,1.7,17.5,0.0,1.5,2.0,243.4,242.0,244.2,59.2,55.0,59.5,866.8,-42.5,50.26,0.0,-40.9,51.9,865.1,-25.0,-23.7,51.9,100.0,3328.0,3326.0,26.0,24.5,24.9,20000.0,856.4,0,0,True,0.4865333257678216,False
1516391,2026-08-19T08:06:01.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.7,0.0,0.1,2.1,1.0,239.4,237.6,240.8,0.8,0.6,0.6,866.9,0.0,50.2,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3885070334463416,False
1516422,2026-08-19T08:06:16.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.9,5.2,1.9,6.2,0.0,1.5,2.0,242.8,240.1,244.0,50.8,46.6,51.8,865.9,-40.5,50.19,0.0,-28.5,51.9,867.8,-46.7,-46.8,51.9,100.0,3340.0,3338.0,26.0,24.5,24.9,20000.0,856.4,0,0,True,0.48760654575605167,False
1516453,2026-08-19T08:06:32.629523+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.7,0.0,0.1,2.2,1.0,242.5,241.3,243.2,0.8,0.6,0.6,866.9,0.0,50.3,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.6,20000.0,855.9,0,0,True,0.39915627779047874,False
1516484,2026-08-19T08:06:47.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.2,4.8,1.5,10.6,0.0,1.6,2.0,234.3,231.6,235.8,46.5,42.1,46.9,865.2,-29.2,50.15,0.0,-22.2,51.9,866.7,-39.8,-39.1,51.9,100.0,3336.0,3334.0,26.1,24.5,24.9,20000.0,856.4,0,0,True,0.48319113221040094,False
1516515,2026-08-19T08:07:03.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.4,0.1,0.1,2.2,1.0,246.2,245.1,246.7,0.8,0.6,0.6,866.9,-0.1,50.31,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.39812984199673246,False
1516546,2026-08-19T08:07:18.619297+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,4.5,1.0,5.0,0.0,1.6,3.0,239.5,237.1,240.6,46.5,42.2,46.7,866.8,-40.4,50.18,0.0,-30.9,51.9,867.8,-45.4,-46.3,51.9,100.0,3340.0,3337.0,26.1,24.5,24.9,20000.0,856.4,0,0,True,0.49530237710147285,False
1516577,2026-08-19T08:07:34.629433+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.4,0.1,0.1,2.2,1.0,242.5,241.6,242.9,0.8,0.6,0.6,866.9,-0.1,50.29,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.38996997763115293,False
1516608,2026-08-19T08:07:49.629540+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,3.7,2.5,11.3,0.0,1.6,3.0,243.2,241.6,244.1,47.2,43.9,47.6,864.9,-29.1,50.14,0.0,-29.5,52.3,867.4,-40.4,-40.1,52.3,100.0,3340.0,3337.0,26.1,24.5,25.0,20000.0,856.4,0,0,True,0.49128495370005326,False
1516639,2026-08-19T08:08:05.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.4,0.0,0.1,2.2,1.0,241.9,240.9,242.2,0.8,0.6,0.7,866.9,0.0,50.24,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3942660158234888,False
1516670,2026-08-19T08:08:20.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.5,0.6,2.2,0.0,1.6,3.0,244.1,243.3,244.4,57.6,54.1,57.3,866.8,-44.3,50.25,0.0,-40.0,52.3,867.4,-46.5,-46.4,52.3,100.0,3340.0,3337.0,26.1,24.5,25.0,20000.0,856.4,0,0,True,0.5014176557659865,False
1516732,2026-08-19T08:08:51.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.4,1.1,6.1,0.0,1.6,2.0,242.7,241.9,243.2,56.1,53.0,56.4,866.8,-36.1,50.25,0.0,-39.0,52.3,865.7,-30.0,-27.8,52.3,100.0,3338.0,3336.0,26.1,24.5,25.0,20000.0,856.4,0,0,True,0.47204534699251177,False
1516763,2026-08-19T08:09:07.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.4,0.0,0.1,2.2,1.0,234.1,232.9,234.9,0.8,0.6,0.6,866.9,0.0,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.38324468744955476,False
1516794,2026-08-19T08:09:22.619257+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.0,0.1,2.4,0.0,1.6,2.0,246.8,246.1,247.1,44.2,41.2,43.9,865.5,-28.4,50.17,0.0,-30.3,52.3,865.4,-26.0,-25.1,52.3,100.0,3329.0,3327.0,26.1,24.5,25.0,20000.0,856.4,0,0,True,0.46908134137370566,False
1516825,2026-08-19T08:09:38.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.0,0.1,2.2,1.0,245.2,244.7,245.6,0.8,0.6,0.6,866.9,0.0,50.29,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.39034812173269234,False
1516856,2026-08-19T08:09:53.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.6,3.9,0.3,1.1,0.0,1.6,3.0,240.0,238.4,241.0,47.0,43.4,47.3,865.4,-27.8,50.16,0.0,-23.5,52.7,865.7,-26.7,-27.5,52.7,100.0,3339.0,3336.0,26.1,24.5,25.0,20000.0,856.4,0,0,True,0.4761461783056706,False
1516887,2026-08-19T08:10:09.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.4,0.4,0.1,2.2,1.0,242.2,240.8,242.9,0.8,0.6,0.6,866.9,-0.4,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.40337999810671343,False
1516918,2026-08-19T08:10:24.628798+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,3.7,1.8,18.0,0.0,1.6,3.0,239.3,237.7,240.1,47.2,43.8,47.5,866.0,-29.0,50.19,0.0,-30.2,52.7,867.8,-47.0,-46.9,52.7,100.0,3342.0,3339.0,26.1,24.5,25.0,20000.0,856.4,0,0,True,0.48830007054728436,False
1516949,2026-08-19T08:10:40.619508+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,2.2,1.0,242.4,242.0,242.8,0.8,0.6,0.6,866.9,0.0,50.28,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.38688805013316685,False
1516980,2026-08-19T08:10:55.629918+00:00,external_ems_2,bess_2,good,0.202,normal,PCS DC current and BMS current mismatch: 32.6,2.1,3.8,3.2,32.6,0.0,1.6,2.0,229.6,228.5,230.6,29.1,25.3,28.4,863.2,-3.0,50.0,0.0,-10.1,52.7,866.4,-35.6,-35.5,52.7,100.0,3336.0,3334.0,26.1,24.5,25.0,20000.0,856.4,0,0,True,0.4990856432123164,False
1517011,2026-08-19T08:11:11.629367+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.7,0.1,0.1,2.1,1.0,249.3,248.9,249.8,0.8,0.6,0.6,866.9,-0.1,50.16,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3904674899715499,False
1517042,2026-08-19T08:11:26.618617+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.4,0.6,5.6,0.0,1.6,3.0,245.4,244.5,245.6,34.4,31.0,34.1,864.5,-20.5,50.12,0.0,-22.8,52.7,865.1,-26.1,-26.2,52.7,100.0,3332.0,3329.0,26.1,24.5,25.0,20000.0,856.4,0,0,True,0.4563937210021938,False
1517073,2026-08-19T08:11:42.618628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.0,0.1,2.1,1.0,245.2,244.6,245.5,0.8,0.6,0.6,866.9,0.0,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3757843137256253,False
1517104,2026-08-19T08:11:57.618650+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,2.1,4.9,2.4,23.4,0.0,1.6,2.0,231.3,230.0,232.1,25.6,20.7,25.1,862.3,-3.3,49.97,0.0,-6.4,52.7,864.7,-26.7,-25.0,52.7,100.0,3333.0,3331.0,26.1,24.5,25.0,20000.0,856.4,0,0,True,0.4647424681947179,False
1517135,2026-08-19T08:12:13.618975+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,2.1,1.0,248.1,247.7,248.2,0.8,0.6,0.6,866.9,0.1,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3802414935104398,False
1517166,2026-08-19T08:12:28.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.0,0.6,7.4,0.0,1.6,2.0,247.1,246.5,247.5,29.6,26.6,29.2,863.7,-14.9,50.09,0.0,-19.0,53.1,863.1,-7.5,-6.7,53.1,100.0,3325.0,3323.0,26.1,24.5,25.0,20000.0,856.4,0,0,True,0.45074513812705674,False
1517197,2026-08-19T08:12:44.618847+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,2.1,1.0,225.0,224.4,225.1,0.8,0.6,0.6,866.9,0.0,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38532261723455674,False
1517259,2026-08-19T08:13:15.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.2,0.1,2.1,1.0,241.6,242.1,242.4,0.8,0.6,0.6,866.9,0.2,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38116446612824556,False
1517290,2026-08-19T08:13:30.629314+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,1.1,9.4,0.0,1.6,2.0,242.5,242.8,243.0,43.5,43.7,43.4,864.0,-18.6,50.18,0.0,-29.7,53.1,865.1,-28.0,-27.4,53.1,100.0,3330.0,3328.0,26.1,24.5,25.0,20000.0,856.4,0,0,True,0.4565945402082142,False
1517321,2026-08-19T08:13:46.629942+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.4,0.2,0.1,2.1,1.0,232.9,234.0,233.6,0.8,0.6,0.6,866.9,-0.2,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3783459206543169,False
1517352,2026-08-19T08:14:01.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,1.7,18.4,0.0,1.6,2.0,245.1,245.2,245.7,41.0,41.4,41.1,865.1,-31.0,50.16,0.0,-28.7,53.1,863.4,-12.6,-4.2,53.1,100.0,3328.0,3326.0,26.1,24.5,25.0,20000.0,856.4,0,0,True,0.46825250224770026,False
1517383,2026-08-19T08:14:17.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.2,0.1,2.1,1.0,239.4,239.8,239.8,0.8,0.6,0.6,866.9,-0.2,50.12,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38007536422141946,False
1517414,2026-08-19T08:14:32.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,2.1,9.8,0.0,1.6,2.0,243.1,242.9,243.5,48.3,48.1,48.9,865.7,-37.9,50.25,0.0,-31.4,53.1,867.8,-47.7,-47.6,53.1,100.0,3339.0,3337.0,26.1,24.5,25.0,20000.0,856.4,0,0,True,0.4849444501711429,False
1517445,2026-08-19T08:14:48.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.1,0.1,2.1,1.0,243.6,243.7,243.9,0.8,0.6,0.6,866.8,-0.1,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38789902616326133,False
1517476,2026-08-19T08:15:03.618665+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,2.6,19.6,0.0,1.6,2.0,226.9,227.1,227.4,24.5,23.2,23.7,862.5,-7.1,49.96,0.0,-0.8,53.1,865.1,-26.7,-26.2,53.1,100.0,3322.0,3320.0,26.1,24.5,25.0,20000.0,856.4,0,0,True,0.47101967593652627,False
1517507,2026-08-19T08:15:19.618656+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.1,0.1,2.1,1.0,248.5,248.8,248.8,0.8,0.6,0.6,866.9,-0.1,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3829556628226099,False
1517538,2026-08-19T08:15:34.619159+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.1,1.4,14.9,0.0,1.6,2.0,241.5,242.3,242.6,29.0,29.1,29.0,863.7,-12.8,50.03,0.0,-19.4,53.5,865.1,-27.7,-27.6,53.5,100.0,3331.0,3329.0,26.1,24.5,25.0,20000.0,856.4,0,0,True,0.4511960312549001,False
1517569,2026-08-19T08:15:50.619275+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,2.1,1.0,243.3,243.7,243.8,0.8,0.6,0.6,866.8,-0.1,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3785427127760667,False
1517600,2026-08-19T08:16:05.629313+00:00,external_ems_2,bess_2,good,0.1058,normal,PCS DC current and BMS current mismatch: 26.6,0.6,0.6,2.6,26.6,0.0,1.7,2.0,237.5,237.7,238.1,28.1,27.5,27.5,862.8,-2.4,50.01,0.0,-12.3,53.5,865.4,-29.0,-29.3,53.5,100.0,3333.0,3331.0,26.1,24.4,24.9,20000.0,856.4,0,0,True,0.46883061986728114,False
1517631,2026-08-19T08:16:21.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.0,0.1,2.2,1.0,241.1,241.9,242.0,0.8,0.6,0.6,866.9,0.0,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.5,20000.0,855.9,0,0,True,0.38530384488907066,False
1517662,2026-08-19T08:16:36.628904+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.4,17.9,0.0,1.7,2.0,244.5,244.7,244.9,58.2,58.4,58.0,866.8,-43.5,50.27,0.0,-41.6,53.5,865.4,-25.6,-25.6,53.5,100.0,3329.0,3327.0,26.1,24.4,24.9,20000.0,856.4,0,0,True,0.49666531128365676,False
1517693,2026-08-19T08:16:52.619014+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.1,0.1,2.2,1.0,233.4,233.8,234.1,0.8,0.6,0.6,866.8,-0.1,50.13,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.5,20000.0,855.9,0,0,True,0.3940011501980064,False
1517724,2026-08-19T08:17:07.619004+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,0.0,6.0,0.0,1.6,2.0,244.1,243.9,244.2,59.2,59.4,59.1,867.1,-42.6,50.24,0.0,-42.7,53.5,867.1,-36.6,-39.3,53.5,100.0,3339.0,3337.0,26.1,24.5,25.0,20000.0,856.4,0,0,True,0.49489075690002626,False
1517786,2026-08-19T08:17:38.619146+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.8,4.9,0.0,1.6,3.0,242.3,242.3,242.8,61.6,62.2,62.0,867.6,-44.9,50.29,0.0,-44.1,53.5,868.4,-49.8,-49.8,53.5,100.0,3342.0,3339.0,26.1,24.5,25.0,20000.0,856.4,0,0,True,0.5023423798793343,False
1517817,2026-08-19T08:17:54.618804+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,2.2,1.0,239.8,240.1,240.1,0.8,0.6,0.6,866.8,0.0,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3942917679594523,False
1517848,2026-08-19T08:18:09.619472+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,1.3,3.4,0.0,1.7,3.0,241.2,241.2,241.9,50.8,50.6,51.1,866.5,-37.8,50.21,0.0,-32.0,53.9,867.8,-41.2,-40.3,53.9,100.0,3338.0,3335.0,26.2,24.5,25.0,20000.0,856.4,0,0,True,0.48698855458826296,False
1517879,2026-08-19T08:18:25.618901+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,2.2,1.0,244.6,245.0,245.0,0.8,0.6,0.6,866.8,0.0,50.34,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.40800563228832454,False
1517910,2026-08-19T08:18:40.618578+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,1.1,0.4,2.9,20.5,0.0,1.7,3.0,235.0,235.5,236.1,45.2,44.8,44.8,865.9,-29.3,50.14,0.0,-25.6,53.9,868.8,-49.8,-49.9,53.9,100.0,3345.0,3342.0,26.2,24.5,25.0,20000.0,856.4,0,0,True,0.5072377570895967,False
1517941,2026-08-19T08:18:56.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.2,0.1,2.2,1.0,244.5,244.9,245.1,0.8,0.6,0.6,866.8,-0.2,50.34,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.4171751778325711,False
1517972,2026-08-19T08:19:11.618860+00:00,external_ems_2,bess_2,good,0.1154,normal,PCS DC current and BMS current mismatch: 27.2,0.8,0.4,3.2,27.2,0.0,1.7,2.0,231.7,231.9,232.5,41.8,41.6,42.0,865.6,-22.0,50.11,0.0,-22.0,53.9,868.8,-49.2,-49.2,53.9,100.0,3343.0,3341.0,26.2,24.5,25.0,20000.0,856.4,0,0,True,0.5203110326563941,False
1518003,2026-08-19T08:19:27.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.1,0.1,2.2,1.0,244.3,244.3,244.6,0.8,0.6,0.6,866.8,0.1,50.33,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.41149304472782416,False
1518034,2026-08-19T08:19:42.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,0.7,5.5,0.0,1.6,3.0,244.6,244.7,245.2,60.3,60.7,60.4,867.4,-49.3,50.24,0.0,-43.0,54.3,868.1,-43.8,-43.5,54.3,100.0,3345.0,3342.0,26.2,24.6,25.0,20000.0,856.4,0,0,True,0.4989746001340388,False
1518065,2026-08-19T08:19:58.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.1,0.1,2.2,1.0,237.9,237.8,237.9,0.8,0.6,0.6,866.8,0.1,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.4009484615522955,False
1518096,2026-08-19T08:20:13.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.5,0.1,0.0,1.6,3.0,243.5,243.8,243.9,53.8,54.0,54.5,867.3,-40.0,50.25,0.0,-40.4,54.3,867.8,-40.1,-39.7,54.3,100.0,3345.0,3342.0,26.2,24.6,25.0,20000.0,856.4,0,0,True,0.498244691136743,False
1518127,2026-08-19T08:20:29.619712+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,2.2,1.0,241.3,241.4,241.6,0.8,0.6,0.6,866.9,0.0,50.24,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.39159532125952523,False
1518158,2026-08-19T08:20:44.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.7,12.9,0.0,1.6,3.0,243.2,243.4,243.5,60.7,61.0,60.6,868.1,-48.9,50.28,0.0,-43.5,54.3,867.4,-36.0,-35.7,54.3,100.0,3345.0,3342.0,26.2,24.6,25.1,20000.0,856.4,0,0,True,0.4996479208519098,False
1518189,2026-08-19T08:21:00.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.1,0.1,2.2,1.0,235.6,235.8,236.2,0.8,0.6,0.6,866.8,-0.1,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.5,20000.0,855.9,0,0,True,0.395344886733349,False
1518220,2026-08-19T08:21:15.618681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.5,7.3,0.0,1.6,3.0,244.7,244.6,245.1,48.8,49.2,48.6,866.9,-32.7,50.22,0.0,-35.3,54.3,866.4,-25.4,-25.6,54.3,100.0,3340.0,3337.0,26.2,24.6,25.1,20000.0,856.4,0,0,True,0.4831248804233864,False
1518251,2026-08-19T08:21:31.618640+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,2.1,1.0,242.3,242.7,242.7,0.8,0.6,0.6,866.8,0.0,50.22,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38166694992430117,False
1518313,2026-08-19T08:22:02.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.3,0.2,0.1,2.1,1.0,242.6,243.5,243.6,0.8,0.6,0.6,866.8,-0.2,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37972962034628993,False
1518344,2026-08-19T08:22:17.619627+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.5,0.7,1.5,0.0,1.6,2.0,238.9,239.3,239.9,38.8,38.9,38.4,865.7,-28.6,50.14,0.0,-19.7,54.7,866.4,-30.1,-30.2,54.7,100.0,3336.0,3334.0,26.2,24.6,25.1,20000.0,856.4,0,0,True,0.45882131960318245,False
1518375,2026-08-19T08:22:33.629315+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,2.1,1.0,247.0,247.4,247.5,0.8,0.6,0.6,866.8,0.1,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.39026659418669063,False
1518406,2026-08-19T08:22:48.618734+00:00,external_ems_2,bess_2,good,0.1347,normal,PCS DC current and BMS current mismatch: 28.4,0.8,0.9,3.2,28.4,0.0,1.6,3.0,230.8,231.0,231.6,28.3,27.4,27.4,863.5,-5.4,50.01,0.0,-8.3,54.7,866.7,-33.8,-33.6,54.7,100.0,3338.0,3335.0,26.2,24.6,25.1,20000.0,856.4,0,0,True,0.50750990679115,False
1518437,2026-08-19T08:23:04.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,2.1,1.0,249.4,249.6,249.8,0.8,0.6,0.6,866.9,0.0,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38756029636407346,False
1518468,2026-08-19T08:23:19.619266+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,0.5,7.3,0.0,1.6,2.0,246.0,246.1,246.6,41.5,41.9,42.1,864.9,-31.4,50.12,0.0,-29.2,54.7,865.4,-24.1,-24.1,54.7,100.0,3334.0,3332.0,26.2,24.6,25.1,20000.0,856.4,0,0,True,0.46537825605704985,False
1518499,2026-08-19T08:23:35.618618+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.6,0.1,0.1,2.1,1.0,235.2,235.8,236.2,0.8,0.6,0.6,866.8,-0.1,50.15,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3805068810108777,False
1518530,2026-08-19T08:23:50.618650+00:00,external_ems_2,bess_2,good,0.1507,normal,PCS DC current and BMS current mismatch: 29.4,0.7,0.4,2.1,29.4,0.0,1.6,3.0,236.1,236.2,236.8,36.6,36.2,36.5,865.0,-9.0,50.11,0.0,-23.8,54.7,867.1,-38.4,-38.2,54.7,100.0,3340.0,3337.0,26.2,24.6,25.1,20000.0,856.4,0,0,True,0.4935821396687743,False
1518561,2026-08-19T08:24:06.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,2.1,1.0,240.1,240.2,240.5,0.8,0.6,0.6,866.8,0.0,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38489672003426867,False
