id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1518592,2026-08-19T08:24:21.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.7,1.6,11.4,0.0,1.6,3.0,239.4,239.8,240.3,37.2,36.5,37.0,865.5,-23.2,50.12,0.0,-25.1,55.1,867.1,-34.6,-34.6,55.1,100.0,3340.0,3337.0,26.2,24.6,25.1,20000.0,856.4,0,0,True,0.4570138645291929,False
1518623,2026-08-19T08:24:37.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,2.1,1.0,230.5,230.7,231.3,0.8,0.6,0.6,866.8,0.0,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38074045529410006,False
1518654,2026-08-19T08:24:52.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.7,1.4,17.0,0.0,1.6,3.0,244.0,244.1,244.7,34.8,34.1,34.6,865.5,-22.6,50.13,0.0,-23.9,55.1,864.1,-5.6,0.0,55.1,100.0,3325.0,3322.0,26.2,24.6,25.1,20000.0,856.4,0,0,True,0.46448236884085997,False
1518685,2026-08-19T08:25:08.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.3,0.2,0.1,2.1,1.0,227.8,227.5,228.5,0.8,0.6,0.6,866.8,0.2,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3899988131046611,False
1518716,2026-08-19T08:25:23.629554+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.0,0.1,3.4,0.0,1.6,3.0,249.6,249.1,250.0,35.7,32.7,35.6,865.2,-22.7,50.13,0.0,-24.0,55.1,865.1,-19.3,-19.1,55.1,100.0,3328.0,3325.0,26.2,24.6,25.1,20000.0,856.4,0,0,True,0.4703239351242539,False
1518747,2026-08-19T08:25:39.628730+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.3,0.2,0.1,2.1,1.0,248.0,247.0,248.6,0.8,0.6,0.6,866.8,-0.2,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3956259437457686,False
1518778,2026-08-19T08:25:54.629973+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.6,4.7,0.2,1.9,0.0,1.6,2.0,235.5,233.6,237.2,26.7,22.0,26.7,863.9,-6.2,50.11,0.0,-11.8,55.1,864.1,-8.1,-3.1,55.1,100.0,3331.0,3329.0,26.2,24.6,25.1,20000.0,856.4,0,0,True,0.4591410427127725,False
1518840,2026-08-19T08:26:25.618638+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,4.2,1.2,10.5,0.0,1.7,3.0,238.3,236.4,239.9,30.1,26.0,30.2,864.9,-18.6,50.08,0.0,-16.0,55.1,866.1,-29.1,-29.0,55.1,100.0,3336.0,3333.0,26.3,24.6,25.1,20000.0,856.4,0,0,True,0.47723778311158754,False
1518871,2026-08-19T08:26:41.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.3,0.0,0.1,2.1,1.0,244.8,243.8,245.4,0.8,0.6,0.6,866.8,0.0,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38334546480711745,False
1518902,2026-08-19T08:26:56.628690+00:00,external_ems_2,bess_2,good,0.1036,normal,PCS phase voltage imbalance high: 5.6; PCS DC current and BMS current mismatch: 26.4,5.6,5.1,2.9,26.4,0.0,1.6,3.0,225.9,220.7,226.3,25.1,20.1,25.2,862.8,-0.2,49.95,0.0,-4.0,55.1,865.7,-26.6,-26.9,55.1,100.0,3336.0,3333.0,26.2,24.6,25.1,20000.0,856.4,0,0,True,0.5324689093187445,False
1518933,2026-08-19T08:27:12.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.3,0.2,0.1,2.2,1.0,247.9,247.0,248.4,0.8,0.6,0.6,866.8,-0.2,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3992644546578643,False
1518964,2026-08-19T08:27:27.629831+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,4.2,0.2,3.8,0.0,1.7,3.0,247.3,246.1,248.0,38.8,34.6,38.7,865.3,-22.9,50.12,0.0,-25.8,55.1,865.1,-19.1,-18.6,55.1,100.0,3336.0,3333.0,26.3,24.6,25.1,20000.0,856.4,0,0,True,0.4797068485225657,False
1518995,2026-08-19T08:27:43.618903+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.4,0.1,0.1,2.2,1.0,228.2,226.3,229.2,0.8,0.6,0.6,866.9,0.1,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.39267994303126846,False
1519026,2026-08-19T08:27:58.619514+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,4.1,0.5,4.9,0.0,1.6,3.0,242.3,240.9,243.6,29.5,25.4,29.4,863.9,-8.2,50.05,0.0,-17.6,55.5,864.4,-13.1,-11.2,55.5,100.0,3331.0,3328.0,26.2,24.6,25.1,20000.0,856.4,0,0,True,0.4632762331618258,False
1519057,2026-08-19T08:28:14.628758+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.2,2.6,0.1,0.1,2.2,1.0,241.2,239.9,242.2,0.8,0.6,0.6,866.8,0.1,50.15,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3869399364966559,False
1519088,2026-08-19T08:28:29.619061+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.4,0.3,0.2,0.0,1.7,4.0,244.6,244.0,245.2,50.9,47.5,50.8,866.7,-33.0,50.21,0.0,-34.2,55.5,866.4,-33.2,-32.6,55.5,100.0,3341.0,3337.0,26.3,24.6,25.1,20000.0,856.4,0,0,True,0.5051644179045692,False
1519119,2026-08-19T08:28:45.628877+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.3,0.1,0.1,2.2,1.0,229.9,228.8,230.9,0.8,0.6,0.6,866.8,0.1,50.09,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3974978526314183,False
1519150,2026-08-19T08:29:00.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.6,1.5,18.2,0.0,1.7,3.0,245.4,244.8,245.8,57.7,54.1,57.5,867.6,-40.0,50.25,0.0,-40.6,55.5,866.1,-21.8,-22.2,55.5,100.0,3332.0,3329.0,26.3,24.6,25.1,20000.0,856.4,0,0,True,0.5082368196915465,False
1519181,2026-08-19T08:29:16.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.2,0.1,2.2,1.0,242.1,241.6,242.4,0.8,0.6,0.6,866.9,0.2,50.33,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.39899098767087576,False
1519212,2026-08-19T08:29:31.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.6,0.2,1.6,0.0,1.6,4.0,243.7,242.8,244.1,61.5,58.2,61.8,868.3,-42.6,50.28,0.0,-43.0,55.5,868.1,-41.0,-39.6,55.5,100.0,3340.0,3336.0,26.3,24.7,25.1,20000.0,856.4,0,0,True,0.5230542062038133,False
1519243,2026-08-19T08:29:47.628729+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,2.2,1.0,244.3,243.8,244.4,0.8,0.6,0.6,866.8,0.0,50.25,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.39367288230206066,False
1519274,2026-08-19T08:30:02.618659+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.6,3.0,0.1,1.2,0.0,1.6,3.0,235.6,234.4,237.0,31.9,28.9,31.8,864.8,-8.4,50.05,0.0,-12.5,55.9,864.7,-9.6,-5.6,55.9,100.0,3333.0,3330.0,26.3,24.7,25.1,20000.0,856.4,0,0,True,0.4685288674494619,False
1519305,2026-08-19T08:30:18.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.3,0.1,0.1,2.2,1.0,239.0,238.6,240.1,0.8,0.6,0.6,866.8,0.1,50.09,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.384476831476907,False
1519367,2026-08-19T08:30:49.629107+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.1,0.1,2.2,1.0,246.6,246.2,247.0,0.8,0.6,0.6,866.8,-0.1,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.39177078657789594,False
1519400,2026-08-19T08:31:05.618585+00:00,external_ems_2,bess_2,good,0.2309,normal,PCS DC current and BMS current mismatch: 34.4,2.0,3.6,3.1,34.4,0.0,1.6,3.0,231.3,230.2,232.2,29.4,25.8,28.8,864.0,1.9,50.01,0.0,-10.0,55.9,867.1,-32.5,-33.0,55.9,100.0,3338.0,3335.0,26.3,24.7,25.1,20000.0,856.4,0,0,True,0.5223859507966571,False
1519431,2026-08-19T08:31:21.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.1,2.2,1.0,244.9,244.3,245.1,0.8,0.6,0.6,866.8,0.0,50.27,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.39383186715879,False
1519462,2026-08-19T08:31:36.630001+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.4,0.4,9.5,0.0,1.6,3.0,244.5,243.7,244.8,39.3,35.9,39.0,866.1,-27.1,50.15,0.0,-26.3,55.9,865.7,-17.6,-18.8,55.9,100.0,3338.0,3335.0,26.3,24.7,25.1,20000.0,856.4,0,0,True,0.47001496359406625,False
1519493,2026-08-19T08:31:52.628818+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.3,0.1,0.1,2.2,1.0,236.4,235.2,237.4,0.8,0.6,0.6,866.8,-0.1,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.39204307642102365,False
1519524,2026-08-19T08:32:07.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.1,0.1,2.6,0.0,1.7,3.0,248.8,247.2,249.2,42.8,39.8,43.9,866.2,-28.6,50.12,0.0,-27.5,55.9,866.1,-26.0,-23.9,55.9,100.0,3339.0,3336.0,26.3,24.6,25.1,20000.0,856.4,0,0,True,0.5071280172569966,False
1519555,2026-08-19T08:32:23.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.2,2.3,0.0,0.1,2.2,1.0,239.6,238.3,240.6,0.8,0.6,0.6,866.8,0.0,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.386589309520096,False
1519586,2026-08-19T08:32:38.618581+00:00,external_ems_2,bess_2,good,0.1411,normal,PCS DC current and BMS current mismatch: 28.8,1.1,3.5,2.4,28.8,0.0,1.7,3.0,244.5,243.7,244.8,47.3,43.8,47.3,866.8,-37.1,50.19,0.0,-31.6,55.9,864.4,-8.3,-0.9,55.9,100.0,3331.0,3328.0,26.3,24.6,25.1,20000.0,856.4,0,0,True,0.5193638501822194,False
1519617,2026-08-19T08:32:54.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.3,0.0,0.1,2.2,1.0,227.6,224.8,227.8,0.8,0.6,0.6,866.8,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.39578057558080965,False
1519648,2026-08-19T08:33:09.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.9,9.1,0.0,1.7,3.0,249.4,249.2,249.9,37.0,36.0,36.8,865.8,-21.9,50.13,0.0,-25.1,55.9,866.7,-31.0,-31.1,55.9,100.0,3336.0,3333.0,26.3,24.6,25.1,20000.0,856.4,0,0,True,0.49073001081533235,False
1519679,2026-08-19T08:33:25.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,2.2,1.0,247.1,247.0,247.3,0.8,0.6,0.6,866.8,0.0,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3966204119908965,False
1519710,2026-08-19T08:33:40.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,1.9,12.1,0.0,1.7,4.0,241.4,241.4,242.1,51.9,51.9,52.2,867.2,-36.2,50.19,0.0,-29.1,56.2,869.1,-48.3,-48.3,56.2,100.0,3346.0,3342.0,26.3,24.6,25.1,20000.0,856.4,0,0,True,0.5026009452130611,False
1519741,2026-08-19T08:33:56.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,2.2,1.0,239.9,239.7,240.0,0.8,0.6,0.6,866.8,0.0,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3876084840908637,False
1519772,2026-08-19T08:34:11.619156+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.1,1.4,8.3,0.0,1.7,3.0,237.7,238.1,238.7,37.0,36.9,37.0,866.4,-23.6,50.13,0.0,-22.0,56.2,867.8,-31.9,-33.3,56.2,100.0,3343.0,3340.0,26.3,24.6,25.1,20000.0,856.4,0,0,True,0.4721461219060904,False
1519803,2026-08-19T08:34:27.619410+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,2.2,1.0,243.5,243.8,243.7,0.8,0.6,0.6,866.9,0.0,50.24,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3848201249451301,False
1519839,2026-08-19T08:34:45.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.1,0.1,2.2,1.0,244.0,244.3,244.2,0.8,0.6,0.6,866.8,-0.1,50.33,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.40278543210112744,False
1519901,2026-08-19T08:35:16.629611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,2.2,1.0,242.8,243.2,243.1,0.8,0.6,0.6,866.8,0.0,50.32,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.39811094425067667,False
1519932,2026-08-19T08:35:31.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,0.5,6.8,0.0,1.6,3.0,243.9,244.2,244.6,38.5,38.9,38.4,866.9,-22.2,50.15,0.0,-26.7,56.6,867.4,-29.0,-29.1,56.6,100.0,3342.0,3339.0,26.3,24.7,25.1,20000.0,856.4,0,0,True,0.476993127156213,False
1519963,2026-08-19T08:35:47.618875+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,2.2,1.0,236.2,236.5,236.5,0.8,0.6,0.6,866.9,0.0,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3766841300309641,False
1519994,2026-08-19T08:36:02.629373+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,0.9,5.1,0.0,1.6,4.0,243.9,244.0,244.5,41.8,41.8,42.3,866.9,-25.6,50.16,0.0,-29.8,56.6,867.8,-30.7,-30.0,56.6,100.0,3346.0,3342.0,26.3,24.7,25.1,20000.0,856.4,0,0,True,0.48132155344634936,False
1520025,2026-08-19T08:36:18.629413+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,2.2,1.0,239.3,239.6,239.9,0.8,0.6,0.6,866.8,0.0,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3845038114463918,False
1520056,2026-08-19T08:36:33.629681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,1.1,14.3,0.0,1.6,4.0,243.9,244.2,244.5,40.4,40.7,40.2,867.2,-29.1,50.16,0.0,-28.5,56.6,866.1,-14.8,-8.6,56.6,100.0,3339.0,3335.0,26.3,24.7,25.1,20000.0,856.4,0,0,True,0.48193734513360936,False
1520087,2026-08-19T08:36:49.629559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.2,0.1,2.2,1.0,228.8,229.6,229.3,0.8,0.6,0.6,866.8,-0.2,50.03,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.39448166016736214,False
1520118,2026-08-19T08:37:04.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,0.5,4.3,0.0,1.6,3.0,246.6,247.0,247.3,35.5,35.7,35.4,866.6,-19.9,50.13,0.0,-25.1,56.6,866.1,-15.6,-14.3,56.6,100.0,3337.0,3334.0,26.3,24.7,25.1,20000.0,856.4,0,0,True,0.47533798175215036,False
1520149,2026-08-19T08:37:20.628759+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,2.2,1.0,245.7,246.0,246.1,0.8,0.6,0.6,866.8,0.0,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.39228375022861367,False
1520180,2026-08-19T08:37:35.629589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.9,17.3,0.0,1.7,4.0,243.3,243.3,243.7,36.1,36.6,36.1,866.6,-21.1,50.13,0.0,-24.9,56.6,864.7,-3.8,1.1,56.6,100.0,3328.0,3324.0,26.3,24.6,25.1,20000.0,856.4,0,0,True,0.4848251427908789,False
1520211,2026-08-19T08:37:51.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,2.2,1.0,244.8,245.3,245.3,0.8,0.6,0.6,866.8,0.0,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3925787860871556,False
1520242,2026-08-19T08:38:06.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.0,3.9,0.0,1.7,4.0,240.7,240.5,241.0,54.9,54.7,55.3,868.1,-36.7,50.24,0.0,-35.0,57.0,869.1,-40.6,-40.8,57.0,100.0,3351.0,3347.0,26.3,24.6,25.1,20000.0,856.4,0,0,True,0.4999674639098733,False
1520273,2026-08-19T08:38:22.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,2.3,1.0,244.6,245.1,245.0,0.8,0.6,0.6,866.8,0.0,50.3,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.4061646500675768,False
1520304,2026-08-19T08:38:37.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,2.5,16.3,0.0,1.6,4.0,232.9,233.1,233.6,43.1,42.6,43.0,866.9,-25.5,50.12,0.0,-24.6,57.0,869.4,-41.8,-41.8,57.0,100.0,3348.0,3344.0,26.3,24.7,25.1,20000.0,856.4,0,0,True,0.4928895624898814,False
1520335,2026-08-19T08:38:53.619215+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.1,0.1,2.3,1.0,246.4,246.6,246.8,0.8,0.6,0.6,866.8,0.1,50.33,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.4137536776906195,False
1520366,2026-08-19T08:39:08.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.2,5.3,0.0,1.6,4.0,243.3,243.3,243.7,61.9,62.5,62.1,869.6,-45.5,50.29,0.0,-44.2,57.0,869.4,-40.2,-39.6,57.0,100.0,3348.0,3344.0,26.3,24.7,25.1,20000.0,856.4,0,0,True,0.519330246466869,False
1520428,2026-08-19T08:39:39.629221+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,2.1,14.9,0.0,1.6,4.0,243.1,242.9,243.6,48.3,48.3,48.8,868.3,-32.4,50.2,0.0,-35.6,57.0,870.4,-47.3,-47.5,57.0,100.0,3352.0,3348.0,26.3,24.7,25.2,20000.0,856.4,0,0,True,0.5023281498920934,False
1520459,2026-08-19T08:39:55.630162+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.1,0.1,2.3,1.0,240.2,240.4,240.5,0.8,0.6,0.6,866.8,0.1,50.27,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.40173829445049813,False
1520490,2026-08-19T08:40:10.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.4,5.1,0.0,1.6,5.0,241.7,241.7,242.2,54.7,54.7,55.4,869.4,-43.8,50.26,0.0,-41.7,57.4,870.8,-48.9,-49.0,57.4,100.0,3354.0,3349.0,26.3,24.7,25.2,20000.0,856.4,0,0,True,0.5197573384579035,False
1520521,2026-08-19T08:40:26.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,2.3,1.0,242.6,242.8,243.0,0.8,0.6,0.6,866.9,0.0,50.25,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.39529451975909236,False
1520552,2026-08-19T08:40:41.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,1.5,12.1,0.0,1.6,5.0,243.8,243.8,244.4,61.2,61.6,61.3,870.3,-41.4,50.28,0.0,-43.6,57.4,868.8,-29.3,-26.7,57.4,100.0,3353.0,3348.0,26.3,24.7,25.2,20000.0,856.4,0,0,True,0.5240146770322549,False
1520583,2026-08-19T08:40:57.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,2.3,1.0,236.6,237.0,237.2,0.8,0.6,0.6,866.8,0.0,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.40011775631094865,False
1520614,2026-08-19T08:41:12.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,0.8,5.3,0.0,1.7,5.0,242.9,243.0,243.3,62.2,62.5,62.3,870.6,-43.5,50.29,0.0,-44.6,57.4,871.4,-48.8,-49.5,57.4,100.0,3356.0,3351.0,26.4,24.7,25.2,20000.0,856.4,0,0,True,0.5382123991398593,False
1520645,2026-08-19T08:41:28.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.4,0.3,0.1,2.2,1.0,242.3,242.5,242.5,0.8,0.6,0.6,866.9,0.3,50.34,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.4121759224419293,False
1520676,2026-08-19T08:41:43.619040+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.5,0.5,4.6,0.0,1.6,6.0,236.8,236.9,237.6,44.3,44.1,44.6,868.6,-21.3,50.18,0.0,-24.8,57.8,869.1,-25.9,-26.5,57.8,100.0,3352.0,3346.0,26.4,24.8,25.2,20000.0,856.4,0,0,True,0.50004205405062,False
1520707,2026-08-19T08:41:59.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,2.2,1.0,244.6,244.8,245.2,0.8,0.6,0.6,866.8,0.0,50.27,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.4036635060149004,False
1520738,2026-08-19T08:42:14.628756+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.5,2.2,10.0,0.0,1.6,5.0,241.1,241.6,241.9,44.9,44.4,44.7,868.9,-35.7,50.15,0.0,-30.8,57.8,871.1,-45.7,-45.4,57.8,100.0,3356.0,3351.0,26.4,24.8,25.2,20000.0,856.4,0,0,True,0.5069627139022117,False
1520769,2026-08-19T08:42:30.629450+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,2.2,1.0,242.3,242.4,242.5,0.8,0.6,0.6,866.8,0.0,50.34,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.40624159022513834,False
1520800,2026-08-19T08:42:45.618579+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,1.1,0.8,3.1,21.4,0.0,1.6,6.0,233.8,234.3,234.9,43.1,42.3,42.9,868.3,-23.2,50.11,0.0,-24.4,57.8,871.4,-44.6,-44.8,57.8,100.0,3357.0,3351.0,26.4,24.8,25.2,20000.0,856.4,0,0,True,0.5334768934206742,False
1520831,2026-08-19T08:43:01.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.1,0.1,2.2,1.0,244.1,244.4,244.4,0.8,0.6,0.6,866.8,0.1,50.33,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.41014893219519855,False
1520862,2026-08-19T08:43:16.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.9,6.2,0.0,1.6,6.0,242.6,242.5,243.0,61.0,59.8,60.9,871.2,-43.0,50.28,0.0,-43.3,57.8,872.1,-49.2,-49.4,57.8,100.0,3359.0,3353.0,26.4,24.8,25.2,20000.0,856.4,0,0,True,0.533156668609837,False
1520893,2026-08-19T08:43:32.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.3,0.0,0.1,2.2,1.0,242.5,242.0,243.0,0.8,0.6,0.6,866.8,0.0,50.33,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.4057758493765551,False
1520955,2026-08-19T08:44:03.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.6,0.2,0.1,2.2,1.0,243.2,241.0,243.9,0.8,0.6,0.6,866.8,0.2,50.33,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.41492235346064005,False
1520986,2026-08-19T08:44:18.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.0,8.0,0.4,5.3,0.0,1.6,5.0,244.4,241.2,245.2,62.0,54.0,62.0,871.2,-42.1,50.27,0.0,-42.1,58.2,870.8,-36.8,-35.2,58.2,100.0,3354.0,3349.0,26.4,24.8,25.3,20000.0,856.4,0,0,True,0.557604824337699,False
1521017,2026-08-19T08:44:34.629891+00:00,external_ems_1,bess_1,good,0.118,normal,PCS phase voltage imbalance high: 9.6,9.6,0.2,2.3,0.2,0.1,2.2,1.0,232.2,224.2,233.8,0.8,0.6,0.6,866.8,0.2,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.4479818890191554,False
1521048,2026-08-19T08:44:49.629313+00:00,external_ems_2,bess_2,good,0.0717,normal,PCS phase voltage imbalance high: 6.7; PCS phase current imbalance high: 10.9,6.7,10.9,1.1,19.5,0.0,1.6,5.0,246.5,240.8,247.5,57.3,48.3,59.2,870.9,-41.3,50.22,0.0,-38.5,58.2,869.8,-21.8,-23.2,58.2,100.0,3348.0,3343.0,26.4,24.8,25.3,20000.0,856.4,0,0,True,0.5815206986801457,True
1521079,2026-08-19T08:45:05.618574+00:00,external_ems_1,bess_1,good,0.0616,normal,PCS phase voltage imbalance high: 7.4,7.4,0.2,2.6,0.1,0.1,2.2,1.0,244.7,238.8,246.2,0.8,0.6,0.6,866.8,0.1,50.18,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.42070104602539254,False
1521110,2026-08-19T08:45:20.618579+00:00,external_ems_2,bess_2,good,0.2066,normal,PCS phase voltage imbalance high: 6.4; PCS phase current imbalance high: 16.6,6.4,16.6,0.5,3.2,0.0,1.6,6.0,243.8,238.1,244.5,47.6,38.2,54.8,870.6,-35.9,50.22,0.0,-36.7,58.2,871.1,-39.1,-39.5,58.2,100.0,3356.0,3350.0,26.4,24.8,25.3,20000.0,856.4,0,0,True,0.5921105894905316,True
1521141,2026-08-19T08:45:36.629218+00:00,external_ems_1,bess_1,good,0.1565,normal,PCS phase voltage imbalance high: 11.1,11.1,0.2,2.3,0.1,0.1,2.2,1.0,237.6,227.9,239.0,0.8,0.6,0.6,866.8,0.1,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.4440139637459021,False
1521172,2026-08-19T08:45:51.618593+00:00,external_ems_2,bess_2,good,0.0313,normal,PCS phase voltage imbalance high: 5.3; PCS phase current imbalance high: 8.2; PCS DC current and BMS current mismatch: 21.9,5.3,8.2,1.9,21.9,0.0,1.6,6.0,246.6,241.9,247.2,35.6,27.4,35.2,868.6,-23.0,50.09,0.0,-16.8,58.6,866.7,-1.1,2.1,58.6,100.0,3347.0,3341.0,26.4,24.8,25.3,20000.0,856.4,0,0,True,0.5488549337339858,False
1521203,2026-08-19T08:46:07.618559+00:00,external_ems_1,bess_1,good,0.0821,normal,PCS phase voltage imbalance high: 8.2,8.2,0.2,2.4,0.0,0.1,2.2,1.0,242.7,236.2,244.4,0.8,0.6,0.6,866.9,0.0,50.12,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.4194595929722793,False
1521234,2026-08-19T08:46:22.618564+00:00,external_ems_2,bess_2,good,0.0497,normal,PCS phase voltage imbalance high: 6.3; PCS phase current imbalance high: 10.0,6.3,10.0,2.3,12.8,0.0,1.6,5.0,243.7,238.3,244.6,44.2,35.3,45.3,869.1,-29.0,50.21,0.0,-26.7,58.6,871.4,-41.8,-42.1,58.6,100.0,3357.0,3352.0,26.4,24.8,25.3,20000.0,856.4,0,0,True,0.5588080060194298,False
1521265,2026-08-19T08:46:38.630326+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.4,0.2,2.4,0.0,0.1,2.2,1.0,243.0,239.1,243.5,0.8,0.6,0.6,866.9,0.0,50.25,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.4025063267796816,False
1521296,2026-08-19T08:46:53.629365+00:00,external_ems_2,bess_2,good,0.1388,normal,PCS phase voltage imbalance high: 6.5; PCS DC current and BMS current mismatch: 28.5,6.5,7.9,2.5,28.5,0.0,1.6,6.0,233.6,228.5,235.0,36.3,28.9,36.8,868.3,-8.1,50.06,0.0,-15.1,58.6,870.8,-36.6,-35.4,58.6,100.0,3355.0,3349.0,26.4,24.8,25.3,20000.0,856.4,0,0,True,0.5660033297913669,False
1521327,2026-08-19T08:47:09.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.6,0.1,0.1,2.2,1.0,246.5,244.0,246.8,0.8,0.6,0.6,866.8,0.1,50.25,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.40808668962364864,False
1521358,2026-08-19T08:47:24.618642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.8,7.2,0.5,1.0,0.0,1.6,6.0,243.3,240.3,244.1,40.2,33.6,40.8,869.6,-29.5,50.15,0.0,-27.2,58.6,870.1,-28.5,-29.1,58.6,100.0,3354.0,3348.0,26.4,24.8,25.3,20000.0,856.4,0,0,True,0.5288296750337244,False
1521389,2026-08-19T08:47:40.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.4,0.2,2.4,0.2,0.1,2.3,1.0,243.1,240.2,244.6,0.8,0.6,0.6,866.9,-0.2,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0,True,0.41298619345247073,False
1521420,2026-08-19T08:47:55.618565+00:00,external_ems_2,bess_2,good,0.2437,normal,PCS DC current and BMS current mismatch: 35.2,5.0,6.6,2.8,35.2,0.0,1.6,6.0,234.2,230.1,235.1,29.3,22.8,29.4,867.6,3.0,50.03,0.0,-15.3,58.6,870.4,-32.2,-32.2,58.6,100.0,3355.0,3349.0,26.4,24.8,25.3,20000.0,856.4,0,0,True,0.5681271787658718,False
1521482,2026-08-19T08:48:26.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,7.2,1.6,18.6,0.0,1.6,6.0,244.0,241.5,244.6,65.1,57.9,65.1,872.0,-45.3,50.29,0.0,-44.5,59.0,870.4,-26.7,-26.4,59.0,100.0,3355.0,3349.0,26.4,24.8,25.3,20000.0,856.4,0,0,True,0.5672564657918189,False
1521513,2026-08-19T08:48:42.618569+00:00,external_ems_1,bess_1,good,0.1001,normal,PCS phase voltage imbalance high: 8.9,8.9,0.2,2.4,0.0,0.1,2.3,1.0,223.8,214.9,223.6,0.8,0.6,0.6,866.9,0.0,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0,True,0.4670978974398595,False
1521544,2026-08-19T08:48:57.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,6.6,0.3,7.4,0.0,1.7,5.0,249.5,247.6,249.8,35.7,29.1,35.0,868.8,-23.1,50.1,0.0,-22.9,59.0,869.1,-15.7,-16.7,59.0,100.0,3345.0,3340.0,26.5,24.8,25.3,20000.0,856.4,0,0,True,0.5345806710771351,False
1521575,2026-08-19T08:49:13.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.4,0.1,0.1,2.3,1.0,244.6,242.2,244.9,0.8,0.6,0.6,866.9,0.1,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0,True,0.4060109820488029,False
1521606,2026-08-19T08:49:28.628713+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,6.5,0.8,13.6,0.0,1.6,5.0,244.7,242.4,245.1,33.8,27.3,33.6,869.0,-10.9,50.1,0.0,-21.1,59.0,869.8,-24.5,-24.4,59.0,100.0,3342.0,3337.0,26.4,24.8,25.3,20000.0,856.4,0,0,True,0.5121439374341875,False
1521637,2026-08-19T08:49:44.619059+00:00,external_ems_1,bess_1,good,0.0641,normal,PCS phase voltage imbalance high: 7.5,7.5,0.2,2.3,0.1,0.1,2.3,1.0,235.3,228.7,236.2,0.8,0.6,0.6,866.8,0.1,50.03,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0,True,0.42652877643434395,False
1521668,2026-08-19T08:49:59.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.9,6.9,0.8,14.9,0.0,1.6,6.0,246.6,243.9,247.8,30.7,23.9,30.8,868.2,-16.7,50.06,0.0,-16.4,59.0,867.4,-1.8,0.5,59.0,100.0,3339.0,3333.0,26.4,24.8,25.3,20000.0,856.4,0,0,True,0.5228361971305067,False
1521699,2026-08-19T08:50:15.629509+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.4,0.2,0.1,2.3,1.0,247.2,245.2,247.3,0.8,0.6,0.6,866.9,-0.2,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0,True,0.4102315752765214,False
1521730,2026-08-19T08:50:30.618579+00:00,external_ems_2,bess_2,good,0.1111,normal,PCS phase voltage imbalance high: 8.2; PCS DC current and BMS current mismatch: 26.6,8.2,5.8,2.7,26.6,0.0,1.6,5.0,230.6,223.1,231.3,24.7,18.9,24.7,866.7,2.9,49.96,0.0,1.6,59.0,869.4,-23.7,-24.1,59.0,100.0,3350.0,3345.0,26.4,24.8,25.2,20000.0,856.4,0,0,True,0.5626940051312084,False
1521761,2026-08-19T08:50:46.629212+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.4,0.0,0.1,2.3,1.0,250.8,249.1,250.5,0.8,0.6,0.6,866.9,0.0,50.13,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0,True,0.41252971349816253,False
1521792,2026-08-19T08:51:01.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.4,6.7,0.2,4.6,0.0,1.6,6.0,240.6,237.2,241.6,25.3,18.6,25.3,867.9,-9.2,50.06,0.0,-15.5,59.0,868.1,-13.8,-13.0,59.0,100.0,3343.0,3337.0,26.4,24.8,25.2,20000.0,856.4,0,0,True,0.5070049949344315,False
1521823,2026-08-19T08:51:17.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.2,2.4,0.0,0.1,2.3,1.0,245.8,243.5,245.8,0.8,0.6,0.6,866.9,0.0,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0,True,0.4010398804209816,False
1521854,2026-08-19T08:51:32.618651+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.6,5.2,0.6,5.4,0.0,1.7,6.0,237.6,235.9,238.5,24.8,19.6,24.5,868.5,-18.1,50.03,0.0,-8.5,59.0,869.1,-23.5,-23.1,59.0,100.0,3350.0,3344.0,26.4,24.7,25.2,20000.0,856.4,0,0,True,0.5016520562574815,False
1521885,2026-08-19T08:51:48.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.4,0.1,0.1,2.3,1.0,244.2,243.2,244.2,0.8,0.6,0.6,866.9,0.1,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0,True,0.3981683499396403,False
1521916,2026-08-19T08:52:03.630336+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,1.0,1.8,2.5,22.8,0.0,1.7,6.0,242.2,241.6,242.6,24.8,23.0,24.5,866.9,-1.9,49.99,0.0,-10.5,59.0,869.4,-24.7,-24.5,59.0,100.0,3348.0,3342.0,26.4,24.7,25.2,20000.0,856.4,0,0,True,0.5092777737564237,False
1521947,2026-08-19T08:52:19.618746+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.1,2.3,1.0,247.4,247.4,247.6,0.8,0.6,0.6,866.9,0.0,50.16,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0,True,0.4096458562558175,False
1522009,2026-08-19T08:52:50.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.1,0.1,2.2,1.0,229.5,230.3,230.2,0.8,0.6,0.6,866.8,-0.1,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.39713094436493934,False
1522040,2026-08-19T08:53:05.619309+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,0.2,4.5,0.0,1.7,5.0,249.9,249.9,250.5,33.2,33.6,32.9,869.0,-21.9,50.12,0.0,-22.9,59.4,868.8,-17.4,-16.8,59.4,100.0,3351.0,3346.0,26.4,24.7,25.2,20000.0,856.4,0,0,True,0.5023498873610557,False
1522071,2026-08-19T08:53:21.629415+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.2,0.1,2.2,1.0,240.4,241.0,240.8,0.8,0.6,0.6,866.9,-0.2,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.3881827763892751,False
1522102,2026-08-19T08:53:36.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.9,18.2,0.0,1.7,6.0,246.4,246.5,246.8,34.7,34.3,34.1,869.3,-21.0,50.13,0.0,-23.9,59.4,867.4,-2.8,2.0,59.4,100.0,3345.0,3339.0,26.4,24.7,25.2,20000.0,856.4,0,0,True,0.5130906375782872,False
1522133,2026-08-19T08:53:52.629823+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.1,0.1,2.2,1.0,230.5,231.4,231.3,0.8,0.6,0.6,866.8,-0.1,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.395823564564159,False
1522164,2026-08-19T08:54:07.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.3,1.6,8.9,0.0,1.7,6.0,244.1,244.3,245.2,28.2,28.0,28.3,868.5,-18.0,50.13,0.0,-16.1,59.4,870.1,-26.9,-27.4,59.4,100.0,3352.0,3346.0,26.4,24.7,25.2,20000.0,856.4,0,0,True,0.4922212572933196,False
1522195,2026-08-19T08:54:23.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.3,0.1,2.3,1.0,245.5,245.8,246.0,0.8,0.6,0.7,866.9,0.3,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.41087757706947914,False
1522226,2026-08-19T08:54:38.618864+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,0.6,6.7,0.0,1.7,6.0,239.0,239.7,239.7,32.0,31.9,31.7,868.5,-22.1,50.06,0.0,-13.2,59.4,869.1,-15.4,-16.5,59.4,100.0,3349.0,3343.0,26.4,24.7,25.2,20000.0,856.4,0,0,True,0.47868594374467566,False
1522257,2026-08-19T08:54:54.619175+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,2.3,1.0,248.2,248.5,248.8,0.8,0.6,0.6,866.9,0.0,50.13,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.39457681948322615,False
1522288,2026-08-19T08:55:09.618629+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.2,0.3,0.3,0.0,1.7,6.0,238.4,238.5,239.1,29.1,28.9,29.0,869.5,-22.4,50.06,0.0,-26.3,59.4,869.8,-22.1,-23.0,59.4,100.0,3351.0,3345.0,26.4,24.7,25.2,20000.0,856.4,0,0,True,0.48529644575730946,False
1522319,2026-08-19T08:55:25.619239+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,2.3,1.0,244.6,245.1,245.0,0.8,0.6,0.6,866.9,0.0,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.38849100250052176,False
1522350,2026-08-19T08:55:40.630233+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.4,1.0,3.2,21.9,0.0,1.7,6.0,230.0,230.4,230.2,27.0,26.0,26.3,867.6,-8.3,49.98,0.0,-7.4,59.4,870.8,-30.2,-30.2,59.4,100.0,3355.0,3349.0,26.4,24.7,25.2,20000.0,856.4,0,0,True,0.5361053933444709,False
1522381,2026-08-19T08:55:56.630662+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.1,0.1,2.3,1.0,248.8,249.0,249.0,0.8,0.6,0.6,866.8,-0.1,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.410344932724628,False
1522412,2026-08-19T08:56:11.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.8,3.8,0.0,1.7,6.0,245.7,245.7,246.1,38.2,38.5,38.1,870.0,-26.3,50.15,0.0,-26.6,59.8,870.8,-30.1,-30.2,59.8,100.0,3355.0,3349.0,26.4,24.7,25.2,20000.0,856.4,0,0,True,0.5050045414466272,False
1522443,2026-08-19T08:56:27.628713+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.1,0.1,2.3,1.0,232.0,232.4,232.5,0.8,0.6,0.6,866.9,0.1,50.09,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.39364706001337874,False
1522474,2026-08-19T08:56:42.629448+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.4,3.2,0.0,1.7,5.0,246.4,246.5,246.7,36.7,36.9,36.5,870.0,-20.8,50.14,0.0,-25.5,59.8,870.4,-24.0,-26.6,59.8,100.0,3355.0,3350.0,26.4,24.7,25.2,20000.0,856.4,0,0,True,0.4998986947691316,False
1522536,2026-08-19T08:57:13.619176+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,0.7,8.6,0.0,1.7,5.0,246.0,245.8,246.4,38.4,38.6,39.2,870.4,-19.7,50.11,0.0,-26.6,59.8,871.1,-28.3,-27.8,59.8,100.0,3357.0,3352.0,26.4,24.7,25.2,20000.0,856.4,0,0,True,0.49825816147740587,False
1522567,2026-08-19T08:57:29.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,2.3,1.0,239.2,239.7,239.9,0.8,0.6,0.6,866.8,0.0,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.3911316691682189,False
1522598,2026-08-19T08:57:44.629912+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,1.5,15.8,0.0,1.7,5.0,245.3,245.5,245.9,39.6,39.6,39.2,870.6,-24.6,50.16,0.0,-27.6,59.8,869.1,-8.8,-1.9,59.8,100.0,3350.0,3345.0,26.4,24.7,25.2,20000.0,856.4,0,0,True,0.5021231355837794,False
1522629,2026-08-19T08:58:00.618634+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,2.3,1.0,234.3,234.8,235.0,0.8,0.6,0.6,866.8,0.0,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.39190158818788373,False
1522660,2026-08-19T08:58:15.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,0.6,6.1,0.0,1.7,6.0,245.8,246.2,246.5,36.2,36.4,35.9,870.5,-22.1,50.14,0.0,-25.5,59.8,871.1,-28.2,-28.4,59.8,100.0,3357.0,3351.0,26.4,24.7,25.2,20000.0,856.4,0,0,True,0.499957794341089,False
1522691,2026-08-19T08:58:31.629562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.1,2.3,1.0,245.3,245.8,245.8,0.8,0.6,0.6,866.9,0.0,50.18,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.39221021227458314,False
1522722,2026-08-19T08:58:46.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.0,2.2,0.0,1.7,6.0,231.3,231.7,231.9,26.4,25.5,25.7,869.1,-11.2,50.02,0.0,-7.5,59.8,869.1,-9.0,-3.7,59.8,100.0,3346.0,3340.0,26.4,24.7,25.2,20000.0,856.4,0,0,True,0.5078944256085784,False
1522753,2026-08-19T08:59:02.629422+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.2,0.1,2.3,1.0,249.8,249.9,250.1,0.8,0.6,0.6,866.8,-0.2,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.41235861762337056,False
1522784,2026-08-19T08:59:17.618636+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.6,0.5,2.2,21.9,0.0,1.7,5.0,236.0,236.3,236.6,28.2,27.7,27.7,869.2,-7.1,50.05,0.0,-17.6,60.2,871.4,-29.0,-28.9,60.2,100.0,3357.0,3352.0,26.4,24.7,25.2,20000.0,856.4,0,0,True,0.5054128979872553,False
1522815,2026-08-19T08:59:33.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.1,2.3,1.0,245.2,245.5,245.7,0.8,0.6,0.6,866.8,-0.1,50.21,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.3984034712389402,False
1522846,2026-08-19T08:59:48.628679+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,2.4,14.5,0.0,1.7,4.0,234.3,234.6,235.1,29.3,28.3,28.5,869.0,-17.7,50.01,0.0,-12.8,60.2,871.4,-32.2,-31.5,60.2,100.0,3357.0,3353.0,26.4,24.7,25.2,20000.0,856.4,0,0,True,0.5007290697598411,False
1522877,2026-08-19T09:00:04.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,2.3,1.0,243.6,244.1,244.1,0.8,0.6,0.6,866.8,0.1,50.29,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.40330136327698374,False
1522908,2026-08-19T09:00:19.628998+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.3,0.9,0.0,1.7,4.0,245.5,245.5,246.0,57.9,57.1,57.6,872.8,-42.3,50.26,0.0,-40.1,60.2,873.1,-43.2,-43.1,60.2,100.0,3363.0,3359.0,26.4,24.7,25.2,20000.0,856.4,0,0,True,0.5392003830136458,False
1522939,2026-08-19T09:00:35.619121+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.2,0.1,2.3,1.0,229.7,229.8,230.6,0.8,0.6,0.6,866.8,-0.2,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.39994500934071964,False
1522970,2026-08-19T09:00:50.619336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.2,0.0,7.6,0.0,1.7,4.0,244.3,244.5,245.5,29.7,28.6,29.8,870.1,-19.0,50.05,0.0,-19.3,60.2,870.1,-11.4,-6.9,60.2,100.0,3356.0,3352.0,26.4,24.7,25.2,20000.0,856.4,0,0,True,0.4860341964971499,False
1523001,2026-08-19T09:01:06.618599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.6,0.0,0.1,2.2,1.0,240.8,240.0,241.6,0.8,0.6,0.6,866.8,0.0,50.16,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.38404659653031353,False
1523063,2026-08-19T09:01:37.628792+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.3,0.0,0.1,2.2,1.0,236.8,235.4,238.1,0.8,0.6,0.6,866.8,0.0,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3869116980225639,False
1523094,2026-08-19T09:01:52.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.1,1.8,19.4,0.0,1.7,4.0,244.8,243.3,245.4,40.4,36.3,40.4,871.2,-27.6,50.15,0.0,-27.0,60.2,869.4,-8.2,-2.8,60.2,100.0,3346.0,3342.0,26.4,24.7,25.2,20000.0,856.4,0,0,True,0.5042924670376037,False
1523125,2026-08-19T09:02:08.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,2.6,0.3,0.1,2.2,1.0,241.1,239.7,242.2,0.8,0.6,0.6,866.8,0.3,50.05,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.39494591928452266,False
1523156,2026-08-19T09:02:23.629442+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,4.3,0.8,9.9,0.0,1.7,4.0,247.1,245.7,247.6,35.5,31.2,35.3,870.6,-16.5,50.11,0.0,-16.0,60.5,871.4,-26.4,-25.8,60.5,100.0,3356.0,3352.0,26.4,24.7,25.2,20000.0,856.4,0,0,True,0.5031739783114206,False
1523187,2026-08-19T09:02:39.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.6,0.2,0.1,2.3,1.0,246.1,244.9,246.4,0.8,0.6,0.6,866.8,-0.2,50.16,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.4073796145021268,False
1523218,2026-08-19T09:02:54.618796+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,4.9,4.3,2.9,22.1,0.0,1.7,4.0,228.2,224.0,228.9,23.4,19.3,23.6,868.2,-3.1,49.98,0.0,-1.9,60.5,871.1,-25.2,-25.8,60.5,100.0,3346.0,3342.0,26.4,24.7,25.2,20000.0,856.4,0,0,True,0.5428508288430735,False
1523249,2026-08-19T09:03:10.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.3,0.0,0.1,2.3,1.0,249.5,248.5,249.9,0.8,0.6,0.6,866.8,0.0,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.4120042045223924,False
1523280,2026-08-19T09:03:25.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,4.5,2.0,13.7,0.0,1.7,4.0,239.4,237.1,240.6,30.0,25.5,30.0,869.8,-14.8,50.08,0.0,-21.9,60.5,871.8,-28.5,-28.3,60.5,100.0,3357.0,3353.0,26.4,24.7,25.2,20000.0,856.4,0,0,True,0.5013975273504159,False
1523311,2026-08-19T09:03:41.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,2.6,0.1,0.1,2.3,1.0,242.3,240.7,243.2,0.8,0.6,0.6,866.8,0.1,50.21,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.40534856921276674,False
1523342,2026-08-19T09:03:56.618578+00:00,external_ems_2,bess_2,good,0.1122,normal,PCS DC current and BMS current mismatch: 27.0,2.6,4.1,2.5,27.0,0.0,1.7,3.0,235.2,233.8,236.4,29.1,25.0,28.9,869.6,-5.7,50.04,0.0,-13.9,60.5,872.1,-32.7,-32.7,60.5,100.0,3359.0,3356.0,26.4,24.7,25.2,20000.0,856.4,0,0,True,0.5225025009186729,False
1523373,2026-08-19T09:04:12.629409+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.3,0.1,0.1,2.3,1.0,245.4,244.8,245.8,0.8,0.6,0.6,866.8,-0.1,50.29,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.41417346331103705,False
1523404,2026-08-19T09:04:27.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.4,0.7,11.9,0.0,1.7,3.0,244.2,243.5,244.6,63.0,59.6,62.9,873.8,-45.7,50.29,0.0,-44.1,60.5,873.1,-33.8,-33.7,60.5,100.0,3367.0,3364.0,26.4,24.7,25.2,20000.0,856.4,0,0,True,0.5436676592632312,False
1523435,2026-08-19T09:04:43.628738+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.3,0.0,0.1,2.3,1.0,234.3,233.2,235.1,0.8,0.6,0.6,866.8,0.0,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.40606394760908604,False
1523466,2026-08-19T09:04:58.618705+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.9,0.0,12.7,0.0,1.7,3.0,244.4,243.5,245.1,44.9,41.6,45.5,872.1,-34.8,50.18,0.0,-32.0,60.9,872.1,-22.1,-21.6,60.9,100.0,3356.0,3353.0,26.4,24.7,25.2,20000.0,856.4,0,0,True,0.5103138937717464,False
1523497,2026-08-19T09:05:14.629670+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,2.3,1.0,245.7,245.4,246.1,0.8,0.6,0.6,866.8,0.0,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.3989194595129466,False
1523528,2026-08-19T09:05:29.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.1,0.3,5.6,0.0,1.6,3.0,244.5,243.8,245.1,37.0,33.9,36.9,871.5,-18.6,50.13,0.0,-24.5,60.9,871.8,-24.2,-24.6,60.9,100.0,3357.0,3354.0,26.4,24.8,25.2,20000.0,856.4,0,0,True,0.4802329757627895,False
1523590,2026-08-19T09:06:00.629088+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.8,1.3,15.9,0.0,1.7,3.0,248.3,247.6,248.6,36.1,33.3,35.8,871.4,-25.1,50.13,0.0,-23.9,60.9,870.1,-9.2,-3.5,60.9,100.0,3352.0,3349.0,26.4,24.7,25.2,20000.0,856.4,0,0,True,0.5007767011844548,False
1523621,2026-08-19T09:06:16.629786+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.1,0.1,2.3,1.0,244.7,244.2,244.9,0.8,0.6,0.6,866.8,-0.1,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.4002925289262693,False
1523652,2026-08-19T09:06:31.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,2.8,1.4,11.4,0.0,1.7,2.0,242.9,241.3,243.6,30.3,27.5,30.3,870.7,-14.7,50.06,0.0,-12.5,60.9,872.1,-26.1,-26.2,60.9,100.0,3356.0,3354.0,26.4,24.7,25.2,20000.0,856.4,0,0,True,0.48940864567121395,False
1523683,2026-08-19T09:06:47.618848+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.1,0.1,2.3,1.0,250.8,250.2,250.6,0.8,0.6,0.6,866.8,-0.1,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.4191371562733811,False
1523714,2026-08-19T09:07:02.629092+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,2.6,4.5,3.0,20.2,0.0,1.7,2.0,226.3,224.6,227.2,24.1,20.1,24.6,868.8,-7.8,49.96,0.0,-2.7,60.9,871.8,-28.0,-28.1,60.9,100.0,3357.0,3355.0,26.4,24.7,25.2,20000.0,856.4,0,0,True,0.5275028219812237,False
1523745,2026-08-19T09:07:18.629072+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,2.3,1.0,249.3,248.7,249.4,0.8,0.6,0.6,866.9,0.0,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.4053339570886117,False
1523776,2026-08-19T09:07:33.630387+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,1.2,4.2,1.6,22.4,0.0,1.7,3.0,246.7,245.8,247.0,39.1,36.2,40.4,871.8,-15.6,50.16,0.0,-30.9,60.9,873.4,-38.0,-38.8,60.9,100.0,3364.0,3361.0,26.4,24.7,25.2,20000.0,856.4,0,0,True,0.5203755464699532,False
