id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1523807,2026-08-19T09:07:49.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.4,0.2,0.1,2.3,1.0,235.5,234.6,236.7,0.8,0.6,0.6,866.9,0.2,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.4035665829041571,False
1523838,2026-08-19T09:08:04.618699+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,3.4,1.3,2.7,0.0,1.7,2.0,240.6,239.7,241.6,47.6,44.2,47.4,872.1,-35.9,50.17,0.0,-30.8,61.3,873.4,-33.2,-35.3,61.3,100.0,3367.0,3365.0,26.4,24.7,25.2,20000.0,856.4,0,0,True,0.5089201133162021,False
1523869,2026-08-19T09:08:20.618977+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.2,2.3,0.0,0.1,2.3,1.0,241.0,239.2,241.5,0.8,0.6,0.6,866.8,0.0,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.40491313266324835,False
1523900,2026-08-19T09:08:35.628857+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.5,1.4,16.9,0.0,1.7,3.0,242.5,241.7,242.8,62.1,58.6,62.1,874.2,-44.4,50.28,0.0,-43.6,61.3,872.8,-27.5,-27.0,61.3,100.0,3366.0,3363.0,26.4,24.7,25.2,20000.0,856.4,0,0,True,0.5333777585579635,False
1523931,2026-08-19T09:08:51.619233+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.3,0.1,0.1,2.3,1.0,232.1,231.3,232.8,0.8,0.6,0.6,866.8,-0.1,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.4060526201050479,False
1523962,2026-08-19T09:09:06.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.9,7.5,0.0,1.7,2.0,244.0,243.8,244.3,45.0,43.8,44.8,872.9,-27.7,50.19,0.0,-31.4,61.3,873.8,-35.2,-35.5,61.3,100.0,3364.0,3362.0,26.4,24.7,25.2,20000.0,856.4,0,0,True,0.49763351224980235,False
1523993,2026-08-19T09:09:22.618648+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.1,2.3,1.0,244.3,244.5,244.6,0.8,0.6,0.6,866.9,0.0,50.27,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.4036642470873836,False
1524024,2026-08-19T09:09:37.618629+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.2,1.4,6.4,0.0,1.7,2.0,243.1,242.9,243.7,43.1,43.0,43.2,873.5,-25.4,50.23,0.0,-28.0,61.3,872.1,-19.0,-19.3,61.3,100.0,3364.0,3362.0,26.4,24.7,25.2,20000.0,856.4,0,0,True,0.5023075537536494,False
1524055,2026-08-19T09:09:53.618616+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,2.3,1.0,234.5,235.1,235.3,0.8,0.6,0.6,866.8,0.0,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.4055389617202429,False
1524117,2026-08-19T09:10:24.619294+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.3,0.1,2.3,1.0,242.7,243.0,242.8,0.8,0.6,0.6,866.8,-0.3,50.3,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.4197220181863974,False
1524148,2026-08-19T09:10:39.619323+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,2.2,5.3,0.0,1.7,2.0,232.1,232.4,232.7,40.0,39.5,39.7,872.2,-33.6,50.1,0.0,-22.5,61.7,874.4,-38.9,-39.0,61.7,100.0,3366.0,3364.0,26.4,24.7,25.2,20000.0,856.4,0,0,True,0.5181598690237921,False
1524179,2026-08-19T09:10:55.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.3,0.1,2.3,1.0,245.3,245.7,245.7,0.8,0.6,0.6,866.8,-0.3,50.32,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.4265717930392815,False
1524210,2026-08-19T09:11:10.628843+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,1.2,9.5,0.0,1.7,2.0,240.9,240.7,241.1,55.2,55.2,55.4,874.2,-39.9,50.26,0.0,-40.2,61.7,875.4,-49.4,-49.4,61.7,100.0,3367.0,3365.0,26.4,24.7,25.2,20000.0,856.4,0,0,True,0.5283480416498534,False
1524241,2026-08-19T09:11:26.619038+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.0,0.1,2.3,1.0,242.1,242.2,242.2,0.8,0.6,0.6,866.8,0.0,50.36,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.4171785467529565,False
1524272,2026-08-19T09:11:41.619373+00:00,external_ems_2,bess_2,good,0.1267,normal,PCS DC current and BMS current mismatch: 27.9,0.6,0.5,2.3,27.9,0.4,1.7,2.0,239.8,239.6,240.2,45.7,45.5,46.0,873.1,-18.9,50.16,0.0,-29.7,62.1,875.4,-46.8,-46.5,61.7,100.0,3373.0,3371.0,26.4,24.7,25.2,20000.0,856.4,0,0,True,0.5961417230395923,True
1524303,2026-08-19T09:11:57.629162+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,2.3,1.0,244.7,245.1,244.9,0.8,0.6,0.6,866.8,0.0,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.4080901541902242,False
1524334,2026-08-19T09:12:12.618935+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.1,2.5,15.2,0.0,1.7,2.0,243.4,244.2,244.4,38.6,38.6,38.5,871.9,-21.7,50.09,0.0,-23.7,62.1,874.4,-36.9,-36.9,62.1,100.0,3369.0,3367.0,26.4,24.7,25.2,20000.0,856.4,0,0,True,0.5119695973163746,False
1524365,2026-08-19T09:12:28.628661+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,2.3,1.0,239.9,240.2,240.1,0.8,0.6,0.6,866.8,0.0,50.28,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.4063682336716158,False
1524396,2026-08-19T09:12:43.628820+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,0.3,10.8,0.0,1.7,2.0,242.2,242.4,242.6,66.7,67.0,66.7,875.4,-51.7,50.32,0.0,-48.3,62.1,875.1,-40.9,-40.8,62.1,100.0,3373.0,3371.0,26.4,24.7,25.2,20000.0,856.4,0,0,True,0.5640306379440213,False
1524427,2026-08-19T09:12:59.619535+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,2.3,1.0,236.4,236.9,237.1,0.8,0.6,0.6,866.8,0.0,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.404021734492877,False
1524458,2026-08-19T09:13:14.629949+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,0.4,7.2,0.0,1.8,1.0,242.5,242.6,242.9,68.4,68.6,68.3,875.5,-50.4,50.33,0.0,-49.5,62.1,875.1,-43.2,-42.1,62.1,100.0,3373.0,3372.0,26.5,24.7,25.2,20000.0,856.4,0,0,True,0.5874979574387688,True
1524489,2026-08-19T09:13:30.629953+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.1,0.1,2.3,1.0,241.1,241.1,241.3,0.8,0.6,0.6,866.8,0.1,50.37,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.41852482197346935,False
1524520,2026-08-19T09:13:45.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,1.1,7.8,0.0,1.8,3.0,239.8,239.7,240.3,59.9,59.8,60.1,875.2,-38.2,50.26,0.0,-39.4,62.5,874.1,-30.4,-31.1,62.5,100.0,3362.0,3359.0,26.5,24.7,25.2,20000.0,856.4,0,0,True,0.5383033629348246,False
1524551,2026-08-19T09:14:01.629942+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,2.3,1.0,238.8,238.9,239.0,0.8,0.6,0.6,866.8,0.0,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.4024029418892598,False
1524582,2026-08-19T09:14:16.629147+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,1.0,17.5,0.0,1.7,1.0,234.7,234.9,235.3,28.4,28.0,28.1,872.4,-8.8,50.09,0.0,-16.3,62.5,873.4,-26.3,-26.6,62.5,100.0,3363.0,3362.0,26.5,24.8,25.2,20000.0,856.4,0,0,True,0.5063497137462253,False
1524644,2026-08-19T09:14:47.626530+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,2.4,8.0,0.0,1.8,3.0,225.4,225.3,225.9,22.8,21.0,21.9,869.0,-5.0,49.93,0.0,2.1,62.5,871.4,-13.0,-13.2,62.5,100.0,3359.0,3356.0,26.5,24.7,25.2,20000.0,856.4,0,0,True,0.5133196106784214,False
1524675,2026-08-19T09:15:03.628821+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,2.3,1.0,249.2,249.5,249.8,0.8,0.6,0.6,866.9,0.0,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.39787016340410714,False
1524706,2026-08-19T09:15:18.619773+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.0,4.8,0.0,1.8,1.0,246.9,247.0,247.4,39.4,40.0,39.3,872.4,-21.2,50.12,0.0,-27.7,62.5,872.4,-26.0,-25.6,62.5,100.0,3358.0,3357.0,26.5,24.7,25.2,20000.0,856.4,0,0,True,0.5076262074829195,False
1524737,2026-08-19T09:15:34.629030+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,2.3,1.0,242.9,243.2,243.2,0.8,0.6,0.6,866.8,0.0,50.33,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.4054548982809652,False
1524768,2026-08-19T09:15:49.629965+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.6,0.3,2.8,20.4,0.0,1.7,2.0,240.2,240.4,240.8,48.7,48.7,49.0,873.0,-31.2,50.18,0.0,-34.1,62.9,875.8,-51.6,-51.7,62.9,100.0,3371.0,3369.0,26.4,24.7,25.2,20000.0,856.4,0,0,True,0.5360893082272898,False
1524799,2026-08-19T09:16:05.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,2.3,1.0,244.9,245.2,245.0,0.8,0.6,0.6,866.8,0.0,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.400679249866901,False
1524830,2026-08-19T09:16:20.629130+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.4,7.0,0.0,1.7,2.0,245.0,245.4,245.5,59.6,59.7,59.3,874.5,-45.2,50.28,0.0,-43.4,62.9,874.1,-38.2,-38.1,62.9,100.0,3366.0,3364.0,26.4,24.7,25.2,20000.0,856.4,0,0,True,0.541300688041563,False
1524861,2026-08-19T09:16:36.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,2.3,1.0,235.5,236.2,236.3,0.8,0.6,0.6,866.8,0.0,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.3959621623545107,False
1524892,2026-08-19T09:16:51.628663+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.9,13.5,0.0,1.7,2.0,244.1,244.1,244.6,48.1,48.5,48.7,873.7,-31.4,50.22,0.0,-36.3,62.9,872.8,-17.9,-19.0,62.9,100.0,3358.0,3356.0,26.4,24.7,25.2,20000.0,856.4,0,0,True,0.5082848686837319,False
1524923,2026-08-19T09:17:07.629113+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.1,0.1,2.3,1.0,245.5,245.7,245.7,0.8,0.6,0.6,866.8,-0.1,50.29,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.4053169447013014,False
1524954,2026-08-19T09:17:22.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.1,4.0,0.0,1.7,2.0,245.6,245.8,245.9,50.1,50.3,49.8,873.7,-36.9,50.22,0.0,-35.8,62.9,873.8,-32.9,-33.2,62.9,100.0,3364.0,3362.0,26.4,24.7,25.2,20000.0,856.4,0,0,True,0.517422654681175,False
1524985,2026-08-19T09:17:38.628731+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.3,0.1,2.3,1.0,243.9,244.0,244.2,0.8,0.6,0.6,866.8,0.3,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.4050283725049952,False
1525016,2026-08-19T09:17:53.619222+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.1,0.0,0.8,0.0,1.7,2.0,237.2,237.5,238.1,40.3,40.2,40.2,872.8,-23.6,50.12,0.0,-23.2,63.3,872.8,-22.8,-22.4,63.3,100.0,3364.0,3362.0,26.4,24.7,25.2,20000.0,856.4,0,0,True,0.4970454534763222,False
1525047,2026-08-19T09:18:09.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.2,0.1,2.3,1.0,235.9,236.6,236.5,0.8,0.6,0.6,866.8,-0.2,50.13,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.39608402977310686,False
1525078,2026-08-19T09:18:24.618859+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,1.4,14.1,0.0,1.7,2.0,241.6,242.0,242.3,37.6,37.7,37.9,872.4,-21.6,50.13,0.0,-23.7,63.3,873.8,-35.7,-35.7,63.3,100.0,3365.0,3363.0,26.4,24.7,25.2,20000.0,856.4,0,0,True,0.4877533163117357,False
1525109,2026-08-19T09:18:40.619393+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.3,0.1,2.3,1.0,245.4,245.9,245.8,0.8,0.6,0.6,866.8,-0.3,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.4065893624832554,False
1525171,2026-08-19T09:19:11.629386+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.2,0.1,2.3,1.0,247.1,247.6,247.8,0.8,0.6,0.6,866.8,-0.2,50.21,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.40733999207353827,False
1525202,2026-08-19T09:19:26.618988+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,0.3,2.9,0.0,1.7,2.0,246.7,246.5,247.1,37.4,37.0,37.5,872.1,-24.7,50.14,0.0,-25.7,63.3,872.4,-21.8,-20.5,63.3,100.0,3361.0,3359.0,26.4,24.7,25.2,20000.0,856.4,0,0,True,0.4886560113125785,False
1525233,2026-08-19T09:19:42.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.1,0.1,2.3,1.0,232.5,232.6,233.3,0.8,0.6,0.6,866.8,0.1,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.39321949005328827,False
1525264,2026-08-19T09:19:57.629734+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.0,0.5,2.6,0.0,1.7,1.0,240.0,240.0,241.0,27.4,25.4,27.1,870.6,-14.0,50.05,0.0,-17.3,63.3,871.1,-11.4,-7.5,63.3,100.0,3360.0,3359.0,26.4,24.7,25.2,20000.0,856.4,0,0,True,0.4803268840662172,False
1525295,2026-08-19T09:20:13.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.3,0.0,0.1,2.3,1.0,241.6,240.7,242.3,0.8,0.6,0.6,866.8,0.0,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.3896564312238733,False
1525326,2026-08-19T09:20:28.619613+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,4.1,0.5,5.1,0.0,1.7,2.0,244.2,243.2,244.8,45.0,41.0,45.1,872.6,-26.3,50.18,0.0,-30.6,63.3,872.1,-21.2,-22.2,63.3,100.0,3356.0,3354.0,26.4,24.7,25.1,20000.0,856.4,0,0,True,0.4959512037936786,False
1525357,2026-08-19T09:20:44.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.9,0.2,2.3,0.2,0.1,2.3,1.0,227.3,224.9,228.8,0.8,0.6,0.6,866.8,0.2,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.41655166377747566,False
1525388,2026-08-19T09:20:59.630486+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,4.5,1.2,16.5,0.0,1.7,1.0,248.6,247.3,249.0,39.3,34.8,39.0,872.0,-23.4,50.15,0.0,-26.4,63.7,870.8,-6.9,-2.8,63.7,100.0,3350.0,3349.0,26.4,24.7,25.1,20000.0,856.4,0,0,True,0.5149809836496315,False
1525419,2026-08-19T09:21:15.629653+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.3,0.1,0.1,2.3,1.0,246.6,245.6,247.2,0.8,0.6,0.6,866.8,0.1,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.40485989918778853,False
1525450,2026-08-19T09:21:30.618569+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,4.0,4.5,1.7,20.3,0.0,1.8,1.0,241.2,238.6,242.6,36.5,32.0,36.5,871.7,-15.4,50.1,0.0,-19.3,63.7,873.4,-35.7,-36.4,63.7,100.0,3363.0,3362.0,26.4,24.6,25.1,20000.0,856.4,0,0,True,0.522093264792449,False
1525481,2026-08-19T09:21:46.628724+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.3,0.2,0.1,2.3,1.0,244.3,243.3,244.9,0.8,0.6,0.6,866.8,-0.2,50.22,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.40163831131451216,False
1525512,2026-08-19T09:22:01.628940+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,4.0,4.8,2.2,23.2,0.0,1.8,1.0,233.6,231.1,235.1,31.6,26.8,31.6,870.9,-9.7,50.04,0.0,-12.8,63.7,873.1,-32.9,-32.7,63.7,100.0,3362.0,3361.0,26.4,24.6,25.1,20000.0,856.4,0,0,True,0.521536310956233,False
1525543,2026-08-19T09:22:17.628832+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.6,0.0,0.1,2.3,1.0,248.3,247.0,248.4,0.8,0.6,0.6,866.8,0.0,50.22,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.40406044736815516,False
1525574,2026-08-19T09:22:32.618634+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.8,4.7,1.9,18.8,0.0,1.7,1.0,240.3,238.2,242.0,33.0,28.7,33.4,871.5,-14.6,50.08,0.0,-20.3,63.7,873.4,-33.4,-33.4,63.7,100.0,3362.0,3361.0,26.4,24.7,25.1,20000.0,856.4,0,0,True,0.5165134162315667,False
1525605,2026-08-19T09:22:48.628717+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.3,0.1,0.1,2.3,1.0,243.3,242.4,243.8,0.8,0.6,0.6,866.8,-0.1,50.22,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.39695685067621145,False
1525636,2026-08-19T09:23:03.619006+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,4.0,3.3,19.3,0.0,1.7,1.0,233.8,232.2,234.9,30.4,26.4,30.3,870.5,-17.3,50.03,0.0,-14.3,63.7,873.8,-36.6,-37.1,63.7,100.0,3363.0,3362.0,26.4,24.7,25.1,20000.0,856.4,0,0,True,0.5320618398088077,False
1525698,2026-08-19T09:23:34.630650+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.5,0.6,9.9,0.0,1.8,2.0,243.7,243.1,244.2,44.9,41.4,44.8,872.7,-28.5,50.18,0.0,-30.7,63.7,872.1,-18.6,-18.7,63.7,100.0,3360.0,3358.0,26.4,24.6,25.1,20000.0,856.4,0,0,True,0.4965960351055865,False
1525729,2026-08-19T09:23:50.618651+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.3,0.0,0.1,2.3,1.0,235.1,234.4,235.9,0.8,0.6,0.6,866.8,0.0,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.3985533569105638,False
1525764,2026-08-19T09:24:07.629179+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.6,0.4,1.9,0.0,1.8,1.0,240.2,238.8,240.4,20.9,22.0,19.4,867.4,13.9,49.86,0.0,6.3,64.1,867.8,15.8,13.5,64.1,100.0,3345.0,3344.0,26.4,24.6,25.1,20000.0,856.4,0,0,True,0.5061309177222367,False
1525795,2026-08-19T09:24:23.619562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.3,0.0,0.1,2.3,1.0,243.4,242.6,243.8,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.38910139370636965,False
1525826,2026-08-19T09:24:38.618583+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,1.5,2.1,1.7,20.4,0.0,1.8,2.0,240.7,239.5,241.0,12.4,12.9,10.8,867.8,4.5,49.92,0.0,2.4,64.1,866.1,24.9,24.9,64.1,100.0,3339.0,3337.0,26.4,24.6,25.1,20000.0,856.4,0,0,True,0.5083075186589313,False
1525857,2026-08-19T09:24:54.619176+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.3,0.0,0.1,2.4,1.0,227.0,225.7,227.6,0.8,0.6,0.6,866.8,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0,True,0.42273857311084295,False
1525888,2026-08-19T09:25:09.628743+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.1,0.7,2.8,0.0,1.8,1.0,243.5,242.1,243.7,12.3,12.9,10.8,867.4,5.2,49.92,0.0,2.4,64.1,868.1,2.4,2.0,64.1,100.0,3344.0,3343.0,26.4,24.6,25.1,20000.0,856.4,0,0,True,0.4776437974490624,False
1525919,2026-08-19T09:25:25.630361+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.4,0.0,0.1,2.4,1.0,241.3,240.5,241.7,0.8,0.6,0.6,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0,True,0.3920183163810744,False
1525950,2026-08-19T09:25:40.618579+00:00,external_ems_2,bess_2,good,0.1042,normal,PCS DC current and BMS current mismatch: 26.5,2.3,3.1,2.5,26.5,0.0,1.7,1.0,227.2,225.8,228.1,26.7,27.8,24.7,864.9,33.4,49.8,0.0,18.6,64.1,867.4,6.9,6.1,64.1,100.0,3339.0,3338.0,26.3,24.6,25.1,20000.0,856.4,0,0,True,0.5319536264186399,False
1525981,2026-08-19T09:25:56.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,2.4,1.0,248.7,248.2,248.9,0.8,0.6,0.6,866.8,0.0,50.21,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0,True,0.41906466899496714,False
1526012,2026-08-19T09:26:11.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.4,0.8,5.6,0.0,1.7,2.0,245.4,244.6,245.7,39.6,36.2,39.5,871.3,-24.8,50.15,0.0,-26.8,64.1,872.1,-30.4,-30.2,64.1,100.0,3359.0,3357.0,26.3,24.6,25.1,20000.0,856.4,0,0,True,0.4765491552193672,False
1526043,2026-08-19T09:26:27.618704+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.3,0.1,0.1,2.4,1.0,243.3,242.1,244.3,0.8,0.6,0.6,866.8,0.1,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0,True,0.416126500212607,False
1526074,2026-08-19T09:26:42.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,3.2,2.5,10.6,0.0,1.7,2.0,242.1,240.7,242.8,30.4,27.5,30.7,869.9,-20.1,50.04,0.0,-16.6,64.1,872.4,-30.7,-30.4,64.1,100.0,3359.0,3357.0,26.3,24.6,25.1,20000.0,856.4,0,0,True,0.48627907689232147,False
1526105,2026-08-19T09:26:58.619277+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.3,0.2,0.1,2.4,1.0,247.3,246.3,247.6,0.8,0.6,0.6,866.8,-0.2,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0,True,0.41959564394792226,False
1526136,2026-08-19T09:27:13.629484+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.4,0.9,5.7,0.0,1.8,2.0,245.0,244.4,245.6,50.9,47.6,51.0,872.9,-34.3,50.22,0.0,-35.0,64.1,873.8,-40.0,-40.2,64.1,100.0,3364.0,3362.0,26.3,24.5,25.1,20000.0,856.4,0,0,True,0.5056428055609463,False
1526167,2026-08-19T09:27:29.629358+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.3,0.0,0.1,2.4,1.0,233.8,232.9,234.8,0.8,0.6,0.6,866.8,0.0,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0,True,0.41567309931042673,False
1526231,2026-08-19T09:28:01.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.1,0.1,2.4,1.0,243.2,243.2,243.8,0.8,0.6,0.6,866.8,-0.1,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0,True,0.4047413219340089,False
1526262,2026-08-19T09:28:16.628674+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.2,7.4,0.0,1.8,2.0,239.9,239.7,240.2,12.3,10.6,10.8,867.6,3.8,49.88,0.0,10.6,64.1,867.4,11.2,9.0,64.1,100.0,3339.0,3337.0,26.3,24.5,25.1,20000.0,856.4,0,0,True,0.48110662374707197,False
1526293,2026-08-19T09:28:32.629240+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.1,0.1,2.4,1.0,229.7,229.9,230.3,0.8,0.6,0.6,866.8,-0.1,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0,True,0.41333843489331945,False
1526324,2026-08-19T09:28:47.629711+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.2,2.8,0.0,1.8,1.0,235.1,234.9,235.5,20.2,19.0,18.6,865.9,21.4,49.92,0.0,9.7,64.1,865.7,24.2,24.3,64.1,100.0,3337.0,3336.0,26.3,24.5,25.0,20000.0,856.4,0,0,True,0.4914778935852961,False
1526355,2026-08-19T09:29:03.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,2.4,1.0,232.8,233.2,233.4,0.8,0.6,0.6,866.9,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0,True,0.3978866037077331,False
1526386,2026-08-19T09:29:18.629020+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.9,2.1,16.8,0.0,1.8,1.0,230.2,229.7,230.9,25.8,25.1,23.9,865.7,19.1,49.86,0.0,12.4,64.1,867.8,2.3,1.6,64.1,100.0,3342.0,3341.0,26.3,24.5,25.0,20000.0,856.4,0,0,True,0.479875477780714,False
1526417,2026-08-19T09:29:34.619141+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.3,0.0,0.1,2.4,1.0,250.6,249.4,250.8,0.8,0.6,0.6,866.8,0.0,50.06,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0,True,0.4209071855163561,False
1526448,2026-08-19T09:29:49.618672+00:00,external_ems_2,bess_2,good,0.0577,normal,PCS DC current and BMS current mismatch: 23.6,4.4,3.2,2.9,23.6,0.0,1.8,1.0,231.0,227.1,231.5,23.0,19.8,23.0,868.2,-0.6,49.95,0.0,-1.9,64.1,871.1,-24.2,-24.2,64.1,100.0,3354.0,3353.0,26.3,24.5,25.0,20000.0,856.4,0,0,True,0.50076922002673,False
1526479,2026-08-19T09:30:05.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.3,0.0,0.1,2.3,1.0,245.7,244.6,246.1,0.8,0.6,0.6,866.8,0.0,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0,True,0.41030204412736404,False
1526510,2026-08-19T09:30:20.630603+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,4.0,1.0,8.6,0.0,1.8,1.0,246.7,245.4,247.1,33.9,29.9,33.8,870.8,-18.4,50.11,0.0,-22.1,64.1,871.8,-27.0,-26.7,64.1,100.0,3356.0,3355.0,26.3,24.5,25.0,20000.0,856.4,0,0,True,0.47813017931079943,False
1526541,2026-08-19T09:30:36.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.3,0.0,0.1,2.3,1.0,232.8,230.9,233.7,0.8,0.6,0.6,866.8,0.0,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0,True,0.40536803391597515,False
1526572,2026-08-19T09:30:51.629733+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.9,2.4,10.5,0.0,1.8,1.0,244.4,243.1,245.2,22.5,17.6,22.3,868.7,-10.0,49.98,0.0,-8.8,64.1,871.1,-20.5,-20.0,64.1,100.0,3354.0,3353.0,26.3,24.5,25.0,20000.0,856.4,0,0,True,0.4850997835561856,False
1526603,2026-08-19T09:31:07.618599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.6,0.0,0.1,2.3,1.0,239.3,237.8,239.9,0.8,0.6,0.6,866.8,0.0,50.03,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0,True,0.3975048146610667,False
1526634,2026-08-19T09:31:22.618619+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,4.0,1.2,11.9,0.0,1.9,2.0,246.8,245.7,247.3,27.9,23.9,27.7,870.3,-11.9,50.07,0.0,-17.1,64.1,869.1,0.0,1.9,64.1,100.0,3346.0,3344.0,26.3,24.4,25.0,20000.0,856.4,0,0,True,0.4676334714180112,False
1526665,2026-08-19T09:31:38.618584+00:00,external_ems_1,bess_1,good,0.0154,normal,PCS phase voltage imbalance high: 5.6,5.6,0.2,2.6,0.2,0.1,2.3,1.0,228.5,223.4,229.0,0.8,0.6,0.6,866.8,0.2,49.95,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0,True,0.42418632149419055,False
1526696,2026-08-19T09:31:53.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,4.1,0.5,6.1,0.0,1.9,2.0,250.5,249.9,251.0,27.7,23.7,27.8,870.3,-15.5,50.08,0.0,-17.7,64.1,869.8,-9.4,-6.5,64.1,100.0,3349.0,3347.0,26.3,24.4,25.0,20000.0,856.4,0,0,True,0.4753378781416248,False
1526758,2026-08-19T09:32:24.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,3.9,1.3,11.4,0.0,1.9,1.0,235.0,233.7,235.6,22.7,18.8,22.3,869.8,-9.7,50.03,0.0,-6.8,64.1,871.1,-21.1,-21.2,64.1,100.0,3352.0,3351.0,26.3,24.4,25.0,20000.0,856.4,0,0,True,0.46860041583912015,False
1526789,2026-08-19T09:32:40.629213+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.6,0.1,0.1,2.3,1.0,242.4,241.6,243.2,0.8,0.6,0.6,866.8,0.1,50.13,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0,True,0.40377063547889863,False
1526820,2026-08-19T09:32:55.629685+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.1,0.3,1.2,0.0,1.9,2.0,246.7,246.0,246.9,31.5,28.4,31.4,869.8,-7.8,50.1,0.0,-10.1,64.1,870.1,-9.0,-4.8,64.1,100.0,3355.0,3353.0,26.3,24.4,25.0,20000.0,856.4,0,0,True,0.46498112732050656,False
1526851,2026-08-19T09:33:11.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.2,0.1,2.3,1.0,245.5,245.1,245.9,0.8,0.6,0.6,866.9,-0.2,50.14,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0,True,0.40935883684611035,False
1526882,2026-08-19T09:33:26.629782+00:00,external_ems_2,bess_2,good,0.1507,normal,PCS DC current and BMS current mismatch: 29.4,3.2,3.0,3.1,29.4,0.0,1.9,2.0,229.3,226.7,229.9,22.2,19.2,21.6,868.3,6.9,49.93,0.0,1.0,64.5,871.4,-22.5,-23.3,64.5,100.0,3356.0,3354.0,26.3,24.4,25.0,20000.0,856.4,0,0,True,0.5085665464619548,False
1526913,2026-08-19T09:33:42.630747+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.3,0.0,0.1,2.3,1.0,249.6,249.3,250.6,0.8,0.6,0.6,866.8,0.0,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0,True,0.4175794218769593,False
1526944,2026-08-19T09:33:57.618559+00:00,external_ems_2,bess_2,good,0.2325,normal,PCS DC current and BMS current mismatch: 34.5,1.5,3.5,3.2,34.5,0.0,1.9,1.0,236.1,235.3,236.8,28.2,24.7,27.9,869.6,-1.3,49.99,0.0,-11.0,64.5,872.8,-35.8,-35.9,64.5,100.0,3360.0,3359.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.5283789425114891,False
1526975,2026-08-19T09:34:13.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.7,0.0,0.1,2.3,1.0,243.4,242.8,243.7,0.8,0.6,0.6,866.9,0.0,50.32,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0,True,0.41397839397033903,False
1527006,2026-08-19T09:34:28.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.1,0.4,0.1,0.0,1.9,2.0,244.4,243.9,244.9,54.6,51.5,54.6,873.4,-38.6,50.24,0.0,-36.9,64.5,873.8,-38.5,-38.7,64.5,100.0,3365.0,3363.0,26.3,24.4,25.0,20000.0,856.4,0,0,True,0.515906952210776,False
1527037,2026-08-19T09:34:44.628761+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.6,0.0,0.1,2.3,1.0,236.1,235.0,237.2,0.8,0.6,0.6,866.8,0.0,50.1,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0,True,0.40319384327964086,False
1527068,2026-08-19T09:34:59.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,4.4,1.2,10.1,0.0,1.9,2.0,243.7,242.5,244.3,43.7,40.3,44.7,872.6,-27.9,50.14,0.0,-31.1,64.5,873.8,-38.0,-37.8,64.5,100.0,3364.0,3362.0,26.3,24.4,25.0,20000.0,856.4,0,0,True,0.49522660901348203,False
1527099,2026-08-19T09:35:15.629328+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.3,0.1,0.1,2.3,1.0,245.5,244.5,246.1,0.8,0.6,0.6,866.8,-0.1,50.22,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0,True,0.41257423333537413,False
1527130,2026-08-19T09:35:30.618742+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.4,1.0,15.2,0.0,1.9,1.0,243.5,242.7,243.8,50.0,46.6,50.0,873.1,-34.2,50.21,0.0,-35.2,64.5,872.1,-19.0,-20.1,64.5,100.0,3360.0,3359.0,26.3,24.4,25.0,20000.0,856.4,0,0,True,0.4980787970209974,False
1527161,2026-08-19T09:35:46.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.4,0.2,0.1,2.3,1.0,226.6,225.7,227.5,0.8,0.6,0.6,866.9,-0.2,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0,True,0.41495369700705487,False
1527192,2026-08-19T09:36:01.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.4,0.6,7.2,0.0,1.9,2.0,246.1,245.3,246.4,47.5,44.1,47.3,873.0,-32.1,50.2,0.0,-32.8,64.8,872.4,-24.9,-25.3,64.8,100.0,3358.0,3356.0,26.3,24.4,25.0,20000.0,856.4,0,0,True,0.4898797779017471,False
1527223,2026-08-19T09:36:17.629893+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.3,0.0,0.1,2.3,1.0,242.7,241.4,243.5,0.8,0.6,0.6,866.8,0.0,50.29,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0,True,0.41640116227971025,False
1527285,2026-08-19T09:36:48.619035+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.4,0.0,0.1,2.3,1.0,238.4,237.3,239.2,0.8,0.6,0.6,866.9,0.0,50.12,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.1,24.6,20000.0,855.9,0,0,True,0.3953703015665801,False
1527316,2026-08-19T09:37:03.618663+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.1,0.8,14.3,0.0,1.8,2.0,246.0,245.3,246.4,42.6,39.6,42.7,872.6,-20.1,50.17,0.0,-29.0,64.8,873.4,-34.4,-34.5,64.8,100.0,3364.0,3362.0,26.3,24.5,25.0,20000.0,856.4,0,0,True,0.48903085381235245,False
1527347,2026-08-19T09:37:19.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.1,2.4,1.0,243.2,243.1,243.3,0.8,0.6,0.6,866.9,0.1,50.27,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0,True,0.4150399137793063,False
1527378,2026-08-19T09:37:34.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.2,1.6,8.6,0.0,1.8,3.0,236.4,236.0,236.8,39.8,38.9,40.1,871.8,-22.4,50.09,0.0,-14.7,64.8,873.4,-31.0,-32.0,64.8,100.0,3364.0,3361.0,26.3,24.5,25.0,20000.0,856.4,0,0,True,0.47869227817282645,False
1527409,2026-08-19T09:37:50.628890+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,2.4,1.0,246.4,246.7,246.8,0.8,0.6,0.6,866.9,-0.1,50.25,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0,True,0.41260825424668107,False
1527440,2026-08-19T09:38:05.629070+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.3,2.4,17.0,0.0,1.8,2.0,235.7,236.1,236.6,33.4,33.6,33.3,871.7,-21.3,50.1,0.0,-23.5,64.8,874.1,-38.3,-38.3,64.8,100.0,3364.0,3363.0,26.3,24.5,25.0,20000.0,856.4,0,0,True,0.48690015616892435,False
1527471,2026-08-19T09:38:21.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,2.4,1.0,246.1,246.3,246.5,0.8,0.6,0.6,866.8,0.0,50.25,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0,True,0.41820540233422765,False
1527502,2026-08-19T09:38:36.619164+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.4,2.5,12.5,0.0,1.8,1.0,237.3,237.5,238.0,36.9,36.8,37.2,871.3,-22.4,50.08,0.0,-20.5,65.2,873.8,-34.9,-35.4,65.2,100.0,3366.0,3365.0,26.3,24.5,25.0,20000.0,856.4,0,0,True,0.49811189808592427,False
1527533,2026-08-19T09:38:52.629767+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.3,0.2,0.1,2.4,1.0,244.5,244.9,245.0,0.9,0.6,0.6,866.8,-0.2,50.29,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0,True,0.43691541208331003,False
1527564,2026-08-19T09:39:07.628711+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,0.0,5.8,0.0,1.8,2.0,244.6,244.7,244.9,52.2,52.5,52.2,873.8,-38.1,50.23,0.0,-37.2,65.2,873.8,-32.3,-32.1,65.2,100.0,3367.0,3365.0,26.3,24.5,25.0,20000.0,856.4,0,0,True,0.5089985972850112,False
1527595,2026-08-19T09:39:23.629121+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,2.4,1.0,231.0,231.6,231.7,0.8,0.6,0.6,866.8,0.0,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0,True,0.4137746828894861,False
1527626,2026-08-19T09:39:38.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.2,1.5,0.0,1.8,1.0,242.7,242.8,243.2,52.7,53.4,53.2,874.0,-34.0,50.24,0.0,-37.5,65.2,873.8,-32.5,-31.5,65.2,100.0,3367.0,3366.0,26.3,24.5,25.0,20000.0,856.4,0,0,True,0.5122719273240037,False
1527657,2026-08-19T09:39:54.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.1,2.4,1.0,229.2,229.5,229.6,0.8,0.6,0.6,866.9,0.0,50.11,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0,True,0.40698404735654525,False
1527688,2026-08-19T09:40:09.628775+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.4,11.2,0.0,1.8,2.0,247.1,247.0,247.4,51.0,51.5,51.2,873.8,-39.2,50.21,0.0,-36.4,65.2,873.4,-28.0,-28.3,65.2,100.0,3367.0,3365.0,26.3,24.5,25.0,20000.0,856.4,0,0,True,0.5118466658393285,False
1527719,2026-08-19T09:40:25.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,2.4,1.0,244.9,245.4,245.3,0.8,0.6,0.6,866.8,0.0,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0,True,0.41613736279687297,False
1527750,2026-08-19T09:40:40.628681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,1.8,11.7,0.0,1.8,2.0,243.8,244.2,244.5,27.7,27.2,27.5,871.6,-10.2,50.08,0.0,-18.0,65.6,869.8,1.5,3.9,65.6,100.0,3352.0,3350.0,26.3,24.5,25.0,20000.0,856.4,0,0,True,0.47306948830893003,False
1527812,2026-08-19T09:41:11.618585+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,1.4,1.7,1.2,22.2,0.0,1.8,2.0,244.3,244.2,245.6,24.4,22.7,24.3,871.2,-5.8,50.09,0.0,-14.1,65.6,872.4,-28.0,-27.9,65.6,100.0,3359.0,3357.0,26.3,24.5,25.0,20000.0,856.4,0,0,True,0.4808494790581518,False
1527843,2026-08-19T09:41:27.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.1,2.4,1.0,245.4,244.7,245.5,0.8,0.6,0.6,866.8,0.0,50.27,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0,True,0.4159816094646841,False
1527874,2026-08-19T09:41:42.629928+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.7,4.4,2.3,17.5,0.0,1.8,2.0,231.0,228.5,232.2,33.7,29.4,33.8,871.1,-14.5,50.05,0.0,-14.4,65.6,873.4,-32.0,-31.3,65.6,100.0,3364.0,3362.0,26.3,24.5,25.0,20000.0,856.4,0,0,True,0.4987827824786394,False
1527905,2026-08-19T09:41:58.628757+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.3,0.1,0.1,2.4,1.0,245.3,244.0,245.6,0.8,0.6,0.6,866.8,0.1,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0,True,0.41743893766813717,False
1527936,2026-08-19T09:42:13.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.6,5.7,1.9,14.8,0.0,1.8,1.0,243.7,241.9,244.5,45.4,41.5,47.2,872.2,-24.7,50.14,0.0,-30.9,65.6,874.1,-39.5,-39.2,65.6,100.0,3366.0,3365.0,26.3,24.5,25.0,20000.0,856.4,0,0,True,0.5244945838810179,False
1527967,2026-08-19T09:42:29.618999+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.3,0.2,0.1,2.4,1.0,243.0,241.9,243.6,0.8,0.6,0.6,866.8,-0.2,50.25,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0,True,0.42064427125453135,False
1527998,2026-08-19T09:42:44.618824+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,3.9,4.8,2.4,20.8,0.0,1.8,2.0,235.6,233.0,236.9,34.4,29.9,34.7,871.4,-14.5,50.06,0.0,-17.8,65.6,873.8,-35.3,-35.5,65.6,100.0,3365.0,3363.0,26.3,24.5,25.0,20000.0,856.4,0,0,True,0.4986311568974899,False
1528029,2026-08-19T09:43:00.629216+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.6,0.0,0.1,2.4,1.0,244.4,242.3,245.4,0.8,0.6,0.6,866.8,0.0,50.26,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0,True,0.4164563739511679,False
1528060,2026-08-19T09:43:15.618642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,4.5,0.1,7.7,0.0,1.8,2.0,244.0,242.6,244.5,49.7,45.2,49.6,873.5,-37.9,50.21,0.0,-34.0,65.6,873.4,-30.2,-32.1,65.6,100.0,3366.0,3363.0,26.3,24.5,25.0,20000.0,856.4,0,0,True,0.5069262686649367,False
1528091,2026-08-19T09:43:31.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.7,0.2,2.3,0.1,0.1,2.4,1.0,241.5,239.1,242.8,0.8,0.6,0.6,866.8,0.1,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0,True,0.4195742040228837,False
1528122,2026-08-19T09:43:46.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.8,5.9,0.4,1.3,0.0,1.8,1.0,245.1,243.2,246.0,42.7,38.6,44.5,873.0,-28.1,50.18,0.0,-30.6,66.0,873.4,-29.4,-32.2,66.0,100.0,3366.0,3365.0,26.3,24.5,25.0,20000.0,856.4,0,0,True,0.5257254862494556,False
1528153,2026-08-19T09:44:02.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,2.3,0.0,0.1,2.3,1.0,241.2,239.8,242.3,0.8,0.6,0.6,866.8,0.0,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.3954773977527559,False
1528184,2026-08-19T09:44:17.629244+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.5,0.4,6.1,0.0,1.8,2.0,244.7,243.9,245.1,49.0,45.5,48.9,873.5,-33.8,50.2,0.0,-33.7,66.0,873.1,-27.7,-28.3,66.0,100.0,3365.0,3363.0,26.3,24.5,25.0,20000.0,856.4,0,0,True,0.49259864913874657,False
1528215,2026-08-19T09:44:33.629849+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.3,0.0,0.1,2.4,1.0,231.9,230.8,232.9,0.8,0.6,0.6,866.8,0.0,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.4127899257465722,False
1528246,2026-08-19T09:44:48.618560+00:00,external_ems_2,bess_2,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,1.5,4.0,1.7,21.1,0.0,1.8,2.0,246.2,245.1,246.6,46.6,43.5,47.5,873.5,-35.8,50.21,0.0,-34.5,66.0,871.8,-14.7,-10.2,66.0,100.0,3360.0,3358.0,26.3,24.5,25.0,20000.0,856.4,0,0,True,0.5076127397483478,False
1528277,2026-08-19T09:45:04.629231+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,2.4,1.0,245.4,245.0,245.8,0.8,0.6,0.6,866.8,0.0,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.41482741299757553,False
1528339,2026-08-19T09:45:35.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.2,0.1,2.4,1.0,244.7,244.2,245.1,0.8,0.6,0.6,866.8,-0.2,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.41917698146027066,False
1528370,2026-08-19T09:45:50.630868+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,3.8,1.7,13.3,0.0,1.8,2.0,230.2,228.5,231.0,32.1,28.3,31.8,871.1,-9.2,50.03,0.0,-12.6,66.0,872.8,-22.5,-23.5,66.0,100.0,3359.0,3357.0,26.3,24.5,25.0,20000.0,856.4,0,0,True,0.48241868303652996,False
1528401,2026-08-19T09:46:06.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.3,0.0,0.1,2.4,1.0,244.5,243.1,245.0,0.8,0.6,0.6,866.8,0.0,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.41241726741074425,False
1528432,2026-08-19T09:46:21.618601+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.3,1.2,6.4,0.0,1.8,1.0,245.7,244.9,246.0,48.2,44.9,48.2,872.9,-31.2,50.17,0.0,-33.1,66.4,874.1,-37.6,-37.2,66.4,100.0,3366.0,3365.0,26.3,24.5,25.0,20000.0,856.4,0,0,True,0.5008738024537809,False
1528463,2026-08-19T09:46:37.629812+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.1,0.1,2.4,1.0,243.7,243.2,244.0,0.8,0.6,0.6,866.8,-0.1,50.24,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.41367070034819436,False
1528494,2026-08-19T09:46:52.630977+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,3.3,2.5,17.1,0.0,1.8,1.0,237.0,236.0,238.1,32.6,29.3,32.6,871.3,-19.3,50.07,0.0,-18.4,66.4,873.8,-36.4,-36.1,66.4,100.0,3365.0,3364.0,26.3,24.5,25.0,20000.0,856.4,0,0,True,0.49198698175030414,False
1528525,2026-08-19T09:47:08.618638+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,2.4,1.0,246.6,246.1,246.9,0.8,0.6,0.6,866.8,0.0,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.41148311366153967,False
1528556,2026-08-19T09:47:23.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.4,1.1,9.0,0.0,1.8,1.0,242.8,242.1,243.3,42.1,38.8,42.2,872.9,-23.8,50.17,0.0,-28.3,66.4,871.8,-14.8,-12.8,66.4,100.0,3361.0,3360.0,26.3,24.5,25.0,20000.0,856.4,0,0,True,0.48030104874040624,False
1528587,2026-08-19T09:47:39.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,2.3,0.0,0.1,2.4,1.0,227.9,225.5,228.1,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.41910875824690247,False
1528618,2026-08-19T09:47:54.634502+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.6,0.3,6.0,0.0,1.9,1.0,248.8,247.8,249.4,20.6,17.0,20.4,870.4,-8.7,50.04,0.0,-13.5,66.4,870.1,-2.7,-1.3,66.4,100.0,3352.0,3351.0,26.3,24.4,25.0,20000.0,856.4,0,0,True,0.4726634242867107,False
1528649,2026-08-19T09:48:10.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.3,0.0,0.1,2.4,1.0,236.1,235.0,236.5,0.8,0.6,0.6,866.8,0.0,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.4004946579714037,False
1528680,2026-08-19T09:48:25.629224+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.9,0.4,9.2,0.0,1.9,1.0,245.9,245.5,246.7,22.2,19.3,21.8,870.4,-4.5,50.04,0.0,-12.2,66.4,870.8,-13.7,-13.8,66.4,100.0,3353.0,3352.0,26.3,24.4,25.0,20000.0,856.4,0,0,True,0.4584147064682226,False
1528711,2026-08-19T09:48:41.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,2.6,0.1,0.1,2.4,1.0,229.5,227.2,229.8,0.8,0.6,0.6,866.8,-0.1,49.92,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.41618848855266993,False
1528742,2026-08-19T09:48:56.618841+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,3.3,1.0,8.7,0.0,1.9,2.0,242.8,241.6,243.1,21.8,18.5,21.7,870.1,-8.7,50.04,0.0,-6.4,66.4,869.1,0.0,3.4,66.4,100.0,3350.0,3348.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.4462512369980464,False
1528773,2026-08-19T09:49:12.619823+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,2.4,1.0,246.2,246.2,246.6,0.8,0.6,0.6,866.8,0.0,50.09,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.40441987331747054,False
1528804,2026-08-19T09:49:27.618568+00:00,external_ems_2,bess_2,good,0.0577,normal,PCS DC current and BMS current mismatch: 23.6,1.2,1.6,2.5,23.6,0.0,1.9,1.0,228.0,226.9,228.1,21.9,20.7,20.3,868.3,7.6,49.88,0.0,6.7,66.4,870.8,-16.0,-16.1,66.4,100.0,3353.0,3352.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.48512184948257736,False
1528866,2026-08-19T09:49:58.618574+00:00,external_ems_2,bess_2,good,0.2598,normal,PCS DC current and BMS current mismatch: 36.2,1.2,2.1,3.1,36.2,0.0,1.9,1.0,228.3,227.1,228.3,25.0,22.9,23.2,868.0,18.5,49.9,0.0,4.6,66.4,871.1,-17.7,-17.8,66.4,100.0,3354.0,3353.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.5178246160841474,False
1528897,2026-08-19T09:50:14.628725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.3,0.2,0.1,2.4,1.0,247.8,248.8,248.8,0.8,0.6,0.6,866.8,0.2,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.41740389721217164,False
1528928,2026-08-19T09:50:29.628670+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,0.2,1.7,0.0,1.9,2.0,248.9,249.2,249.3,23.8,23.6,23.6,870.3,-9.9,50.04,0.0,-14.8,66.4,870.1,-8.2,-5.9,66.4,100.0,3355.0,3353.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.4682839334419896,False
1528959,2026-08-19T09:50:45.618631+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.2,0.1,2.4,1.0,226.2,226.4,226.8,0.8,0.6,0.6,866.8,0.2,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.42033175390162547,False
1528990,2026-08-19T09:51:00.630073+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,1.5,14.8,0.0,1.9,2.0,235.6,236.0,236.2,19.8,18.4,19.1,868.6,4.9,49.95,0.0,-5.6,66.8,870.1,-9.9,-5.7,66.8,100.0,3353.0,3351.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.4487362533313488,False
1529021,2026-08-19T09:51:16.619744+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.1,0.1,2.4,1.0,239.6,240.2,240.1,0.8,0.6,0.6,866.8,-0.1,50.06,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.4012307551049392,False
1529052,2026-08-19T09:51:31.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.5,19.1,0.0,2.0,2.0,246.2,246.2,246.7,46.4,47.0,46.6,872.6,-31.7,50.2,0.0,-33.1,66.8,871.1,-12.6,-9.3,66.8,100.0,3352.0,3350.0,26.3,24.3,24.9,20000.0,856.4,0,0,True,0.49290242655354105,False
