id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1529083,2026-08-19T09:51:47.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.1,0.1,2.4,1.0,231.2,232.1,232.1,0.8,0.6,0.6,866.8,0.1,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.4078966775394462,False
1529114,2026-08-19T09:52:02.628685+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.0,6.6,0.0,1.9,2.0,247.5,247.6,248.0,34.8,35.5,35.0,871.8,-24.0,50.13,0.0,-24.8,66.8,872.8,-30.6,-31.1,66.8,100.0,3356.0,3354.0,26.2,24.3,24.9,20000.0,856.4,0,0,True,0.4689473979857648,False
1529145,2026-08-19T09:52:18.629423+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,2.4,1.0,244.9,244.9,245.2,0.8,0.6,0.6,866.8,0.0,50.21,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.40680373600963354,False
1529176,2026-08-19T09:52:33.618663+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,0.2,7.2,0.0,2.0,2.0,244.7,244.7,245.3,38.9,39.0,39.7,871.9,-28.0,50.14,0.0,-26.0,66.8,872.1,-20.8,-21.6,66.8,100.0,3361.0,3359.0,26.3,24.3,24.9,20000.0,856.4,0,0,True,0.4674114950511705,False
1529207,2026-08-19T09:52:49.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,2.4,1.0,248.1,248.5,248.7,0.8,0.6,0.6,866.8,0.0,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.4135296904757164,False
1529238,2026-08-19T09:53:04.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.2,0.3,3.2,0.0,1.9,2.0,239.2,239.6,240.1,28.6,28.5,28.4,871.5,-16.4,50.1,0.0,-16.5,66.8,871.8,-19.6,-18.2,66.8,100.0,3355.0,3353.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.4513776544241429,False
1529269,2026-08-19T09:53:20.619148+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,2.4,1.0,244.7,244.9,245.1,0.8,0.6,0.6,866.8,0.0,50.24,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.41145550854129626,False
1529300,2026-08-19T09:53:35.630492+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.8,1.0,2.9,22.8,0.0,2.0,1.0,228.5,228.9,229.3,29.0,28.0,28.1,870.5,-11.2,50.0,0.0,-8.3,66.8,873.4,-34.0,-33.8,66.8,100.0,3363.0,3362.0,26.3,24.3,24.9,20000.0,856.4,0,0,True,0.5131087803968852,False
1529331,2026-08-19T09:53:51.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,2.4,1.0,245.0,245.2,245.2,0.8,0.6,0.6,866.8,0.0,50.22,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.4090962233983089,False
1529393,2026-08-19T09:54:22.618682+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.1,0.1,2.4,1.0,230.7,231.5,231.4,0.8,0.6,0.6,866.8,-0.1,50.12,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.4125982621779491,False
1529424,2026-08-19T09:54:37.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,0.6,10.5,0.0,1.9,2.0,243.9,243.9,244.5,44.3,45.0,44.6,873.0,-30.2,50.19,0.0,-31.2,67.2,872.4,-19.7,-18.9,67.2,100.0,3364.0,3362.0,26.2,24.3,24.9,20000.0,856.4,0,0,True,0.4786984281577226,False
1529455,2026-08-19T09:54:53.628785+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.3,0.1,0.1,2.4,1.0,228.2,229.2,229.2,0.8,0.6,0.6,866.8,-0.1,50.07,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.41200218887209106,False
1529486,2026-08-19T09:55:08.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.2,4.9,0.0,1.9,1.0,248.0,248.1,248.4,45.2,45.6,45.2,873.0,-30.1,50.19,0.0,-32.3,67.2,872.8,-25.2,-24.5,67.2,100.0,3362.0,3361.0,26.2,24.3,24.8,20000.0,856.4,0,0,True,0.48673691773510236,False
1529517,2026-08-19T09:55:24.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,2.4,1.0,246.0,246.3,246.4,0.8,0.6,0.6,866.8,0.0,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.40985507425272294,False
1529548,2026-08-19T09:55:39.629345+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.5,6.4,0.0,1.9,2.0,242.6,242.7,243.1,40.1,39.9,40.8,873.3,-21.7,50.19,0.0,-26.9,67.2,871.8,-15.3,-8.4,67.2,100.0,3361.0,3359.0,26.2,24.3,24.9,20000.0,856.4,0,0,True,0.46669786733869384,False
1529579,2026-08-19T09:55:55.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,2.4,1.0,235.6,235.9,236.2,0.8,0.6,0.6,866.8,0.0,50.12,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.4046926552843934,False
1529610,2026-08-19T09:56:10.628929+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,0.6,6.1,0.0,1.9,2.0,245.5,245.4,246.0,44.6,45.4,44.9,873.2,-29.6,50.15,0.0,-27.7,67.2,873.8,-35.7,-35.7,67.2,100.0,3365.0,3363.0,26.2,24.3,24.9,20000.0,856.4,0,0,True,0.48057988100185606,False
1529641,2026-08-19T09:56:26.629709+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,2.4,1.0,243.3,243.6,243.7,0.8,0.6,0.6,866.8,0.0,50.24,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.4112389478618036,False
1529672,2026-08-19T09:56:41.628984+00:00,external_ems_2,bess_2,good,0.0593,normal,PCS DC current and BMS current mismatch: 23.7,0.6,0.9,2.3,23.7,0.0,1.9,2.0,230.7,231.1,231.3,29.5,28.6,28.7,871.1,-9.1,50.04,0.0,-10.8,67.6,873.4,-32.8,-32.3,67.6,100.0,3362.0,3360.0,26.2,24.3,24.9,20000.0,856.4,0,0,True,0.48235752156716905,False
1529703,2026-08-19T09:56:57.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.1,0.1,2.4,1.0,245.8,246.1,246.1,0.8,0.6,0.6,866.8,-0.1,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.41552332200956527,False
1529734,2026-08-19T09:57:12.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.0,1.5,15.8,0.0,1.9,1.0,241.5,241.7,242.2,36.3,36.3,36.3,872.3,-19.2,50.15,0.0,-27.5,67.6,873.8,-35.0,-35.1,67.6,100.0,3365.0,3364.0,26.2,24.3,24.8,20000.0,856.4,0,0,True,0.4682038818306275,False
1529765,2026-08-19T09:57:28.628730+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,2.4,1.0,245.1,245.3,245.4,0.8,0.6,0.6,866.8,0.0,50.24,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.4125722684557407,False
1529796,2026-08-19T09:57:43.618586+00:00,external_ems_2,bess_2,good,0.101,normal,PCS DC current and BMS current mismatch: 26.3,0.6,0.6,2.8,26.3,0.0,1.9,1.0,236.8,237.1,237.4,30.1,29.5,29.6,871.3,-8.6,50.02,0.0,-15.3,67.6,874.1,-34.9,-34.8,67.6,100.0,3365.0,3364.0,26.2,24.3,24.8,20000.0,856.4,0,0,True,0.49335793699386865,False
1529827,2026-08-19T09:57:59.619627+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.2,0.1,2.4,1.0,246.3,246.5,246.7,0.8,0.6,0.6,866.8,-0.2,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.4176093653349634,False
1529858,2026-08-19T09:58:14.629056+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,0.1,4.2,0.0,1.9,2.0,244.5,244.7,244.9,44.4,44.7,44.4,873.2,-30.3,50.19,0.0,-31.4,67.6,873.1,-26.1,-25.7,67.6,100.0,3362.0,3360.0,26.2,24.3,24.9,20000.0,856.4,0,0,True,0.4830051075408274,False
1529920,2026-08-19T09:58:45.629674+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.1,1.1,0.0,1.9,1.0,246.8,246.7,247.4,39.8,40.5,40.8,872.9,-22.1,50.13,0.0,-31.0,67.6,872.8,-21.0,-21.6,67.6,100.0,3364.0,3363.0,26.2,24.3,24.8,20000.0,856.4,0,0,True,0.48434747339540596,False
1529951,2026-08-19T09:59:01.629490+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.3,0.1,2.4,1.0,241.1,241.7,242.0,0.8,0.6,0.6,866.8,0.3,50.2,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.4168505909256349,False
1529982,2026-08-19T09:59:16.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.7,10.2,0.0,1.9,2.0,245.7,245.6,246.1,43.9,44.3,43.9,873.1,-31.1,50.19,0.0,-31.2,67.6,872.4,-20.9,-21.5,67.6,100.0,3364.0,3362.0,26.2,24.3,24.8,20000.0,856.4,0,0,True,0.47687023073605067,False
1530013,2026-08-19T09:59:32.628706+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,2.4,1.0,244.8,245.2,245.1,0.8,0.6,0.6,866.8,0.0,50.23,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.40713892089550874,False
1530044,2026-08-19T09:59:47.619637+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.2,1.4,1.6,0.0,1.9,2.0,240.0,240.3,240.9,34.0,34.1,34.2,873.2,-17.1,50.16,0.0,-19.3,67.9,871.8,-15.5,-13.6,67.9,100.0,3357.0,3355.0,26.2,24.3,24.8,20000.0,856.4,0,0,True,0.4514995713330211,False
1530075,2026-08-19T10:00:03.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.1,0.1,2.4,1.0,241.3,241.8,242.1,0.8,0.6,0.6,866.8,-0.1,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.4082881968174697,False
1530106,2026-08-19T10:00:18.629273+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,1.6,15.4,0.0,1.8,2.0,244.8,244.7,245.2,46.0,45.7,46.1,873.2,-25.5,50.18,0.0,-30.0,67.9,874.8,-40.9,-41.0,67.9,100.0,3368.0,3366.0,26.2,24.4,24.8,20000.0,856.4,0,0,True,0.4929256245872776,False
1530137,2026-08-19T10:00:34.619066+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.1,2.4,1.0,243.1,243.2,243.5,0.8,0.6,0.6,866.8,-0.1,50.3,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.41692659892427336,False
1530168,2026-08-19T10:00:49.629670+00:00,external_ems_2,bess_2,good,0.1908,normal,PCS DC current and BMS current mismatch: 31.9,0.5,0.7,2.8,31.9,0.0,1.8,1.0,229.6,229.6,230.1,35.9,35.2,35.2,872.0,-11.7,50.08,0.0,-18.6,67.9,874.8,-43.6,-42.6,67.9,100.0,3367.0,3366.0,26.2,24.4,24.8,20000.0,856.4,0,0,True,0.5375385347439376,False
1530199,2026-08-19T10:01:05.629952+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.2,0.1,2.4,1.0,244.1,244.5,244.5,0.8,0.6,0.6,866.8,0.2,50.29,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.4209686457865868,False
1530230,2026-08-19T10:01:20.619322+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.8,13.6,0.0,1.8,2.0,242.9,242.7,243.3,52.2,52.7,53.3,874.6,-31.4,50.25,0.0,-39.9,67.9,875.4,-45.0,-44.9,67.9,100.0,3370.0,3368.0,26.2,24.4,24.9,20000.0,856.4,0,0,True,0.5103214422972641,False
1530261,2026-08-19T10:01:36.619300+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,2.4,1.0,241.4,241.6,241.6,0.8,0.6,0.6,866.8,0.0,50.31,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.41629670995166745,False
1530292,2026-08-19T10:01:51.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.5,1.5,6.3,0.0,1.8,2.0,241.7,242.2,242.5,44.2,44.3,44.7,873.3,-29.3,50.13,0.0,-28.2,68.3,874.8,-35.6,-36.9,68.3,100.0,3371.0,3369.0,26.2,24.4,24.9,20000.0,856.4,0,0,True,0.48329093318352556,False
1530323,2026-08-19T10:02:07.618637+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.2,0.1,2.4,1.0,244.9,245.0,245.3,0.8,0.6,0.6,866.8,-0.2,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.4209544788944045,False
1530354,2026-08-19T10:02:22.618640+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.7,1.2,0.0,1.8,2.0,244.7,244.9,245.2,56.0,56.6,56.2,874.7,-44.0,50.26,0.0,-40.0,68.3,875.4,-45.2,-45.1,68.3,100.0,3371.0,3369.0,26.2,24.4,24.9,20000.0,856.4,0,0,True,0.5234334266462567,False
1530385,2026-08-19T10:02:38.629936+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.1,0.1,2.3,1.0,232.5,232.9,233.2,0.8,0.6,0.6,866.8,-0.1,50.13,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.39597980239720704,False
1530447,2026-08-19T10:03:09.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,2.3,1.0,242.9,243.4,243.2,0.8,0.6,0.6,866.8,0.0,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.39931199315512966,False
1530478,2026-08-19T10:03:24.628948+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.7,0.8,9.1,0.0,1.9,2.0,242.0,241.8,242.5,54.9,55.6,55.3,874.6,-34.7,50.25,0.0,-33.1,68.3,875.4,-43.8,-43.9,68.3,100.0,3370.0,3368.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.5080652434273575,False
1530509,2026-08-19T10:03:40.628798+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,2.4,1.0,238.5,239.0,239.1,0.8,0.6,0.6,866.8,0.0,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0,True,0.40503791937540234,False
1530540,2026-08-19T10:03:55.619204+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,0.3,0.3,14.6,0.0,1.9,2.0,233.9,234.4,235.2,37.9,37.6,37.7,873.5,-14.2,50.15,0.0,-22.5,68.7,873.8,-28.8,-28.7,68.7,100.0,3361.0,3359.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.48135141862673175,False
1530571,2026-08-19T10:04:11.628954+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,2.4,1.0,244.3,244.6,244.8,0.8,0.6,0.6,866.8,0.0,50.3,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0,True,0.4159941779382334,False
1530602,2026-08-19T10:04:26.618569+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,1.1,1.1,2.2,20.9,0.0,1.9,2.0,239.9,239.6,240.7,41.2,40.6,41.7,873.2,-21.7,50.15,0.0,-27.6,68.7,875.4,-42.6,-42.6,68.7,100.0,3370.0,3368.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.49915285800595516,False
1530633,2026-08-19T10:04:42.629632+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,2.4,1.0,244.3,244.5,244.8,0.8,0.6,0.6,866.8,0.0,50.29,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0,True,0.41502130536908194,False
1530664,2026-08-19T10:04:57.628847+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,1.0,0.8,2.1,20.2,0.0,1.9,2.0,233.9,233.9,234.9,35.3,34.5,35.3,872.0,-12.1,50.06,0.0,-17.7,68.7,874.1,-32.3,-32.5,68.7,100.0,3367.0,3365.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.4850361470954809,False
1530695,2026-08-19T10:05:13.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.1,2.4,1.0,244.3,243.9,244.4,0.8,0.6,0.6,866.8,-0.1,50.28,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0,True,0.4153003624739935,False
1530726,2026-08-19T10:05:28.631125+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.9,0.8,4.4,0.0,1.9,2.0,244.0,243.3,244.5,53.3,49.4,53.3,874.3,-36.8,50.23,0.0,-37.0,68.7,875.1,-41.2,-41.6,68.7,100.0,3369.0,3367.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.5117632552775518,False
1530757,2026-08-19T10:05:44.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.4,0.2,2.3,0.1,0.1,2.4,1.0,241.0,238.8,242.2,0.8,0.6,0.6,866.8,0.1,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0,True,0.41593441380101853,False
1530788,2026-08-19T10:05:59.618967+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.7,4.3,2.1,19.2,0.0,1.9,2.0,243.7,241.1,244.8,42.3,38.0,42.3,872.7,-21.7,50.12,0.0,-26.2,69.1,874.8,-40.9,-40.4,69.1,100.0,3368.0,3366.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.516273877486782,False
1530819,2026-08-19T10:06:15.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.3,0.0,0.1,2.4,1.0,242.2,240.2,243.7,0.8,0.6,0.6,866.8,0.0,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0,True,0.4159350594259787,False
1530850,2026-08-19T10:06:30.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.7,1.1,16.6,0.0,1.9,2.0,243.2,241.8,243.9,53.1,48.5,53.2,874.2,-37.9,50.23,0.0,-36.4,69.1,873.1,-21.3,-20.6,69.1,100.0,3360.0,3358.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.5043440722233671,False
1530881,2026-08-19T10:06:46.619365+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.9,0.2,2.3,0.1,0.1,2.4,1.0,231.3,228.7,232.6,0.8,0.6,0.6,866.8,-0.1,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0,True,0.4237917539525851,False
1530912,2026-08-19T10:07:01.630164+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.6,4.6,0.8,4.0,0.0,1.9,1.0,244.5,242.2,245.8,43.4,39.4,44.0,873.0,-25.2,50.16,0.0,-31.4,69.1,873.8,-29.2,-27.4,69.1,100.0,3367.0,3366.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.5108209066574603,False
1530974,2026-08-19T10:07:32.628717+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.5,1.7,18.5,0.0,1.9,2.0,243.8,242.3,244.3,51.8,47.3,51.8,874.1,-37.4,50.22,0.0,-35.5,69.1,872.4,-18.9,-17.0,69.1,100.0,3357.0,3355.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.510099816324747,False
1531005,2026-08-19T10:07:48.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.3,0.0,0.1,2.4,1.0,234.0,232.5,235.5,0.8,0.6,0.6,866.8,0.0,50.09,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0,True,0.40852780638905867,False
1531036,2026-08-19T10:08:03.618629+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.8,0.3,3.3,0.0,1.9,2.0,245.2,244.3,245.6,48.2,44.6,48.4,873.7,-29.9,50.2,0.0,-33.2,69.5,873.4,-26.6,-28.5,69.5,100.0,3367.0,3365.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.5003226753982198,False
1531067,2026-08-19T10:08:19.629200+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.2,0.1,2.4,1.0,244.1,243.7,244.6,0.8,0.6,0.6,866.8,0.2,50.25,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0,True,0.41611907381194374,False
1531098,2026-08-19T10:08:34.628733+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,3.2,2.0,18.4,0.0,1.9,2.0,238.5,237.3,239.7,36.3,33.3,36.5,872.4,-18.8,50.08,0.0,-17.7,69.5,874.4,-37.2,-37.2,69.5,100.0,3367.0,3365.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.4943760848375383,False
1531129,2026-08-19T10:08:50.618639+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.3,0.1,0.1,2.4,1.0,244.6,243.2,245.1,0.8,0.6,0.6,866.8,-0.1,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0,True,0.4142461296224829,False
1531160,2026-08-19T10:09:05.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,3.5,0.3,4.3,0.0,1.9,2.0,238.7,237.7,239.6,39.2,35.9,39.4,872.8,-22.3,50.13,0.0,-21.8,69.5,873.1,-26.6,-25.2,69.5,100.0,3358.0,3356.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.4726502933932697,False
1531191,2026-08-19T10:09:21.618624+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,2.4,1.0,244.4,243.8,244.6,0.8,0.6,0.6,866.8,0.0,50.24,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0,True,0.4121716386671811,False
1531222,2026-08-19T10:09:36.629430+00:00,external_ems_2,bess_2,good,0.202,normal,PCS DC current and BMS current mismatch: 32.6,2.4,3.5,3.2,32.6,0.0,1.9,2.0,231.6,230.2,232.6,29.6,26.1,29.3,870.9,-2.9,50.02,0.0,-11.9,69.5,874.1,-35.5,-35.4,69.5,100.0,3365.0,3363.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.5292143323093164,False
1531253,2026-08-19T10:09:52.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.1,0.1,2.4,1.0,247.4,246.8,247.5,0.8,0.6,0.6,866.8,-0.1,50.24,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0,True,0.4204802832116272,False
1531284,2026-08-19T10:10:07.629571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.5,0.6,5.4,0.0,1.9,1.0,245.6,244.8,246.0,47.2,43.7,46.8,873.5,-31.5,50.19,0.0,-32.4,69.5,874.1,-36.9,-36.6,69.5,100.0,3365.0,3364.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.5005323243151455,False
1531315,2026-08-19T10:10:23.629890+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.3,0.0,0.1,2.4,1.0,237.6,236.9,238.9,0.8,0.6,0.6,866.8,0.0,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0,True,0.4111773305595273,False
1531346,2026-08-19T10:10:38.618738+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,3.6,0.9,3.2,0.0,1.9,2.0,239.4,238.4,240.5,35.1,31.8,35.4,872.2,-18.8,50.1,0.0,-21.1,69.9,873.1,-22.0,-23.0,69.9,100.0,3367.0,3357.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.47272688504545557,False
1531377,2026-08-19T10:10:54.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.1,0.1,2.4,1.0,245.2,244.8,245.5,0.8,0.6,0.6,866.8,-0.1,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0,True,0.4123322478872029,False
1531408,2026-08-19T10:11:09.628882+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,3.2,1.4,11.1,0.0,1.9,2.0,246.3,245.2,247.2,35.6,32.4,35.6,872.4,-23.3,50.14,0.0,-25.3,69.9,873.8,-34.4,-34.1,69.9,100.0,3365.0,3363.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.48608509405000966,False
1531439,2026-08-19T10:11:25.629360+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.2,0.1,2.4,1.0,245.7,245.2,245.9,0.8,0.6,0.6,866.8,-0.2,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0,True,0.4146133776535476,False
1531501,2026-08-19T10:11:56.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.3,0.0,0.1,2.4,1.0,230.7,229.9,232.0,0.8,0.6,0.6,866.8,0.0,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0,True,0.4117722822587015,False
1531532,2026-08-19T10:12:11.629469+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,4.2,0.5,2.4,0.0,1.9,2.0,248.8,247.6,249.1,38.8,35.8,40.0,872.6,-23.3,50.17,0.0,-29.7,69.9,873.1,-25.7,-25.2,69.9,100.0,3365.0,3363.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.4954078160547455,False
1531563,2026-08-19T10:12:27.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.6,0.1,0.1,2.4,1.0,245.6,244.9,246.0,0.8,0.6,0.6,866.8,-0.1,50.2,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0,True,0.41401097133184217,False
1531594,2026-08-19T10:12:42.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.3,1.3,14.6,0.0,1.9,2.0,244.5,243.7,245.0,46.8,43.5,46.8,873.4,-31.2,50.19,0.0,-31.9,69.9,872.1,-16.6,-13.9,69.9,100.0,3362.0,3360.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.4955617536901903,False
1531625,2026-08-19T10:12:58.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.0,0.1,2.4,1.0,239.6,239.2,240.1,0.8,0.6,0.6,866.8,0.0,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.6,20000.0,855.9,0,0,True,0.4008966393687498,False
1531656,2026-08-19T10:13:13.628941+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.9,5.6,0.0,1.9,2.0,245.6,245.3,245.7,47.2,46.0,46.9,873.5,-32.2,50.2,0.0,-29.6,69.9,874.4,-37.8,-37.6,69.9,100.0,3367.0,3365.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.5045486108189317,False
1531687,2026-08-19T10:13:29.629615+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.1,0.1,2.5,1.0,243.4,243.8,243.6,0.8,0.6,0.6,866.8,0.1,50.25,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.42088305937600146,False
1531718,2026-08-19T10:13:44.618657+00:00,external_ems_2,bess_2,good,0.0722,normal,PCS DC current and BMS current mismatch: 24.5,0.8,1.1,2.3,24.5,0.0,1.9,1.0,231.6,231.5,232.3,30.7,29.6,30.2,871.5,-9.5,50.06,0.0,-13.0,70.3,873.8,-34.0,-33.6,70.3,100.0,3366.0,3365.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.5044365852778508,False
1531749,2026-08-19T10:14:00.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.1,0.1,2.5,1.0,246.8,246.9,247.2,0.8,0.6,0.6,866.8,-0.1,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.42177559956753513,False
1531780,2026-08-19T10:14:15.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.3,1.8,18.8,0.0,1.9,2.0,239.6,239.8,240.4,38.2,37.3,38.6,872.6,-19.0,50.14,0.0,-30.1,70.3,874.4,-37.8,-37.8,70.3,100.0,3367.0,3365.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.49166756997378375,False
1531811,2026-08-19T10:14:31.618863+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.3,0.2,0.1,2.5,1.0,240.3,239.8,240.8,0.8,0.6,0.6,866.8,0.2,50.25,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.42236025848745995,False
1531842,2026-08-19T10:14:46.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,3.7,1.8,5.1,0.0,2.0,2.0,234.4,233.1,235.3,32.7,29.0,32.6,871.6,-19.5,50.06,0.0,-16.6,70.3,873.4,-24.6,-24.8,70.3,100.0,3367.0,3365.0,26.3,24.3,24.9,20000.0,856.4,0,0,True,0.4833311188896782,False
1531873,2026-08-19T10:15:02.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.3,0.0,0.1,2.5,1.0,245.2,243.9,245.3,0.8,0.6,0.6,866.8,0.0,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.41395515600361404,False
1531904,2026-08-19T10:15:17.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,4.4,0.1,0.3,0.0,2.0,2.0,243.9,242.6,244.4,46.9,42.6,47.0,873.5,-26.6,50.19,0.0,-31.8,70.3,873.4,-26.9,-25.9,70.3,100.0,3365.0,3363.0,26.3,24.3,24.9,20000.0,856.4,0,0,True,0.504873352071351,False
1531935,2026-08-19T10:15:33.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.3,0.1,0.1,2.5,1.0,232.0,229.9,233.4,0.8,0.6,0.6,866.8,0.1,50.09,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.424151157896285,False
1531966,2026-08-19T10:15:48.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,5.5,0.7,12.8,0.4,2.0,2.0,247.5,245.7,248.4,42.8,38.6,44.1,873.1,-31.8,50.17,0.0,-29.4,70.7,872.4,-19.0,-18.9,70.3,100.0,3362.0,3360.0,26.3,24.3,24.9,20000.0,856.4,0,0,True,0.5651863463558208,False
1532028,2026-08-19T10:16:19.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,4.4,0.1,2.8,0.0,2.0,2.0,246.3,245.1,246.8,47.9,43.7,48.1,873.5,-27.8,50.2,0.0,-32.8,70.7,873.4,-25.0,-25.9,70.7,100.0,3360.0,3358.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.5002484599793107,False
1532059,2026-08-19T10:16:35.629382+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.2,2.6,0.0,0.1,2.5,1.0,235.2,233.0,236.3,0.8,0.6,0.6,866.8,0.0,50.13,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.4126078689898342,False
1532090,2026-08-19T10:16:50.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.8,5.1,0.1,11.4,0.0,2.0,1.0,243.7,241.8,244.6,41.1,36.7,41.8,872.7,-29.5,50.2,0.0,-24.8,70.7,872.8,-18.1,-18.6,70.7,100.0,3356.0,3355.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.49673242137741136,False
1532121,2026-08-19T10:17:06.629275+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.3,0.1,0.1,2.5,1.0,241.7,240.2,243.0,0.8,0.6,0.6,866.8,-0.1,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.41717606251262107,False
1532152,2026-08-19T10:17:21.629631+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,4.4,1.6,9.1,0.0,2.0,2.0,243.6,242.5,244.2,42.2,38.4,42.8,873.2,-30.1,50.16,0.0,-27.1,70.7,874.8,-39.2,-39.0,70.7,100.0,3366.0,3364.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.4973384248142844,False
1532183,2026-08-19T10:17:37.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.3,0.1,2.4,1.0,243.1,242.5,243.3,0.8,0.6,0.6,866.8,-0.3,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.1,24.6,20000.0,855.9,0,0,True,0.4297703183769301,False
1532214,2026-08-19T10:17:52.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,3.6,1.9,9.3,0.0,2.0,2.0,229.6,228.3,230.6,32.2,28.6,32.1,871.5,-15.7,50.05,0.0,-13.1,70.7,873.4,-25.0,-26.8,70.7,100.0,3359.0,3357.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.48416725471191707,False
1532245,2026-08-19T10:18:08.618623+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.1,0.1,2.4,1.0,246.6,246.0,246.7,0.8,0.6,0.6,866.8,-0.1,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.1,24.6,20000.0,855.9,0,0,True,0.42632152928031114,False
1532276,2026-08-19T10:18:23.618723+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.9,1.4,11.6,0.0,2.0,1.0,245.4,244.6,245.6,45.3,42.5,46.4,873.4,-27.2,50.19,0.0,-34.7,71.1,874.8,-38.8,-39.1,71.1,100.0,3368.0,3367.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.507600363401652,False
1532307,2026-08-19T10:18:39.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.3,0.2,0.1,2.4,1.0,242.8,242.0,243.4,0.8,0.6,0.6,866.8,0.2,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.1,24.6,20000.0,855.9,0,0,True,0.4213974718214479,False
1532338,2026-08-19T10:18:54.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,3.5,2.5,19.4,0.0,2.0,2.0,237.3,236.1,238.3,36.2,32.9,36.4,872.3,-19.3,50.1,0.0,-22.5,71.1,874.8,-38.7,-39.0,71.1,100.0,3368.0,3366.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.49560516573236063,False
1532369,2026-08-19T10:19:10.618660+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.3,0.0,0.1,2.4,1.0,241.2,239.8,241.9,0.8,0.6,0.6,866.8,0.0,50.22,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.1,24.6,20000.0,855.9,0,0,True,0.41668900090748606,False
1532400,2026-08-19T10:19:25.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.4,1.1,9.3,0.0,2.0,2.0,244.7,243.8,245.1,49.8,46.4,49.7,873.9,-29.8,50.21,0.0,-34.3,71.1,872.8,-20.5,-19.1,71.1,100.0,3366.0,3364.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.492502229202682,False
1532431,2026-08-19T10:19:41.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.6,0.0,0.1,2.4,1.0,229.8,228.5,230.7,0.8,0.6,0.6,866.8,0.0,50.07,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.1,24.6,20000.0,855.9,0,0,True,0.4156424996111049,False
1532462,2026-08-19T10:19:56.630203+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.5,1.7,18.3,0.0,2.0,2.0,247.1,246.4,247.3,48.7,45.2,48.5,873.8,-33.7,50.21,0.0,-33.9,71.1,872.1,-15.4,-10.2,71.1,100.0,3364.0,3362.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.5068185530377137,False
1532493,2026-08-19T10:20:12.619103+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,2.5,1.0,246.0,245.4,246.1,0.8,0.6,0.6,866.8,0.0,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.42109344188606596,False
1532555,2026-08-19T10:20:43.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.3,0.3,0.1,2.5,1.0,242.5,242.0,243.5,0.8,0.6,0.6,866.8,0.3,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.41893219913415486,False
1532586,2026-08-19T10:20:58.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.4,0.8,10.3,0.0,2.0,2.0,244.7,243.9,245.1,49.6,46.5,49.9,873.9,-33.9,50.18,0.0,-25.2,71.5,873.1,-23.6,-23.8,71.5,100.0,3362.0,3360.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.4890923187635969,False
1532617,2026-08-19T10:21:14.619044+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.3,0.1,2.5,1.0,242.6,242.1,242.9,0.8,0.6,0.6,866.8,-0.3,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.42662059399022645,False
1532648,2026-08-19T10:21:29.618596+00:00,external_ems_2,bess_2,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,2.1,3.4,1.8,22.3,0.0,2.0,1.0,240.3,239.0,241.1,37.6,34.3,37.7,873.0,-16.7,50.13,0.0,-22.2,71.5,874.8,-39.0,-38.6,71.5,100.0,3367.0,3366.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.4969546297017786,False
1532679,2026-08-19T10:21:45.649141+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.0,0.1,2.5,1.0,242.6,242.0,242.9,0.8,0.6,0.6,866.8,0.0,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.4175430411667528,False
1532710,2026-08-19T10:22:00.618642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,3.9,2.6,18.2,0.0,2.0,2.0,232.4,230.9,233.2,31.4,27.5,30.9,871.5,-14.2,50.04,0.0,-14.9,71.5,874.1,-32.4,-33.6,71.5,100.0,3365.0,3363.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.48761125766578295,False
1532741,2026-08-19T10:22:16.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.1,0.1,2.5,1.0,245.8,245.2,245.8,0.8,0.6,0.6,866.8,-0.1,50.25,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.4230468543233694,False
1532772,2026-08-19T10:22:31.629297+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.9,7.5,0.0,1.9,2.0,243.5,243.3,243.7,49.0,47.8,49.0,873.9,-31.3,50.21,0.0,-34.4,71.5,874.8,-38.8,-38.9,71.5,100.0,3368.0,3366.0,26.2,24.3,24.8,20000.0,856.4,0,0,True,0.49178242335582883,False
1532803,2026-08-19T10:22:47.629717+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.1,0.1,2.5,1.0,235.0,234.8,235.4,0.8,0.6,0.6,866.8,-0.1,50.12,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.41234094295096896,False
1532834,2026-08-19T10:23:02.630242+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.2,1.0,13.1,0.0,1.9,2.0,241.8,242.3,242.6,37.8,37.6,37.8,872.8,-16.1,50.14,0.0,-27.0,71.5,873.8,-29.2,-29.6,71.5,100.0,3368.0,3366.0,26.2,24.3,24.8,20000.0,856.4,0,0,True,0.4720611252675209,False
1532865,2026-08-19T10:23:18.619152+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,2.5,1.0,241.2,241.4,241.6,0.8,0.6,0.6,866.8,0.0,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.4094177988864903,False
1532896,2026-08-19T10:23:33.629026+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.6,18.7,0.0,1.9,2.0,244.8,244.8,245.2,49.0,49.4,49.0,874.0,-33.4,50.21,0.0,-34.6,71.9,872.4,-14.7,-11.4,71.9,100.0,3357.0,3355.0,26.2,24.3,24.8,20000.0,856.4,0,0,True,0.4929504171161272,False
1532927,2026-08-19T10:23:49.618697+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,2.5,1.0,230.9,231.4,231.4,0.8,0.6,0.6,866.8,0.0,50.09,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.4147608183154124,False
1532958,2026-08-19T10:24:04.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.9,5.4,0.0,1.9,2.0,246.3,246.5,246.6,48.2,48.4,48.0,873.9,-33.2,50.21,0.0,-34.3,71.9,874.8,-38.6,-38.7,71.9,100.0,3368.0,3366.0,26.2,24.3,24.8,20000.0,856.4,0,0,True,0.5058905940291608,False
1532989,2026-08-19T10:24:20.628669+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.2,0.1,2.5,1.0,245.5,245.7,245.7,0.8,0.6,0.6,866.8,0.2,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.4284040150219601,False
1533020,2026-08-19T10:24:35.619188+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.0,0.5,8.6,0.0,1.9,2.0,238.2,238.8,239.3,36.7,36.7,36.7,872.6,-22.2,50.18,0.0,-21.6,71.9,872.1,-13.6,-10.1,71.9,100.0,3356.0,3354.0,26.2,24.3,24.8,20000.0,856.4,0,0,True,0.4591957734245945,False
1533082,2026-08-19T10:25:06.619459+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.3,0.1,6.1,0.0,1.9,2.0,239.0,239.4,239.9,35.9,35.9,35.6,872.9,-24.3,50.14,0.0,-21.0,71.9,872.8,-18.2,-19.0,71.9,100.0,3362.0,3360.0,26.2,24.3,24.8,20000.0,856.4,0,0,True,0.4622159043674725,False
1533113,2026-08-19T10:25:22.629585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,2.5,1.0,242.9,243.1,243.2,0.8,0.6,0.6,866.8,0.0,50.25,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.4193218997306599,False
1533144,2026-08-19T10:25:37.618571+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,0.7,1.0,3.2,22.9,0.0,1.9,2.0,228.7,229.1,229.4,30.3,29.3,29.5,871.2,-14.2,50.02,0.0,-12.1,72.2,874.4,-37.1,-37.1,72.2,100.0,3367.0,3365.0,26.2,24.3,24.8,20000.0,856.4,0,0,True,0.5122852134151591,False
1533175,2026-08-19T10:25:53.619351+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.1,0.1,2.5,1.0,244.9,245.1,245.2,0.8,0.6,0.6,866.8,0.1,50.25,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.42179981619064566,False
1533206,2026-08-19T10:26:08.629391+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.7,8.0,0.0,1.9,2.0,244.3,244.2,244.7,46.4,47.0,46.6,873.7,-29.1,50.2,0.0,-32.7,72.2,874.4,-37.1,-37.1,72.2,100.0,3365.0,3363.0,26.2,24.3,24.8,20000.0,856.4,0,0,True,0.4830227423855519,False
1533237,2026-08-19T10:26:24.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.1,0.1,2.5,1.0,238.8,239.6,239.6,0.8,0.6,0.6,866.8,-0.1,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.41254867090081204,False
1533268,2026-08-19T10:26:39.618654+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,0.8,7.9,0.0,1.9,2.0,243.7,244.0,244.3,45.8,46.0,45.7,873.6,-28.6,50.19,0.0,-32.3,72.2,874.4,-36.5,-36.4,72.2,100.0,3367.0,3365.0,26.2,24.3,24.8,20000.0,856.4,0,0,True,0.48314706083904657,False
1533299,2026-08-19T10:26:55.623761+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.2,0.1,2.4,1.0,231.6,232.1,232.1,0.8,0.6,0.6,866.8,-0.2,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0,True,0.41410620705659407,False
1533330,2026-08-19T10:27:10.629297+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,1.3,10.3,0.0,1.9,1.0,245.8,245.4,246.1,38.5,38.4,38.9,872.8,-23.4,50.16,0.0,-28.3,72.2,874.1,-33.7,-32.8,72.2,100.0,3367.0,3366.0,26.2,24.3,24.8,20000.0,856.4,0,0,True,0.4842962628086688,False
1533361,2026-08-19T10:27:26.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.1,0.1,2.4,1.0,242.2,242.8,243.0,0.8,0.6,0.6,866.8,0.1,50.2,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0,True,0.4095440747548679,False
1533392,2026-08-19T10:27:41.618733+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,0.4,0.5,1.4,23.3,0.0,1.9,1.0,245.0,245.0,245.4,40.7,41.1,40.6,873.2,-30.7,50.16,0.0,-28.4,72.2,871.8,-7.4,-4.2,72.2,100.0,3361.0,3360.0,26.2,24.3,24.8,20000.0,856.4,0,0,True,0.4847602023853891,False
1533423,2026-08-19T10:27:57.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.1,0.1,2.4,1.0,233.6,234.3,234.4,0.8,0.6,0.6,866.8,0.1,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0,True,0.40529786534124146,False
1533454,2026-08-19T10:28:12.628775+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,0.1,4.1,0.0,1.9,2.0,245.4,245.6,246.1,40.2,40.5,40.2,873.0,-22.9,50.16,0.0,-28.2,72.6,873.1,-27.0,-27.2,72.6,100.0,3357.0,3355.0,26.2,24.3,24.8,20000.0,856.4,0,0,True,0.47937181737691603,False
1533485,2026-08-19T10:28:28.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.2,0.1,2.4,1.0,245.6,245.8,245.8,0.8,0.6,0.6,866.8,0.2,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0,True,0.41468412815980743,False
1533516,2026-08-19T10:28:43.629684+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,1.2,11.8,0.0,1.9,3.0,244.9,244.9,245.5,40.5,41.0,40.5,873.0,-24.2,50.16,0.0,-26.6,72.6,871.8,-12.4,-8.3,72.6,100.0,3362.0,3359.0,26.2,24.3,24.8,20000.0,856.4,0,0,True,0.47461220315767677,False
1533547,2026-08-19T10:28:59.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.2,0.1,2.5,1.0,237.0,237.6,237.5,0.8,0.6,0.6,866.8,-0.2,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.41764402591892974,False
1533609,2026-08-19T10:29:30.619242+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,2.5,1.0,245.5,245.7,246.0,0.8,0.6,0.6,866.8,0.1,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.41920294430055977,False
1533640,2026-08-19T10:29:45.629212+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.4,2.5,18.7,0.0,1.9,1.0,230.9,230.9,232.0,29.3,27.9,28.7,870.9,-12.6,50.02,0.0,-9.0,72.6,873.4,-31.3,-31.7,72.6,100.0,3364.0,3363.0,26.2,24.3,24.8,20000.0,856.4,0,0,True,0.48272890873731383,False
1533671,2026-08-19T10:30:01.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.1,2.5,1.0,246.7,246.7,247.1,0.8,0.6,0.6,866.8,0.1,50.24,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.42326521029395353,False
1533702,2026-08-19T10:30:16.618637+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.9,0.8,1.9,0.0,1.9,1.0,245.3,244.5,246.0,40.0,38.0,40.9,873.3,-33.1,50.18,0.0,-30.6,72.6,874.1,-35.0,-34.8,72.6,100.0,3365.0,3364.0,26.2,24.3,24.8,20000.0,856.4,0,0,True,0.4870547290213931,False
1533733,2026-08-19T10:30:32.618596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.0,0.1,2.5,1.0,243.1,242.3,243.2,0.8,0.6,0.6,866.8,0.0,50.22,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.41487498636444176,False
1533764,2026-08-19T10:30:47.618570+00:00,external_ems_2,bess_2,good,0.0481,normal,PCS DC current and BMS current mismatch: 23.0,3.4,4.9,2.6,23.0,0.0,1.9,2.0,236.7,234.6,238.0,31.3,26.4,31.3,871.5,-11.8,50.03,0.0,-17.3,72.6,874.1,-34.8,-34.1,72.6,100.0,3366.0,3364.0,26.2,24.3,24.8,20000.0,856.4,0,0,True,0.49654361306196476,False
1533795,2026-08-19T10:31:03.628960+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.3,0.0,0.1,2.5,1.0,245.2,243.3,246.0,0.8,0.6,0.6,866.8,0.0,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.42315786009265144,False
1533826,2026-08-19T10:31:18.618553+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.3,0.4,3.1,0.0,1.9,2.0,245.0,243.6,245.7,44.9,40.7,45.0,873.2,-24.8,50.18,0.0,-30.2,73.0,872.8,-21.7,-21.9,73.0,100.0,3366.0,3364.0,26.2,24.3,24.8,20000.0,856.4,0,0,True,0.48987619462701804,False
1533857,2026-08-19T10:31:34.629870+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.7,0.2,2.3,0.2,0.1,2.5,1.0,232.8,230.4,234.1,0.8,0.6,0.6,866.8,0.2,50.07,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.4269336081598187,False
1533888,2026-08-19T10:31:49.629173+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.6,1.3,14.2,0.0,1.9,1.0,243.7,242.1,244.1,46.0,41.4,45.9,873.4,-26.4,50.18,0.0,-31.0,73.0,872.1,-12.2,-10.7,73.0,100.0,3360.0,3359.0,26.3,24.4,24.8,20000.0,856.4,0,0,True,0.491232027545854,False
1533919,2026-08-19T10:32:05.628955+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.2,2.6,0.2,0.1,2.5,1.0,236.4,234.4,237.7,0.8,0.6,0.6,866.8,-0.2,50.11,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.4231477130850444,False
1533950,2026-08-19T10:32:20.628691+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,4.3,1.4,10.9,0.0,1.9,2.0,247.2,245.8,247.6,47.6,43.3,47.6,873.0,-25.9,50.2,0.0,-24.6,73.0,874.4,-36.8,-36.9,73.0,100.0,3367.0,3365.0,26.3,24.4,24.8,20000.0,856.4,0,0,True,0.5028553014823494,False
1533981,2026-08-19T10:32:36.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.3,0.1,0.1,2.5,1.0,244.5,243.2,244.8,0.8,0.6,0.6,866.8,0.1,50.25,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.4228691015419677,False
1534012,2026-08-19T10:32:51.628717+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,5.2,0.6,15.7,0.0,1.9,2.0,244.6,243.1,245.3,42.8,38.4,43.6,873.0,-34.2,50.15,0.0,-22.2,73.0,872.4,-18.5,-19.4,73.0,100.0,3357.0,3355.0,26.3,24.4,24.8,20000.0,856.4,0,0,True,0.49938485211683764,False
1534043,2026-08-19T10:33:07.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.3,0.3,0.1,2.5,1.0,242.5,241.3,243.5,0.8,0.6,0.6,866.8,0.3,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.4273627488567157,False
1534074,2026-08-19T10:33:22.618583+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,2.9,3.8,2.0,23.2,0.0,1.9,1.0,241.3,239.3,242.2,41.4,38.1,41.9,873.1,-17.2,50.14,0.0,-23.2,73.0,875.1,-40.4,-40.0,73.0,100.0,3368.0,3367.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.5170273446560557,False
1534136,2026-08-19T10:33:53.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,3.5,3.1,16.2,0.0,1.9,2.0,232.7,231.4,233.7,33.3,29.8,33.1,871.7,-23.4,50.05,0.0,-12.4,73.4,874.8,-39.6,-39.8,73.4,100.0,3365.0,3363.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.5132157421460272,False
1534167,2026-08-19T10:34:09.628902+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.1,0.1,2.5,1.0,245.9,245.4,246.2,0.8,0.6,0.6,866.8,-0.1,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.4203038879039744,False
1534198,2026-08-19T10:34:24.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.5,0.2,1.8,0.0,1.9,1.0,244.2,243.5,244.7,42.6,39.1,42.3,873.2,-24.8,50.17,0.0,-29.1,73.4,873.4,-26.6,-24.5,73.4,100.0,3365.0,3364.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.49479294605585383,False
1534229,2026-08-19T10:34:40.618615+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.3,0.0,0.1,2.5,1.0,239.1,238.5,240.4,0.8,0.6,0.6,866.8,0.0,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.42103457634605407,False
1534260,2026-08-19T10:34:55.629399+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,3.4,1.4,10.5,0.0,1.9,2.0,243.2,242.0,244.0,39.7,36.3,39.7,872.7,-19.7,50.09,0.0,-23.5,73.4,874.1,-30.2,-32.3,73.4,100.0,3366.0,3364.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.4870632889084428,False
1534291,2026-08-19T10:35:11.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.3,0.0,0.1,2.5,1.0,242.6,241.2,242.9,0.8,0.6,0.6,866.8,0.0,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.41631892152841965,False
1534322,2026-08-19T10:35:26.618852+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.3,0.6,5.3,0.0,1.9,2.0,245.2,244.3,245.5,53.8,50.5,53.8,874.4,-34.8,50.23,0.0,-37.4,73.4,873.8,-29.5,-29.0,73.4,100.0,3363.0,3361.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.5073319441941078,False
