id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1534353,2026-08-19T10:35:42.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.4,0.2,2.3,0.1,0.1,2.5,1.0,232.9,231.4,233.8,0.8,0.6,0.6,866.8,-0.1,50.12,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.42307049694575477,False
1534384,2026-08-19T10:35:57.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.6,1.4,15.9,0.0,1.9,3.0,244.2,243.5,244.6,55.2,51.6,55.1,874.5,-35.4,50.24,0.0,-38.7,73.8,873.1,-19.5,-20.2,73.8,100.0,3359.0,3356.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.5203164856719231,False
1534415,2026-08-19T10:36:13.619010+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.2,0.1,2.5,1.0,244.1,243.6,244.5,0.8,0.6,0.6,866.8,-0.2,50.29,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.4287868000796428,False
1534446,2026-08-19T10:36:28.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.6,0.9,7.2,0.0,1.9,2.0,242.0,241.3,242.6,56.7,53.1,56.7,874.9,-37.1,50.23,0.0,-34.4,73.8,875.8,-44.3,-44.2,73.8,100.0,3371.0,3369.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.5202421442832826,False
1534477,2026-08-19T10:36:44.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.3,0.0,0.1,2.5,1.0,239.4,238.7,240.4,0.8,0.6,0.6,866.8,0.0,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.4162845393878509,False
1534508,2026-08-19T10:36:59.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.6,3.6,1.2,2.3,0.0,1.9,2.0,240.1,238.6,241.2,46.1,42.5,45.9,873.6,-35.5,50.15,0.0,-25.2,73.8,874.8,-33.2,-33.8,73.8,100.0,3364.0,3362.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.5007878711874726,False
1534539,2026-08-19T10:37:15.629362+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.1,0.1,2.5,1.0,244.0,243.5,244.2,0.8,0.6,0.6,866.8,-0.1,50.3,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.4260315725179357,False
1534570,2026-08-19T10:37:30.618592+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,2.5,3.4,2.0,20.2,0.0,1.9,3.0,239.9,238.1,240.6,44.4,41.0,44.4,873.8,-24.2,50.18,0.0,-27.7,73.8,875.8,-44.4,-44.3,73.8,100.0,3372.0,3369.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.5236124156446804,False
1534601,2026-08-19T10:37:46.628655+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,2.5,1.0,243.8,243.4,244.2,0.8,0.6,0.6,866.8,0.0,50.3,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.42154053733865615,False
1534663,2026-08-19T10:38:17.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.1,0.1,2.5,1.0,245.5,245.4,245.8,0.8,0.6,0.6,866.8,-0.1,50.3,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.4297198686369117,False
1534694,2026-08-19T10:38:32.618637+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.8,0.6,0.0,1.9,2.0,244.6,244.6,245.0,56.0,55.4,56.1,875.0,-45.2,50.25,0.0,-39.6,74.2,875.8,-44.6,-44.4,74.2,100.0,3372.0,3370.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.5345468684019322,False
1534725,2026-08-19T10:38:48.629726+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.2,0.1,2.5,1.0,242.4,242.5,242.5,0.8,0.6,0.6,866.8,-0.2,50.3,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.4301694321077954,False
1534756,2026-08-19T10:39:03.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,2.3,16.4,0.0,1.9,2.0,232.8,233.2,233.4,37.2,36.6,36.6,873.5,-27.7,50.09,0.0,-32.8,74.2,875.8,-44.1,-44.2,74.2,100.0,3372.0,3370.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.5298109969868918,False
1534787,2026-08-19T10:39:19.628662+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.1,0.1,2.5,1.0,244.5,244.9,244.6,0.8,0.6,0.6,866.8,0.1,50.29,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.42458491923633673,False
1534818,2026-08-19T10:39:34.618584+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.4,0.5,1.6,20.3,0.0,1.9,2.0,242.6,242.7,243.0,53.6,54.1,53.6,874.7,-37.5,50.24,0.0,-38.0,74.2,873.1,-17.2,-17.1,74.2,100.0,3368.0,3366.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.5252248722315705,False
1534849,2026-08-19T10:39:50.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.1,0.1,2.5,1.0,226.2,227.1,227.1,0.8,0.6,0.6,866.8,0.1,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.42449546898808077,False
1534880,2026-08-19T10:40:05.628715+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.1,4.7,0.0,2.0,3.0,249.8,249.9,250.2,35.6,35.9,35.5,872.9,-24.1,50.14,0.0,-25.0,74.2,872.8,-19.4,-19.0,74.2,100.0,3359.0,3356.0,26.3,24.3,24.9,20000.0,856.4,0,0,True,0.4936411099033729,False
1534911,2026-08-19T10:40:21.619044+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.1,0.1,2.5,1.0,237.1,237.6,237.7,0.8,0.6,0.6,866.8,-0.1,50.12,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.41335117817825057,False
1534942,2026-08-19T10:40:36.629005+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,1.6,14.8,0.0,2.0,3.0,243.5,243.5,243.9,46.3,46.5,46.2,873.7,-30.1,50.2,0.0,-32.6,74.6,872.1,-15.3,-12.6,74.6,100.0,3357.0,3354.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.49476310193257206,False
1534973,2026-08-19T10:40:52.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.0,0.1,2.5,1.0,231.3,232.2,232.1,0.8,0.6,0.6,866.8,0.0,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.41111060675038247,False
1535004,2026-08-19T10:41:07.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.9,9.3,0.0,2.0,1.0,247.7,247.7,248.1,32.1,32.5,32.1,872.3,-18.5,50.11,0.0,-21.9,74.6,871.4,-9.2,-4.7,74.6,100.0,3353.0,3352.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.4692100988782036,False
1535035,2026-08-19T10:41:23.629358+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.2,0.1,2.5,1.0,245.5,245.9,245.9,0.8,0.6,0.6,866.8,0.2,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.4198157323818953,False
1535066,2026-08-19T10:41:38.629207+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.6,2.6,18.6,0.0,2.0,1.0,233.1,233.4,233.8,25.5,24.9,25.0,870.5,-8.2,50.0,0.0,-6.0,74.6,873.1,-26.8,-26.8,74.6,100.0,3362.0,3361.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.47748696341724794,False
1535097,2026-08-19T10:41:54.629612+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.3,0.0,0.1,2.5,1.0,247.8,248.8,248.7,0.8,0.6,0.6,866.8,0.0,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.4211025434019228,False
1535128,2026-08-19T10:42:09.628855+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,0.3,1.8,0.0,2.0,2.0,246.9,247.0,247.5,42.4,42.9,42.4,873.1,-31.2,50.15,0.0,-29.9,74.6,873.4,-29.4,-29.2,74.6,100.0,3359.0,3357.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.491994775566412,False
1535190,2026-08-19T10:42:40.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.1,1.2,11.5,0.0,2.1,1.0,244.3,244.8,245.2,29.8,29.7,29.7,871.9,-15.4,50.05,0.0,-19.8,74.6,873.1,-26.9,-26.8,74.6,100.0,3362.0,3361.0,26.3,24.2,24.8,20000.0,856.4,0,0,True,0.4852364343700356,False
1535221,2026-08-19T10:42:56.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,2.5,1.0,246.0,246.4,246.3,0.8,0.6,0.6,866.8,0.0,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.4122267362308793,False
1535252,2026-08-19T10:43:11.619307+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.7,1.7,10.5,0.0,2.1,2.0,234.1,234.6,234.8,28.4,27.7,27.8,871.7,-19.7,50.1,0.0,-24.4,74.6,873.4,-30.2,-30.5,74.6,100.0,3364.0,3362.0,26.3,24.2,24.8,20000.0,856.4,0,0,True,0.4748707624467496,False
1535283,2026-08-19T10:43:27.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,2.5,1.0,245.4,245.7,246.0,0.8,0.6,0.6,866.8,0.0,50.22,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.4166321856683618,False
1535314,2026-08-19T10:43:42.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,1.5,15.1,0.0,2.1,2.0,242.6,242.6,243.0,50.1,50.3,50.0,873.9,-35.2,50.22,0.0,-35.5,75.0,872.4,-20.1,-18.1,75.0,100.0,3357.0,3355.0,26.3,24.2,24.8,20000.0,856.4,0,0,True,0.504621985583449,False
1535345,2026-08-19T10:43:58.628975+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,2.5,1.0,229.6,230.0,230.1,0.8,0.6,0.6,866.8,0.0,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.417359106862481,False
1535376,2026-08-19T10:44:13.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.3,0.2,0.0,2.1,2.0,245.3,245.2,245.7,54.7,55.3,54.8,874.5,-40.5,50.25,0.0,-39.0,75.0,874.8,-40.3,-40.0,75.0,100.0,3367.0,3365.0,26.3,24.2,24.8,20000.0,856.4,0,0,True,0.5382262581173899,False
1535407,2026-08-19T10:44:29.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.3,0.1,2.5,1.0,243.6,243.9,243.8,0.8,0.6,0.6,866.8,0.3,50.3,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.4312552145183043,False
1535438,2026-08-19T10:44:44.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,1.7,18.9,0.0,2.1,3.0,244.5,244.8,245.1,56.0,56.5,56.0,874.8,-38.5,50.25,0.0,-39.9,75.0,873.1,-19.6,-20.5,75.0,100.0,3359.0,3356.0,26.3,24.2,24.8,20000.0,856.4,0,0,True,0.5350208528391692,False
1535469,2026-08-19T10:45:00.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,2.5,1.0,240.4,241.0,240.9,0.8,0.6,0.6,866.8,0.0,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.4108340020450965,False
1535500,2026-08-19T10:45:15.628683+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,1.0,3.4,0.0,2.0,2.0,245.0,245.3,245.3,55.1,55.2,54.8,874.8,-40.8,50.25,0.0,-39.4,75.0,875.8,-44.2,-44.2,75.0,100.0,3371.0,3369.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.5305748137089829,False
1535531,2026-08-19T10:45:31.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.2,0.1,2.5,1.0,243.2,243.4,243.5,0.8,0.6,0.6,866.8,-0.2,50.3,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.4306443939885177,False
1535562,2026-08-19T10:45:46.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.5,2.3,16.9,0.0,2.0,3.0,232.4,232.8,233.2,38.4,37.9,38.1,872.8,-23.6,50.1,0.0,-19.8,75.4,875.1,-40.5,-39.4,75.4,100.0,3366.0,3363.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.5123216878990551,False
1535593,2026-08-19T10:46:02.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,2.5,1.0,244.2,244.5,244.5,0.8,0.6,0.6,866.8,0.0,50.3,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.4210437681297033,False
1535624,2026-08-19T10:46:17.629556+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,1.1,9.6,0.0,2.0,3.0,242.1,241.9,242.6,47.2,47.1,47.9,874.3,-34.3,50.16,0.0,-31.3,75.4,875.4,-43.9,-43.8,75.4,100.0,3365.0,3362.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.5104347730521657,False
1535655,2026-08-19T10:46:33.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.1,2.5,1.0,243.6,244.1,244.0,0.8,0.6,0.6,866.8,-0.1,50.3,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.4257374436459914,False
1535717,2026-08-19T10:47:04.619816+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.1,0.1,2.5,1.0,245.9,246.0,246.0,0.8,0.6,0.6,866.8,-0.1,50.27,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.4275444947907591,False
1535748,2026-08-19T10:47:19.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.9,2.6,0.0,2.0,2.0,242.7,243.0,243.2,54.3,54.5,54.0,874.9,-40.9,50.25,0.0,-38.5,75.4,875.8,-43.5,-43.6,75.4,100.0,3372.0,3370.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.5247420852374415,False
1535779,2026-08-19T10:47:35.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,2.5,1.0,230.3,230.6,230.8,0.8,0.6,0.6,866.8,0.1,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.4195374660826179,False
1535810,2026-08-19T10:47:50.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,0.3,5.8,0.0,2.0,2.0,243.1,243.0,243.6,45.6,45.5,45.9,874.1,-26.1,50.21,0.0,-35.7,75.8,874.4,-31.9,-31.9,75.8,100.0,3372.0,3370.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.4974481004198611,False
1535841,2026-08-19T10:48:06.629244+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.1,2.5,1.0,241.2,241.5,241.6,0.8,0.6,0.6,866.8,0.1,50.23,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.4143112327975739,False
1535872,2026-08-19T10:48:21.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,0.6,10.6,0.0,2.0,2.0,246.0,246.1,246.3,52.6,52.9,52.6,874.7,-41.9,50.24,0.0,-37.8,75.8,874.1,-31.3,-29.9,75.8,100.0,3368.0,3366.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.5220823574955283,False
1535903,2026-08-19T10:48:37.618756+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.1,0.1,2.5,1.0,230.9,231.3,231.5,0.8,0.6,0.6,866.8,-0.1,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.4194527128050927,False
1535934,2026-08-19T10:48:52.618602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,1.1,12.8,0.0,2.0,2.0,242.2,242.2,242.6,52.1,52.3,52.0,874.2,-32.5,50.23,0.0,-28.5,75.8,873.1,-19.7,-18.0,75.8,100.0,3365.0,3363.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.4970687106121854,False
1535965,2026-08-19T10:49:08.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.3,0.1,2.4,1.0,232.1,232.4,232.8,0.8,0.6,0.6,866.8,-0.3,50.12,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0,True,0.4149096198268925,False
1535996,2026-08-19T10:49:23.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.6,0.8,14.6,0.0,2.0,3.0,243.0,242.9,243.7,41.9,41.6,42.2,874.6,-26.3,50.21,0.0,-27.8,75.8,875.4,-40.9,-40.8,75.8,100.0,3364.0,3361.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.5059035425429549,False
1536027,2026-08-19T10:49:39.628728+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.1,2.4,1.0,243.0,243.2,243.1,0.8,0.6,0.6,866.8,0.0,50.27,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0,True,0.4114311265787865,False
1536058,2026-08-19T10:49:54.619352+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.7,1.0,4.2,0.0,2.0,3.0,231.5,231.8,232.2,32.9,32.2,32.4,872.1,-15.5,50.04,0.0,-14.1,75.8,873.1,-19.7,-20.6,75.8,100.0,3365.0,3362.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.4803651315484642,False
1536089,2026-08-19T10:50:10.628658+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.1,0.1,2.4,1.0,242.8,243.4,243.5,0.8,0.6,0.6,866.8,0.1,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0,True,0.41002235679000887,False
1536120,2026-08-19T10:50:25.629156+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,7.3,2.0,10.0,0.0,2.0,2.0,239.4,240.1,240.4,42.3,49.6,49.2,873.4,-29.4,50.17,0.0,-35.0,76.2,875.4,-39.4,-39.4,76.2,100.0,3370.0,3368.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.5150643076729227,False
1536151,2026-08-19T10:50:41.629887+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.1,0.1,2.4,1.0,244.9,245.3,245.3,0.8,0.6,0.6,866.7,-0.1,50.27,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0,True,0.42082207213993683,False
1536182,2026-08-19T10:50:56.629276+00:00,external_ems_2,bess_2,good,0.2614,normal,PCS DC current and BMS current mismatch: 36.3,0.6,0.8,3.2,36.3,0.0,2.0,2.0,230.0,230.1,230.6,31.5,30.7,30.8,871.9,-2.9,50.04,0.0,-11.4,76.2,875.1,-39.2,-39.1,76.2,100.0,3368.0,3366.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.547659320127709,False
1536244,2026-08-19T10:51:27.628738+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.1,0.9,0.0,2.0,2.0,245.7,245.7,246.0,49.2,49.6,49.1,874.0,-38.7,50.21,0.0,-34.9,76.2,875.1,-39.6,-39.4,76.2,100.0,3370.0,3368.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.524914895560847,False
1536275,2026-08-19T10:51:43.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.2,0.1,2.5,1.0,239.2,239.4,239.5,0.8,0.6,0.6,866.8,-0.2,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.5,20000.0,855.9,0,0,True,0.41643536018151894,False
1536306,2026-08-19T10:51:58.618571+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,1.2,0.0,2.3,24.0,0.0,2.0,2.0,238.2,239.0,239.4,36.4,36.4,36.4,872.8,-15.4,50.11,0.0,-23.9,76.2,875.1,-39.4,-39.4,76.2,100.0,3370.0,3368.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.5090134455763192,False
1536337,2026-08-19T10:52:14.629008+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.1,0.1,2.5,1.0,239.7,240.5,240.4,0.8,0.6,0.6,866.8,-0.1,50.19,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.5,20000.0,855.9,0,0,True,0.41123356260533256,False
1536368,2026-08-19T10:52:29.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,1.2,17.4,0.0,2.0,3.0,243.9,244.0,244.5,49.2,49.6,49.4,874.3,-34.5,50.21,0.0,-34.8,76.5,873.1,-17.1,-19.1,76.5,100.0,3368.0,3365.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.5157787085772677,False
1536399,2026-08-19T10:52:45.630084+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.1,2.5,1.0,232.5,232.8,233.0,0.8,0.6,0.6,866.8,-0.1,50.09,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.5,20000.0,855.9,0,0,True,0.41173181995155655,False
1536430,2026-08-19T10:53:00.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,1.8,16.1,0.0,2.0,3.0,247.3,247.5,247.9,48.5,49.1,48.6,874.2,-30.6,50.21,0.0,-34.7,76.5,872.4,-14.5,-11.6,76.5,100.0,3365.0,3362.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.5183228965867045,False
1536461,2026-08-19T10:53:16.629122+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.1,0.1,2.5,1.0,244.8,244.8,245.0,0.8,0.6,0.6,866.8,0.1,50.27,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.42239844311250063,False
1536492,2026-08-19T10:53:31.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,1.8,9.4,0.0,2.0,2.0,240.6,240.8,241.2,44.5,44.5,45.1,873.3,-29.8,50.21,0.0,-27.8,76.5,875.1,-39.2,-39.1,76.5,100.0,3368.0,3366.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.4980872561250877,False
1536523,2026-08-19T10:53:47.630007+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,2.5,1.0,239.7,240.1,240.2,0.8,0.6,0.6,866.8,0.0,50.12,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.40534756719794746,False
1536554,2026-08-19T10:54:02.628940+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,1.2,1.7,0.0,2.0,2.0,231.1,231.3,231.3,25.8,25.1,25.2,871.2,-13.5,50.05,0.0,-6.0,76.5,872.4,-15.2,-16.6,76.5,100.0,3358.0,3356.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.4576005306766201,False
1536585,2026-08-19T10:54:18.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,2.5,1.0,246.2,247.0,246.8,0.8,0.6,0.6,866.8,0.0,50.12,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.4115702689623182,False
1536616,2026-08-19T10:54:33.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,1.8,20.0,0.0,2.0,2.0,237.6,237.8,238.3,21.9,21.0,21.3,870.6,-0.4,49.99,0.0,-5.8,76.5,872.4,-20.4,-20.5,76.5,100.0,3360.0,3358.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.46106958229769035,False
1536647,2026-08-19T10:54:49.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,2.5,1.0,245.0,245.8,245.5,0.8,0.6,0.6,866.8,0.0,50.13,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.4088852296841071,False
1536678,2026-08-19T10:55:04.618573+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.8,1.9,3.0,20.5,0.0,2.0,2.0,227.5,227.0,227.8,21.9,20.0,20.9,869.1,0.1,49.91,0.0,2.1,76.5,872.1,-20.4,-20.3,76.5,100.0,3358.0,3356.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.4863231317003455,False
1536709,2026-08-19T10:55:20.619890+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.2,0.1,2.5,1.0,249.2,249.5,249.5,0.8,0.6,0.6,866.8,0.2,50.13,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.4282865675850134,False
1536771,2026-08-19T10:55:51.629471+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.3,0.0,0.1,2.5,1.0,229.8,229.1,230.3,0.8,0.6,0.6,866.8,0.0,50.07,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.4155201368268619,False
1536802,2026-08-19T10:56:06.629742+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,3.9,1.1,15.7,0.0,2.0,1.0,242.6,240.8,243.5,30.9,27.0,30.9,871.3,-5.5,50.09,0.0,-20.2,76.9,872.4,-21.2,-20.8,76.9,100.0,3362.0,3361.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.4772070122526608,False
1536833,2026-08-19T10:56:22.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.3,0.0,0.1,2.5,1.0,241.0,239.3,242.3,0.8,0.6,0.6,866.8,0.0,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.41186912444472207,False
1536864,2026-08-19T10:56:37.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,4.2,1.2,15.2,0.0,2.0,2.0,246.2,244.8,246.7,34.0,29.8,33.8,872.0,-20.0,50.11,0.0,-21.7,76.9,870.8,-4.8,-1.1,76.9,100.0,3356.0,3354.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.4832827523756324,False
1536895,2026-08-19T10:56:53.618838+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.3,0.1,0.1,2.5,1.0,231.3,228.9,232.4,0.8,0.6,0.6,866.8,-0.1,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.4222313432272243,False
1536926,2026-08-19T10:57:08.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,4.4,0.9,13.6,0.0,2.0,2.0,248.6,247.4,249.2,34.4,30.0,34.2,872.0,-21.7,50.12,0.0,-22.5,76.9,871.1,-8.1,-5.5,76.9,100.0,3361.0,3359.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.4890644889096758,False
1536957,2026-08-19T10:57:24.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.1,2.3,0.2,0.1,2.5,1.0,245.8,244.5,246.5,0.7,0.6,0.6,866.8,-0.2,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.42580311145356137,False
1536988,2026-08-19T10:57:39.629407+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.3,5.9,2.2,15.3,0.0,2.0,2.0,236.4,233.5,237.8,25.2,19.4,25.3,870.6,-9.3,50.01,0.0,-5.6,76.9,872.8,-24.6,-25.1,76.9,100.0,3361.0,3359.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.4896043715065777,False
1537019,2026-08-19T10:57:55.619145+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.3,0.0,0.1,2.5,1.0,248.1,246.9,250.0,0.8,0.6,0.6,866.8,0.0,50.09,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.4261744272056815,False
1537050,2026-08-19T10:58:10.618733+00:00,external_ems_2,bess_2,good,0.0718,normal,PCS phase voltage imbalance high: 7.8,7.8,7.0,0.3,2.4,0.0,2.0,2.0,236.2,229.2,237.0,23.3,16.5,23.5,870.1,-3.7,50.01,0.0,-6.8,76.9,870.4,-6.1,-2.9,76.9,100.0,3349.0,3347.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.4981758795433694,False
1537081,2026-08-19T10:58:26.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.3,0.1,0.1,2.5,1.0,247.1,244.0,247.5,0.8,0.6,0.6,866.8,-0.1,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.42624280631489153,False
1537112,2026-08-19T10:58:41.618585+00:00,external_ems_2,bess_2,good,0.1159,normal,PCS phase voltage imbalance high: 9.5; PCS phase current imbalance high: 8.3,9.5,8.3,1.2,8.1,0.0,2.0,2.0,243.3,235.1,244.6,27.2,19.4,27.7,870.9,-14.8,50.06,0.0,-16.0,76.9,872.1,-22.9,-23.4,76.9,100.0,3359.0,3357.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.5132371307678343,False
1537143,2026-08-19T10:58:57.629410+00:00,external_ems_1,bess_1,good,0.0616,normal,PCS phase voltage imbalance high: 7.4,7.4,0.2,2.6,0.0,0.1,2.5,1.0,237.2,231.1,238.5,0.8,0.6,0.6,866.8,0.0,50.15,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.4302972460419362,False
1537174,2026-08-19T10:59:12.618570+00:00,external_ems_2,bess_2,good,0.0077,normal,PCS phase voltage imbalance high: 5.3,5.3,7.9,1.8,14.8,0.0,1.9,1.0,246.9,242.5,247.8,28.5,20.8,28.7,870.3,-9.4,50.02,0.0,-15.6,76.9,872.1,-24.2,-23.8,76.9,100.0,3359.0,3358.0,26.2,24.3,24.8,20000.0,856.4,0,0,True,0.5098098423262453,False
1537205,2026-08-19T10:59:28.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.3,0.0,0.1,2.5,1.0,248.5,246.0,249.0,0.8,0.6,0.6,866.8,0.0,50.12,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.425675243368111,False
1537236,2026-08-19T10:59:43.619174+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.3,7.6,1.5,18.2,0.0,2.0,1.0,247.7,244.8,248.1,36.0,28.4,35.6,871.9,-20.6,50.12,0.0,-22.7,76.9,870.4,-2.4,-0.5,76.9,100.0,3350.0,3349.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.5136799885767933,False
1537298,2026-08-19T11:00:14.618804+00:00,external_ems_2,bess_2,good,0.0119,normal,PCS phase current imbalance high: 8.5,3.3,8.5,0.9,0.3,0.0,2.0,2.0,249.6,246.7,250.0,32.4,24.3,32.8,870.9,-19.3,50.07,0.0,-19.1,77.3,871.8,-19.0,-18.2,77.3,100.0,3359.0,3357.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.5121671168837449,False
1537329,2026-08-19T11:00:30.629198+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.3,0.1,0.1,2.5,1.0,246.6,244.0,247.0,0.8,0.6,0.6,866.8,-0.1,50.13,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.41928733926598066,False
1537360,2026-08-19T11:00:45.631035+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,7.2,1.2,13.1,0.0,2.0,2.0,246.5,243.8,246.9,36.9,29.7,36.7,872.0,-19.9,50.12,0.0,-23.4,77.3,870.8,-6.8,-3.0,77.3,100.0,3350.0,3348.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.5050949304541609,False
1537391,2026-08-19T11:01:01.630341+00:00,external_ems_1,bess_1,good,0.0924,normal,PCS phase voltage imbalance high: 8.6,8.6,0.2,2.3,0.0,0.1,2.5,1.0,236.1,228.6,237.2,0.8,0.6,0.6,866.8,0.0,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.44387119073294495,False
1537422,2026-08-19T11:01:16.628704+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,7.2,0.7,7.7,0.0,1.9,2.0,246.6,244.5,246.9,37.6,30.4,37.4,872.1,-19.8,50.13,0.0,-24.2,77.3,872.8,-27.5,-27.2,77.3,100.0,3361.0,3359.0,26.2,24.3,24.8,20000.0,856.4,0,0,True,0.4911697164786144,False
1537453,2026-08-19T11:01:32.619236+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.3,0.2,0.1,2.5,1.0,246.8,245.1,247.3,0.8,0.6,0.6,866.8,-0.2,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.42772307912554663,False
1537484,2026-08-19T11:01:47.618568+00:00,external_ems_2,bess_2,good,0.0231,normal,PCS phase voltage imbalance high: 5.9,5.9,5.9,1.6,14.8,0.0,1.9,1.0,233.6,228.9,234.8,26.1,20.2,25.9,870.5,-8.6,49.99,0.0,-4.8,77.3,872.1,-23.4,-23.1,77.3,100.0,3357.0,3356.0,26.2,24.3,24.8,20000.0,856.4,0,0,True,0.4942689953687789,False
1537515,2026-08-19T11:02:03.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.3,0.0,0.1,2.5,1.0,250.6,248.9,250.5,0.8,0.6,0.6,866.8,0.0,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.43059008607147414,False
1537546,2026-08-19T11:02:18.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,6.9,0.7,4.8,0.0,1.9,2.0,246.3,244.3,246.8,37.9,31.0,37.8,872.1,-23.3,50.13,0.0,-24.4,77.3,872.8,-28.1,-27.6,77.3,100.0,3360.0,3358.0,26.2,24.3,24.8,20000.0,856.4,0,0,True,0.4887412784372978,False
1537577,2026-08-19T11:02:34.619581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,2.6,0.0,0.1,2.5,1.0,245.0,242.7,245.2,0.8,0.6,0.6,866.8,0.0,50.18,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.4152937009082078,False
1537608,2026-08-19T11:02:49.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.5,7.0,0.6,0.4,0.0,2.1,2.0,243.8,240.0,244.5,30.3,23.3,30.3,871.2,-15.3,50.03,0.0,-16.3,77.3,871.8,-15.7,-16.2,77.3,100.0,3356.0,3354.0,26.3,24.2,24.8,20000.0,856.4,0,0,True,0.5072403807729539,False
1537639,2026-08-19T11:03:05.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.3,0.0,0.1,2.5,1.0,246.2,244.1,246.3,0.8,0.6,0.6,866.8,0.0,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.41862097563227674,False
1537670,2026-08-19T11:03:20.629504+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,7.3,0.3,1.6,0.0,2.0,1.0,250.1,247.6,250.7,35.7,29.2,36.5,871.8,-19.2,50.08,0.0,-23.4,77.3,872.1,-17.6,-17.7,77.3,100.0,3362.0,3361.0,26.2,24.2,24.8,20000.0,856.4,0,0,True,0.517691162134994,False
1537701,2026-08-19T11:03:36.628675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.7,0.2,2.3,0.1,0.1,2.5,1.0,227.0,224.2,227.9,0.8,0.6,0.6,866.8,0.1,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.42944909386415736,False
1537732,2026-08-19T11:03:51.629031+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,4.8,1.4,16.1,0.0,2.0,2.0,243.5,242.1,243.6,40.3,35.5,40.1,872.5,-25.8,50.15,0.0,-26.7,77.7,871.1,-9.7,-2.7,77.7,100.0,3353.0,3351.0,26.2,24.2,24.8,20000.0,856.4,0,0,True,0.4808815728344039,False
1537763,2026-08-19T11:04:07.618939+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,2.3,0.1,0.1,2.5,1.0,228.0,226.3,228.8,0.8,0.6,0.6,866.8,0.1,50.03,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.4246327112230091,False
1537825,2026-08-19T11:04:38.619382+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.3,0.1,2.5,1.0,246.2,245.6,246.5,0.8,0.6,0.6,866.8,-0.3,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.42521687114016055,False
1537856,2026-08-19T11:04:53.628970+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,3.3,0.7,3.9,0.0,2.0,2.0,237.3,236.4,238.6,37.4,34.2,37.5,872.1,-19.7,50.09,0.0,-16.0,77.7,872.8,-23.6,-24.4,77.7,100.0,3366.0,3364.0,26.2,24.2,24.8,20000.0,856.4,0,0,True,0.47238161194675116,False
1537887,2026-08-19T11:05:09.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.3,0.1,0.1,2.5,1.0,243.0,241.8,243.6,0.8,0.6,0.6,866.8,0.1,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.4189869165547978,False
1537918,2026-08-19T11:05:24.628704+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.6,3.7,1.6,15.2,0.0,2.0,2.0,239.7,237.8,240.4,46.0,42.3,46.0,873.5,-25.9,50.17,0.0,-32.3,77.7,875.1,-41.1,-41.0,77.7,100.0,3371.0,3369.0,26.2,24.2,24.8,20000.0,856.4,0,0,True,0.5138340171546364,False
1537949,2026-08-19T11:05:40.629519+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.3,0.0,0.1,2.5,1.0,242.8,242.1,243.1,0.8,0.6,0.6,866.8,0.0,50.32,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.4203686762438013,False
1537980,2026-08-19T11:05:55.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.6,2.0,12.3,0.0,2.1,2.0,231.9,231.4,232.5,39.4,37.8,39.3,873.1,-27.1,50.11,0.0,-23.0,77.7,875.1,-39.4,-40.1,77.7,100.0,3371.0,3369.0,26.3,24.2,24.8,20000.0,856.4,0,0,True,0.5248816436470078,False
1538011,2026-08-19T11:06:11.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,2.5,1.0,242.9,242.9,243.0,0.8,0.6,0.6,866.8,0.0,50.32,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.4240649926103945,False
1538042,2026-08-19T11:06:26.618594+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.9,3.7,0.0,2.1,2.0,244.9,245.1,245.3,59.8,60.2,59.7,875.5,-44.3,50.28,0.0,-42.7,78.1,876.4,-48.0,-47.9,78.1,100.0,3374.0,3372.0,26.3,24.2,24.8,20000.0,856.4,0,0,True,0.5532768494949796,False
1538073,2026-08-19T11:06:42.618762+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.1,0.1,2.5,1.0,238.8,239.1,239.4,0.8,0.6,0.6,866.8,-0.1,50.24,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.4159282179431847,False
1538104,2026-08-19T11:06:57.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.1,1.9,0.0,2.1,2.0,244.5,244.6,244.9,48.7,48.2,48.8,874.3,-35.5,50.2,0.0,-36.0,78.1,875.4,-37.4,-37.8,78.1,100.0,3374.0,3372.0,26.3,24.2,24.8,20000.0,856.4,0,0,True,0.5326622747971015,False
1538135,2026-08-19T11:07:13.628763+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.2,0.1,2.5,1.0,240.0,240.0,240.4,0.8,0.6,0.6,866.8,-0.2,50.22,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.4185092582832957,False
1538166,2026-08-19T11:07:28.630054+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,0.2,3.3,0.0,2.1,2.0,242.4,242.5,242.7,57.3,57.6,57.4,875.6,-41.9,50.26,0.0,-41.0,78.1,875.4,-38.6,-37.5,78.1,100.0,3374.0,3372.0,26.3,24.2,24.8,20000.0,856.4,0,0,True,0.5425988780787304,False
1538197,2026-08-19T11:07:44.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,2.5,1.0,230.3,230.9,231.0,0.8,0.6,0.6,866.8,0.0,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.41488394638286574,False
1538228,2026-08-19T11:07:59.618575+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.6,0.5,1.8,21.8,0.0,2.0,2.0,244.3,244.6,244.9,53.5,53.8,53.3,875.2,-39.2,50.24,0.0,-37.8,78.5,873.4,-17.4,-17.0,78.5,100.0,3364.0,3362.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.531871578545613,False
1538259,2026-08-19T11:08:15.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.1,0.1,2.5,1.0,246.2,246.5,246.6,0.8,0.6,0.6,866.8,-0.1,50.22,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.4192502147480236,False
1538290,2026-08-19T11:08:30.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,1.6,12.2,0.0,2.0,2.0,245.3,245.1,245.7,38.0,37.6,38.2,873.2,-22.0,50.18,0.0,-23.8,78.5,874.8,-34.2,-34.2,78.5,100.0,3368.0,3366.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.5005611431451702,False
1538352,2026-08-19T11:09:01.618579+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.7,0.5,1.5,22.2,0.0,2.1,2.0,233.4,233.5,234.1,34.8,34.3,34.5,872.6,-8.7,50.06,0.0,-15.2,78.5,874.1,-30.9,-30.3,78.5,100.0,3369.0,3367.0,26.3,24.2,24.8,20000.0,856.4,0,0,True,0.4998533407890269,False
1538383,2026-08-19T11:09:17.629845+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,2.5,1.0,246.0,246.4,246.4,0.8,0.6,0.6,866.8,0.0,50.31,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.42531160877654345,False
1538414,2026-08-19T11:09:32.628680+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,1.5,8.3,0.0,2.1,3.0,242.8,243.0,243.4,57.9,58.1,58.4,875.3,-41.7,50.21,0.0,-41.5,78.5,876.8,-50.0,-50.1,78.5,100.0,3376.0,3373.0,26.3,24.2,24.8,20000.0,856.4,0,0,True,0.5535304191242764,False
1538445,2026-08-19T11:09:48.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,2.5,1.0,238.9,238.8,239.3,0.8,0.6,0.6,866.8,0.0,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.41329038370591353,False
1538476,2026-08-19T11:10:03.628946+00:00,external_ems_2,bess_2,good,0.0882,normal,PCS DC current and BMS current mismatch: 25.5,0.8,0.0,3.0,25.5,0.0,2.1,2.0,237.7,238.2,238.5,48.2,48.2,48.2,874.1,-25.3,50.15,0.0,-28.6,78.5,877.1,-50.8,-50.8,78.5,100.0,3376.0,3374.0,26.3,24.2,24.8,20000.0,856.4,0,0,True,0.566966101383446,False
1538507,2026-08-19T11:10:19.629397+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.1,0.1,2.5,1.0,239.4,239.4,239.5,0.8,0.6,0.6,866.8,-0.1,50.27,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.5,20000.0,855.9,0,0,True,0.42120098032541325,False
1538538,2026-08-19T11:10:34.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,1.1,12.3,0.0,2.0,2.0,242.1,242.2,242.5,62.7,63.0,62.7,876.2,-40.6,50.29,0.0,-44.9,78.9,875.1,-28.3,-29.4,78.9,100.0,3372.0,3370.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.5370654722514615,False
1538569,2026-08-19T11:10:50.628736+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.0,0.1,2.5,1.0,232.9,233.8,233.6,0.8,0.6,0.6,866.8,0.0,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.5,20000.0,855.9,0,0,True,0.4134349428994181,False
1538600,2026-08-19T11:11:05.619034+00:00,external_ems_2,bess_2,good,0.0802,normal,PCS DC current and BMS current mismatch: 25.0,0.8,0.4,1.4,25.0,0.0,2.0,2.0,244.8,245.1,245.6,62.3,62.7,62.3,876.2,-50.1,50.29,0.0,-44.4,78.9,874.8,-25.1,-26.3,78.9,100.0,3369.0,3367.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.5647318037131802,False
1538631,2026-08-19T11:11:21.619124+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.1,0.1,2.6,1.0,244.5,244.7,244.9,0.8,0.6,0.6,866.8,-0.1,50.34,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,23.9,24.5,20000.0,855.9,0,0,True,0.43535136274524094,False
1538662,2026-08-19T11:11:36.619000+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.4,4.1,0.0,2.0,2.0,240.1,240.0,240.6,50.3,49.9,50.9,874.7,-37.0,50.17,0.0,-27.7,78.9,876.1,-41.1,-40.1,78.9,100.0,3374.0,3372.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.5246213054450608,False
1538693,2026-08-19T11:11:52.619572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.2,0.1,2.6,1.0,241.3,241.6,241.7,0.8,0.6,0.6,866.8,-0.2,50.25,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,23.9,24.5,20000.0,855.9,0,0,True,0.42969215295158747,False
1538724,2026-08-19T11:12:07.628822+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.2,0.1,11.9,0.0,2.0,3.0,240.1,240.2,240.7,49.1,48.9,49.1,875.2,-39.5,50.21,0.0,-32.9,79.3,875.1,-27.6,-29.8,79.3,100.0,3375.0,3372.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.5331502346361332,False
1538755,2026-08-19T11:12:23.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.2,0.1,2.6,1.0,244.0,244.4,244.4,0.8,0.6,0.6,866.8,-0.2,50.34,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,23.9,24.5,20000.0,855.9,0,0,True,0.4394330981411993,False
1538786,2026-08-19T11:12:38.629134+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.9,3.4,0.0,2.0,2.0,243.7,243.6,244.1,58.1,58.2,58.8,875.2,-46.4,50.22,0.0,-40.9,79.3,877.1,-49.8,-49.6,79.3,100.0,3377.0,3375.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.5588109293740547,False
1538817,2026-08-19T11:12:54.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,2.5,1.0,244.5,244.8,244.9,0.8,0.6,0.6,866.8,0.0,50.34,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.42711019773470177,False
1538879,2026-08-19T11:13:25.629628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.2,0.1,2.5,1.0,244.2,244.3,244.5,0.8,0.6,0.6,866.8,0.2,50.33,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.432758375986132,False
1538910,2026-08-19T11:13:40.619463+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.7,14.7,0.0,2.0,3.0,243.9,244.1,244.3,59.7,59.9,59.3,876.1,-44.7,50.28,0.0,-42.7,79.7,875.4,-30.0,-31.4,79.7,100.0,3376.0,3373.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.551547218067036,False
1538941,2026-08-19T11:13:56.629996+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.2,0.1,2.5,1.0,232.6,232.9,233.2,0.8,0.6,0.6,866.8,0.2,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.42213583784921205,False
1538972,2026-08-19T11:14:11.628671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.2,2.5,0.0,2.0,2.0,242.9,242.9,243.3,52.5,52.4,53.1,875.6,-32.1,50.25,0.0,-42.2,79.7,875.8,-34.6,-34.8,79.7,100.0,3371.0,3369.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.5302216073832182,False
1539003,2026-08-19T11:14:27.628792+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,2.5,1.0,242.9,243.3,243.4,0.8,0.6,0.6,866.8,0.0,50.25,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.41859960644920785,False
1539034,2026-08-19T11:14:42.619010+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,1.3,18.6,0.0,2.0,3.0,242.1,242.1,242.6,59.1,59.4,59.2,876.1,-42.7,50.27,0.0,-42.1,79.7,874.8,-24.1,-25.8,79.7,100.0,3368.0,3365.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.5402607364372373,False
1539065,2026-08-19T11:14:58.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,2.5,1.0,235.6,235.9,236.2,0.8,0.6,0.6,866.8,0.0,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.4141648894955427,False
1539096,2026-08-19T11:15:13.618726+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.9,3.2,0.0,2.0,2.0,244.4,244.4,244.9,58.4,59.0,58.6,875.9,-43.3,50.27,0.0,-41.7,79.7,876.8,-46.5,-46.7,79.7,100.0,3374.0,3372.0,26.3,24.3,24.9,20000.0,856.4,0,0,True,0.5557437291212,False
1539127,2026-08-19T11:15:29.619725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.2,0.1,2.5,1.0,243.0,243.0,243.2,0.8,0.6,0.6,866.8,-0.2,50.32,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.43238767009822127,False
1539158,2026-08-19T11:15:44.618575+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.8,0.3,2.8,21.2,0.0,1.9,3.0,233.2,233.6,234.0,39.1,38.8,38.8,873.6,-24.2,50.09,0.0,-18.7,80.1,876.4,-45.4,-45.2,80.1,100.0,3375.0,3372.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.5418318555896122,False
1539189,2026-08-19T11:16:00.628695+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,2.5,1.0,245.2,245.7,245.7,0.8,0.6,0.6,866.8,-0.1,50.27,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.4266001713320662,False
1539220,2026-08-19T11:16:15.629762+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,2.2,18.3,0.0,2.0,3.0,239.7,239.5,240.1,43.8,43.5,44.0,874.2,-25.8,50.17,0.0,-33.0,80.1,876.4,-44.1,-44.3,80.1,100.0,3373.0,3370.0,26.3,24.3,24.9,20000.0,856.4,0,0,True,0.5274147921680287,False
1539251,2026-08-19T11:16:31.629918+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,2.5,1.0,244.7,245.0,244.9,0.8,0.6,0.6,866.8,0.0,50.3,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.42307225299329904,False
1539282,2026-08-19T11:16:46.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.8,1.3,11.4,0.0,1.9,2.0,233.6,233.9,234.4,36.5,35.7,36.3,874.8,-32.2,50.1,0.0,-21.3,80.1,876.1,-43.6,-43.7,80.1,100.0,3374.0,3372.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.5352420643461925,False
1539313,2026-08-19T11:17:02.629331+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,2.5,1.0,245.2,245.2,245.4,0.8,0.6,0.6,866.8,0.0,50.29,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.4226171067249565,False
1539344,2026-08-19T11:17:17.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,0.4,1.3,9.7,0.0,1.9,2.0,238.0,238.7,239.2,39.0,38.6,38.8,873.8,-23.9,50.13,0.0,-25.6,80.1,875.1,-33.6,-33.6,80.1,100.0,3372.0,3370.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.4972223761009553,False
1539406,2026-08-19T11:17:48.619546+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,1.8,12.7,0.0,1.9,3.0,244.0,243.9,244.4,51.7,52.2,51.8,875.2,-31.5,50.23,0.0,-36.6,80.5,873.4,-18.8,-17.7,80.5,100.0,3361.0,3358.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.5272479062392288,False
1539437,2026-08-19T11:18:04.628853+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.1,0.1,2.5,1.0,229.7,230.0,230.0,0.8,0.6,0.6,866.8,0.1,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.4195621820684787,False
1539468,2026-08-19T11:18:19.629676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.8,3.8,0.0,1.9,2.0,246.3,246.2,246.6,51.5,51.9,51.3,875.0,-37.4,50.23,0.0,-36.8,80.5,875.8,-41.2,-41.2,80.5,100.0,3372.0,3370.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.541663804577031,False
1539499,2026-08-19T11:18:35.619321+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,2.5,1.0,244.3,244.9,244.6,0.8,0.6,0.6,866.8,0.0,50.28,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.42086313773959916,False
1539530,2026-08-19T11:18:50.618644+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,1.1,7.2,0.0,1.9,3.0,244.2,244.3,244.8,50.8,51.0,50.6,873.3,-20.9,50.22,0.0,-36.1,80.5,874.4,-28.1,-27.1,80.5,100.0,3370.0,3367.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.5226988699323586,False
1539561,2026-08-19T11:19:06.629139+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.1,0.1,2.5,1.0,245.5,245.4,245.7,0.8,0.6,0.6,866.8,0.1,50.17,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.41417305627298645,False
1539592,2026-08-19T11:19:21.619080+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.4,2.3,14.7,0.0,1.9,2.0,240.8,241.0,241.6,40.2,40.3,40.6,873.5,-25.9,50.14,0.0,-29.3,80.5,875.8,-40.6,-40.6,80.5,100.0,3372.0,3370.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.5160199074796701,False
