id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1539623,2026-08-19T11:19:37.629269+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.1,2.5,1.0,242.7,242.9,242.9,0.8,0.6,0.6,866.8,0.1,50.27,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.4200174154925961,False
1539654,2026-08-19T11:19:52.619345+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,3.4,16.9,0.0,1.9,2.0,234.1,234.5,234.8,34.4,33.6,33.8,872.4,-24.2,50.06,0.0,-16.4,80.9,875.8,-41.1,-40.9,80.9,100.0,3372.0,3370.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.5343192613972498,False
1539685,2026-08-19T11:20:08.618653+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,2.5,1.0,244.6,244.8,244.7,0.8,0.6,0.6,866.8,0.0,50.27,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.41919130978411606,False
1539716,2026-08-19T11:20:23.629233+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.2,0.9,6.5,0.0,1.9,2.0,244.0,244.1,244.3,51.0,50.8,50.9,874.9,-34.5,50.22,0.0,-36.2,80.9,875.8,-41.0,-40.8,80.9,100.0,3372.0,3370.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.5326626224604637,False
1539747,2026-08-19T11:20:39.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.6,0.0,0.1,2.5,1.0,239.3,240.2,240.6,0.8,0.6,0.6,866.8,0.0,50.22,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.4146200522305189,False
1539778,2026-08-19T11:20:54.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,1.4,10.8,0.0,1.9,2.0,244.5,244.1,244.8,44.3,43.8,45.5,874.4,-29.7,50.15,0.0,-31.5,80.9,875.8,-40.5,-40.6,80.9,100.0,3372.0,3370.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.5233426217371411,False
1539809,2026-08-19T11:21:10.619239+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.6,0.0,0.1,2.5,1.0,243.4,242.7,243.9,0.8,0.6,0.6,866.8,0.0,50.2,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.41399972078128144,False
1539840,2026-08-19T11:21:25.619131+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.2,0.1,0.5,0.0,1.9,2.0,245.1,244.3,245.2,51.3,48.1,51.2,874.7,-33.8,50.19,0.0,-35.9,80.9,874.8,-33.3,-33.0,80.9,100.0,3371.0,3369.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.5373983927111887,False
1539871,2026-08-19T11:21:41.629505+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,2.6,0.1,0.1,2.5,1.0,243.5,241.8,244.3,0.8,0.6,0.6,866.8,0.1,50.18,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.4195076146179481,False
1539933,2026-08-19T11:22:12.619101+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.6,0.2,2.3,0.0,0.1,2.5,1.0,233.2,230.9,234.5,0.8,0.6,0.6,866.8,0.0,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.42868476401778943,False
1539964,2026-08-19T11:22:27.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.4,1.1,5.2,0.0,1.9,2.0,246.3,244.8,246.9,54.6,50.2,54.6,874.7,-37.0,50.24,0.0,-30.0,81.2,875.8,-42.2,-42.4,81.2,100.0,3372.0,3370.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.548222166298047,False
1539995,2026-08-19T11:22:43.630195+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.3,0.1,0.1,2.5,1.0,243.5,242.1,243.9,0.8,0.6,0.6,866.8,-0.1,50.29,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.42972868500993655,False
1540026,2026-08-19T11:22:58.619768+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.2,4.5,2.7,16.0,0.0,1.9,3.0,235.0,232.2,236.4,38.0,33.5,38.0,873.1,-24.9,50.08,0.0,-16.4,81.2,875.8,-40.9,-41.0,81.2,100.0,3369.0,3366.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.5327945886280665,False
1540057,2026-08-19T11:23:14.629723+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.3,0.0,0.1,2.5,1.0,246.2,245.2,246.6,0.8,0.6,0.6,866.8,0.0,50.25,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.4232338652017953,False
1540088,2026-08-19T11:23:29.629364+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,5.1,1.6,14.4,0.0,1.9,2.0,242.4,240.1,243.6,40.2,36.1,41.2,873.8,-22.4,50.17,0.0,-28.8,81.2,875.4,-36.8,-36.1,81.2,100.0,3370.0,3368.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.5201724402563266,False
1540119,2026-08-19T11:23:45.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.6,0.2,2.3,0.3,0.1,2.5,1.0,243.4,240.9,244.5,0.8,0.6,0.6,866.8,0.3,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.43322115208224765,False
1540150,2026-08-19T11:24:00.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,3.8,2.4,15.2,0.0,1.9,2.0,238.0,236.6,239.3,33.2,29.6,33.4,872.0,-15.7,50.04,0.0,-16.1,81.2,874.4,-30.9,-29.2,81.2,100.0,3369.0,3367.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.5010708212486773,False
1540181,2026-08-19T11:24:16.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.3,0.1,0.1,2.5,1.0,242.1,240.8,242.9,0.8,0.6,0.6,866.8,-0.1,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.42138959095930106,False
1540212,2026-08-19T11:24:31.628846+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.4,0.8,7.9,0.0,1.9,2.0,244.7,244.2,245.2,46.9,43.5,46.9,874.2,-31.2,50.2,0.0,-32.5,81.6,873.4,-23.3,-22.1,81.6,100.0,3369.0,3367.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.517595080738289,False
1540243,2026-08-19T11:24:47.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.6,0.0,0.1,2.5,1.0,228.6,227.7,229.8,0.8,0.6,0.6,866.8,0.0,50.06,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.4201565265195091,False
1540274,2026-08-19T11:25:02.619775+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,4.4,0.6,3.1,0.0,1.9,2.0,245.4,244.4,245.8,46.8,43.8,48.2,874.0,-24.5,50.18,0.0,-32.2,81.6,873.4,-21.4,-20.5,81.6,100.0,3369.0,3367.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.5176975766089162,False
1540305,2026-08-19T11:25:18.629922+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,2.5,1.0,244.1,243.4,244.1,0.8,0.6,0.6,866.8,0.0,50.31,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.42297074616362373,False
1540336,2026-08-19T11:25:33.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,3.4,0.0,1.6,0.0,1.9,3.0,244.2,243.4,244.8,61.1,57.7,61.1,875.8,-45.2,50.28,0.0,-42.5,81.6,875.8,-43.6,-43.0,81.6,100.0,3368.0,3365.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.5601600732139337,False
1540367,2026-08-19T11:25:49.620094+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.3,0.1,0.1,2.5,1.0,242.2,240.7,242.7,0.8,0.6,0.6,866.8,-0.1,50.27,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.4284798584022277,False
1540398,2026-08-19T11:26:04.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.5,0.4,14.4,0.0,1.9,2.0,242.5,241.8,242.9,62.4,58.9,62.4,875.5,-44.6,50.23,0.0,-35.2,81.6,875.1,-30.2,-30.4,81.6,100.0,3364.0,3362.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.5375637466982846,False
1540460,2026-08-19T11:26:35.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,4.3,1.6,16.9,0.0,1.9,3.0,240.9,239.3,241.5,53.2,50.0,54.3,875.5,-32.3,50.27,0.0,-37.2,82.0,877.1,-49.2,-49.7,82.0,100.0,3378.0,3375.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.5601544058468101,False
1540491,2026-08-19T11:26:51.618627+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.1,0.1,2.5,1.0,243.2,242.7,243.5,0.8,0.6,0.6,866.7,-0.1,50.34,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.42877933701308857,False
1540522,2026-08-19T11:27:06.629110+00:00,external_ems_2,bess_2,good,0.1796,normal,PCS DC current and BMS current mismatch: 31.2,2.3,3.0,3.0,31.2,0.0,2.0,2.0,233.5,232.2,234.5,42.6,39.6,42.6,874.1,-17.8,50.11,0.0,-21.7,82.0,877.1,-49.0,-48.7,82.0,100.0,3375.0,3373.0,26.4,24.4,24.9,20000.0,856.4,0,0,True,0.5778831046980356,True
1540553,2026-08-19T11:27:22.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.3,0.3,0.1,2.5,1.0,245.6,244.9,246.1,0.8,0.6,0.6,866.8,-0.3,50.33,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.4430221389828746,False
1540584,2026-08-19T11:27:37.618738+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.4,1.0,0.7,0.0,2.0,2.0,245.1,244.3,245.5,59.6,56.5,59.9,876.1,-47.1,50.23,0.0,-41.8,82.0,877.1,-46.4,-46.5,82.0,100.0,3377.0,3375.0,26.4,24.4,24.9,20000.0,856.4,0,0,True,0.5724803211826347,True
1540615,2026-08-19T11:27:53.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.3,0.0,0.1,2.5,1.0,243.8,243.2,244.4,0.8,0.6,0.6,866.8,0.0,50.31,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.4241670424427346,False
1540646,2026-08-19T11:28:08.618587+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,2.3,3.4,2.6,21.2,0.0,2.0,3.0,236.1,234.9,237.2,40.7,37.3,40.7,874.2,-23.3,50.13,0.0,-26.8,82.0,876.8,-44.5,-44.6,82.0,100.0,3376.0,3373.0,26.4,24.4,24.9,20000.0,856.4,0,0,True,0.5447556782269505,False
1540677,2026-08-19T11:28:24.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.2,0.1,2.5,1.0,243.5,243.0,243.8,0.8,0.6,0.6,866.8,-0.2,50.29,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.4292157096848407,False
1540708,2026-08-19T11:28:39.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.7,0.6,7.7,0.0,2.0,2.0,242.8,241.8,243.1,54.9,51.5,55.2,875.7,-35.0,50.24,0.0,-37.9,82.4,875.1,-27.3,-29.3,82.4,100.0,3373.0,3371.0,26.4,24.4,24.9,20000.0,856.4,0,0,True,0.533399509486297,False
1540739,2026-08-19T11:28:55.629364+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,2.3,0.1,0.1,2.5,1.0,233.6,232.0,234.6,0.8,0.6,0.6,866.8,-0.1,50.12,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.42212748676922357,False
1540770,2026-08-19T11:29:10.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.4,0.0,7.6,0.0,2.0,2.0,246.3,245.8,246.5,49.1,47.9,50.3,875.1,-36.7,50.23,0.0,-37.2,82.4,875.1,-29.1,-29.8,82.4,100.0,3373.0,3371.0,26.4,24.4,24.9,20000.0,856.4,0,0,True,0.5445552929735457,False
1540801,2026-08-19T11:29:26.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.2,0.1,2.5,1.0,243.5,243.6,243.8,0.8,0.6,0.6,866.8,0.2,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.42102895907668836,False
1540832,2026-08-19T11:29:41.618994+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,0.3,0.3,0.0,2.0,2.0,243.3,243.7,243.8,52.3,52.4,52.1,875.5,-36.3,50.23,0.0,-37.1,82.4,875.8,-36.0,-36.2,82.4,100.0,3364.0,3362.0,26.4,24.4,24.9,20000.0,856.4,0,0,True,0.5369911755683773,False
1540863,2026-08-19T11:29:57.630545+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,2.5,1.0,232.1,232.4,232.5,0.8,0.6,0.6,866.8,0.0,50.13,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.4146498351227411,False
1540894,2026-08-19T11:30:12.629432+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,1.0,8.4,0.0,2.0,3.0,243.7,243.9,244.2,51.4,51.8,51.5,875.4,-34.0,50.23,0.0,-31.4,82.4,874.4,-25.6,-25.2,82.4,100.0,3366.0,3363.0,26.4,24.4,24.9,20000.0,856.4,0,0,True,0.5287168434733373,False
1540925,2026-08-19T11:30:28.618769+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,2.5,1.0,243.4,243.6,243.5,0.8,0.6,0.6,866.8,0.0,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.4186142986222683,False
1540987,2026-08-19T11:30:59.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,2.5,1.0,250.1,250.5,250.6,0.8,0.6,0.6,866.8,0.0,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.42907466593281124,False
1541018,2026-08-19T11:31:14.628877+00:00,external_ems_2,bess_2,good,0.0962,normal,PCS DC current and BMS current mismatch: 26.0,0.7,1.6,2.5,26.0,0.0,2.0,2.0,226.2,226.4,226.9,23.5,21.9,22.5,871.6,-0.6,49.95,0.0,-9.2,82.8,874.1,-26.6,-26.5,82.8,100.0,3366.0,3364.0,26.4,24.4,24.9,20000.0,856.4,0,0,True,0.5340188937204609,False
1541049,2026-08-19T11:31:30.618612+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,2.5,1.0,250.0,250.5,250.3,0.8,0.6,0.6,866.8,0.0,50.18,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.4262162451630597,False
1541080,2026-08-19T11:31:45.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,0.3,7.1,0.0,2.0,2.0,248.5,248.7,248.9,28.6,28.5,28.4,872.7,-18.8,50.11,0.0,-21.4,82.8,872.4,-11.7,-10.7,82.8,100.0,3362.0,3360.0,26.3,24.3,24.9,20000.0,856.4,0,0,True,0.49139257117995233,False
1541111,2026-08-19T11:32:01.618781+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,2.5,1.0,236.2,236.8,236.8,0.8,0.6,0.6,866.8,0.0,50.14,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.4081679647900099,False
1541142,2026-08-19T11:32:16.628728+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.3,14.6,0.0,2.0,2.0,238.7,239.1,239.3,22.8,21.8,22.3,870.8,4.6,50.0,0.0,-10.1,82.8,872.1,-10.0,-8.0,82.8,100.0,3356.0,3354.0,26.3,24.3,24.9,20000.0,856.4,0,0,True,0.4659332301221794,False
1541173,2026-08-19T11:32:32.629239+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.2,0.1,2.5,1.0,242.7,243.4,243.4,0.8,0.6,0.6,866.8,-0.2,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.41350117421307137,False
1541204,2026-08-19T11:32:47.629647+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,1.8,13.6,0.0,2.0,2.0,245.4,245.7,245.9,29.0,28.8,28.5,872.2,-12.0,50.09,0.0,-19.2,82.8,870.4,1.6,4.0,82.8,100.0,3357.0,3355.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.4833705048341822,False
1541235,2026-08-19T11:33:03.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.2,0.1,2.5,1.0,233.2,233.6,233.9,0.8,0.6,0.6,866.8,-0.2,50.02,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.4148958971344665,False
1541266,2026-08-19T11:33:18.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.4,5.9,0.0,2.0,2.0,249.9,250.2,250.3,28.7,28.8,28.3,872.0,-15.8,50.09,0.0,-16.1,82.8,872.4,-21.7,-21.9,82.8,100.0,3360.0,3358.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.4814502877154618,False
1541297,2026-08-19T11:33:34.618614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,2.5,1.0,247.6,247.9,247.8,0.8,0.6,0.6,866.8,0.0,50.12,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.4167737606621732,False
1541328,2026-08-19T11:33:49.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.8,1.1,7.5,0.0,2.0,2.0,226.8,227.4,227.9,22.3,20.5,21.3,869.7,3.5,49.93,0.0,-1.5,82.8,870.8,-4.0,0.4,82.8,100.0,3350.0,3348.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.46860992145461244,False
1541359,2026-08-19T11:34:05.619005+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.1,0.1,2.4,1.0,248.8,249.0,249.2,0.8,0.6,0.6,866.8,-0.1,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0,True,0.4192878398297318,False
1541390,2026-08-19T11:34:20.618603+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.3,0.5,3.2,0.0,2.0,2.0,244.7,245.2,245.6,36.6,36.3,36.6,871.9,-23.6,50.09,0.0,-24.3,82.8,872.4,-20.4,-20.5,82.8,100.0,3363.0,3361.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.48593703441369007,False
1541421,2026-08-19T11:34:36.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,2.4,1.0,243.4,243.9,243.9,0.8,0.6,0.6,866.8,0.1,50.22,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0,True,0.41053390282605445,False
1541452,2026-08-19T11:34:51.619229+00:00,external_ems_2,bess_2,good,0.0657,normal,PCS DC current and BMS current mismatch: 24.1,0.7,0.9,2.8,24.1,0.0,2.1,2.0,232.7,233.1,233.4,29.5,28.6,28.7,871.3,-10.1,50.04,0.0,-14.0,83.2,874.1,-34.2,-34.1,83.2,100.0,3366.0,3364.0,26.3,24.2,24.8,20000.0,856.4,0,0,True,0.5110924611835015,False
1541514,2026-08-19T11:35:22.628668+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.8,0.4,2.4,20.8,0.0,2.0,2.0,236.9,237.5,237.7,31.7,31.3,31.4,872.0,-13.8,50.08,0.0,-19.5,83.2,874.4,-34.6,-34.6,83.2,100.0,3367.0,3365.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.5021393577513681,False
1541545,2026-08-19T11:35:38.629138+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.1,0.1,2.5,1.0,242.7,243.4,243.3,0.8,0.6,0.6,866.8,-0.1,50.15,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.5,20000.0,855.9,0,0,True,0.4091558766539685,False
1541576,2026-08-19T11:35:53.618642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,0.7,11.7,0.0,2.0,1.0,244.9,244.9,245.4,43.7,43.8,43.5,873.8,-30.5,50.18,0.0,-30.5,83.2,873.1,-18.8,-20.2,83.2,100.0,3367.0,3366.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.5125637850665576,False
1541607,2026-08-19T11:36:09.629179+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,2.5,1.0,231.4,231.8,232.0,0.8,0.6,0.6,866.8,0.0,50.06,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.5,20000.0,855.9,0,0,True,0.4101189331115106,False
1541638,2026-08-19T11:36:24.619293+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.2,8.3,0.0,2.0,2.0,248.8,249.0,249.3,41.3,41.5,40.9,873.6,-30.9,50.17,0.0,-29.3,83.2,873.4,-22.6,-22.0,83.2,100.0,3364.0,3362.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.504869896734355,False
1541669,2026-08-19T11:36:40.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,2.5,1.0,245.7,246.0,246.2,0.8,0.6,0.6,866.8,-0.1,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.5,20000.0,855.9,0,0,True,0.4171259850066588,False
1541700,2026-08-19T11:36:55.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.1,1.3,14.6,0.0,2.0,3.0,242.2,242.3,243.0,33.1,33.0,33.1,873.1,-20.6,50.1,0.0,-19.6,83.2,871.8,-6.0,-1.8,83.2,100.0,3355.0,3352.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.48885717129526723,False
1541731,2026-08-19T11:37:11.629680+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,2.5,1.0,238.6,239.0,239.4,0.8,0.6,0.6,866.8,0.0,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.5,20000.0,855.9,0,0,True,0.40513898162549583,False
1541762,2026-08-19T11:37:26.619275+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.4,1.2,14.5,0.0,2.0,2.0,243.7,243.9,244.4,37.5,37.4,37.8,873.6,-22.1,50.15,0.0,-24.1,83.6,874.8,-36.6,-36.4,83.6,100.0,3368.0,3366.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.502821777634695,False
1541793,2026-08-19T11:37:42.628688+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.1,0.1,2.5,1.0,243.9,244.3,244.1,0.8,0.6,0.6,866.8,0.1,50.25,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.5,20000.0,855.9,0,0,True,0.4188588717742482,False
1541824,2026-08-19T11:37:57.629134+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,2.2,19.3,0.0,2.0,2.0,228.9,229.2,229.5,31.2,30.2,30.5,871.9,-8.0,50.03,0.0,-10.0,83.6,874.1,-27.3,-27.9,83.6,100.0,3361.0,3359.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.4970541661978382,False
1541855,2026-08-19T11:38:13.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.1,2.5,1.0,247.6,247.8,247.8,0.8,0.6,0.6,866.8,0.0,50.25,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.42570219028013384,False
1541886,2026-08-19T11:38:28.628710+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,1.0,9.2,0.0,2.0,2.0,244.0,244.1,244.6,45.5,45.8,45.7,874.1,-27.3,50.16,0.0,-32.1,83.6,875.1,-36.5,-36.5,83.6,100.0,3370.0,3368.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.512557976622777,False
1541917,2026-08-19T11:38:44.618603+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,2.5,1.0,240.4,240.5,241.0,0.8,0.6,0.6,866.8,0.0,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.4102014767275352,False
1541948,2026-08-19T11:38:59.618566+00:00,external_ems_2,bess_2,good,0.1138,normal,PCS DC current and BMS current mismatch: 27.1,0.7,0.4,2.6,27.1,0.0,2.0,2.0,237.2,237.7,237.9,35.5,35.3,35.7,872.8,-11.9,50.1,0.0,-22.6,83.6,875.4,-39.0,-39.2,83.6,100.0,3371.0,3369.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.5327583998248019,False
1541979,2026-08-19T11:39:15.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.2,0.1,2.5,1.0,240.9,241.1,241.4,0.8,0.6,0.6,866.8,-0.2,50.22,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.418670722127864,False
1542041,2026-08-19T11:39:46.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,2.5,1.0,230.4,231.0,230.8,0.8,0.6,0.6,866.8,0.0,50.09,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.415122101861795,False
1542072,2026-08-19T11:40:01.628834+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,0.4,0.5,1.6,20.2,0.0,2.0,2.0,245.0,244.9,245.3,50.1,50.5,50.0,875.0,-35.9,50.22,0.0,-35.5,84.0,873.4,-15.7,-13.5,84.0,100.0,3365.0,3363.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.5342335312000426,False
1542103,2026-08-19T11:40:17.618834+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,2.5,1.0,234.3,234.9,234.8,0.8,0.6,0.6,866.8,0.0,50.1,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.4073213186576114,False
1542134,2026-08-19T11:40:32.628734+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.2,5.5,0.0,2.0,2.0,244.2,244.3,244.6,49.9,50.1,49.7,875.0,-35.2,50.22,0.0,-35.4,84.0,874.8,-29.7,-28.9,84.0,100.0,3364.0,3362.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.5230167744421187,False
1542165,2026-08-19T11:40:48.628828+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,2.5,1.0,245.4,245.7,245.8,0.8,0.6,0.6,866.8,0.0,50.27,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.42108221911722804,False
1542196,2026-08-19T11:41:03.629600+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.1,0.1,2.6,0.0,2.0,3.0,239.7,240.1,240.6,39.5,39.4,39.5,873.7,-19.6,50.1,0.0,-20.3,84.0,873.8,-17.0,-19.5,84.0,100.0,3361.0,3358.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.49723704414914444,False
1542227,2026-08-19T11:41:19.618660+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.2,0.1,2.5,1.0,244.0,244.1,244.4,0.8,0.6,0.6,866.8,-0.2,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.4202057678568131,False
1542258,2026-08-19T11:41:34.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.3,2.0,8.5,0.0,2.0,2.0,239.3,239.9,240.1,38.8,38.7,38.5,873.8,-31.0,50.15,0.0,-24.8,84.0,875.8,-39.5,-39.5,84.0,100.0,3372.0,3370.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.514240556213358,False
1542289,2026-08-19T11:41:50.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.1,0.1,2.5,1.0,242.6,242.8,242.8,0.8,0.6,0.6,866.7,0.1,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.4243502646270828,False
1542320,2026-08-19T11:42:05.629143+00:00,external_ems_2,bess_2,good,0.2261,normal,PCS DC current and BMS current mismatch: 34.1,0.7,1.2,3.1,34.1,0.4,2.0,2.0,229.4,229.9,230.1,32.5,31.3,31.7,872.7,-5.6,50.04,0.0,-13.4,84.0,875.8,-39.7,-39.7,84.4,100.0,3372.0,3370.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.6069629215046101,True
1542351,2026-08-19T11:42:21.618960+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.2,0.1,2.5,1.0,246.3,246.5,246.4,0.8,0.6,0.6,866.8,0.2,50.26,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.42882663616844774,False
1542382,2026-08-19T11:42:36.629753+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.3,7.9,0.0,2.0,2.0,245.4,245.4,245.8,48.9,49.3,48.9,875.1,-35.1,50.21,0.0,-34.5,84.4,874.8,-27.2,-26.6,84.4,100.0,3373.0,3371.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.5357795743331628,False
1542413,2026-08-19T11:42:52.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.1,0.1,2.5,1.0,234.6,235.0,235.4,0.8,0.6,0.6,866.8,0.1,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.416996150758182,False
1542444,2026-08-19T11:43:07.628974+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.9,1.9,17.9,0.0,1.9,2.0,239.1,239.2,240.0,34.3,33.4,33.9,873.5,-18.4,50.11,0.0,-25.2,84.4,875.4,-36.3,-36.7,84.4,100.0,3371.0,3369.0,26.3,24.4,24.8,20000.0,856.4,0,0,True,0.5028195452033954,False
1542475,2026-08-19T11:43:23.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.1,0.1,2.5,1.0,241.6,241.5,242.3,0.8,0.6,0.6,866.8,0.1,50.14,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.40884735933026123,False
1542506,2026-08-19T11:43:38.619442+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.1,0.2,0.9,0.0,1.9,2.0,242.9,242.2,243.2,45.4,42.3,45.2,874.6,-28.9,50.18,0.0,-31.0,84.4,874.4,-29.8,-28.2,84.4,100.0,3370.0,3368.0,26.3,24.4,24.8,20000.0,856.4,0,0,True,0.5170250552343852,False
1542568,2026-08-19T11:44:09.628820+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,1.6,4.2,1.5,22.8,0.0,1.9,2.0,247.8,246.7,248.3,43.7,39.5,43.5,874.3,-31.0,50.17,0.0,-29.7,84.4,872.8,-8.2,-3.5,84.4,100.0,3365.0,3363.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.5270024079618061,False
1542599,2026-08-19T11:44:25.628799+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.3,0.1,0.1,2.5,1.0,245.6,244.7,246.1,0.8,0.6,0.6,866.8,0.1,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.4193812742653676,False
1542630,2026-08-19T11:44:40.619540+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.6,4.0,1.2,14.6,0.0,1.9,1.0,239.0,236.5,240.1,30.3,26.4,30.4,872.9,-11.8,50.05,0.0,-13.7,84.4,874.1,-26.4,-26.8,84.4,100.0,3366.0,3365.0,26.3,24.4,24.9,20000.0,856.4,0,0,True,0.514372534415836,False
1542661,2026-08-19T11:44:56.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.2,2.5,0.0,0.1,2.5,1.0,241.9,239.7,243.0,0.8,0.6,0.6,866.7,0.0,50.1,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.4106185491462744,False
1542692,2026-08-19T11:45:11.628691+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.4,5.4,0.7,6.1,0.0,1.9,2.0,230.8,227.9,232.3,25.9,20.5,25.6,871.7,-3.2,49.98,0.0,-5.2,84.8,872.4,-9.3,-6.4,84.8,100.0,3361.0,3359.0,26.3,24.4,24.8,20000.0,856.4,0,0,True,0.5029930218165009,False
1542723,2026-08-19T11:45:27.628698+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.3,0.1,0.1,2.5,1.0,247.1,245.2,248.4,0.8,0.6,0.6,866.8,-0.1,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.42668301866813263,False
1542754,2026-08-19T11:45:42.630416+00:00,external_ems_2,bess_2,good,0.0103,normal,PCS phase voltage imbalance high: 5.4,5.4,7.4,1.8,9.2,0.0,1.9,2.0,240.7,236.7,242.1,33.3,25.9,33.0,872.3,-20.4,50.06,0.0,-18.7,84.8,874.1,-29.6,-29.7,84.8,100.0,3367.0,3365.0,26.3,24.4,24.8,20000.0,856.4,0,0,True,0.5286754157897143,False
1542785,2026-08-19T11:45:58.629225+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.2,0.2,0.1,2.5,1.0,243.8,240.6,244.1,0.8,0.6,0.6,866.7,-0.2,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.43297521311002773,False
1542816,2026-08-19T11:46:13.629623+00:00,external_ems_2,bess_2,good,0.1492,normal,PCS phase voltage imbalance high: 10.8; PCS DC current and BMS current mismatch: 20.4,10.8,8.0,1.7,20.4,0.0,1.9,2.0,233.0,223.8,234.6,26.8,19.2,27.2,872.1,-8.6,49.98,0.0,-8.0,84.8,873.8,-29.0,-28.7,84.8,100.0,3367.0,3365.0,26.3,24.4,24.8,20000.0,856.4,0,0,True,0.5660739550162528,False
1542847,2026-08-19T11:46:29.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.2,2.6,0.2,0.1,2.5,1.0,246.1,243.3,246.6,0.8,0.6,0.6,866.8,-0.2,50.19,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.42733960546121125,False
1542878,2026-08-19T11:46:44.618584+00:00,external_ems_2,bess_2,good,0.0024,normal,PCS phase current imbalance high: 8.1,3.5,8.1,0.0,0.5,0.0,1.9,3.0,246.4,243.2,246.7,40.0,31.9,39.5,873.4,-21.7,50.14,0.0,-25.5,84.8,873.4,-21.2,-23.0,84.8,100.0,3364.0,3361.0,26.3,24.4,24.8,20000.0,856.4,0,0,True,0.5362687705115744,False
1542909,2026-08-19T11:47:00.629728+00:00,external_ems_1,bess_1,good,0.136,normal,PCS phase voltage imbalance high: 10.3,10.3,0.2,2.6,0.1,0.1,2.5,1.0,231.7,221.9,232.2,0.8,0.6,0.6,866.8,-0.1,50.0,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.4559547169744766,False
1542940,2026-08-19T11:47:15.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.8,7.6,0.8,5.1,0.0,1.9,2.0,249.1,246.4,249.2,38.5,30.9,38.2,873.2,-21.8,50.13,0.0,-25.3,84.8,872.4,-16.7,-14.8,84.8,100.0,3361.0,3359.0,26.3,24.4,24.8,20000.0,856.4,0,0,True,0.5236822253095882,False
1542971,2026-08-19T11:47:31.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.3,0.0,0.1,2.5,1.0,247.7,245.2,248.1,0.8,0.6,0.6,866.8,0.0,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.42651855613329304,False
1543002,2026-08-19T11:47:46.618649+00:00,external_ems_2,bess_2,good,0.0334,normal,PCS phase voltage imbalance high: 6.3,6.3,7.9,0.9,15.0,0.0,1.9,2.0,241.8,237.6,243.9,30.8,23.0,30.9,872.3,-19.1,50.05,0.0,-12.9,84.8,871.4,-4.1,0.3,84.8,100.0,3359.0,3357.0,26.3,24.4,24.8,20000.0,856.4,0,0,True,0.5359464533002005,False
1543033,2026-08-19T11:48:02.619767+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,5.0,0.2,2.3,0.2,0.1,2.5,1.0,245.3,241.2,246.2,0.8,0.6,0.6,866.8,-0.2,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.43121943594229867,False
1543095,2026-08-19T11:48:33.618785+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.3,0.2,0.1,2.5,1.0,244.3,241.8,244.5,0.8,0.6,0.6,866.8,-0.2,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.42338655688141197,False
1543126,2026-08-19T11:48:48.618577+00:00,external_ems_2,bess_2,good,0.1259,normal,PCS phase voltage imbalance high: 8.4; PCS DC current and BMS current mismatch: 27.5,8.4,5.9,3.1,27.5,0.0,1.9,2.0,229.1,221.5,229.9,26.9,21.0,26.6,871.0,-3.1,49.97,0.0,-5.2,85.2,874.1,-30.6,-30.2,85.2,100.0,3366.0,3364.0,26.3,24.4,24.8,20000.0,856.4,0,0,True,0.5781161327911536,True
1543157,2026-08-19T11:49:04.629633+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.6,0.1,0.1,2.5,1.0,246.8,244.7,246.8,0.8,0.6,0.6,866.8,0.1,50.19,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.42283079923005756,False
1543188,2026-08-19T11:49:19.629190+00:00,external_ems_2,bess_2,good,0.2025,normal,PCS phase voltage imbalance high: 7.2; PCS DC current and BMS current mismatch: 32.4,7.2,6.4,3.0,32.4,0.0,1.9,2.0,232.0,225.5,232.7,27.1,20.7,26.8,871.1,3.8,49.98,0.0,-8.3,85.2,874.1,-28.6,-29.6,85.2,100.0,3365.0,3363.0,26.3,24.4,24.8,20000.0,856.4,0,0,True,0.5723130272325678,True
1543219,2026-08-19T11:49:35.618702+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.3,0.1,0.1,2.5,1.0,246.2,244.2,246.3,0.8,0.6,0.6,866.8,0.1,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.42207547747426155,False
1543250,2026-08-19T11:49:50.629745+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.6,7.0,0.4,6.5,0.0,1.9,2.0,246.0,243.7,246.3,37.9,30.9,37.6,873.2,-22.5,50.13,0.0,-24.6,85.2,872.8,-16.0,-17.5,85.2,100.0,3364.0,3362.0,26.3,24.4,24.8,20000.0,856.4,0,0,True,0.5115338557185288,False
1543281,2026-08-19T11:50:06.618617+00:00,external_ems_1,bess_1,good,0.0282,normal,PCS phase voltage imbalance high: 6.1,6.1,0.2,2.3,0.0,0.1,2.5,1.0,229.2,224.1,230.2,0.8,0.6,0.6,866.8,0.0,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.43532630827916513,False
1543312,2026-08-19T11:50:21.618778+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.2,7.5,0.0,0.6,0.0,2.0,1.0,249.6,246.9,250.1,34.8,28.1,35.6,872.8,-20.0,50.07,0.0,-22.5,85.2,872.8,-19.4,-18.7,85.2,100.0,3364.0,3363.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.5387399764255991,False
1543343,2026-08-19T11:50:37.619666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.2,0.2,2.6,0.1,0.1,2.5,1.0,243.0,240.0,244.2,0.8,0.6,0.6,866.8,0.1,50.09,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.41921472381482533,False
1543374,2026-08-19T11:50:52.618570+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,2.8,6.8,1.9,20.4,0.0,2.0,2.0,245.0,242.5,245.3,36.0,29.2,35.7,873.0,-24.1,50.12,0.0,-22.8,85.2,871.1,-3.7,0.3,85.2,100.0,3352.0,3350.0,26.3,24.3,24.8,20000.0,856.4,0,0,True,0.5176137500244264,False
1543405,2026-08-19T11:51:08.629536+00:00,external_ems_1,bess_1,good,0.0282,normal,PCS phase voltage imbalance high: 6.1,6.1,0.2,2.3,0.2,0.1,2.5,1.0,237.0,231.5,237.6,0.8,0.6,0.6,866.8,0.2,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.4328998404799592,False
1543436,2026-08-19T11:51:23.628759+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,5.0,0.5,4.8,0.0,1.9,1.0,249.4,248.0,249.5,34.9,29.9,34.7,872.9,-20.9,50.12,0.0,-22.8,85.2,873.4,-25.7,-25.7,85.2,100.0,3363.0,3362.0,26.2,24.3,24.8,20000.0,856.4,0,0,True,0.5043985296563108,False
1543467,2026-08-19T11:51:39.619769+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.3,0.2,0.1,2.5,1.0,246.5,245.2,246.3,0.8,0.6,0.6,866.8,-0.2,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.42052620200678104,False
1543498,2026-08-19T11:51:54.628688+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,3.6,0.3,11.6,0.0,1.9,2.0,226.0,224.1,226.5,22.3,18.7,21.9,871.1,8.8,49.97,0.0,-0.7,85.2,870.8,-2.8,0.7,85.2,100.0,3353.0,3351.0,26.2,24.3,24.8,20000.0,856.4,0,0,True,0.48877089967130183,False
1543529,2026-08-19T11:52:10.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.3,0.0,0.1,2.5,1.0,248.5,248.0,249.4,0.8,0.6,0.6,866.8,0.0,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.4210700848948203,False
1543560,2026-08-19T11:52:25.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,3.6,0.5,3.7,0.0,1.9,2.0,238.6,237.2,239.1,22.9,19.3,22.6,870.9,-4.3,49.99,0.0,-10.1,85.5,871.4,-8.0,-6.6,85.5,100.0,3359.0,3357.0,26.2,24.3,24.8,20000.0,856.4,0,0,True,0.46130592763342515,False
1543622,2026-08-19T11:52:56.629882+00:00,external_ems_2,bess_2,good,0.0754,normal,PCS DC current and BMS current mismatch: 24.7,2.6,3.0,3.2,24.7,0.0,1.9,1.0,229.8,227.4,230.0,21.9,18.9,21.4,869.6,2.8,49.91,0.0,0.1,85.5,872.8,-21.9,-21.5,85.5,100.0,3361.0,3360.0,26.2,24.3,24.8,20000.0,856.4,0,0,True,0.5178492294681044,False
1543653,2026-08-19T11:53:12.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.3,0.2,0.1,2.5,1.0,242.2,241.2,243.4,0.8,0.6,0.6,866.8,0.2,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.42094496574660467,False
1543684,2026-08-19T11:53:27.619246+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.1,0.6,2.8,0.0,1.9,2.0,249.0,248.5,249.3,31.0,27.9,30.8,872.2,-19.9,50.1,0.0,-20.0,85.5,872.8,-22.7,-22.8,85.5,100.0,3361.0,3359.0,26.2,24.3,24.8,20000.0,856.4,0,0,True,0.48360908542112024,False
1543715,2026-08-19T11:53:43.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.1,0.1,2.5,1.0,229.4,229.6,230.1,0.8,0.6,0.6,866.8,-0.1,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.41565137939667657,False
1543746,2026-08-19T11:53:58.618693+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,1.7,18.0,0.0,2.0,2.0,247.4,246.9,247.7,28.9,27.8,28.6,872.1,-18.0,50.09,0.0,-18.9,85.5,870.4,0.0,4.0,85.5,100.0,3357.0,3355.0,26.2,24.2,24.8,20000.0,856.4,0,0,True,0.4900690033111577,False
1543777,2026-08-19T11:54:14.618601+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,2.5,1.0,229.1,229.6,229.7,0.8,0.6,0.6,866.8,0.0,49.95,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.40708473503354686,False
1543808,2026-08-19T11:54:29.618787+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.2,0.4,5.5,0.0,2.0,2.0,247.8,248.5,248.5,24.7,24.8,24.6,871.7,-10.7,50.08,0.0,-17.4,85.5,872.1,-16.2,-16.9,85.5,100.0,3356.0,3354.0,26.2,24.2,24.8,20000.0,856.4,0,0,True,0.47741529936478405,False
1543839,2026-08-19T11:54:45.618611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.1,0.1,2.5,1.0,249.6,250.4,250.0,0.8,0.6,0.6,866.8,-0.1,50.12,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.5,24.0,24.6,20000.0,855.9,0,0,True,0.4255186669149636,False
1543870,2026-08-19T11:55:00.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,2.3,16.4,0.0,2.0,2.0,245.6,246.1,246.2,26.6,26.5,26.2,871.7,-10.8,50.07,0.0,-17.2,85.5,869.4,5.6,6.0,85.5,100.0,3348.0,3346.0,26.2,24.2,24.8,20000.0,856.4,0,0,True,0.4868668494715015,False
1543901,2026-08-19T11:55:16.629952+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.1,0.1,2.4,1.0,240.6,241.5,241.2,0.8,0.6,0.6,866.8,-0.1,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0,True,0.40090851408716,False
1543932,2026-08-19T11:55:31.618603+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.5,12.3,0.0,2.0,1.0,248.8,248.8,249.3,29.9,30.3,29.7,871.9,-10.4,50.1,0.0,-13.7,85.5,872.4,-22.7,-22.8,85.5,100.0,3359.0,3358.0,26.2,24.2,24.8,20000.0,856.4,0,0,True,0.4922138590826635,False
1543963,2026-08-19T11:55:47.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.1,0.1,2.4,1.0,246.8,247.2,247.2,0.8,0.6,0.6,866.7,-0.1,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0,True,0.41674042907629877,False
1543994,2026-08-19T11:56:02.629235+00:00,external_ems_2,bess_2,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,0.2,1.6,3.1,21.1,0.0,2.0,1.0,222.1,222.1,222.3,21.3,19.7,20.3,869.0,1.6,49.9,0.0,0.1,85.5,872.1,-19.5,-19.4,85.5,100.0,3352.0,3351.0,26.2,24.2,24.7,20000.0,856.4,0,0,True,0.5187543763930823,False
1544025,2026-08-19T11:56:18.618792+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.2,0.1,2.4,1.0,251.0,251.4,251.2,0.8,0.6,0.6,866.8,-0.2,50.13,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,24.0,24.5,20000.0,855.9,0,0,True,0.42832528928635405,False
1544056,2026-08-19T11:56:33.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,1.9,7.9,0.0,2.0,2.0,244.6,245.0,245.1,23.8,23.4,23.3,870.2,-11.3,50.0,0.0,-13.0,85.5,872.1,-19.2,-19.4,85.5,100.0,3359.0,3357.0,26.2,24.2,24.7,20000.0,856.4,0,0,True,0.470631373816556,False
1544087,2026-08-19T11:56:49.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,2.5,1.0,237.6,238.1,238.3,0.8,0.6,0.6,866.8,0.0,50.11,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.40626279848167035,False
1544149,2026-08-19T11:57:20.618879+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.5,0.0,0.1,2.5,1.0,237.3,238.2,238.4,0.8,0.6,0.6,866.7,0.0,50.06,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.4041454695940508,False
1544180,2026-08-19T11:57:35.618915+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.2,0.3,6.2,0.0,1.9,1.0,247.3,247.9,247.9,24.2,24.2,24.0,871.1,-11.1,50.06,0.0,-15.0,85.5,871.4,-17.3,-17.3,85.5,100.0,3357.0,3356.0,26.1,24.2,24.7,20000.0,856.4,0,0,True,0.47063808398827495,False
1544211,2026-08-19T11:57:51.619755+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,2.5,1.0,226.5,226.5,227.0,0.8,0.6,0.6,866.8,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.4186843529335816,False
1544242,2026-08-19T11:58:06.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.3,0.9,12.9,0.0,1.9,2.0,253.5,253.5,253.5,22.8,22.5,22.7,870.3,-10.0,50.02,0.0,-14.6,85.5,869.4,2.9,5.4,85.5,100.0,3347.0,3345.0,26.1,24.2,24.7,20000.0,856.4,0,0,True,0.4981371232197349,False
1544273,2026-08-19T11:58:22.629240+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,2.5,1.0,249.6,250.1,249.7,0.8,0.6,0.6,866.8,0.0,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.42409267184111155,False
1544304,2026-08-19T11:58:37.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,4.4,0.3,4.4,0.0,1.9,2.0,252.1,252.2,252.0,23.3,22.9,18.9,870.1,-3.7,50.05,0.0,-9.9,85.9,870.4,-8.1,-4.9,85.9,100.0,3354.0,3352.0,26.1,24.2,24.7,20000.0,856.4,0,0,True,0.49017167242085957,False
1544335,2026-08-19T11:58:53.618613+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,2.5,1.0,247.7,248.5,248.1,0.8,0.6,0.6,866.8,0.0,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.41592167435154,False
1544366,2026-08-19T11:59:08.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,0.9,5.2,0.0,1.9,2.0,222.2,222.2,222.4,20.8,19.2,19.7,868.2,10.4,49.89,0.0,12.3,85.9,869.1,5.2,4.9,85.9,100.0,3349.0,3347.0,26.1,24.2,24.7,20000.0,856.4,0,0,True,0.4889246244631625,False
1544397,2026-08-19T11:59:24.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.2,0.1,2.5,1.0,246.2,246.7,246.5,0.8,0.6,0.6,866.8,-0.2,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.41647380764417957,False
1544428,2026-08-19T11:59:39.629842+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.4,13.7,0.0,2.0,1.0,240.3,240.5,240.9,19.1,18.1,18.3,869.7,-2.1,49.97,0.0,-3.5,85.9,871.1,-15.8,-15.8,85.9,100.0,3355.0,3354.0,26.1,24.1,24.7,20000.0,856.4,0,0,True,0.45673160093727316,False
1544459,2026-08-19T11:59:55.629234+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.1,2.5,1.0,246.6,247.1,246.7,0.8,0.6,0.6,866.8,-0.1,50.1,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.4,23.9,24.5,20000.0,855.9,0,0,True,0.4150946837586212,False
1544490,2026-08-19T12:00:10.618591+00:00,external_ems_2,bess_2,good,0.2293,normal,PCS DC current and BMS current mismatch: 34.3,0.6,1.9,3.6,34.3,0.0,2.0,1.0,226.1,225.9,226.5,23.8,21.9,22.3,867.5,18.9,49.87,0.0,5.9,85.9,871.1,-15.4,-15.9,85.9,100.0,3354.0,3353.0,26.1,24.1,24.7,20000.0,856.4,0,0,True,0.5265535776424234,False
1544521,2026-08-19T12:00:26.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,2.4,1.0,251.3,251.9,251.3,0.8,0.6,0.6,866.8,0.0,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.42301390048497267,False
1544552,2026-08-19T12:00:41.628664+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,0.6,11.7,0.0,2.0,1.0,245.5,245.8,246.1,21.9,21.6,21.7,870.5,-4.4,50.05,0.0,-13.7,85.9,871.1,-16.1,-16.1,85.9,100.0,3355.0,3354.0,26.1,24.1,24.7,20000.0,856.4,0,0,True,0.4707334766908637,False
1544583,2026-08-19T12:00:57.619316+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.2,0.0,0.1,2.4,1.0,228.1,228.6,228.7,0.8,0.6,0.6,866.7,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.41114332237314755,False
1544614,2026-08-19T12:01:12.618616+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,0.1,1.2,0.0,2.0,1.0,237.8,238.1,238.3,19.0,17.6,18.0,870.2,-7.9,49.91,0.0,-2.4,85.9,870.1,-6.7,-4.1,85.9,100.0,3354.0,3353.0,26.1,24.1,24.6,20000.0,856.4,0,0,True,0.4510470943345457,False
1544676,2026-08-19T12:01:43.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,1.4,10.6,0.0,1.9,1.0,247.1,247.3,247.4,23.0,23.0,22.7,870.5,-8.9,50.05,0.0,-14.1,85.9,869.1,1.7,4.0,85.9,100.0,3347.0,3346.0,26.0,24.1,24.6,20000.0,856.4,0,0,True,0.4603214612433103,False
1544707,2026-08-19T12:01:59.629360+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.2,0.0,0.1,2.4,1.0,224.5,225.1,224.7,0.8,0.6,0.6,866.7,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.4238480790848301,False
1544738,2026-08-19T12:02:14.630227+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.4,0.5,5.5,0.0,1.9,2.0,250.0,250.7,250.4,19.0,18.7,18.6,869.9,-7.4,50.02,0.0,-10.4,85.9,869.4,-1.9,-0.7,85.9,100.0,3351.0,3349.0,26.0,24.1,24.6,20000.0,856.4,0,0,True,0.46018490450778626,False
1544769,2026-08-19T12:02:30.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,2.4,1.0,248.8,249.4,249.1,0.8,0.6,0.6,866.8,0.0,50.06,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.41233311581768434,False
1544800,2026-08-19T12:02:45.619664+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.7,0.5,7.3,0.0,1.9,1.0,236.2,236.4,237.0,17.6,17.2,16.9,869.6,-3.0,50.01,0.0,-2.6,85.9,870.1,-10.3,-10.1,85.9,100.0,3351.0,3350.0,26.0,24.1,24.6,20000.0,856.4,0,0,True,0.4397165102271307,False
1544831,2026-08-19T12:03:01.619604+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,2.4,1.0,243.7,244.5,244.5,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.3969828206374078,False
