id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1544862,2026-08-19T12:03:16.629755+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.1,6.0,0.0,1.9,2.0,248.4,248.8,248.9,17.7,17.3,17.2,868.9,-5.3,49.96,0.0,-2.4,85.9,868.8,0.7,1.8,85.9,100.0,3345.0,3343.0,26.0,24.1,24.6,20000.0,856.4,0,0,True,0.45439221502389754,False
1544893,2026-08-19T12:03:32.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.2,0.0,0.1,2.4,1.0,245.7,246.5,246.1,0.8,0.6,0.6,866.7,0.0,50.06,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.4048520984648999,False
1544924,2026-08-19T12:03:47.618576+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,0.4,1.9,3.1,22.7,0.0,1.9,2.0,223.6,224.0,223.9,23.5,21.6,21.8,867.0,12.2,49.86,0.0,11.1,85.9,870.1,-10.5,-10.7,85.9,100.0,3350.0,3348.0,26.0,24.1,24.6,20000.0,856.4,0,0,True,0.4965797198696473,False
1544955,2026-08-19T12:04:03.629269+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.1,0.1,2.4,1.0,249.5,250.2,249.8,0.8,0.6,0.6,866.8,-0.1,50.06,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.4,20000.0,855.9,0,0,True,0.42137228759856266,False
1544986,2026-08-19T12:04:18.629190+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.6,2.2,2.5,21.8,0.0,1.9,2.0,225.2,225.4,225.8,26.0,23.8,23.8,866.9,15.7,49.84,0.0,9.7,85.9,869.4,-6.1,-4.4,85.9,100.0,3350.0,3348.0,26.0,24.1,24.6,20000.0,856.4,0,0,True,0.48378307927297765,False
1545017,2026-08-19T12:04:34.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.1,0.1,2.4,1.0,248.2,249.1,248.6,0.8,0.6,0.6,866.8,0.1,50.06,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.4,20000.0,855.9,0,0,True,0.4128379127263087,False
1545048,2026-08-19T12:04:49.619251+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.6,5.3,0.0,1.9,1.0,250.2,250.5,250.3,17.9,17.6,17.3,869.2,-5.2,50.01,0.0,-9.0,85.9,869.8,-10.5,-10.5,85.9,100.0,3350.0,3349.0,26.0,24.1,24.6,20000.0,856.4,0,0,True,0.4615056369654306,False
1545079,2026-08-19T12:05:05.619644+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,2.4,1.0,224.9,225.3,225.6,0.8,0.6,0.6,866.8,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.4,20000.0,855.9,0,0,True,0.421342490133975,False
1545110,2026-08-19T12:05:20.629859+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.2,6.8,0.0,1.9,2.0,252.6,253.1,253.0,17.5,17.0,17.0,869.0,-9.0,50.01,0.0,-8.8,85.9,868.8,-2.2,-0.2,85.9,100.0,3348.0,3346.0,26.0,24.1,24.6,20000.0,856.4,0,0,True,0.47471215929948596,False
1545141,2026-08-19T12:05:36.619355+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.1,0.1,2.4,1.0,235.1,235.2,235.3,0.8,0.6,0.6,866.8,0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.4,20000.0,855.9,0,0,True,0.40606292386141335,False
1545203,2026-08-19T12:06:07.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.0,0.1,2.4,1.0,228.5,228.7,228.8,0.8,0.6,0.6,866.7,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.4,20000.0,855.9,0,0,True,0.4160599971693289,False
1545234,2026-08-19T12:06:22.618633+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.5,6.1,0.0,1.9,1.0,251.1,251.5,251.2,17.1,16.7,16.5,868.9,-3.2,50.0,0.0,-8.3,85.9,869.4,-9.3,-9.8,85.9,100.0,3346.0,3345.0,26.0,24.1,24.6,20000.0,856.4,0,0,True,0.4624551322162634,False
1545265,2026-08-19T12:06:38.628802+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.6,0.2,0.1,2.4,1.0,247.0,248.1,247.5,0.8,0.6,0.6,866.8,0.2,50.05,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.4,20000.0,855.9,0,0,True,0.4160461336013162,False
1545296,2026-08-19T12:06:53.619124+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,0.3,1.7,0.0,1.9,2.0,239.8,240.2,240.5,15.8,15.0,15.4,867.8,2.6,50.0,0.0,1.1,85.9,868.1,4.3,3.5,85.9,100.0,3343.0,3341.0,26.0,24.1,24.6,20000.0,856.4,0,0,True,0.4318363447407715,False
1545327,2026-08-19T12:07:09.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,2.4,1.0,248.9,249.5,249.5,0.8,0.6,0.6,866.7,0.0,50.01,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.4,20000.0,855.9,0,0,True,0.4141938193712617,False
1545358,2026-08-19T12:07:24.619173+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.8,0.1,6.7,0.0,1.8,2.0,245.3,246.0,246.1,16.2,15.4,15.6,867.7,-1.8,49.94,0.0,-4.1,85.9,867.8,4.9,4.6,85.9,100.0,3344.0,3342.0,25.9,24.1,24.6,20000.0,856.4,0,0,True,0.44207890577073833,False
1545389,2026-08-19T12:07:40.619576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.2,0.1,2.4,1.0,246.8,247.5,247.2,0.8,0.6,0.6,866.8,-0.2,50.06,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.4,20000.0,855.9,0,0,True,0.4160355603248165,False
1545420,2026-08-19T12:07:55.630122+00:00,external_ems_2,bess_2,good,0.1154,normal,PCS DC current and BMS current mismatch: 27.2,0.6,2.5,2.8,27.2,0.0,1.8,1.0,224.6,224.8,225.2,24.5,22.0,22.1,866.6,16.6,49.84,0.0,14.0,85.9,869.4,-10.6,-10.8,85.9,100.0,3348.0,3347.0,25.9,24.1,24.6,20000.0,856.4,0,0,True,0.4917036042107673,False
1545451,2026-08-19T12:08:11.629727+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,2.4,1.0,250.4,251.1,250.7,0.8,0.6,0.6,866.8,0.0,50.07,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.4,20000.0,855.9,0,0,True,0.42033064028745487,False
1545482,2026-08-19T12:08:26.628800+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.4,0.2,8.8,0.0,1.8,1.0,247.4,247.9,248.1,20.4,20.0,20.0,869.2,-4.0,50.03,0.0,-11.3,85.9,869.4,-12.8,-12.5,85.9,100.0,3349.0,3348.0,25.9,24.1,24.6,20000.0,856.4,0,0,True,0.4589064171875993,False
1545513,2026-08-19T12:08:42.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.1,0.1,2.4,1.0,227.7,227.2,227.8,0.8,0.6,0.6,866.8,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.4,20000.0,855.9,0,0,True,0.41629402690965556,False
1545544,2026-08-19T12:08:57.619091+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.6,7.8,0.0,1.8,1.0,246.6,246.8,247.0,21.4,21.1,20.9,869.4,-8.6,50.03,0.0,-12.3,85.9,868.8,-0.8,1.6,85.9,100.0,3350.0,3349.0,25.9,24.1,24.6,20000.0,856.4,0,0,True,0.4479747650717994,False
1545575,2026-08-19T12:09:13.618900+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.4,0.1,2.4,1.0,224.0,224.3,224.6,0.8,0.6,0.6,866.8,-0.4,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.4,20000.0,855.9,0,0,True,0.440752352465063,False
1545606,2026-08-19T12:09:28.628669+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.5,3.8,0.0,1.8,2.0,251.8,251.9,252.0,20.5,20.0,20.0,869.3,-6.7,50.03,0.0,-11.8,85.9,868.8,-2.9,-0.3,85.9,100.0,3344.0,3342.0,25.9,24.1,24.6,20000.0,856.4,0,0,True,0.4626876549769182,False
1545637,2026-08-19T12:09:44.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.2,0.1,0.1,2.4,1.0,242.3,243.3,243.1,0.8,0.6,0.6,866.7,0.1,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.4,20000.0,855.9,0,0,True,0.40977482493795175,False
1545668,2026-08-19T12:09:59.619454+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,1.4,13.9,0.0,1.8,1.0,246.5,246.3,246.8,21.6,21.4,21.1,869.5,-8.2,50.04,0.0,-12.4,85.9,868.1,5.7,5.2,85.9,100.0,3342.0,3341.0,25.9,24.1,24.6,20000.0,856.4,0,0,True,0.4519248306834912,False
1545730,2026-08-19T12:10:30.630077+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.2,1.7,0.0,1.8,2.0,250.3,250.6,250.6,22.3,22.1,21.9,869.6,-10.1,50.04,0.0,-13.4,85.9,869.4,-8.4,-4.3,85.9,100.0,3344.0,3342.0,25.9,24.1,24.6,20000.0,856.4,0,0,True,0.4681504932998972,False
1545761,2026-08-19T12:10:46.618639+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.2,0.1,2.4,1.0,247.3,247.6,247.4,0.8,0.6,0.6,866.7,-0.2,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.4,20000.0,855.9,0,0,True,0.4265557397912158,False
1545792,2026-08-19T12:11:01.629528+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.6,2.1,0.0,1.8,2.0,235.8,236.4,236.6,19.6,18.6,18.9,868.7,3.1,49.96,0.0,1.5,85.9,868.1,5.2,5.0,85.9,100.0,3342.0,3340.0,25.9,24.1,24.6,20000.0,856.4,0,0,True,0.4343877308602086,False
1545823,2026-08-19T12:11:17.630302+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,2.4,1.0,235.3,235.8,235.8,0.8,0.6,0.6,866.8,-0.1,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.4,20000.0,855.9,0,0,True,0.4069620608855115,False
1545854,2026-08-19T12:11:32.618671+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.8,0.7,2.0,20.5,0.0,1.8,1.0,236.7,237.4,237.5,18.7,18.0,18.5,868.4,4.7,49.98,0.0,-1.9,85.9,870.4,-15.8,-15.6,85.9,100.0,3351.0,3350.0,25.9,24.1,24.6,20000.0,856.4,0,0,True,0.45341078858544914,False
1545885,2026-08-19T12:11:48.618797+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.0,0.1,2.4,1.0,246.5,247.0,246.7,0.8,0.6,0.6,866.7,0.0,50.09,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.4,20000.0,855.9,0,0,True,0.4159995769562705,False
1545916,2026-08-19T12:12:03.629129+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.7,2.8,17.7,0.0,1.8,2.0,225.1,224.9,225.1,25.7,23.4,23.0,867.6,3.0,49.87,0.0,6.0,85.9,870.4,-14.7,-14.9,85.9,100.0,3348.0,3346.0,25.9,24.1,24.6,20000.0,856.4,0,0,True,0.4791170728106362,False
1545947,2026-08-19T12:12:19.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.1,0.1,2.4,1.0,250.7,251.1,250.8,0.8,0.6,0.6,866.7,0.1,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.4,20000.0,855.9,0,0,True,0.4328435136146514,False
1545978,2026-08-19T12:12:34.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.6,2.9,0.0,1.8,1.0,250.2,250.3,250.4,21.6,21.3,21.1,869.5,-11.5,50.04,0.0,-12.6,86.3,870.1,-14.4,-14.1,86.3,100.0,3352.0,3351.0,25.9,24.1,24.6,20000.0,856.4,0,0,True,0.4650864882636625,False
1546009,2026-08-19T12:12:50.629959+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.2,0.0,0.1,2.4,1.0,245.8,246.4,246.0,0.8,0.6,0.6,866.7,0.0,50.03,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.4,20000.0,855.9,0,0,True,0.4097535280461281,False
1546040,2026-08-19T12:13:05.619361+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.2,1.6,0.0,1.8,1.0,239.4,239.9,240.0,18.1,17.0,17.6,868.3,3.6,49.92,0.0,-4.0,86.3,868.1,5.2,4.7,86.3,100.0,3350.0,3349.0,25.9,24.1,24.6,20000.0,856.4,0,0,True,0.4435885876274571,False
1546071,2026-08-19T12:13:21.629602+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.3,0.1,0.1,2.4,1.0,240.9,241.8,241.9,0.8,0.6,0.6,866.8,0.1,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.4,20000.0,855.9,0,0,True,0.4042836659227484,False
1546102,2026-08-19T12:13:36.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.1,2.9,0.0,1.8,1.0,247.0,247.2,247.3,21.1,20.8,20.6,869.5,-4.5,50.03,0.0,-12.1,86.3,869.4,-7.4,-4.5,86.3,100.0,3346.0,3345.0,25.9,24.1,24.6,20000.0,856.4,0,0,True,0.4571588260632168,False
1546133,2026-08-19T12:13:52.629409+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,2.4,1.0,225.4,225.4,225.9,0.8,0.6,0.6,866.8,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.4,20000.0,855.9,0,0,True,0.41983321849709626,False
1546164,2026-08-19T12:14:07.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.5,1.5,18.5,0.0,1.8,1.0,252.0,252.1,252.1,20.1,20.0,19.6,869.3,-10.4,50.03,0.0,-11.3,86.3,867.8,8.1,8.4,86.3,100.0,3341.0,3340.0,25.9,24.1,24.6,20000.0,856.4,0,0,True,0.49101369741793677,False
1546195,2026-08-19T12:14:23.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,2.4,1.0,250.0,250.4,250.4,0.8,0.6,0.6,866.7,0.0,50.05,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.4,20000.0,855.9,0,0,True,0.41948274378241895,False
1546257,2026-08-19T12:14:54.619143+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.1,0.1,2.4,1.0,235.2,234.9,235.7,0.8,0.6,0.6,866.8,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.4,20000.0,855.9,0,0,True,0.40498863001199714,False
1546288,2026-08-19T12:15:09.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.2,0.8,9.9,0.0,1.8,2.0,225.7,224.5,226.1,18.6,15.4,17.7,867.6,11.5,49.91,0.0,6.4,86.3,868.4,1.6,1.9,86.3,100.0,3344.0,3342.0,25.9,24.1,24.6,20000.0,856.4,0,0,True,0.459580321076761,False
1546319,2026-08-19T12:15:25.618867+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,2.4,1.0,248.9,248.5,249.3,0.8,0.6,0.6,866.8,0.0,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.4,20000.0,855.9,0,0,True,0.41553120834401575,False
1546350,2026-08-19T12:15:40.619506+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,3.5,0.5,7.2,0.0,1.8,1.0,249.1,247.6,249.5,18.8,15.3,18.4,868.9,-2.6,50.01,0.0,-8.8,86.3,869.4,-9.8,-10.2,86.3,100.0,3348.0,3347.0,25.9,24.1,24.6,20000.0,856.4,0,0,True,0.4663757119368646,False
1546381,2026-08-19T12:15:56.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.3,0.0,0.1,2.4,1.0,247.2,246.0,247.6,0.8,0.6,0.6,866.8,0.0,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.4077310983188349,False
1546412,2026-08-19T12:16:11.618949+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,4.7,2.9,2.1,20.3,0.0,1.8,1.0,229.4,225.3,230.0,23.6,24.6,21.7,866.3,18.7,49.84,0.0,11.1,86.3,868.4,-1.6,-1.5,86.3,100.0,3343.0,3342.0,25.9,24.1,24.6,20000.0,856.4,0,0,True,0.4739893351775804,False
1546443,2026-08-19T12:16:27.619065+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.3,0.0,0.1,2.4,1.0,249.3,248.7,250.0,0.8,0.6,0.6,866.8,0.0,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.413093371650617,False
1546474,2026-08-19T12:16:42.619670+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.5,1.4,1.6,18.4,0.0,1.8,1.0,235.3,230.8,235.3,18.4,17.0,17.9,867.5,8.3,49.93,0.0,-0.2,86.3,869.1,-10.1,-9.6,86.3,100.0,3347.0,3346.0,25.9,24.1,24.6,20000.0,856.4,0,0,True,0.4630464192807628,False
1546505,2026-08-19T12:16:58.628714+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.3,0.2,0.1,2.4,1.0,245.7,244.0,245.5,0.8,0.6,0.6,866.8,-0.2,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.40884057893870834,False
1546536,2026-08-19T12:17:13.629227+00:00,external_ems_2,bess_2,good,0.1267,normal,PCS DC current and BMS current mismatch: 27.9,4.9,2.7,2.8,27.9,0.0,1.8,1.0,230.9,226.6,231.5,22.6,23.6,20.9,866.3,19.0,49.86,0.0,8.6,86.3,869.1,-8.9,-9.4,86.3,100.0,3347.0,3346.0,25.9,24.1,24.6,20000.0,856.4,0,0,True,0.4912545817178196,False
1546567,2026-08-19T12:17:29.618669+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.3,0.0,0.1,2.4,1.0,248.5,247.3,248.8,0.8,0.6,0.6,866.8,0.0,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.41014663819954583,False
1546598,2026-08-19T12:17:44.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,3.5,0.8,12.2,0.0,1.8,2.0,248.2,246.7,248.5,18.0,14.5,17.5,868.6,-6.1,50.0,0.0,-8.0,86.3,867.8,6.1,5.8,86.3,100.0,3346.0,3344.0,25.9,24.1,24.6,20000.0,856.4,0,0,True,0.45556575465411997,False
1546629,2026-08-19T12:18:00.619099+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.2,0.1,0.1,2.4,1.0,225.3,222.5,225.6,0.8,0.6,0.6,866.7,0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.4338824712177114,False
1546660,2026-08-19T12:18:15.618952+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.0,0.0,0.3,0.0,1.8,1.0,245.5,244.8,245.9,15.9,12.9,15.9,867.8,4.8,49.97,0.0,-6.3,86.3,867.8,4.5,2.7,86.3,100.0,3341.0,3340.0,25.9,24.1,24.6,20000.0,856.4,0,0,True,0.4500450942805114,False
1546691,2026-08-19T12:18:31.628737+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.1,0.1,2.4,1.0,243.0,242.8,243.6,0.8,0.6,0.6,866.7,0.1,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.3991145413032802,False
1546722,2026-08-19T12:18:46.629922+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.2,0.2,4.9,0.0,1.8,2.0,245.8,244.2,245.8,18.2,15.0,17.7,868.6,2.0,50.0,0.0,-8.2,86.3,868.4,-2.9,-1.2,86.3,100.0,3342.0,3340.0,25.9,24.1,24.6,20000.0,856.4,0,0,True,0.44773679356873897,False
1546784,2026-08-19T12:19:17.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,3.1,1.4,16.0,0.0,1.8,1.0,248.4,247.3,248.8,18.0,14.9,17.5,868.5,-5.9,50.0,0.0,-8.2,86.3,867.1,10.1,7.6,86.3,100.0,3340.0,3339.0,25.9,24.1,24.6,20000.0,856.4,0,0,True,0.4670068997394076,False
1546815,2026-08-19T12:19:33.629021+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.5,0.0,0.1,2.4,1.0,247.7,247.1,248.0,0.8,0.6,0.6,866.7,0.0,50.05,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.40461615569134274,False
1546846,2026-08-19T12:19:48.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.8,1.4,2.7,14.0,0.0,1.8,1.0,229.6,227.1,229.9,20.5,19.5,19.1,866.4,4.0,49.86,0.0,12.3,86.3,869.1,-10.0,-9.7,86.3,100.0,3347.0,3346.0,25.9,24.1,24.6,20000.0,856.4,0,0,True,0.4669980869642424,False
1546877,2026-08-19T12:20:04.628850+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.3,0.3,0.1,2.4,1.0,237.4,235.6,237.5,0.8,0.6,0.6,866.8,-0.3,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.4155503267224264,False
1546908,2026-08-19T12:20:19.629082+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.5,0.5,7.0,0.0,1.8,2.0,237.1,235.3,237.2,16.8,14.3,16.3,867.3,8.3,49.91,0.0,0.1,86.3,867.8,1.3,0.3,86.3,100.0,3340.0,3338.0,25.9,24.1,24.6,20000.0,856.4,0,0,True,0.4410048575744773,False
1546939,2026-08-19T12:20:35.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.3,0.1,0.1,2.4,1.0,247.2,246.2,247.4,0.8,0.6,0.6,866.8,-0.1,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.4092964975988135,False
1546970,2026-08-19T12:20:50.619014+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,3.4,0.8,14.5,0.0,1.8,1.0,246.6,245.7,247.2,17.0,13.6,16.6,868.3,4.4,49.93,0.0,-8.3,86.3,869.1,-10.1,-9.8,86.3,100.0,3346.0,3345.0,25.9,24.1,24.6,20000.0,856.4,0,0,True,0.4660871248808315,False
1547001,2026-08-19T12:21:06.618728+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.3,0.0,0.1,2.4,1.0,246.8,245.5,246.6,0.8,0.6,0.6,866.8,0.0,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,23.9,24.5,20000.0,855.9,0,0,True,0.40484814351687165,False
1547032,2026-08-19T12:21:21.618576+00:00,external_ems_2,bess_2,good,0.2149,normal,PCS DC current and BMS current mismatch: 33.4,2.3,1.7,2.6,33.4,0.0,1.8,1.0,229.7,227.7,230.0,23.4,23.4,21.7,866.2,23.6,49.87,0.0,6.3,86.3,868.8,-9.8,-9.9,86.3,100.0,3345.0,3344.0,25.9,24.1,24.6,20000.0,856.4,0,0,True,0.49156425871481857,False
1547063,2026-08-19T12:21:37.632771+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.6,0.0,0.1,2.3,1.0,249.9,248.8,250.1,0.8,0.6,0.6,866.8,0.0,50.06,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.40408665952482126,False
1547094,2026-08-19T12:21:52.629838+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.1,0.7,7.8,0.0,1.8,1.0,247.5,245.9,247.5,18.4,15.3,17.9,868.5,-5.3,50.0,0.0,-8.6,86.3,867.8,2.5,2.7,86.3,100.0,3344.0,3343.0,25.9,24.1,24.6,20000.0,856.4,0,0,True,0.4465830645517988,False
1547125,2026-08-19T12:22:08.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.3,0.1,0.1,2.3,1.0,232.3,230.6,232.7,0.8,0.6,0.6,866.8,0.1,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.3977002121157494,False
1547156,2026-08-19T12:22:23.619595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.1,0.6,3.0,0.0,1.8,1.0,252.6,251.5,253.1,18.1,15.0,17.7,868.4,-0.9,49.98,0.0,-8.7,86.3,867.8,2.1,2.5,86.3,100.0,3344.0,3343.0,25.9,24.1,24.6,20000.0,856.4,0,0,True,0.4701859436115125,False
1547187,2026-08-19T12:22:39.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.2,0.0,0.1,2.3,1.0,235.1,233.5,235.3,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.39271152945224447,False
1547218,2026-08-19T12:22:54.629156+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.2,2.1,16.2,0.0,1.8,1.0,245.7,244.2,245.8,18.7,15.5,18.5,868.5,-3.3,50.01,0.0,-8.9,86.3,866.4,12.9,11.6,86.3,100.0,3335.0,3334.0,25.9,24.1,24.6,20000.0,856.4,0,0,True,0.46562285039091333,False
1547249,2026-08-19T12:23:10.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,2.3,1.0,227.8,227.3,227.7,0.8,0.6,0.6,866.8,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.3954064389041972,False
1547311,2026-08-19T12:23:41.628693+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.2,0.1,2.3,1.0,247.4,247.9,247.4,0.8,0.6,0.6,866.8,-0.2,50.07,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.402417986712364,False
1547342,2026-08-19T12:23:56.618578+00:00,external_ems_2,bess_2,good,0.0657,normal,PCS DC current and BMS current mismatch: 24.1,0.7,1.0,1.7,24.1,0.0,1.8,2.0,235.0,235.4,235.7,16.9,15.9,16.4,866.4,24.8,50.02,0.0,-1.4,86.3,868.1,0.7,1.6,86.3,100.0,3342.0,3340.0,25.9,24.1,24.5,20000.0,856.4,0,0,True,0.460605788184371,False
1547373,2026-08-19T12:24:12.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.3,0.0,0.1,2.3,1.0,241.2,242.2,242.2,0.8,0.6,0.6,866.8,0.0,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.3858347950862501,False
1547404,2026-08-19T12:24:27.629738+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.4,1.1,12.3,0.0,1.7,1.0,238.9,239.6,239.8,17.2,15.8,16.5,867.7,5.9,49.96,0.0,-7.4,86.3,868.8,-6.4,-5.0,86.3,100.0,3345.0,3344.0,25.8,24.1,24.5,20000.0,856.4,0,0,True,0.4293154223373157,False
1547435,2026-08-19T12:24:43.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.1,0.1,2.3,1.0,245.6,246.3,246.1,0.8,0.6,0.6,866.8,-0.1,50.07,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.3927415830001182,False
1547466,2026-08-19T12:24:58.619505+00:00,external_ems_2,bess_2,good,0.0689,normal,PCS DC current and BMS current mismatch: 24.3,0.7,1.8,2.7,24.3,0.0,1.8,1.0,229.4,229.1,229.8,21.4,19.6,20.1,866.7,12.1,49.87,0.0,5.0,86.3,869.4,-12.2,-12.8,86.3,100.0,3348.0,3347.0,25.8,24.0,24.5,20000.0,856.4,0,0,True,0.46873543259211164,False
1547497,2026-08-19T12:25:14.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.1,0.1,2.3,1.0,249.4,250.1,249.7,0.8,0.6,0.6,866.8,0.1,50.07,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.40209543154898036,False
1547528,2026-08-19T12:25:29.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,1.0,9.0,0.0,1.8,1.0,244.7,245.3,245.5,18.2,17.2,17.4,868.4,-4.5,50.0,0.0,-11.2,86.3,869.4,-13.5,-13.0,86.3,100.0,3347.0,3346.0,25.8,24.0,24.5,20000.0,856.4,0,0,True,0.4415819677538819,False
1547559,2026-08-19T12:25:45.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.1,0.1,2.3,1.0,231.1,231.5,231.8,0.8,0.6,0.6,866.8,0.1,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.39202559980344726,False
1547590,2026-08-19T12:26:00.628693+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.9,4.4,0.0,1.8,1.0,247.1,247.2,247.3,20.4,20.1,19.9,868.9,-9.0,50.03,0.0,-11.6,86.3,869.8,-13.4,-13.4,86.3,100.0,3350.0,3349.0,25.8,24.0,24.5,20000.0,856.4,0,0,True,0.45501476620464243,False
1547621,2026-08-19T12:26:16.618650+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.1,0.1,2.3,1.0,226.1,225.5,225.9,0.8,0.6,0.6,866.8,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.40268911810895575,False
1547652,2026-08-19T12:26:31.629362+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.4,0.2,2.6,0.0,1.8,2.0,240.4,241.0,241.2,18.0,16.6,17.5,869.0,-2.4,49.97,0.0,-11.8,86.3,868.8,-5.0,-2.3,86.3,100.0,3344.0,3342.0,25.8,24.0,24.5,20000.0,856.4,0,0,True,0.44022226937037284,False
1547683,2026-08-19T12:26:47.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.3,0.1,2.3,1.0,240.5,241.4,241.0,0.8,0.6,0.6,866.8,-0.3,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.39688663795402856,False
1547714,2026-08-19T12:27:02.618860+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.5,10.9,0.0,1.8,1.0,246.3,246.6,246.7,20.7,20.4,20.2,868.2,-2.4,50.03,0.0,-3.8,86.3,866.7,8.5,11.2,86.3,100.0,3342.0,3341.0,25.8,24.0,24.5,20000.0,856.4,0,0,True,0.4522947023355841,False
1547745,2026-08-19T12:27:18.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.1,0.1,2.3,1.0,231.4,231.7,231.4,0.8,0.6,0.6,866.8,0.1,49.92,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.3920425072135692,False
1547776,2026-08-19T12:27:33.630295+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.5,6.8,0.0,1.8,1.0,252.0,252.3,252.3,19.8,19.6,19.3,868.9,-4.1,50.02,0.0,-11.1,86.3,869.4,-10.9,-10.6,86.3,100.0,3347.0,3346.0,25.8,24.0,24.5,20000.0,856.4,0,0,True,0.4684521073167805,False
1547838,2026-08-19T12:28:04.629122+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,0.4,10.2,0.0,1.8,2.0,232.7,232.9,233.4,18.3,16.7,17.4,867.7,11.3,49.98,0.0,0.0,86.3,868.1,1.1,2.8,86.3,100.0,3346.0,3344.0,25.8,24.0,24.5,20000.0,856.4,0,0,True,0.4418190901530681,False
1547869,2026-08-19T12:28:20.619653+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.0,0.1,2.3,1.0,248.7,249.5,249.6,0.8,0.6,0.6,866.8,0.0,50.06,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.4007115850935301,False
1547900,2026-08-19T12:28:35.629408+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.2,1.7,17.5,0.0,1.8,2.0,240.4,241.1,241.5,18.3,17.1,17.7,868.1,4.4,49.96,0.0,-1.7,86.3,869.8,-13.1,-13.4,86.3,100.0,3349.0,3347.0,25.8,24.0,24.5,20000.0,856.4,0,0,True,0.4430311967036556,False
1547931,2026-08-19T12:28:51.629776+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.2,0.1,2.3,1.0,246.6,246.9,246.7,0.8,0.6,0.6,866.8,0.2,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.3979840689357219,False
1547962,2026-08-19T12:29:06.628692+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.4,2.8,19.4,0.0,1.8,1.0,225.5,225.2,225.7,27.2,24.8,25.2,866.0,12.7,49.86,0.0,12.8,86.3,868.8,-6.7,-4.6,86.3,100.0,3348.0,3347.0,25.8,24.0,24.5,20000.0,856.4,0,0,True,0.48067822266982685,False
1547993,2026-08-19T12:29:22.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.0,0.1,2.3,1.0,250.8,251.7,251.3,0.8,0.6,0.6,866.8,0.0,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.40643289303728125,False
1548024,2026-08-19T12:29:37.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,1.1,9.4,0.0,1.8,2.0,249.7,249.8,249.8,20.5,20.2,20.1,868.7,-3.7,50.02,0.0,-11.4,86.3,869.8,-13.1,-13.2,86.3,100.0,3349.0,3347.0,25.8,24.0,24.5,20000.0,856.4,0,0,True,0.4608951432428489,False
1548055,2026-08-19T12:29:53.618872+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,2.3,1.0,245.0,245.7,245.5,0.8,0.6,0.6,866.8,0.0,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.3889132077779719,False
1548086,2026-08-19T12:30:08.618580+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.3,1.8,2.0,20.6,0.0,1.8,2.0,234.7,234.4,234.7,19.5,17.7,18.5,867.4,7.3,49.93,0.0,-0.3,86.3,869.4,-13.3,-13.6,86.3,100.0,3349.0,3347.0,25.8,24.0,24.5,20000.0,856.4,0,0,True,0.44619718014795196,False
1548117,2026-08-19T12:30:24.618876+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,2.3,1.0,240.9,241.5,241.6,0.8,0.6,0.6,866.8,0.0,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.3865395987270014,False
1548148,2026-08-19T12:30:39.619002+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.1,0.2,0.0,1.9,1.0,247.9,247.9,248.1,20.9,20.6,20.4,869.2,-6.4,50.03,0.0,-11.9,86.3,869.1,-6.6,-3.5,86.3,100.0,3349.0,3348.0,25.8,23.9,24.5,20000.0,856.4,0,0,True,0.4696474569083672,False
1548179,2026-08-19T12:30:55.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.2,0.1,2.3,1.0,222.9,223.1,223.0,0.8,0.6,0.6,866.8,0.2,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.41767980727507686,False
1548210,2026-08-19T12:31:10.618629+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,1.6,12.2,0.0,1.9,2.0,250.8,251.5,251.5,20.6,20.3,20.1,869.0,-3.1,50.03,0.0,-11.8,86.3,867.4,9.1,9.5,86.3,100.0,3338.0,3336.0,25.8,23.9,24.4,20000.0,856.4,0,0,True,0.4847455211123265,False
1548241,2026-08-19T12:31:26.628717+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,2.3,1.0,245.6,246.3,246.2,0.8,0.6,0.6,866.8,0.0,50.07,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.39334784061991745,False
1548272,2026-08-19T12:31:41.629844+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.1,0.5,0.0,1.8,1.0,244.3,244.4,244.8,18.6,17.3,17.5,868.3,-1.1,50.03,0.0,-6.8,86.7,868.4,-1.6,-0.6,86.7,100.0,3349.0,3348.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.45204170498793633,False
1548303,2026-08-19T12:31:57.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,2.3,1.0,235.7,235.8,235.9,0.8,0.6,0.6,866.8,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.38964367418546536,False
1548365,2026-08-19T12:32:28.618613+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,2.3,1.0,241.2,241.8,241.5,0.8,0.6,0.6,866.8,0.0,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.38878422198739937,False
1548396,2026-08-19T12:32:43.618570+00:00,external_ems_2,bess_2,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,0.6,1.5,2.2,21.1,0.0,1.8,1.0,236.9,237.1,237.5,18.1,16.6,17.2,867.6,7.9,49.95,0.0,-0.2,86.7,869.8,-13.2,-13.1,86.7,100.0,3349.0,3348.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.46074785009144864,False
1548427,2026-08-19T12:32:59.618876+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,2.3,1.0,246.9,247.3,247.2,0.8,0.6,0.6,866.8,0.0,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.39859627388406643,False
1548458,2026-08-19T12:33:14.618585+00:00,external_ems_2,bess_2,good,0.0481,normal,PCS DC current and BMS current mismatch: 23.0,0.4,2.2,2.3,23.0,0.0,1.8,1.0,226.1,226.1,226.5,23.7,21.5,22.0,866.5,18.5,49.85,0.0,8.6,86.7,868.8,-4.5,-1.9,86.7,100.0,3344.0,3343.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.47365133598199355,False
1548489,2026-08-19T12:33:30.619359+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,2.3,1.0,250.8,251.4,251.1,0.8,0.6,0.6,866.8,0.0,50.07,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.4098292458019102,False
1548520,2026-08-19T12:33:45.618598+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,0.9,8.1,0.0,1.8,2.0,248.5,249.1,249.1,19.3,18.6,18.9,868.9,-4.1,50.02,0.0,-10.3,86.7,869.8,-12.2,-11.9,86.7,100.0,3349.0,3347.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.46677272883656745,False
1548551,2026-08-19T12:34:01.629749+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.6,0.1,0.1,2.3,1.0,232.7,232.9,233.7,0.8,0.6,0.6,866.8,0.1,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.39513054387605806,False
1548582,2026-08-19T12:34:16.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.0,2.2,17.9,0.0,1.8,2.0,244.2,244.6,244.9,16.7,14.7,16.6,867.2,6.5,49.93,0.0,-3.4,86.7,869.4,-11.4,-11.5,86.7,100.0,3349.0,3347.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.4672534332085437,False
1548613,2026-08-19T12:34:32.619778+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.3,0.0,0.1,2.3,1.0,233.8,233.4,234.5,0.8,0.6,0.6,866.8,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.3942685522279941,False
1548644,2026-08-19T12:34:47.618611+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,3.3,0.9,9.3,0.0,1.8,2.0,246.8,245.3,247.0,18.8,15.5,18.4,868.7,-1.8,50.01,0.0,-9.0,86.7,867.8,7.5,4.9,86.7,100.0,3341.0,3339.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.46418382038274136,False
1548675,2026-08-19T12:35:03.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.1,0.2,2.6,0.0,0.1,2.3,1.0,225.4,221.6,225.7,0.8,0.6,0.6,866.8,0.0,49.88,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.4187959858892147,False
1548706,2026-08-19T12:35:18.629703+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,3.7,0.4,3.0,0.0,1.8,2.0,249.7,248.4,250.1,18.7,15.0,18.3,868.5,-0.4,50.0,0.0,-8.5,86.7,868.1,2.6,2.1,86.7,100.0,3346.0,3344.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.470777190688031,False
1548737,2026-08-19T12:35:34.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.3,0.2,2.6,0.0,0.1,2.3,1.0,236.4,232.2,236.5,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.401926913095864,False
1548768,2026-08-19T12:35:49.618966+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,3.5,0.3,3.4,0.0,1.8,1.0,247.1,245.7,247.5,18.2,14.7,17.7,868.5,-0.2,50.0,0.0,-8.3,86.7,868.8,-3.6,-1.7,86.7,100.0,3342.0,3341.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.46200627289251756,False
1548799,2026-08-19T12:36:05.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.2,0.2,2.3,0.0,0.1,2.3,1.0,229.8,226.3,230.5,0.8,0.6,0.6,866.8,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.4110850392930429,False
1548830,2026-08-19T12:36:20.629836+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.6,1.8,14.4,0.0,1.8,2.0,249.9,248.6,250.2,18.0,14.4,17.6,868.5,-5.6,50.0,0.0,-8.1,86.7,866.7,8.8,8.5,86.7,100.0,3338.0,3336.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.48023277338123393,False
1548892,2026-08-19T12:36:51.629308+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.4,1.8,2.1,13.7,0.0,1.8,1.0,232.4,228.2,232.6,18.0,16.2,17.4,867.0,4.7,49.9,0.0,7.8,86.7,869.1,-9.0,-9.4,86.7,100.0,3347.0,3346.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.4746503018221756,False
1548923,2026-08-19T12:37:07.629308+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.3,0.2,0.1,2.2,1.0,243.8,241.7,243.7,0.8,0.6,0.6,866.8,-0.2,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.39945663558358535,False
1548954,2026-08-19T12:37:22.629018+00:00,external_ems_2,bess_2,good,0.1251,normal,PCS DC current and BMS current mismatch: 27.8,2.9,1.6,2.4,27.8,0.0,1.8,2.0,225.4,222.9,225.8,22.0,22.3,20.7,866.0,21.1,49.85,0.0,15.0,86.7,868.4,-6.7,-4.5,86.7,100.0,3346.0,3344.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.5019703975322518,False
1548985,2026-08-19T12:37:38.628825+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.3,0.0,0.1,2.2,1.0,246.6,245.8,246.9,0.8,0.6,0.6,866.8,0.0,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.3943039044264471,False
1549016,2026-08-19T12:37:53.628770+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.7,1.7,15.1,0.0,1.8,1.0,238.5,236.8,238.4,16.3,13.6,15.6,867.4,5.8,49.95,0.0,-3.9,86.7,869.1,-9.3,-9.0,86.7,100.0,3346.0,3345.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.45487498055716846,False
1549047,2026-08-19T12:38:09.618599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.4,0.2,0.1,2.2,1.0,246.3,245.2,246.2,0.8,0.6,0.6,866.9,0.2,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.3950785559180915,False
1549078,2026-08-19T12:38:24.618591+00:00,external_ems_2,bess_2,good,0.0802,normal,PCS DC current and BMS current mismatch: 25.0,2.1,1.5,2.7,25.0,0.0,1.8,1.0,232.2,230.4,232.5,21.6,21.2,20.1,866.1,16.8,49.84,0.0,7.2,86.7,868.8,-8.2,-8.6,86.7,100.0,3345.0,3344.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.4691684514117771,False
1549109,2026-08-19T12:38:40.628867+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.6,0.1,0.1,2.2,1.0,239.2,238.2,239.2,0.8,0.6,0.6,866.8,-0.1,50.04,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.3870167839927632,False
1549140,2026-08-19T12:38:55.618696+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.1,0.8,1.8,0.0,1.8,1.0,247.7,246.8,248.1,17.1,14.0,16.5,868.2,2.5,49.99,0.0,-7.2,86.7,867.4,4.3,4.3,86.7,100.0,3342.0,3341.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.45429490794512656,False
1549171,2026-08-19T12:39:11.619544+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.3,0.0,0.1,2.2,1.0,224.8,223.9,225.4,0.8,0.6,0.6,866.8,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.402798812052686,False
1549202,2026-08-19T12:39:26.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.3,0.2,0.4,0.0,1.8,1.0,248.0,247.4,248.6,16.0,12.7,15.3,867.6,5.8,49.93,0.0,-3.8,86.7,867.4,5.4,3.4,86.7,100.0,3339.0,3338.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.4657442898748743,False
1549233,2026-08-19T12:39:42.629668+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.2,0.1,2.2,1.0,242.0,241.8,242.7,0.8,0.6,0.7,866.8,0.2,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.40167918962235155,False
1549264,2026-08-19T12:39:57.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.0,1.9,12.9,0.0,1.8,2.0,245.7,244.8,246.0,16.5,13.5,15.8,868.0,0.4,49.99,0.0,-6.7,86.7,866.1,13.3,13.2,86.7,100.0,3335.0,3333.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.46847332909912276,False
1549295,2026-08-19T12:40:13.618629+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.3,0.0,0.1,2.2,1.0,232.7,231.2,232.9,0.8,0.6,0.6,866.8,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.39215895984210664,False
1549326,2026-08-19T12:40:28.649728+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.1,0.5,11.2,0.0,1.8,1.0,250.2,249.0,250.2,16.2,13.1,15.4,867.9,4.0,49.99,0.0,-6.4,86.7,868.4,-7.2,-7.4,86.7,100.0,3344.0,3343.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.4771681691879946,False
1549357,2026-08-19T12:40:44.618804+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.3,0.1,0.1,2.2,1.0,246.1,245.3,246.5,0.8,0.6,0.7,866.8,0.1,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.4007834347428813,False
1549419,2026-08-19T12:41:15.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.4,0.0,0.1,2.3,1.0,249.9,249.1,250.2,0.8,0.6,0.7,866.9,0.0,50.03,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.4051155663884542,False
1549450,2026-08-19T12:41:30.618565+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,1.9,1.3,1.8,22.2,0.0,1.8,1.0,233.9,232.0,233.9,18.3,17.0,17.4,866.3,15.7,49.89,0.0,2.2,86.7,868.1,-6.5,-6.6,86.7,100.0,3339.0,3338.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.46292205865223335,False
1549481,2026-08-19T12:41:46.618676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.7,0.0,0.1,2.3,1.0,244.6,243.5,244.7,0.8,0.6,0.7,866.9,0.0,50.03,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.39417555595324166,False
1549512,2026-08-19T12:42:01.618581+00:00,external_ems_2,bess_2,good,0.1587,normal,PCS DC current and BMS current mismatch: 29.9,2.0,2.2,3.1,29.9,0.0,1.8,2.0,229.5,228.1,230.1,26.2,26.3,24.1,865.0,23.3,49.83,0.0,11.8,86.7,868.1,-6.6,-6.7,86.7,100.0,3344.0,3342.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.5040552769963194,False
1549543,2026-08-19T12:42:17.619301+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.7,0.0,0.1,2.3,1.0,241.4,241.2,242.3,0.8,0.6,0.6,866.9,0.0,50.03,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.3866513786393915,False
1549574,2026-08-19T12:42:32.618627+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,0.4,5.4,0.0,1.8,2.0,248.4,247.6,248.3,15.7,14.0,14.8,867.7,-1.9,49.99,0.0,-6.4,86.7,868.1,-7.3,-7.4,86.7,100.0,3343.0,3341.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.4625325246399311,False
1549605,2026-08-19T12:42:48.629416+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,2.3,1.0,225.1,225.6,225.5,0.8,0.6,0.6,866.8,0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.4077000831344956,False
1549636,2026-08-19T12:43:03.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.7,6.0,0.0,1.8,2.0,247.9,248.3,248.4,15.7,15.1,14.9,867.8,-0.6,49.99,0.0,-6.7,86.7,867.1,5.4,4.8,86.7,100.0,3343.0,3341.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.44876126717868187,False
1549667,2026-08-19T12:43:19.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.3,0.1,2.3,1.0,226.8,227.1,227.2,0.8,0.6,0.6,866.9,-0.3,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.4065661192945523,False
1549698,2026-08-19T12:43:34.618624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.6,0.1,4.4,0.0,1.8,2.0,247.8,248.2,248.5,14.7,14.1,14.4,867.2,6.8,49.98,0.0,-6.3,86.7,867.1,2.4,3.6,86.7,100.0,3341.0,3339.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.4570061830950591,False
1549729,2026-08-19T12:43:50.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.7,0.2,0.1,2.3,1.0,235.5,236.0,236.1,0.9,0.6,0.7,866.9,0.2,49.94,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.6,20000.0,855.9,0,0,True,0.4094604220137404,False
1549760,2026-08-19T12:44:05.629788+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,2.0,13.1,0.0,1.7,1.0,245.1,245.6,245.6,15.8,15.1,14.9,867.7,2.9,49.99,0.0,-6.4,86.7,865.7,16.0,13.8,86.7,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,856.4,0,0,True,0.44371125046040205,False
1549791,2026-08-19T12:44:21.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,2.3,1.0,237.5,237.6,237.6,0.8,0.6,0.6,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.38002952259344075,False
1549822,2026-08-19T12:44:36.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.5,0.5,13.5,0.0,1.6,2.0,241.7,242.3,242.7,15.4,13.9,14.5,867.6,6.3,49.99,0.0,-0.7,86.7,868.1,-7.2,-7.3,86.7,100.0,3344.0,3342.0,25.6,24.0,24.4,20000.0,856.4,0,0,True,0.4343702693220073,False
1549853,2026-08-19T12:44:52.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.4,0.2,0.1,2.3,1.0,248.7,249.1,248.8,0.9,0.6,0.6,866.9,-0.2,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.4132852457334578,False
1549884,2026-08-19T12:45:07.619552+00:00,external_ems_2,bess_2,good,0.0673,normal,PCS DC current and BMS current mismatch: 24.2,0.5,2.3,2.1,24.2,0.0,1.7,1.0,226.4,226.5,226.9,27.1,24.8,24.8,865.3,23.3,49.83,0.0,12.4,86.7,867.4,-0.9,-1.1,86.7,100.0,3338.0,3337.0,25.7,24.0,24.4,20000.0,856.4,0,0,True,0.4671992886936955,False
1549946,2026-08-19T12:45:38.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,1.2,12.9,0.0,1.7,1.0,240.0,240.4,240.7,15.5,14.0,14.7,866.9,6.1,49.95,0.0,-2.9,86.7,868.1,-6.8,-6.8,86.7,100.0,3343.0,3342.0,25.7,24.0,24.4,20000.0,856.4,0,0,True,0.42992950940062186,False
1549977,2026-08-19T12:45:54.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.3,0.1,2.3,1.0,245.9,246.5,246.3,0.8,0.6,0.6,866.9,0.3,50.03,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.3,24.0,24.5,20000.0,855.9,0,0,True,0.3980750941169044,False
1550008,2026-08-19T12:46:09.618579+00:00,external_ems_2,bess_2,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,0.4,1.8,2.9,21.1,0.0,1.7,2.0,232.2,232.4,232.6,21.8,20.0,20.3,864.9,14.8,49.83,0.0,8.8,86.7,867.8,-6.3,-6.2,86.7,100.0,3340.0,3338.0,25.7,24.0,24.4,20000.0,856.4,0,0,True,0.45280437144993685,False
1550039,2026-08-19T12:46:25.629513+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.1,2.2,1.0,248.7,249.2,249.0,0.8,0.6,0.7,866.8,-0.1,50.03,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3982401557222641,False
1550070,2026-08-19T12:46:40.630344+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.4,5.0,0.0,1.7,1.0,248.6,248.9,248.8,14.8,14.0,13.7,867.4,-1.3,49.98,0.0,-5.4,86.7,867.8,-6.3,-6.5,86.7,100.0,3342.0,3341.0,25.7,24.0,24.4,20000.0,856.4,0,0,True,0.44639864305310384,False
1550101,2026-08-19T12:46:56.629503+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,2.2,1.0,230.6,230.7,231.1,0.8,0.6,0.7,866.8,0.0,49.92,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3911851703444649,False
1550132,2026-08-19T12:47:11.629632+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,1.3,12.2,0.0,1.7,2.0,248.6,248.9,249.2,13.8,12.6,13.0,867.0,1.4,49.93,0.0,-5.1,86.7,865.7,13.6,11.7,86.7,100.0,3336.0,3334.0,25.7,24.0,24.4,20000.0,856.4,0,0,True,0.44800540397610106,False
