id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1550163,2026-08-19T12:47:27.618962+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.3,0.2,0.1,2.2,1.0,234.4,234.3,234.6,0.9,0.6,0.7,866.8,-0.2,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.40439843803203807,False
1550194,2026-08-19T12:47:42.629600+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.1,1.1,0.0,1.6,2.0,244.9,245.0,245.2,15.0,14.3,14.1,867.3,1.1,49.98,0.0,-5.2,86.7,867.4,0.0,-1.2,86.7,100.0,3340.0,3338.0,25.6,24.0,24.4,20000.0,856.4,0,0,True,0.43196418779148743,False
1550225,2026-08-19T12:47:58.619484+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,2.2,1.0,227.4,227.8,227.8,0.8,0.6,0.6,866.8,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3899614506662017,False
1550256,2026-08-19T12:48:13.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,1.5,2.1,0.0,1.7,1.0,233.5,233.7,234.3,17.8,15.9,16.5,867.2,13.5,49.98,0.0,4.1,86.7,865.7,11.4,9.6,86.7,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,856.4,0,0,True,0.43352833445953176,False
1550287,2026-08-19T12:48:29.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,2.2,1.0,249.0,249.6,249.1,0.8,0.6,0.7,866.8,0.0,50.03,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.40066147608049396,False
1550318,2026-08-19T12:48:44.618847+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,1.6,12.5,0.0,1.6,1.0,239.2,239.4,239.6,14.9,13.4,14.0,866.2,6.6,49.91,0.0,3.2,86.7,867.8,-5.9,-6.0,86.7,100.0,3341.0,3340.0,25.6,24.0,24.4,20000.0,856.4,0,0,True,0.4241891215732865,False
1550349,2026-08-19T12:49:00.628737+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.1,2.3,1.0,246.4,247.2,246.9,0.8,0.6,0.7,866.8,0.0,50.02,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.40299676079676755,False
1550380,2026-08-19T12:49:15.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.3,2.0,5.0,0.0,1.7,2.0,226.9,227.3,227.8,33.3,31.0,31.6,864.1,13.2,49.82,0.0,18.0,86.7,866.1,8.2,6.8,86.7,100.0,3336.0,3334.0,25.7,24.0,24.4,20000.0,856.4,0,0,True,0.46962544539368967,False
1550411,2026-08-19T12:49:31.618656+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.1,2.3,1.0,245.8,246.6,246.4,0.8,0.6,0.6,866.8,0.0,50.0,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.39485798538818756,False
1550473,2026-08-19T12:50:02.629227+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,2.3,1.0,246.0,246.4,246.1,0.8,0.6,0.7,866.8,0.0,50.02,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.40169595230660327,False
1550504,2026-08-19T12:50:17.618569+00:00,external_ems_2,bess_2,good,0.0738,normal,PCS DC current and BMS current mismatch: 24.6,0.2,1.8,2.3,24.6,0.0,1.7,1.0,232.6,232.7,232.8,23.4,21.6,21.9,865.1,19.4,49.86,0.0,7.7,86.7,867.4,-5.2,-5.0,86.7,100.0,3341.0,3340.0,25.7,24.0,24.4,20000.0,856.4,0,0,True,0.45089325164290606,False
1550535,2026-08-19T12:50:33.630261+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,2.3,1.0,250.3,251.0,250.8,0.8,0.6,0.6,866.8,0.0,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.5,20000.0,855.9,0,0,True,0.4119656826614579,False
1550566,2026-08-19T12:50:48.619326+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.5,5.1,0.0,1.7,1.0,247.2,247.7,247.7,14.0,13.2,12.9,866.9,0.2,49.97,0.0,-4.1,86.7,867.4,-4.9,-3.9,86.7,100.0,3341.0,3340.0,25.7,24.0,24.4,20000.0,856.4,0,0,True,0.43846545735479464,False
1550597,2026-08-19T12:51:04.618877+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.2,0.1,2.3,1.0,226.4,226.8,226.9,0.8,0.6,0.7,866.8,-0.2,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,23.9,24.4,20000.0,855.9,0,0,True,0.41594757077293426,False
1550628,2026-08-19T12:51:19.618555+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.1,0.4,0.0,1.7,1.0,247.8,248.2,248.3,13.1,11.9,12.2,866.6,1.2,49.96,0.0,-3.8,86.7,866.7,0.8,0.7,86.7,100.0,3340.0,3339.0,25.7,24.0,24.4,20000.0,856.4,0,0,True,0.43844048965850085,False
1550659,2026-08-19T12:51:35.618628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,2.2,1.0,238.2,238.4,238.8,0.8,0.6,0.6,866.8,0.0,49.93,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.384316618352471,False
1550690,2026-08-19T12:51:50.629926+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,1.0,8.9,0.0,1.7,2.0,245.3,245.9,245.4,13.8,13.0,12.9,866.7,0.2,49.95,0.0,4.0,86.7,865.7,9.1,7.2,86.7,100.0,3338.0,3336.0,25.7,24.0,24.4,20000.0,856.4,0,0,True,0.4278878541202559,False
1550721,2026-08-19T12:52:06.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,2.2,1.0,228.1,228.5,228.6,0.8,0.6,0.7,866.8,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.400681097133363,False
1550752,2026-08-19T12:52:21.628995+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,1.8,18.4,0.0,1.7,2.0,249.5,250.1,250.1,13.1,12.7,12.5,866.5,1.3,49.96,0.0,-3.1,86.7,864.7,19.7,18.2,86.7,100.0,3328.0,3326.0,25.7,24.0,24.4,20000.0,856.4,0,0,True,0.46912883873785477,False
1550783,2026-08-19T12:52:37.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,2.2,1.0,246.6,247.2,247.3,0.8,0.6,0.7,866.8,0.0,50.01,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3995443002234124,False
1550814,2026-08-19T12:52:52.618950+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.5,10.4,0.0,1.7,1.0,235.7,235.5,235.9,15.5,13.6,14.1,865.6,6.9,49.89,0.0,8.5,86.7,867.1,-3.5,-3.2,86.7,100.0,3339.0,3338.0,25.7,24.0,24.4,20000.0,856.4,0,0,True,0.42758860453139613,False
1550845,2026-08-19T12:53:08.628700+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,2.2,1.0,245.2,245.9,245.8,0.8,0.6,0.6,866.8,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.38991876816142895,False
1550876,2026-08-19T12:53:23.619066+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.5,1.8,0.0,1.7,1.0,237.0,236.8,237.3,18.1,16.3,16.5,865.2,7.2,49.87,0.0,8.2,86.7,865.7,5.4,3.4,86.7,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,856.4,0,0,True,0.4255983147390646,False
1550907,2026-08-19T12:53:39.618984+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.2,0.1,2.2,1.0,244.6,245.2,245.1,0.8,0.6,0.6,866.8,-0.2,50.0,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3945802340774452,False
1550938,2026-08-19T12:53:54.629437+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,2.1,18.3,0.0,1.7,2.0,234.1,233.8,234.4,22.1,20.3,20.5,865.0,15.1,49.88,0.0,5.2,86.7,867.1,-3.2,-2.9,86.7,100.0,3339.0,3337.0,25.7,24.0,24.4,20000.0,856.4,0,0,True,0.43807144798225345,False
1551000,2026-08-19T12:54:25.618581+00:00,external_ems_2,bess_2,good,0.1411,normal,PCS DC current and BMS current mismatch: 28.8,0.5,2.5,2.8,28.8,0.0,1.7,1.0,229.5,229.6,230.0,29.3,27.0,26.8,863.9,25.9,49.79,0.0,15.5,86.7,866.7,-2.9,-2.8,86.7,100.0,3338.0,3337.0,25.7,24.0,24.4,20000.0,856.4,0,0,True,0.46888246547394674,False
1551031,2026-08-19T12:54:41.628671+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.1,2.2,1.0,247.3,248.1,247.8,0.8,0.6,0.6,866.8,0.0,49.96,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3937813353593745,False
1551062,2026-08-19T12:54:56.628676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.5,18.1,0.0,1.7,1.0,247.7,248.2,248.2,12.8,11.7,11.7,866.2,0.1,49.95,0.0,-2.2,86.7,864.7,18.2,18.3,86.7,100.0,3338.0,3337.0,25.7,24.0,24.4,20000.0,856.4,0,0,True,0.44919921443930405,False
1551093,2026-08-19T12:55:12.629200+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.1,0.1,2.2,1.0,225.4,225.7,225.8,0.8,0.6,0.6,866.9,-0.1,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3944915491361939,False
1551124,2026-08-19T12:55:27.629531+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.3,0.6,0.0,1.7,2.0,244.7,244.5,244.8,15.5,13.6,14.0,865.4,7.8,49.92,0.0,1.4,86.7,865.7,7.2,5.9,86.7,100.0,3332.0,3330.0,25.7,24.0,24.5,20000.0,856.4,0,0,True,0.43489560951760226,False
1551155,2026-08-19T12:55:43.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.0,0.1,2.2,1.0,245.1,245.9,245.6,0.8,0.6,0.6,866.9,0.0,49.94,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3871674823179496,False
1551186,2026-08-19T12:55:58.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,1.7,14.0,0.0,1.7,1.0,245.6,245.8,246.2,12.6,11.5,11.5,866.1,4.8,49.95,0.0,-2.0,86.7,864.4,18.8,18.3,86.7,100.0,3332.0,3331.0,25.7,24.0,24.5,20000.0,856.4,0,0,True,0.4467081650623101,False
1551217,2026-08-19T12:56:14.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.1,0.1,2.2,1.0,231.7,232.1,232.1,0.8,0.6,0.6,866.8,-0.1,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3927269490235016,False
1551248,2026-08-19T12:56:29.618608+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.1,1.1,0.0,1.7,2.0,248.2,248.7,248.7,13.0,11.9,11.9,866.0,2.3,49.95,0.0,-1.8,86.7,866.1,1.2,-0.3,86.7,100.0,3334.0,3332.0,25.7,24.0,24.5,20000.0,856.4,0,0,True,0.4364737029794002,False
1551279,2026-08-19T12:56:45.628683+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,2.2,1.0,247.2,247.7,247.8,0.8,0.6,0.6,866.8,0.0,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3964692126711781,False
1551310,2026-08-19T12:57:00.618607+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,0.9,5.5,0.0,1.6,1.0,227.6,227.9,228.2,23.4,21.5,21.7,863.8,9.3,49.82,0.0,15.9,86.7,864.7,14.8,14.5,86.7,100.0,3328.0,3327.0,25.7,24.1,24.5,20000.0,856.4,0,0,True,0.45536786364256876,False
1551341,2026-08-19T12:57:16.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,2.2,1.0,250.0,250.3,250.5,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.40800449009786216,False
1551372,2026-08-19T12:57:31.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.7,6.8,0.0,1.6,2.0,234.9,235.0,235.4,19.8,18.5,18.0,864.7,16.0,49.86,0.0,7.8,86.7,865.4,9.2,5.9,86.7,100.0,3335.0,3333.0,25.7,24.1,24.5,20000.0,856.4,0,0,True,0.43613070314733926,False
1551403,2026-08-19T12:57:47.629367+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.2,0.1,2.2,1.0,244.0,244.2,244.6,0.8,0.6,0.7,866.8,-0.2,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3985976190839438,False
1551434,2026-08-19T12:58:02.628678+00:00,external_ems_2,bess_2,good,0.1924,normal,PCS DC current and BMS current mismatch: 32.0,1.3,4.3,3.3,32.0,0.0,1.6,2.0,229.0,228.0,229.3,36.3,36.8,32.5,863.1,30.3,49.78,0.0,17.8,86.7,866.4,-1.7,-1.2,86.7,100.0,3337.0,3335.0,25.7,24.1,24.5,20000.0,856.4,0,0,True,0.4968097675576495,False
1551465,2026-08-19T12:58:18.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.3,0.0,0.1,2.2,1.0,246.4,245.2,246.8,0.8,0.6,0.6,866.8,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.39327717686214547,False
1551527,2026-08-19T12:58:49.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.6,0.1,0.1,2.2,1.0,227.5,224.4,227.9,0.8,0.6,0.6,866.8,-0.1,49.85,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.4062050684069223,False
1551558,2026-08-19T12:59:04.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,1.1,1.4,15.1,0.0,1.6,1.0,245.7,243.8,246.3,12.9,13.0,11.9,865.5,4.4,49.94,0.0,-0.4,86.7,864.1,19.5,18.3,86.7,100.0,3329.0,3328.0,25.7,24.1,24.5,20000.0,856.4,0,0,True,0.4489234127484443,False
1551589,2026-08-19T12:59:20.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.6,0.2,2.3,0.2,0.1,2.2,1.0,227.9,224.6,228.2,0.8,0.6,0.6,866.8,-0.2,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.4157770926267758,False
1551620,2026-08-19T12:59:35.619501+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,1.0,1.0,1.1,0.0,1.6,2.0,250.5,248.8,250.9,12.6,12.6,11.6,864.7,4.8,49.91,0.0,-0.3,86.7,865.7,3.7,1.6,86.7,100.0,3332.0,3330.0,25.7,24.1,24.5,20000.0,856.4,0,0,True,0.4373904175044764,False
1551651,2026-08-19T12:59:51.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.7,0.0,0.1,2.2,1.0,246.9,245.3,247.2,0.8,0.6,0.6,866.9,0.0,49.99,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.39357808289007784,False
1551682,2026-08-19T13:00:06.629156+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,1.1,0.2,9.8,0.0,1.6,1.0,246.0,244.0,246.4,12.3,12.3,11.2,863.9,13.5,49.94,0.0,-0.5,86.7,863.7,23.3,22.5,86.7,100.0,3330.0,3329.0,25.7,24.1,24.5,20000.0,856.4,0,0,True,0.45947689826758875,False
1551713,2026-08-19T13:00:22.629828+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.8,0.2,2.3,0.0,0.1,2.2,1.0,234.9,232.0,235.8,0.8,0.6,0.6,866.8,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.39785415359404835,False
1551744,2026-08-19T13:00:37.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,1.1,0.3,5.0,0.0,1.6,1.0,247.7,246.4,248.3,12.6,12.0,11.5,865.4,3.7,49.94,0.0,-0.6,86.7,865.7,-1.3,-1.3,86.7,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,856.4,0,0,True,0.42949474835914836,False
1551775,2026-08-19T13:00:53.629806+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.3,0.1,0.1,2.2,1.0,245.6,244.7,245.9,0.8,0.6,0.6,866.8,-0.1,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3946612350977731,False
1551806,2026-08-19T13:01:08.628751+00:00,external_ems_2,bess_2,good,0.1539,normal,PCS DC current and BMS current mismatch: 29.6,1.6,4.7,2.2,29.6,0.0,1.6,1.0,226.5,225.3,226.9,34.4,35.1,30.4,863.2,32.1,49.81,0.0,18.7,86.7,865.4,2.5,0.9,86.7,100.0,3332.0,3331.0,25.7,24.1,24.5,20000.0,856.4,0,0,True,0.4823725290547746,False
1551837,2026-08-19T13:01:24.629329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.6,0.0,0.1,2.2,1.0,249.8,249.0,250.0,0.8,0.6,0.6,866.8,0.0,49.99,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.39862878781273403,False
1551868,2026-08-19T13:01:39.628989+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.4,0.8,5.6,0.0,1.6,1.0,235.3,233.9,235.5,19.0,19.2,17.8,865.3,4.4,49.88,0.0,5.4,86.7,866.1,-1.2,-1.1,86.7,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,856.4,0,0,True,0.4214829949819014,False
1551899,2026-08-19T13:01:55.629124+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.3,0.1,0.1,2.2,1.0,230.1,229.3,230.6,0.8,0.6,0.6,866.8,-0.1,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3948112705076441,False
1551930,2026-08-19T13:02:10.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.1,0.9,0.5,0.0,1.6,2.0,241.9,240.5,242.0,16.0,15.7,14.9,864.2,9.3,49.85,0.0,5.4,86.7,865.1,8.8,7.3,86.7,100.0,3334.0,3332.0,25.7,24.1,24.5,20000.0,856.4,0,0,True,0.4293691642473745,False
1551961,2026-08-19T13:02:26.619131+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.3,2.6,0.1,0.1,2.2,1.0,238.0,237.2,238.3,0.9,0.6,0.6,866.8,-0.1,49.92,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.40295861663123533,False
1551992,2026-08-19T13:02:41.629826+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.2,0.8,6.4,0.0,1.7,1.0,247.6,246.5,248.0,12.5,11.5,11.3,865.2,3.9,49.94,0.0,-0.7,86.7,864.4,10.3,10.6,86.7,100.0,3333.0,3332.0,25.7,24.0,24.5,20000.0,856.4,0,0,True,0.432873167739595,False
1552054,2026-08-19T13:03:12.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.2,0.9,6.8,0.0,1.7,2.0,244.0,242.8,244.2,15.4,15.0,14.2,864.6,11.2,49.92,0.0,2.7,86.7,863.7,18.0,17.7,86.7,100.0,3331.0,3329.0,25.7,24.0,24.5,20000.0,856.4,0,0,True,0.4471305508579064,False
1552085,2026-08-19T13:03:28.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.6,0.1,0.1,2.2,1.0,247.1,246.4,247.5,0.8,0.6,0.6,866.8,-0.1,49.99,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.39446262194914844,False
1552116,2026-08-19T13:03:43.629688+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.1,0.4,2.0,0.0,1.7,1.0,247.5,246.8,248.2,12.5,11.5,11.4,865.1,5.7,49.94,0.0,-0.4,86.7,864.7,7.7,6.8,86.7,100.0,3331.0,3330.0,25.7,24.0,24.5,20000.0,856.4,0,0,True,0.4330730980070046,False
1552147,2026-08-19T13:03:59.618605+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.6,0.0,0.1,2.2,1.0,246.6,245.8,246.9,0.8,0.6,0.6,866.8,0.0,49.99,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3910570730811339,False
1552178,2026-08-19T13:04:14.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,3.9,0.9,12.4,0.0,1.7,1.0,226.3,225.2,226.7,31.2,32.2,28.3,862.8,29.0,49.83,0.0,18.4,86.7,863.7,16.6,16.9,86.7,100.0,3330.0,3329.0,25.7,24.0,24.5,20000.0,856.4,0,0,True,0.49007578737975344,False
1552209,2026-08-19T13:04:30.618633+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,2.2,1.0,247.0,246.5,247.1,0.8,0.6,0.6,866.8,0.0,49.94,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3924228855416412,False
1552240,2026-08-19T13:04:45.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.1,0.4,5.1,0.0,1.7,2.0,248.1,247.1,248.4,12.2,11.3,11.1,865.0,4.4,49.92,0.0,5.6,86.3,865.4,-0.7,-0.9,86.3,100.0,3334.0,3332.0,25.7,24.0,24.4,20000.0,856.4,0,0,True,0.4320159880752701,False
1552271,2026-08-19T13:05:01.619798+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.3,0.0,0.1,2.2,1.0,245.1,244.3,245.5,0.8,0.6,0.6,866.8,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.38918503117429504,False
1552302,2026-08-19T13:05:16.629044+00:00,external_ems_2,bess_2,good,0.1603,normal,PCS DC current and BMS current mismatch: 30.0,1.6,4.1,2.8,30.0,0.0,1.7,2.0,231.3,230.1,231.7,33.7,34.4,30.3,862.6,29.1,49.8,0.0,16.6,86.3,865.4,-0.9,-0.8,86.3,100.0,3334.0,3332.0,25.7,24.0,24.4,20000.0,856.4,0,0,True,0.4793156942983028,False
1552333,2026-08-19T13:05:32.629773+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.1,0.1,2.2,1.0,249.6,249.0,249.9,0.8,0.6,0.6,866.8,-0.1,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.40134608376748593,False
1552364,2026-08-19T13:05:47.629995+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.7,0.1,0.4,0.0,1.7,2.0,246.9,246.3,247.3,12.4,10.7,11.2,865.0,3.8,49.94,0.0,-0.9,86.3,865.1,4.2,3.3,86.3,100.0,3334.0,3332.0,25.7,24.0,24.4,20000.0,856.4,0,0,True,0.42680552487642814,False
1552395,2026-08-19T13:06:03.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,2.2,1.0,226.0,226.5,226.4,0.8,0.6,0.6,866.8,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.40056533189042576,False
1552426,2026-08-19T13:06:18.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.1,2.5,0.0,1.7,2.0,241.9,242.1,242.3,17.9,16.3,16.3,864.3,13.4,49.9,0.0,1.6,86.3,864.4,10.9,8.1,86.3,100.0,3331.0,3329.0,25.7,24.0,24.4,20000.0,856.4,0,0,True,0.43180427115187425,False
1552457,2026-08-19T13:06:34.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.2,0.1,2.2,1.0,238.2,238.7,238.7,0.8,0.6,0.6,866.8,-0.2,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.39343193707606644,False
1552488,2026-08-19T13:06:49.618825+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,0.4,4.9,0.0,1.8,2.0,244.9,245.4,245.6,12.6,11.4,11.4,865.1,2.2,49.95,0.0,-1.3,86.3,864.7,7.1,5.3,86.3,100.0,3329.0,3327.0,25.7,23.9,24.4,20000.0,856.4,0,0,True,0.4302228617596564,False
1552519,2026-08-19T13:07:05.628823+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,2.2,1.0,230.0,230.2,230.2,0.8,0.6,0.6,866.8,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3939120682585159,False
1552581,2026-08-19T13:07:36.628947+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.3,0.1,0.1,2.2,1.0,247.4,248.5,248.3,0.8,0.6,0.6,866.8,-0.1,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3994737552765178,False
1552612,2026-08-19T13:07:51.630418+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.7,2.1,2.2,20.4,0.0,1.7,2.0,230.1,229.9,230.6,26.7,24.6,24.7,863.2,18.6,49.82,0.0,14.1,86.3,865.4,-1.8,-1.6,86.3,100.0,3334.0,3332.0,25.6,23.9,24.4,20000.0,856.4,0,0,True,0.45628283599723013,False
1552643,2026-08-19T13:08:07.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,2.2,1.0,246.7,247.2,247.3,0.8,0.6,0.6,866.8,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3944126282229936,False
1552674,2026-08-19T13:08:22.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.3,1.8,19.5,0.0,1.7,1.0,227.2,227.5,228.0,35.5,33.4,33.2,862.6,29.7,49.78,0.0,20.0,86.3,864.4,10.2,6.7,86.3,100.0,3329.0,3328.0,25.6,23.9,24.4,20000.0,856.4,0,0,True,0.4758811887026615,False
1552705,2026-08-19T13:08:38.628759+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,2.2,1.0,245.4,246.1,245.9,0.8,0.6,0.6,866.8,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.38994330804421656,False
1552736,2026-08-19T13:08:53.618663+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,1.6,11.8,0.0,1.7,1.0,236.4,236.6,237.0,19.4,17.8,17.9,863.8,10.3,49.9,0.0,9.4,86.3,865.4,-1.5,-1.4,86.3,100.0,3333.0,3332.0,25.6,23.9,24.4,20000.0,856.4,0,0,True,0.42981307032595967,False
1552767,2026-08-19T13:09:09.618664+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.2,0.1,2.2,1.0,244.8,245.5,245.4,0.8,0.6,0.6,866.9,-0.2,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.38887497890638606,False
1552798,2026-08-19T13:09:24.618561+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,0.8,2.6,2.6,22.7,0.0,1.7,1.0,228.5,228.8,229.3,37.6,36.1,35.0,862.8,21.3,49.78,0.0,20.6,86.3,865.4,-1.4,-1.2,86.3,100.0,3333.0,3332.0,25.6,23.9,24.4,20000.0,856.4,0,0,True,0.4765512468669028,False
1552829,2026-08-19T13:09:40.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.3,0.1,0.1,2.2,1.0,246.1,247.2,246.9,0.8,0.6,0.6,866.8,-0.1,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3958643967705333,False
1552860,2026-08-19T13:09:55.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.4,6.7,0.0,1.7,2.0,247.5,247.8,248.0,12.2,10.9,11.0,864.8,2.4,49.94,0.0,-0.9,86.3,864.4,9.1,6.5,86.3,100.0,3329.0,3327.0,25.6,23.9,24.4,20000.0,856.4,0,0,True,0.43324452517389794,False
1552891,2026-08-19T13:10:11.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.1,2.2,1.0,226.2,226.5,226.7,0.8,0.6,0.6,866.8,-0.1,49.84,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.40150623578351524,False
1552922,2026-08-19T13:10:26.629216+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.7,6.0,0.0,1.7,1.0,247.8,248.2,248.4,12.8,11.3,11.6,864.7,4.7,49.94,0.0,-0.8,86.3,865.4,-1.3,-1.0,86.3,100.0,3333.0,3332.0,25.6,23.9,24.4,20000.0,856.4,0,0,True,0.4285279549411121,False
1552953,2026-08-19T13:10:42.619628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.1,0.1,2.2,1.0,241.0,241.1,241.2,0.8,0.6,0.6,866.8,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.38717790393869955,False
1552984,2026-08-19T13:10:57.628736+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.7,16.0,0.0,1.7,2.0,244.6,245.0,245.1,12.5,11.5,11.4,864.8,3.6,49.94,0.0,-0.8,86.3,863.1,19.6,20.0,86.3,100.0,3326.0,3324.0,25.6,23.9,24.4,20000.0,856.4,0,0,True,0.44224615958916924,False
1553015,2026-08-19T13:11:13.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,2.2,1.0,227.9,228.2,228.3,0.8,0.6,0.6,866.8,0.0,49.83,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3952066775125585,False
1553046,2026-08-19T13:11:28.629536+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.3,0.4,0.3,0.0,1.7,1.0,249.3,250.0,249.9,12.4,11.2,11.1,864.7,3.2,49.94,0.0,-0.7,86.3,865.1,2.9,0.7,86.3,100.0,3329.0,3328.0,25.6,23.9,24.3,20000.0,856.4,0,0,True,0.4398822642782304,False
1553108,2026-08-19T13:11:59.618586+00:00,external_ems_2,bess_2,good,0.1283,normal,PCS DC current and BMS current mismatch: 28.0,0.4,2.9,2.8,28.0,0.0,1.7,1.0,227.7,227.8,228.1,35.0,32.7,32.1,862.3,26.9,49.81,0.0,21.9,86.3,865.1,-1.1,-0.8,86.3,100.0,3332.0,3331.0,25.6,23.9,24.3,20000.0,856.4,0,0,True,0.4801269974188609,False
1553139,2026-08-19T13:12:15.630021+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,2.1,1.0,238.9,239.5,239.5,0.8,0.6,0.6,866.8,0.0,49.88,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.37652276142474084,False
1553170,2026-08-19T13:12:30.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,7.5,1.0,13.1,0.0,1.6,2.0,246.2,246.7,246.8,13.4,20.8,20.9,863.4,18.3,49.87,0.0,4.2,86.3,864.4,5.2,3.2,86.3,100.0,3330.0,3328.0,25.5,23.9,24.3,20000.0,856.4,0,0,True,0.47894699674569874,False
1553201,2026-08-19T13:12:46.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,2.1,1.0,246.1,246.6,246.5,0.8,0.6,0.6,866.8,0.0,49.99,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.37900922741461107,False
1553232,2026-08-19T13:13:01.630200+00:00,external_ems_2,bess_2,good,0.1411,normal,PCS DC current and BMS current mismatch: 28.8,0.4,2.7,2.8,28.8,0.0,1.6,1.0,226.4,226.5,226.8,38.3,36.3,35.6,862.3,27.8,49.77,0.0,15.8,86.3,865.1,-1.0,-0.7,86.3,100.0,3332.0,3331.0,25.5,23.9,24.3,20000.0,856.4,0,0,True,0.4850346010282621,False
1553263,2026-08-19T13:13:17.630062+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.1,0.1,2.1,1.0,248.4,249.2,248.9,0.8,0.6,0.6,866.8,-0.1,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.38906380233251486,False
1553294,2026-08-19T13:13:32.618580+00:00,external_ems_2,bess_2,good,0.0946,normal,PCS DC current and BMS current mismatch: 25.9,0.6,3.1,3.1,25.9,0.0,1.6,2.0,227.3,227.5,227.9,36.9,35.0,33.8,862.0,25.0,49.78,0.0,19.1,86.3,865.1,-0.9,-0.6,86.3,100.0,3332.0,3330.0,25.5,23.9,24.3,20000.0,856.4,0,0,True,0.4761829275722896,False
1553325,2026-08-19T13:13:48.618668+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.1,0.1,2.1,1.0,248.6,249.3,249.1,0.8,0.6,0.6,866.8,-0.1,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.38983125807240726,False
1553356,2026-08-19T13:14:03.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.6,4.5,0.0,1.6,1.0,244.9,245.5,245.4,12.5,11.4,11.3,864.5,3.8,49.94,0.0,-0.4,86.3,865.1,-0.7,-0.5,86.3,100.0,3332.0,3331.0,25.5,23.9,24.3,20000.0,856.4,0,0,True,0.41495685672209337,False
1553387,2026-08-19T13:14:19.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.3,0.1,0.1,2.1,1.0,227.1,227.8,228.1,0.8,0.6,0.6,866.8,-0.1,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3828586290740308,False
1553418,2026-08-19T13:14:34.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.1,2.9,0.0,1.6,2.0,250.0,250.5,250.5,12.1,10.8,10.8,864.3,2.1,49.94,0.0,-0.3,86.3,864.4,5.0,4.7,86.3,100.0,3332.0,3330.0,25.5,23.9,24.3,20000.0,856.4,0,0,True,0.44754140974944284,False
1553449,2026-08-19T13:14:50.618653+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.1,0.1,2.1,1.0,236.4,236.5,236.6,0.8,0.6,0.6,866.8,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.377949349586454,False
1553480,2026-08-19T13:15:05.628762+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,1.4,13.8,0.0,1.6,2.0,245.0,245.4,245.6,12.3,11.0,10.9,864.5,5.0,49.89,0.0,7.4,86.3,863.1,18.8,18.3,86.3,100.0,3324.0,3322.0,25.5,23.9,24.3,20000.0,856.4,0,0,True,0.44025287404851865,False
1553511,2026-08-19T13:15:21.629028+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,2.1,1.0,234.6,235.0,235.2,0.8,0.6,0.6,866.8,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37606985116071995,False
1553542,2026-08-19T13:15:36.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.3,9.9,0.0,1.6,2.0,237.2,237.3,237.8,20.5,18.8,19.1,863.4,11.7,49.94,0.0,6.8,85.9,864.7,1.8,0.1,85.9,100.0,3329.0,3327.0,25.5,23.9,24.3,20000.0,856.4,0,0,True,0.42559438649701975,False
1553573,2026-08-19T13:15:52.629166+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.6,0.0,0.1,2.1,1.0,245.5,246.5,246.3,0.8,0.6,0.6,866.8,0.0,49.99,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3770036005443132,False
1553635,2026-08-19T13:16:23.629400+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,2.1,1.0,244.8,245.3,245.3,0.8,0.6,0.6,866.8,0.0,49.92,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3763048142340742,False
1553666,2026-08-19T13:16:38.618907+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,0.1,3.8,0.0,1.6,1.0,244.1,244.4,244.8,14.3,12.5,12.8,864.2,9.1,49.87,0.0,-0.1,85.9,864.1,5.3,4.6,85.9,100.0,3326.0,3325.0,25.5,23.9,24.3,20000.0,856.4,0,0,True,0.42776871954532714,False
1553697,2026-08-19T13:16:54.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,2.1,1.0,229.1,229.1,229.5,0.8,0.6,0.6,866.8,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38047626334109036,False
1553728,2026-08-19T13:17:09.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.1,1.3,4.8,0.0,1.6,2.0,234.0,234.4,234.7,25.9,24.0,23.8,862.1,22.7,49.81,0.0,13.2,85.9,863.4,17.9,16.5,85.9,100.0,3332.0,3330.0,25.5,23.9,24.3,20000.0,856.4,0,0,True,0.4746553701932399,False
1553759,2026-08-19T13:17:25.629396+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,2.1,1.0,236.2,236.2,236.5,0.8,0.6,0.6,866.8,0.0,49.9,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3758947920437309,False
1553790,2026-08-19T13:17:40.628872+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.4,0.1,0.0,1.6,1.0,246.7,247.2,247.2,12.2,11.0,11.0,864.3,4.6,49.94,0.0,0.0,85.9,864.7,4.5,1.9,85.9,100.0,3331.0,3330.0,25.5,23.9,24.3,20000.0,856.4,0,0,True,0.425991229241856,False
1553821,2026-08-19T13:17:56.619494+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,2.1,1.0,226.9,227.1,227.4,0.8,0.6,0.6,866.8,-0.1,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3840399346775511,False
1553852,2026-08-19T13:18:11.618573+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,4.4,1.3,1.9,21.2,0.0,1.5,2.0,250.2,250.8,246.4,12.3,11.1,11.0,864.3,4.4,49.94,0.0,0.0,85.9,862.4,25.6,23.7,85.9,100.0,3321.0,3319.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.482326733406953,False
1553883,2026-08-19T13:18:27.619302+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,2.1,1.0,226.2,226.4,226.7,0.8,0.6,0.6,866.8,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3877907884291296,False
1553914,2026-08-19T13:18:42.629034+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,0.5,5.4,0.0,1.5,2.0,249.7,250.1,250.2,12.1,10.8,10.7,864.2,3.4,49.93,0.0,0.0,85.9,863.7,8.8,6.7,85.9,100.0,3328.0,3326.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.4403030155848763,False
1553945,2026-08-19T13:18:58.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,2.1,1.0,246.7,247.4,247.2,0.8,0.6,0.6,866.8,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38118959448383033,False
1553976,2026-08-19T13:19:13.629061+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,1.1,17.8,0.0,1.5,2.0,231.5,231.4,232.1,15.0,13.1,13.3,863.2,7.7,49.89,0.0,11.0,85.9,862.1,25.5,24.9,85.9,100.0,3324.0,3322.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.46148819956188547,False
1554007,2026-08-19T13:19:29.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,2.1,1.0,232.0,232.8,232.8,0.8,0.6,0.6,866.8,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3792129520676707,False
1554038,2026-08-19T13:19:44.618703+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.4,14.0,0.0,1.5,2.0,235.6,235.6,236.1,22.0,20.4,20.3,863.3,14.0,49.86,0.0,10.7,85.9,864.7,0.0,0.0,85.9,100.0,3331.0,3329.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.4309551252023799,False
1554069,2026-08-19T13:20:00.619211+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.0,0.1,2.1,1.0,245.6,246.5,246.1,0.8,0.6,0.6,866.8,0.0,49.98,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3782995393188012,False
1554100,2026-08-19T13:20:15.618566+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.4,2.8,2.4,21.9,0.0,1.5,2.0,227.9,228.0,228.3,34.5,33.0,31.7,861.7,28.5,49.77,0.0,18.7,85.9,864.1,6.6,5.4,85.9,100.0,3324.0,3322.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.46366130503801073,False
1554162,2026-08-19T13:20:46.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.6,6.1,0.0,1.5,2.0,245.2,245.5,245.7,13.1,11.4,11.8,864.1,6.1,49.93,0.0,0.1,85.9,864.7,0.0,0.0,85.9,100.0,3331.0,3329.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.41938306452265445,False
1554193,2026-08-19T13:21:02.629356+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,2.1,1.0,245.1,245.7,245.6,0.8,0.6,0.6,866.8,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3774925700604255,False
1554224,2026-08-19T13:21:17.628965+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,0.7,2.1,2.2,23.2,0.0,1.5,1.0,235.3,235.6,236.0,26.8,24.7,24.7,862.5,23.2,49.81,0.0,11.7,85.9,864.7,0.0,0.0,85.9,100.0,3330.0,3329.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.45192135275400513,False
1554255,2026-08-19T13:21:33.628971+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,2.1,1.0,246.4,247.0,247.0,0.8,0.6,0.6,866.8,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3798189620751821,False
1554286,2026-08-19T13:21:48.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.3,1.4,14.7,0.0,1.5,2.0,245.2,245.9,245.7,12.5,11.4,11.2,864.1,5.0,49.93,0.0,0.3,85.9,862.7,19.7,19.3,85.9,100.0,3324.0,3322.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.4309063094121205,False
1554317,2026-08-19T13:22:04.618686+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,2.1,1.0,226.5,226.6,227.0,0.8,0.6,0.6,866.8,0.0,49.84,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3866991044561375,False
1554348,2026-08-19T13:22:19.619827+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.3,1.8,19.8,0.0,1.5,1.0,250.2,250.9,250.7,12.3,11.1,11.0,863.9,3.8,49.93,0.0,0.4,85.9,862.1,23.6,23.9,85.9,100.0,3325.0,3324.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.4622001453400255,False
1554379,2026-08-19T13:22:35.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.2,0.1,2.1,1.0,235.9,236.3,236.3,0.8,0.6,0.6,866.9,-0.2,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37308115927540675,False
1554410,2026-08-19T13:22:50.629614+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.7,0.4,7.6,0.0,1.5,1.0,240.3,239.4,240.4,19.4,17.7,17.8,864.0,7.6,49.93,0.0,6.3,85.9,864.4,0.0,0.2,85.9,100.0,3328.0,3327.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.42185203750434963,False
1554441,2026-08-19T13:23:06.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,2.1,1.0,231.4,231.9,232.0,0.8,0.6,0.6,866.9,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3768863713936732,False
1554472,2026-08-19T13:23:21.618680+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.6,0.4,8.9,0.0,1.5,1.0,230.5,230.4,230.9,30.6,28.6,28.0,862.3,22.7,49.86,0.0,13.5,85.9,862.7,13.8,11.8,85.9,100.0,3323.0,3322.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.45905021021463666,False
1554503,2026-08-19T13:23:37.629171+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.1,0.1,2.1,1.0,247.5,248.1,247.9,0.8,0.6,0.7,866.8,-0.1,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.39026070102742894,False
1554534,2026-08-19T13:23:52.628748+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.9,12.7,0.0,1.5,1.0,233.7,233.7,234.3,19.2,17.5,17.6,862.5,12.7,49.85,0.0,12.0,85.9,864.4,0.0,0.3,85.9,100.0,3329.0,3328.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.4323062738384593,False
1554565,2026-08-19T13:24:08.628693+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.2,0.1,2.1,1.0,246.0,246.8,246.4,0.8,0.6,0.6,866.9,-0.2,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37798904630183383,False
1554596,2026-08-19T13:24:23.618582+00:00,external_ems_2,bess_2,good,0.0786,normal,PCS DC current and BMS current mismatch: 24.9,0.4,3.0,2.5,24.9,0.0,1.5,2.0,227.6,227.7,228.0,39.7,38.0,36.7,861.2,33.0,49.77,0.0,20.4,85.9,863.7,8.1,7.0,85.9,100.0,3326.0,3324.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.4795339862040683,False
1554627,2026-08-19T13:24:39.619055+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.7,0.0,0.1,2.1,1.0,250.3,251.2,250.7,0.8,0.6,0.6,866.9,0.0,49.98,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3898795514419437,False
1554689,2026-08-19T13:25:10.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,2.1,1.0,240.1,239.9,240.7,0.8,0.6,0.6,866.8,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.370640034773833,False
1554720,2026-08-19T13:25:25.629983+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,2.1,18.6,0.0,1.5,1.0,236.5,237.0,237.2,23.4,21.5,21.7,862.3,19.1,49.84,0.0,9.4,85.5,864.4,0.5,0.4,85.5,100.0,3329.0,3328.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.44039511442853924,False
1554751,2026-08-19T13:25:41.630807+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.1,0.1,2.1,1.0,236.2,236.6,236.9,0.8,0.6,0.6,866.8,-0.1,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3754859518348397,False
1554782,2026-08-19T13:25:56.629431+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,1.7,16.7,0.0,1.5,2.0,244.9,244.9,245.1,12.7,11.4,11.2,863.8,7.0,49.93,0.0,0.8,85.5,862.1,23.7,22.9,85.5,100.0,3321.0,3319.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.434687678939317,False
1554813,2026-08-19T13:26:12.618645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.1,2.1,1.0,226.5,226.7,227.0,0.8,0.6,0.6,866.9,0.0,49.81,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3870417295575319,False
1554844,2026-08-19T13:26:27.619125+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.0,0.9,0.0,1.5,2.0,247.3,247.8,247.8,12.7,11.6,11.5,863.7,6.5,49.93,0.0,0.8,85.5,863.7,5.6,24.2,85.5,100.0,3326.0,3324.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.4420437985018473,False
1554875,2026-08-19T13:26:43.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,2.1,1.0,245.0,245.8,245.5,0.8,0.6,0.6,866.9,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3716755358040251,False
1554906,2026-08-19T13:26:58.619134+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.7,9.2,0.0,1.5,1.0,237.2,237.3,237.6,15.9,14.0,14.4,862.7,9.8,49.86,0.0,12.8,85.5,864.4,0.6,0.6,85.5,100.0,3329.0,3328.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.4308300523016948,False
1554937,2026-08-19T13:27:14.619418+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.1,0.1,2.0,1.0,245.0,245.2,245.4,0.8,0.6,0.6,866.8,-0.1,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3738238628221427,False
1554968,2026-08-19T13:27:29.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.9,1.8,0.0,1.5,2.0,238.2,238.1,238.5,21.4,19.8,19.8,862.5,11.6,49.84,0.0,13.2,85.5,863.4,9.8,6.9,85.5,100.0,3324.0,3322.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.4460288583901125,False
1554999,2026-08-19T13:27:45.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,2.0,1.0,245.5,246.2,245.9,0.8,0.6,0.6,866.9,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.36752077696538055,False
1555030,2026-08-19T13:28:00.618875+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.8,19.3,0.0,1.5,1.0,234.1,234.3,234.6,23.4,21.6,21.6,862.6,19.3,49.86,0.0,6.8,85.5,864.4,0.0,0.5,85.5,100.0,3329.0,3328.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.4306014898764471,False
1555061,2026-08-19T13:28:16.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,2.1,1.0,233.0,233.4,233.4,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.38208109156588854,False
1555092,2026-08-19T13:28:31.628710+00:00,external_ems_2,bess_2,good,0.1331,normal,PCS DC current and BMS current mismatch: 28.3,0.8,2.4,2.7,28.3,0.0,1.5,2.0,230.6,230.8,231.4,33.4,31.5,31.0,861.4,28.8,49.77,0.0,18.8,85.5,864.1,0.5,0.5,85.5,100.0,3328.0,3326.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.4676163603429137,False
1555123,2026-08-19T13:28:47.629158+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,2.1,1.0,239.2,239.5,239.5,0.8,0.6,0.6,866.9,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3733197064171571,False
1555154,2026-08-19T13:29:02.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.7,5.1,0.0,1.5,2.0,246.0,246.5,246.5,12.6,11.6,11.3,863.7,5.9,49.93,0.0,0.9,85.5,864.4,0.8,0.5,85.5,100.0,3329.0,3327.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.41404116147797615,False
1555216,2026-08-19T13:29:33.619830+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.5,0.5,0.0,1.5,1.0,244.3,244.2,244.4,16.5,14.6,14.8,862.9,11.1,49.85,0.0,4.9,85.5,863.4,11.6,9.1,85.5,100.0,3325.0,3324.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.44350901243023966,False
1555247,2026-08-19T13:29:49.629137+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.1,2.1,1.0,248.0,248.1,248.2,0.8,0.6,0.7,866.9,0.0,49.95,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3931964592806364,False
1555278,2026-08-19T13:30:04.618585+00:00,external_ems_2,bess_2,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,0.6,1.4,2.2,21.5,0.0,1.5,2.0,245.3,245.5,245.9,12.4,11.6,11.0,863.6,5.7,49.93,0.0,1.2,85.5,861.4,27.2,26.9,85.5,100.0,3318.0,3316.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.4512639580645749,False
1555309,2026-08-19T13:30:20.628986+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,2.1,1.0,233.6,233.7,234.3,0.8,0.6,0.7,866.9,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3896824949119516,False
1555340,2026-08-19T13:30:35.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.6,6.8,0.0,1.5,1.0,246.7,246.8,247.1,12.9,12.5,11.5,863.5,8.0,49.92,0.0,1.6,85.5,864.1,1.2,1.3,85.5,100.0,3327.0,3326.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.416464182977733,False
1555371,2026-08-19T13:30:51.618596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.4,0.0,0.1,2.1,1.0,244.1,243.2,244.5,0.8,0.6,0.7,866.9,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3838098723938036,False
1555402,2026-08-19T13:31:06.618648+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.0,4.4,1.6,10.7,0.0,1.5,1.0,230.3,226.9,230.9,27.5,29.4,25.0,861.1,25.3,49.79,0.0,19.6,85.5,862.7,14.6,12.3,85.5,100.0,3321.0,3320.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.4774050654284121,False
1555433,2026-08-19T13:31:22.629290+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.4,0.0,0.1,2.1,1.0,247.7,246.3,248.1,0.8,0.6,0.7,866.9,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3913177715228551,False
