id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1560766,2026-08-19T14:15:48.629026+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.1,1.6,0.0,1.4,1.0,241.6,241.3,241.6,12.2,11.1,11.3,862.6,4.7,49.92,0.0,2.2,82.8,862.7,3.1,4.2,82.8,100.0,3324.0,3323.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.40618663121174975,False
1560797,2026-08-19T14:16:04.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.0,0.1,2.0,1.0,227.5,227.8,227.8,0.8,0.6,0.6,866.9,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.37231498962445103,False
1560828,2026-08-19T14:16:19.618786+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,0.5,1.2,1.8,22.9,0.0,1.4,2.0,241.3,240.8,240.9,12.3,11.1,11.3,862.5,4.7,49.92,0.0,2.2,82.8,860.7,27.6,27.5,82.8,100.0,3320.0,3318.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4391047959726339,False
1560859,2026-08-19T14:16:35.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,2.0,1.0,230.4,230.9,230.9,0.8,0.6,0.6,866.9,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3677465616178539,False
1560890,2026-08-19T14:16:50.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.6,2.8,0.0,1.4,1.0,243.4,243.2,243.3,12.2,11.1,11.3,862.5,5.0,49.92,0.0,2.2,82.8,863.1,2.2,1.7,82.8,100.0,3323.0,3322.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4020466574505432,False
1560921,2026-08-19T14:17:06.618803+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.1,0.1,2.0,1.0,242.3,242.3,242.2,0.8,0.6,0.6,866.8,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.36870409326208037,False
1560952,2026-08-19T14:17:21.629338+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,1.0,9.3,0.0,1.4,1.0,224.5,224.7,225.0,35.3,34.1,33.0,860.4,26.7,49.79,0.0,23.9,82.8,861.4,17.4,15.9,82.8,100.0,3318.0,3317.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.47609467125217275,False
1561014,2026-08-19T14:17:52.629995+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,1.8,17.0,0.0,1.4,1.0,230.8,230.6,230.8,22.8,22.2,22.2,861.3,19.4,49.85,0.0,8.4,82.8,863.1,2.4,1.6,82.8,100.0,3324.0,3323.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.42481618034467794,False
1561045,2026-08-19T14:18:08.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,2.0,1.0,240.5,240.6,240.4,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.36381454063322505,False
1561076,2026-08-19T14:18:23.618576+00:00,external_ems_2,bess_2,good,0.0898,normal,PCS DC current and BMS current mismatch: 25.6,0.4,1.9,2.9,25.6,0.0,1.4,1.0,228.0,228.1,228.4,35.1,34.7,33.2,860.2,28.0,49.78,0.0,19.1,82.8,863.1,2.4,1.9,82.8,100.0,3324.0,3323.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4538941825486813,False
1561107,2026-08-19T14:18:39.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,2.0,1.0,243.2,243.4,243.3,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.36564175089320056,False
1561138,2026-08-19T14:18:54.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.2,0.2,2.9,0.0,1.4,2.0,242.4,242.3,242.4,12.3,11.1,11.3,862.5,5.3,49.92,0.0,2.3,82.8,862.7,8.2,4.8,82.8,100.0,3325.0,3323.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.41621901373804904,False
1561169,2026-08-19T14:19:10.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,2.0,1.0,224.7,224.9,225.2,0.8,0.6,0.6,866.8,0.0,49.84,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.38544135328015244,False
1561200,2026-08-19T14:19:25.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.1,5.2,0.0,1.4,1.0,239.0,238.7,239.0,17.5,16.5,16.8,861.8,11.9,49.89,0.0,5.5,82.8,861.7,17.1,17.3,82.8,100.0,3324.0,3323.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4268037453036391,False
1561231,2026-08-19T14:19:41.628683+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.2,0.1,2.0,1.0,230.1,230.5,230.5,0.8,0.6,0.6,866.7,-0.2,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.38102033070287217,False
1561262,2026-08-19T14:19:56.628948+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.8,10.9,0.0,1.4,2.0,241.1,240.8,241.0,12.2,11.1,11.3,862.5,4.5,49.92,0.0,2.2,82.8,861.7,15.4,13.5,82.8,100.0,3322.0,3320.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.410702467215192,False
1561293,2026-08-19T14:20:12.618914+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.0,0.1,2.0,1.0,227.4,227.7,227.7,0.8,0.6,0.6,866.7,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.38028734323849855,False
1561324,2026-08-19T14:20:27.629139+00:00,external_ems_2,bess_2,good,0.0882,normal,PCS DC current and BMS current mismatch: 25.5,0.5,1.0,1.8,25.5,0.0,1.4,2.0,244.5,244.0,244.2,12.1,11.1,11.3,862.5,4.7,49.92,0.0,2.3,82.8,860.7,30.2,27.3,82.8,100.0,3317.0,3315.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4430375004253792,False
1561355,2026-08-19T14:20:43.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.0,0.1,2.0,1.0,242.4,242.4,242.2,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3678051006958299,False
1561386,2026-08-19T14:20:58.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.6,2.2,0.0,1.4,1.0,232.4,232.7,233.1,12.2,11.1,11.3,862.5,4.5,49.92,0.0,9.7,82.8,863.1,2.3,1.8,82.8,100.0,3324.0,3323.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.40775063968033276,False
1561417,2026-08-19T14:21:14.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,2.0,1.0,241.6,241.7,241.6,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3653820619094963,False
1561448,2026-08-19T14:21:29.618589+00:00,external_ems_2,bess_2,good,0.0481,normal,PCS DC current and BMS current mismatch: 23.0,0.5,0.3,1.9,23.0,0.4,1.4,1.0,224.7,225.0,225.2,40.6,40.4,40.3,860.2,33.3,49.76,0.0,21.6,82.8,862.1,10.3,8.1,82.4,100.0,3321.0,3320.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.545831603921547,False
1561479,2026-08-19T14:21:45.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.2,0.1,2.0,1.0,244.9,244.7,244.7,0.8,0.6,0.6,866.7,-0.2,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.37782832297028834,False
1561541,2026-08-19T14:22:16.629272+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,2.0,1.0,240.4,240.5,240.3,0.8,0.6,0.6,866.7,0.0,49.93,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.36498627161690667,False
1561572,2026-08-19T14:22:31.628791+00:00,external_ems_2,bess_2,good,0.1106,normal,PCS DC current and BMS current mismatch: 26.9,0.7,1.0,2.8,26.9,0.0,1.4,2.0,230.9,231.2,231.6,35.1,34.9,34.1,860.3,29.0,49.78,0.0,15.8,82.4,863.1,2.1,1.7,82.4,100.0,3324.0,3322.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.45524090792364624,False
1561603,2026-08-19T14:22:47.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,2.0,1.0,235.7,235.6,235.7,0.8,0.6,0.6,866.7,0.0,49.9,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3696375549201825,False
1561634,2026-08-19T14:23:02.629709+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,0.4,9.2,0.0,1.4,1.0,242.4,242.2,242.3,12.3,11.1,11.3,862.5,4.7,49.92,0.0,2.3,82.4,862.1,13.9,12.8,82.4,100.0,3321.0,3320.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4091350278887855,False
1561665,2026-08-19T14:23:18.628788+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,2.0,1.0,224.2,224.7,224.8,0.8,0.6,0.6,866.8,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.38679623746657343,False
1561696,2026-08-19T14:23:33.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.7,2.9,0.0,1.4,1.0,243.7,243.5,243.8,12.2,11.1,11.2,862.4,5.1,49.92,0.0,2.3,82.4,863.1,2.2,1.7,82.4,100.0,3323.0,3322.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.39837385789144303,False
1561727,2026-08-19T14:23:49.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.1,0.1,2.0,1.0,243.5,243.6,243.5,0.8,0.6,0.6,866.8,-0.1,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.371349325290297,False
1561758,2026-08-19T14:24:04.629499+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,2.5,19.1,0.0,1.4,1.0,224.7,224.7,225.1,25.3,24.6,24.6,860.6,21.5,49.8,0.0,20.2,82.4,863.1,2.4,1.9,82.4,100.0,3324.0,3323.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4546258003261397,False
1561789,2026-08-19T14:24:20.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.9,1.0,241.1,241.2,241.2,0.8,0.6,0.6,866.8,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.36466716265439525,False
1561820,2026-08-19T14:24:35.618681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.3,1.5,0.0,1.4,1.0,231.1,231.0,231.5,24.3,23.5,23.8,861.1,19.9,49.83,0.0,10.9,82.4,861.4,18.4,17.9,82.4,100.0,3319.0,3318.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4482043020266644,False
1561851,2026-08-19T14:24:51.629901+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.0,0.1,1.9,1.0,241.7,241.7,241.5,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3652326088161951,False
1561882,2026-08-19T14:25:06.628668+00:00,external_ems_2,bess_2,good,0.1347,normal,PCS DC current and BMS current mismatch: 28.4,0.5,1.4,3.0,28.4,0.0,1.4,1.0,227.2,227.1,227.6,39.3,39.4,38.0,860.1,30.6,49.77,0.0,20.0,82.4,863.1,2.2,1.7,82.4,100.0,3324.0,3323.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.46848422430367587,False
1561913,2026-08-19T14:25:22.629299+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.9,1.0,242.9,242.9,242.8,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.36584082168185184,False
1561944,2026-08-19T14:25:37.618573+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.6,1.3,2.4,22.1,0.0,1.4,2.0,229.9,230.3,230.5,31.3,30.5,30.0,860.7,24.5,49.8,0.0,15.1,82.4,863.1,2.4,2.0,82.4,100.0,3322.0,3320.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4399028773408811,False
1561975,2026-08-19T14:25:53.628704+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.9,1.0,232.0,232.4,232.4,0.8,0.6,0.6,866.7,0.0,49.92,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.36882175434833486,False
1562006,2026-08-19T14:26:08.628972+00:00,external_ems_2,bess_2,good,0.2497,normal,PCS phase voltage imbalance high: 6.6; PCS phase current imbalance high: 18.4,6.6,18.4,0.9,11.3,0.0,1.4,2.0,215.4,212.7,219.3,30.0,25.8,11.6,861.5,-3.3,49.87,0.0,8.7,82.4,862.4,8.0,8.4,82.4,100.0,3325.0,3323.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.5584271452683212,False
1562068,2026-08-19T14:26:39.629688+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.5,2.0,0.0,1.4,2.0,238.3,238.6,238.8,12.2,10.5,10.6,862.9,2.9,49.93,0.0,1.1,82.4,863.4,0.9,0.8,82.4,100.0,3326.0,3324.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.40352949973575963,False
1562099,2026-08-19T14:26:55.619518+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,2.0,1.0,238.0,238.6,238.6,0.8,0.6,0.6,866.8,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3669612567148564,False
1562130,2026-08-19T14:27:10.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.4,0.6,0.0,1.4,2.0,238.2,238.5,238.7,12.2,10.5,10.6,863.0,3.1,49.93,0.0,1.1,82.4,863.4,2.5,2.0,82.4,100.0,3325.0,3323.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.40446902123701123,False
1562161,2026-08-19T14:27:26.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.1,0.1,2.0,1.0,236.9,237.0,236.8,0.8,0.6,0.6,866.7,-0.1,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.37254994192328694,False
1562192,2026-08-19T14:27:41.619212+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,1.0,8.6,0.0,1.4,2.0,234.4,234.2,234.7,16.4,15.1,15.6,862.4,10.8,49.88,0.0,8.2,82.4,863.4,2.2,1.8,82.4,100.0,3326.0,3324.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4147179556471551,False
1562223,2026-08-19T14:27:57.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.1,0.1,2.0,1.0,241.8,241.7,241.6,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3715845189747604,False
1562254,2026-08-19T14:28:12.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.7,10.2,0.0,1.4,1.0,226.3,226.2,226.6,34.7,34.8,33.8,860.7,29.0,49.78,0.0,19.6,82.4,861.4,18.8,17.5,82.4,100.0,3318.0,3317.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4709326069196697,False
1562285,2026-08-19T14:28:28.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.0,0.1,2.0,1.0,231.1,231.8,231.9,0.8,0.6,0.6,866.7,0.0,49.87,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3748911634512259,False
1562316,2026-08-19T14:28:43.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.5,1.0,0.0,1.4,1.0,232.2,232.2,232.5,20.4,19.9,20.3,861.6,14.0,49.83,0.0,10.3,82.4,862.1,13.0,10.0,82.4,100.0,3317.0,3316.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4271614788865691,False
1562347,2026-08-19T14:28:59.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.1,0.1,2.0,1.0,241.4,241.5,241.3,0.8,0.6,0.6,866.8,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.367932767329621,False
1562378,2026-08-19T14:29:14.618653+00:00,external_ems_2,bess_2,good,0.1764,normal,PCS DC current and BMS current mismatch: 31.0,0.5,1.1,3.5,31.0,0.0,1.4,1.0,226.9,226.9,227.4,43.5,44.4,43.3,859.9,33.3,49.76,0.0,19.7,82.4,863.4,2.3,1.7,82.4,100.0,3325.0,3324.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.5101704415190753,False
1562409,2026-08-19T14:29:30.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.0,0.1,2.0,1.0,234.4,234.9,234.9,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3751590779909792,False
1562440,2026-08-19T14:29:45.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.8,2.3,0.0,1.4,2.0,243.1,242.8,243.1,12.2,11.1,11.3,862.6,4.5,49.92,0.0,2.2,82.0,863.4,2.2,1.9,82.0,100.0,3325.0,3323.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4013247704063658,False
1562471,2026-08-19T14:30:01.618883+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.2,0.0,0.1,2.0,1.0,224.2,224.6,224.8,0.8,0.6,0.6,866.7,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.39624765445057325,False
1562502,2026-08-19T14:30:16.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.9,13.4,0.0,1.4,2.0,242.3,242.1,242.2,12.1,11.1,11.3,862.6,5.1,49.92,0.0,2.2,82.0,861.7,18.5,17.0,82.0,100.0,3320.0,3318.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.41382665602901475,False
1562533,2026-08-19T14:30:32.628715+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.1,0.1,2.0,1.0,226.3,226.4,226.6,0.8,0.6,0.6,866.7,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3922021726295401,False
1562595,2026-08-19T14:31:03.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.1,0.1,2.0,1.0,243.8,243.7,243.6,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.37685753113166354,False
1562626,2026-08-19T14:31:18.618624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.5,18.2,0.0,1.4,1.0,241.0,240.7,240.9,12.2,11.1,11.3,862.6,4.7,49.92,0.0,2.2,82.0,861.1,22.9,21.9,82.0,100.0,3320.0,3319.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.41844090920223836,False
1562657,2026-08-19T14:31:34.618802+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.0,0.1,2.0,1.0,233.4,233.9,233.8,0.8,0.6,0.6,866.7,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3786068180322283,False
1562688,2026-08-19T14:31:49.629336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.6,2.2,0.0,1.3,2.0,243.3,243.0,243.2,12.2,11.1,11.3,862.5,4.6,49.89,0.0,9.6,82.0,863.1,2.4,1.7,82.0,100.0,3325.0,3323.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.4053522721207056,False
1562719,2026-08-19T14:32:05.619581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.1,0.1,2.0,1.0,241.2,241.3,241.2,0.8,0.6,0.6,866.8,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.371314971570698,False
1562750,2026-08-19T14:32:20.618629+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.5,2.9,2.6,20.6,0.0,1.3,1.0,223.7,224.0,224.2,36.7,35.7,33.8,860.1,27.6,49.77,0.0,24.2,82.0,862.7,7.0,5.6,82.0,100.0,3322.0,3321.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.4633275003895683,False
1562781,2026-08-19T14:32:36.629575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.0,0.1,2.0,1.0,245.1,245.2,245.0,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3771473077685179,False
1562812,2026-08-19T14:32:51.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.6,1.5,14.5,0.0,1.3,1.0,233.8,233.5,234.3,22.9,22.8,22.3,861.6,17.2,49.86,0.0,5.6,82.0,863.1,2.7,2.1,82.0,100.0,3325.0,3324.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.41369665552407464,False
1562843,2026-08-19T14:33:07.628909+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.2,0.0,0.1,2.0,1.0,229.5,229.5,230.2,0.8,0.6,0.6,866.7,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.382164705517372,False
1562874,2026-08-19T14:33:22.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.3,1.7,13.4,0.0,1.3,1.0,228.8,228.6,229.3,34.2,34.5,32.2,860.4,28.3,49.76,0.0,17.2,82.0,862.1,14.9,14.2,82.0,100.0,3324.0,3323.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.45573020088476635,False
1562905,2026-08-19T14:33:38.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.2,0.0,0.1,2.0,1.0,231.2,230.4,231.7,0.8,0.6,0.6,866.7,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.38156000825909675,False
1562936,2026-08-19T14:33:53.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,2.5,0.7,2.3,0.0,1.3,2.0,242.4,240.0,241.6,12.3,13.8,11.3,862.4,5.6,49.91,0.0,3.2,82.0,863.1,3.3,2.5,82.0,100.0,3324.0,3322.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.4078527035125154,False
1562967,2026-08-19T14:34:09.629205+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.8,0.2,2.5,0.1,0.1,2.0,1.0,228.0,223.5,228.3,0.8,0.6,0.6,866.7,-0.1,49.79,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.4010643669782334,False
1562998,2026-08-19T14:34:24.619630+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,3.1,0.7,13.5,0.0,1.3,1.0,241.9,238.4,241.4,15.2,17.5,14.4,861.8,10.2,49.88,0.0,4.2,82.0,861.1,23.7,23.0,82.0,100.0,3321.0,3320.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.442235853296923,False
1563029,2026-08-19T14:34:40.619278+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.3,0.1,0.1,2.0,1.0,244.1,241.0,243.8,0.8,0.6,0.6,866.8,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.375743470645945,False
1563060,2026-08-19T14:34:55.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,3.4,0.4,2.0,0.0,1.3,1.0,244.0,240.5,243.5,12.2,14.7,11.3,862.3,6.5,49.91,0.0,10.1,82.0,862.7,4.5,3.2,82.0,100.0,3324.0,3323.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.42440125518642857,False
1563122,2026-08-19T14:35:26.629057+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.0,2.9,1.9,18.4,0.0,1.3,2.0,231.8,228.5,232.5,16.8,19.0,16.1,860.2,30.8,49.84,0.0,24.8,82.0,862.1,12.4,11.8,82.0,100.0,3316.0,3317.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.4587178575786525,False
1563153,2026-08-19T14:35:42.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.3,0.0,0.1,1.9,1.0,240.1,237.1,239.9,0.8,0.6,0.6,866.8,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.37264026948826856,False
1563184,2026-08-19T14:35:57.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.2,3.9,1.6,15.8,0.0,1.3,1.0,234.7,231.1,235.3,22.2,25.4,21.5,861.1,19.7,49.86,0.0,13.0,82.0,862.7,3.9,2.8,82.0,100.0,3324.0,3323.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.43385343378653074,False
1563215,2026-08-19T14:36:13.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.3,0.2,0.1,1.9,1.0,241.2,238.3,240.9,0.8,0.6,0.6,866.8,-0.2,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.37826637606822194,False
1563246,2026-08-19T14:36:28.630043+00:00,external_ems_2,bess_2,good,0.1892,normal,PCS DC current and BMS current mismatch: 31.8,3.5,5.4,2.8,31.8,0.0,1.3,2.0,226.3,223.3,226.8,42.6,46.3,40.9,859.6,38.2,49.75,0.0,21.5,81.6,862.4,6.4,5.7,81.6,100.0,3320.0,3318.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.5048175410892256,False
1563277,2026-08-19T14:36:44.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.6,0.1,0.1,1.9,1.0,242.9,241.5,242.5,0.8,0.6,0.6,866.8,-0.1,49.96,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.37255764784734713,False
1563308,2026-08-19T14:36:59.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.0,0.8,3.0,0.0,1.3,1.0,242.4,240.9,242.0,12.2,13.3,11.3,862.3,6.0,49.91,0.0,3.1,81.6,863.1,3.0,2.9,81.6,100.0,3324.0,3323.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.4014810875689912,False
1563339,2026-08-19T14:37:15.618775+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.3,0.1,0.1,1.9,1.0,226.7,225.1,227.1,0.8,0.6,0.6,866.8,-0.1,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.39107104837499546,False
1563370,2026-08-19T14:37:30.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,2.7,1.3,9.8,0.0,1.3,2.0,233.6,231.8,233.9,25.1,26.9,24.2,860.8,21.2,49.79,0.0,14.2,81.6,862.1,11.4,9.6,81.6,100.0,3323.0,3321.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.4373101419115866,False
1563401,2026-08-19T14:37:46.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.2,0.0,0.1,1.9,1.0,231.8,230.4,232.3,0.8,0.6,0.6,866.7,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3847651739315358,False
1563432,2026-08-19T14:38:01.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.0,0.6,11.6,0.0,1.3,1.0,241.4,239.7,241.0,12.2,13.3,11.3,862.3,6.0,49.91,0.0,3.1,81.6,861.7,17.6,14.0,81.6,100.0,3320.0,3319.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.410894567965037,False
1563463,2026-08-19T14:38:17.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.3,0.0,0.1,1.9,1.0,228.5,227.1,229.0,0.8,0.6,0.6,866.8,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.38683073312372473,False
1563494,2026-08-19T14:38:32.630924+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.0,1.6,16.3,0.0,1.3,2.0,243.4,241.6,242.9,12.2,13.3,11.3,862.3,5.6,49.91,0.0,8.6,81.6,860.7,21.9,22.6,81.6,100.0,3319.0,3317.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.4298652964430576,False
1563525,2026-08-19T14:38:48.629554+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.3,0.0,0.1,1.9,1.0,243.0,241.4,242.3,0.8,0.6,0.7,866.8,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3766190704954963,False
1563556,2026-08-19T14:39:03.618580+00:00,external_ems_2,bess_2,good,0.0593,normal,PCS DC current and BMS current mismatch: 23.7,2.0,4.0,3.1,23.7,0.0,1.3,1.0,224.7,223.2,225.2,35.4,36.9,32.9,859.6,27.7,49.78,0.0,22.3,81.6,862.7,4.0,2.9,81.6,100.0,3323.0,3322.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.4699877852495971,False
1563587,2026-08-19T14:39:19.618725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.6,0.0,0.1,1.9,1.0,238.8,237.8,238.8,0.8,0.6,0.6,866.8,0.0,49.93,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3695448010933627,False
1563649,2026-08-19T14:39:50.629266+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.3,0.0,0.1,1.9,1.0,245.8,244.3,245.1,0.8,0.6,0.6,866.8,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.37464469628860614,False
1563680,2026-08-19T14:40:05.619605+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.0,0.8,2.8,0.0,1.3,1.0,243.5,242.0,243.1,12.2,13.3,11.3,861.9,6.0,49.91,0.0,3.1,81.6,862.7,3.2,2.8,81.6,100.0,3322.0,3321.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.39970263369099523,False
1563711,2026-08-19T14:40:21.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.6,0.0,0.1,2.0,1.0,240.2,238.8,240.0,0.8,0.6,0.7,866.8,0.0,49.96,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3751657980394611,False
1563742,2026-08-19T14:40:36.619753+00:00,external_ems_2,bess_2,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,2.3,3.5,2.2,21.1,0.0,1.3,1.0,231.7,229.9,232.2,28.8,30.7,27.2,860.5,23.9,49.81,0.0,13.8,81.6,862.7,2.8,2.6,81.6,100.0,3323.0,3322.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.43303500660817845,False
1563773,2026-08-19T14:40:52.619866+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.3,0.0,0.1,2.0,1.0,232.5,231.3,233.0,0.8,0.6,0.7,866.8,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3776219139883344,False
1563804,2026-08-19T14:41:07.618639+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.1,0.2,7.1,0.0,1.3,1.0,241.8,239.9,241.2,12.2,13.4,11.3,862.3,6.4,49.91,0.0,3.1,81.6,862.1,13.5,12.9,81.6,100.0,3324.0,3323.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.4143203318738247,False
1563835,2026-08-19T14:41:23.619454+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.3,0.0,0.1,2.0,1.0,224.9,223.3,225.3,0.8,0.6,0.7,866.8,0.0,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.4056775546706613,False
1563866,2026-08-19T14:41:38.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.9,0.6,9.8,0.0,1.3,2.0,244.4,243.3,244.2,12.1,11.3,11.2,862.3,4.8,49.91,0.0,2.6,81.6,861.7,14.6,12.0,81.6,100.0,3320.0,3318.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.4062480852272188,False
1563897,2026-08-19T14:41:54.629091+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.6,0.0,0.1,2.0,1.0,239.8,238.6,239.1,0.8,0.6,0.7,866.8,0.0,49.96,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.37617044868091687,False
1563928,2026-08-19T14:42:09.618596+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.6,1.2,0.9,20.4,0.0,1.2,2.0,227.0,227.4,227.6,12.3,11.1,11.3,861.6,4.0,49.87,0.0,14.0,81.6,860.7,24.4,26.3,81.6,100.0,3317.0,3315.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4431420866865985,False
1563959,2026-08-19T14:42:25.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.3,0.1,0.1,2.0,1.0,231.0,231.2,231.3,0.9,0.6,0.6,866.8,-0.1,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.38734486680257224,False
1563990,2026-08-19T14:42:40.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.2,8.3,0.0,1.3,2.0,233.0,232.9,233.3,19.9,19.3,19.7,861.3,12.8,49.85,0.0,12.2,81.6,861.1,21.1,21.1,81.6,100.0,3319.0,3317.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.42963665020108766,False
1564021,2026-08-19T14:42:56.619245+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.1,0.1,2.0,1.0,242.2,242.2,242.1,0.8,0.6,0.7,866.8,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.377865553168241,False
1564052,2026-08-19T14:43:11.628684+00:00,external_ems_2,bess_2,good,0.1427,normal,PCS DC current and BMS current mismatch: 28.9,0.4,0.7,3.5,28.9,0.0,1.3,2.0,225.4,225.5,225.8,41.1,41.0,40.4,859.6,31.1,49.76,0.0,19.5,81.2,863.1,2.2,2.0,81.2,100.0,3324.0,3322.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.4771736897175598,False
1564083,2026-08-19T14:43:27.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.3,0.0,0.1,2.0,1.0,245.9,245.9,245.8,0.9,0.6,0.7,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.39186463164992197,False
1564114,2026-08-19T14:43:42.628678+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.4,5.1,0.0,1.3,1.0,240.1,239.7,240.1,14.4,13.2,13.6,862.3,7.7,49.92,0.0,2.2,81.2,862.7,2.6,1.9,81.2,100.0,3322.0,3321.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.3919167530693773,False
1564176,2026-08-19T14:44:13.618600+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.7,1.8,0.0,1.3,1.0,243.5,243.3,243.4,12.2,11.1,11.3,862.4,4.3,49.92,0.0,2.2,81.2,863.1,2.5,1.8,81.2,100.0,3324.0,3323.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.3928504459983291,False
1564207,2026-08-19T14:44:29.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.2,0.1,2.0,1.0,227.3,227.5,227.6,0.8,0.6,0.6,866.7,-0.2,49.92,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3867623731162975,False
1564238,2026-08-19T14:44:44.619264+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.6,0.4,0.0,1.3,1.0,237.1,237.1,237.4,19.5,18.8,19.2,861.5,12.6,49.87,0.0,7.4,81.2,862.1,12.2,9.6,81.2,100.0,3323.0,3322.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.40786133801641156,False
1564269,2026-08-19T14:45:00.629554+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.9,1.0,230.3,230.3,230.4,0.8,0.6,0.7,866.8,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.37633547530579414,False
1564300,2026-08-19T14:45:15.618575+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,0.5,1.1,2.1,23.4,0.0,1.3,2.0,241.4,240.9,241.0,12.2,11.1,11.3,862.5,4.1,49.92,0.0,2.2,81.2,860.4,27.5,27.3,81.2,100.0,3317.0,3315.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.42948674115023455,False
1564331,2026-08-19T14:45:31.618644+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,1.9,1.0,226.9,227.1,227.3,0.8,0.6,0.7,866.8,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.38272496138448375,False
1564362,2026-08-19T14:45:46.629001+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.7,2.0,0.0,1.3,1.0,244.9,244.4,244.6,12.1,11.1,11.3,862.4,4.5,49.92,0.0,2.2,81.2,863.1,2.5,1.6,81.2,100.0,3324.0,3323.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.3942216078883304,False
1564393,2026-08-19T14:46:02.618610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,2.0,1.0,241.9,241.9,241.7,0.8,0.6,0.7,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3707358089208022,False
1564424,2026-08-19T14:46:17.618601+00:00,external_ems_2,bess_2,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,0.6,0.7,2.9,21.1,0.0,1.3,1.0,227.4,227.6,228.0,28.9,28.4,28.2,859.5,29.0,49.8,0.0,17.9,81.2,862.4,7.9,6.7,81.2,100.0,3319.0,3318.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.43344362765564143,False
1564455,2026-08-19T14:46:33.629411+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,2.0,1.0,236.1,236.5,236.6,0.8,0.6,0.7,866.8,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.37621739542522553,False
1564486,2026-08-19T14:46:48.618736+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,2.2,19.9,0.0,1.3,1.0,231.4,231.2,231.8,25.7,24.9,24.8,860.9,22.0,49.84,0.0,14.2,81.2,863.1,2.1,1.8,81.2,100.0,3324.0,3323.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.42008940807435075,False
1564517,2026-08-19T14:47:04.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,2.0,1.0,232.3,232.2,232.6,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.36815445943977293,False
1564548,2026-08-19T14:47:19.618724+00:00,external_ems_2,bess_2,good,0.0994,normal,PCS DC current and BMS current mismatch: 26.2,0.2,2.0,3.5,26.2,0.0,1.3,2.0,225.6,225.4,225.6,39.2,38.1,37.2,859.6,28.4,49.75,0.0,22.1,81.2,863.1,2.2,1.9,81.2,100.0,3324.0,3322.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.4720128018853348,False
1564579,2026-08-19T14:47:35.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,2.0,1.0,237.4,237.2,237.3,0.8,0.6,0.7,866.8,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.37180772870809525,False
1564610,2026-08-19T14:47:50.629180+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.3,6.6,0.0,1.3,1.0,242.1,241.6,241.7,12.1,11.1,11.3,862.4,4.7,49.92,0.0,2.2,81.2,862.1,11.3,10.4,81.2,100.0,3319.0,3318.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.39465300701616457,False
1564641,2026-08-19T14:48:06.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,2.0,1.0,224.3,224.7,224.8,0.8,0.6,0.6,866.8,0.0,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.38958751950621706,False
1564703,2026-08-19T14:48:37.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,2.0,1.0,243.9,243.9,243.8,0.8,0.6,0.6,866.8,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.36824645784660753,False
1564734,2026-08-19T14:48:52.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.2,7.8,0.0,1.3,1.0,242.7,242.0,242.3,13.3,12.2,12.6,861.5,6.6,49.88,0.0,3.8,81.2,861.7,14.4,12.2,81.2,100.0,3323.0,3322.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.40348073957929187,False
1564765,2026-08-19T14:49:08.618624+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.0,0.1,2.0,1.0,242.9,243.0,242.9,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3676827382758321,False
1564796,2026-08-19T14:49:23.629770+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.2,5.2,0.0,1.3,2.0,228.8,228.9,229.2,23.0,22.5,22.8,860.9,19.2,49.82,0.0,18.6,81.2,860.7,24.4,24.8,81.2,100.0,3319.0,3317.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.45528244478657764,False
1564827,2026-08-19T14:49:39.629435+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,2.0,1.0,233.0,233.3,233.4,0.8,0.6,0.7,866.8,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3761764706894438,False
1564858,2026-08-19T14:49:54.630436+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,2.2,18.0,0.0,1.3,2.0,230.5,230.6,230.9,24.2,23.5,23.7,860.9,20.2,49.83,0.0,14.1,81.2,863.1,2.2,1.9,81.2,100.0,3324.0,3322.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.421368405148822,False
1564889,2026-08-19T14:50:10.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,1.9,1.0,241.5,241.3,241.2,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36276527684721216,False
1564920,2026-08-19T14:50:25.629602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,2.2,17.3,0.0,1.3,1.0,226.1,226.2,226.5,37.3,36.3,35.3,859.9,28.3,49.75,0.0,21.4,80.8,862.1,11.0,9.9,80.8,100.0,3319.0,3318.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.45307533374556463,False
1564951,2026-08-19T14:50:41.628732+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,1.9,1.0,244.3,244.0,243.9,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.364359596534869,False
1564982,2026-08-19T14:50:56.629094+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.7,2.8,0.0,1.3,1.0,243.8,243.5,243.9,12.2,11.2,11.3,862.4,5.2,49.92,0.0,2.3,80.8,863.1,2.4,1.9,80.8,100.0,3324.0,3323.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.3928260833066136,False
1565013,2026-08-19T14:51:12.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,1.9,1.0,230.4,230.4,230.9,0.8,0.6,0.6,866.8,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3716794696353925,False
1565044,2026-08-19T14:51:27.618851+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,0.9,1.1,0.0,1.3,2.0,235.2,235.0,235.6,21.3,21.5,20.9,861.2,15.8,49.81,0.0,10.0,80.8,862.1,14.7,14.6,80.8,100.0,3321.0,3319.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4279789732854481,False
1565075,2026-08-19T14:51:43.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,1.9,1.0,231.5,231.3,232.0,0.8,0.6,0.6,866.8,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3692584173518879,False
1565106,2026-08-19T14:51:58.618858+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.8,0.2,8.3,0.0,1.3,1.0,241.5,240.3,241.1,12.3,13.1,11.3,862.3,5.8,49.91,0.0,3.0,80.8,862.1,14.1,12.8,80.8,100.0,3319.0,3318.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.40085443777275537,False
1565137,2026-08-19T14:52:14.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.1,0.2,2.3,0.1,0.1,1.9,1.0,226.9,223.5,227.6,0.8,0.6,0.6,866.8,-0.1,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3937697657249094,False
1565168,2026-08-19T14:52:29.618575+00:00,external_ems_2,bess_2,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,3.3,3.4,1.7,21.1,0.0,1.3,2.0,245.4,242.1,244.8,12.2,14.7,11.3,862.1,6.4,49.91,0.0,3.4,80.8,860.4,27.5,29.8,80.8,100.0,3311.0,3309.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.45070230342070283,False
1565230,2026-08-19T14:53:00.619072+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.6,3.6,0.5,3.0,0.0,1.3,1.0,244.3,240.7,244.0,12.1,14.9,11.3,862.2,6.5,49.91,0.0,3.4,80.8,862.7,3.5,3.4,80.8,100.0,3323.0,3322.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4101882149016179,False
1565261,2026-08-19T14:53:16.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.9,0.2,2.3,0.2,0.1,1.9,1.0,243.0,239.1,242.4,0.8,0.6,0.6,866.8,-0.2,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3809389157551068,False
1565292,2026-08-19T14:53:31.629912+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.9,5.9,1.6,19.1,0.0,1.3,1.0,226.7,222.4,227.3,36.7,40.6,34.7,860.1,31.1,49.76,0.0,20.8,80.8,861.7,12.0,11.1,80.8,100.0,3321.0,3320.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4855717179852614,False
1565323,2026-08-19T14:53:47.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.3,0.2,0.1,1.9,1.0,239.6,236.7,239.8,0.8,0.6,0.6,866.8,-0.2,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.37393390052534564,False
1565354,2026-08-19T14:54:02.629001+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.1,3.7,1.2,11.5,0.0,1.3,2.0,235.6,232.0,236.1,19.6,22.8,19.1,861.5,14.8,49.82,0.0,8.3,80.8,862.7,3.3,3.3,80.8,100.0,3324.0,3322.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.42814009938505343,False
1565385,2026-08-19T14:54:18.629218+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.2,0.1,0.1,1.9,1.0,241.4,237.9,241.1,0.8,0.6,0.6,866.7,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3776655563790549,False
1565416,2026-08-19T14:54:33.629182+00:00,external_ems_2,bess_2,good,0.1796,normal,PCS DC current and BMS current mismatch: 31.2,3.7,6.2,2.9,31.2,0.0,1.3,1.0,228.5,225.2,228.9,39.0,41.9,35.7,859.8,34.5,49.76,0.0,20.7,80.8,862.7,3.3,3.2,80.8,100.0,3323.0,3322.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.48661310428466065,False
1565447,2026-08-19T14:54:49.628995+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.2,0.0,0.1,1.9,1.0,243.1,241.3,242.6,0.8,0.6,0.6,866.7,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36956398549128766,False
1565478,2026-08-19T14:55:04.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.1,0.5,10.4,0.0,1.3,1.0,242.6,241.0,242.3,12.2,13.4,11.3,862.2,5.7,49.91,0.0,3.1,80.8,861.7,16.1,14.3,80.8,100.0,3316.0,3315.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4055815162677634,False
1565509,2026-08-19T14:55:20.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.2,0.0,0.1,1.9,1.0,225.4,224.0,226.1,0.8,0.6,0.6,866.7,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3882162125689387,False
1565540,2026-08-19T14:55:35.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,1.6,0.6,7.2,0.0,1.3,1.0,242.3,240.1,241.7,14.9,16.0,14.4,861.1,9.9,49.86,0.0,6.4,80.8,861.7,17.1,14.5,80.8,100.0,3319.0,3318.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4154882476174889,False
1565571,2026-08-19T14:55:51.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.2,0.0,0.1,1.9,1.0,232.2,230.2,232.2,0.8,0.6,0.6,866.7,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.37645859407222454,False
1565602,2026-08-19T14:56:06.619172+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.2,0.1,2.1,0.0,1.3,2.0,241.0,239.4,240.7,12.3,13.5,11.3,862.2,6.0,49.91,0.0,3.1,80.8,862.1,8.1,8.4,80.8,100.0,3319.0,3317.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4037775787211755,False
1565633,2026-08-19T14:56:22.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.2,0.1,0.1,1.9,1.0,228.5,226.9,228.9,0.8,0.6,0.6,866.7,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.38571831433413817,False
1565664,2026-08-19T14:56:37.628677+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.1,0.7,12.7,0.0,1.4,2.0,243.5,242.0,243.3,12.1,13.4,11.3,862.1,6.0,49.91,0.0,3.1,80.4,861.4,18.7,15.2,80.4,100.0,3314.0,3312.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4085199784340578,False
1565695,2026-08-19T14:56:53.630105+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.6,0.0,0.1,1.9,1.0,242.3,240.7,241.6,0.8,0.6,0.6,866.8,0.0,49.96,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3656119065938184,False
1565757,2026-08-19T14:57:24.618606+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.3,0.2,0.1,1.9,1.0,239.4,238.3,239.2,0.8,0.6,0.6,866.8,-0.2,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3697929533004735,False
1565788,2026-08-19T14:57:39.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,2.7,0.8,5.1,0.0,1.3,2.0,231.1,229.2,231.7,23.0,25.3,22.6,860.6,19.5,49.82,0.0,10.8,80.4,861.4,14.4,13.3,80.4,100.0,3317.0,3315.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4378010772416632,False
1565819,2026-08-19T14:57:55.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.2,0.0,0.1,1.9,1.0,245.6,244.4,245.4,0.8,0.6,0.6,866.7,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3717255695334835,False
1565850,2026-08-19T14:58:10.618833+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.9,1.2,8.5,0.0,1.3,1.0,235.9,234.2,235.9,16.3,17.7,15.8,861.5,11.9,49.88,0.0,3.3,80.4,862.7,3.4,2.8,80.4,100.0,3322.0,3321.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.40159888119774445,False
1565881,2026-08-19T14:58:26.628875+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.3,0.2,0.1,1.9,1.0,240.3,238.7,240.0,0.8,0.6,0.6,866.8,-0.2,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3695858327944788,False
1565912,2026-08-19T14:58:41.629024+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,2.2,3.9,3.0,21.2,0.0,1.3,2.0,230.7,229.2,231.4,30.4,32.8,28.9,859.7,24.2,49.77,0.0,17.6,80.4,862.7,3.0,3.0,80.4,100.0,3323.0,3321.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4441813694769152,False
1565943,2026-08-19T14:58:57.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.5,0.0,0.1,1.9,1.0,233.2,231.6,233.4,0.8,0.6,0.6,866.7,0.0,49.95,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3684610086811184,False
1565974,2026-08-19T14:59:12.629205+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,2.0,2.2,1.8,20.8,0.0,1.3,2.0,242.7,240.7,242.0,12.3,13.5,11.3,862.2,5.7,49.91,0.0,3.1,80.4,860.4,26.5,28.9,80.4,100.0,3315.0,3313.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4372823006208923,False
1566005,2026-08-19T14:59:28.629068+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.2,2.3,0.0,0.1,1.9,1.0,226.0,224.1,226.4,0.8,0.6,0.6,866.8,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3852752751106005,False
1566036,2026-08-19T14:59:43.629393+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,0.3,0.5,3.1,0.0,1.3,1.0,241.9,240.5,241.5,14.3,14.3,14.0,861.9,8.6,49.91,0.0,2.9,80.4,862.4,5.5,5.5,80.4,100.0,3322.0,3321.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4006107591111125,False
