id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1566067,2026-08-19T14:59:59.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.1,0.1,1.9,1.0,238.6,237.9,238.2,0.8,0.6,0.6,866.8,-0.1,49.96,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3656799679057952,False
1566098,2026-08-19T15:00:14.618600+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.2,16.5,0.0,1.3,2.0,240.9,240.6,240.7,12.1,11.1,11.3,862.3,4.1,49.92,0.0,2.2,80.4,861.1,20.6,19.9,80.4,100.0,3313.0,3311.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.4071309460679688,False
1566129,2026-08-19T15:00:30.619144+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.2,0.0,0.1,1.9,1.0,230.5,231.1,231.2,0.8,0.6,0.6,866.7,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.37335641976449835,False
1566160,2026-08-19T15:00:45.629337+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.9,5.1,0.0,1.4,1.0,230.3,230.1,230.5,23.5,22.8,23.2,860.8,18.9,49.83,0.0,11.2,80.4,861.7,13.8,12.5,80.4,100.0,3318.0,3317.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.41902658689595007,False
1566191,2026-08-19T15:01:01.618628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.9,1.0,241.4,241.1,240.9,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36270325745817644,False
1566222,2026-08-19T15:01:16.630368+00:00,external_ems_2,bess_2,good,0.1026,normal,PCS DC current and BMS current mismatch: 26.4,0.5,2.0,3.3,26.4,0.0,1.4,2.0,226.3,226.5,226.8,38.7,37.5,36.7,859.8,28.5,49.76,0.0,20.0,80.4,863.1,2.1,2.0,80.4,100.0,3324.0,3322.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.454819153901342,False
1566284,2026-08-19T15:01:47.628683+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.8,2.6,0.0,1.4,1.0,243.2,242.5,242.8,12.1,11.1,11.3,862.3,4.8,49.92,0.0,2.2,80.4,863.1,2.2,1.8,80.4,100.0,3323.0,3322.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.3905882603041424,False
1566315,2026-08-19T15:02:03.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.9,1.0,224.8,225.0,225.2,0.8,0.6,0.6,866.7,0.0,49.85,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3832525395784552,False
1566346,2026-08-19T15:02:18.628952+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,1.2,15.8,0.0,1.4,1.0,242.5,241.9,242.1,12.2,11.1,11.3,862.3,4.6,49.92,0.0,2.2,80.4,861.1,20.4,20.9,80.4,100.0,3318.0,3317.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.40686216134834313,False
1566377,2026-08-19T15:02:34.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.2,0.1,1.9,1.0,224.8,224.9,225.0,0.8,0.6,0.6,866.7,-0.2,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.39454759988001575,False
1566408,2026-08-19T15:02:49.629243+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,0.1,6.4,0.0,1.4,1.0,241.1,240.7,241.1,15.3,14.0,14.7,861.8,8.2,49.89,0.0,2.2,80.4,861.7,14.6,13.8,80.4,100.0,3319.0,3318.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4028573368638326,False
1566439,2026-08-19T15:03:05.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.1,1.9,1.0,243.9,243.7,243.8,0.8,0.6,0.6,866.8,-0.1,49.93,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3674429811063931,False
1566470,2026-08-19T15:03:20.629421+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,0.5,1.1,1.6,22.7,0.0,1.4,1.0,241.1,240.6,240.7,12.2,11.1,11.3,862.3,4.7,49.92,0.0,2.2,80.0,860.7,27.4,26.2,80.0,100.0,3317.0,3316.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4159712320308501,False
1566501,2026-08-19T15:03:36.628919+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.9,1.0,229.4,229.5,229.7,0.8,0.6,0.6,866.7,0.0,49.85,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3719914448789312,False
1566532,2026-08-19T15:03:51.630109+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,1.3,2.2,0.0,1.4,1.0,243.3,242.7,243.0,12.2,11.1,11.3,861.8,4.3,49.92,0.0,4.3,80.0,863.1,2.1,2.0,80.0,100.0,3323.0,3322.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.3917399805684696,False
1566563,2026-08-19T15:04:07.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.2,0.1,1.9,1.0,242.1,241.9,241.7,0.8,0.6,0.6,866.7,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.37167281658638435,False
1566594,2026-08-19T15:04:22.618603+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.7,1.9,16.8,0.0,1.4,2.0,225.2,225.7,226.1,34.9,34.4,33.2,860.2,27.5,49.77,0.0,19.7,80.0,862.1,10.7,9.5,80.0,100.0,3319.0,3317.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.44471471029335236,False
1566625,2026-08-19T15:04:38.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.0,0.1,1.9,1.0,245.3,245.3,245.1,0.8,0.6,0.6,866.7,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.37100192690410433,False
1566656,2026-08-19T15:04:53.619798+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.7,11.8,0.0,1.5,1.0,233.9,233.9,234.4,20.6,20.0,20.4,861.4,14.3,49.83,0.0,7.6,80.0,863.1,2.5,1.6,80.0,100.0,3323.0,3322.0,25.4,23.9,24.4,20000.0,856.4,0,0,True,0.4148729529359857,False
1566687,2026-08-19T15:05:09.618601+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.0,0.1,1.9,1.0,233.4,233.2,233.4,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3692425496162178,False
1566718,2026-08-19T15:05:24.629578+00:00,external_ems_2,bess_2,good,0.2036,normal,PCS DC current and BMS current mismatch: 32.7,0.3,1.1,3.2,32.7,0.0,1.5,1.0,226.6,226.4,226.7,40.2,40.7,39.6,859.9,35.0,49.76,0.0,20.0,80.0,863.1,2.3,1.9,80.0,100.0,3324.0,3323.0,25.4,23.9,24.4,20000.0,856.4,0,0,True,0.47879998525832124,False
1566749,2026-08-19T15:05:40.619747+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.1,0.1,1.9,1.0,240.2,240.2,240.6,0.8,0.6,0.6,866.7,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36958272411223025,False
1566811,2026-08-19T15:06:11.619725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.9,1.0,224.9,225.1,225.2,0.8,0.6,0.6,866.7,-0.1,49.79,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.38894810265267565,False
1566842,2026-08-19T15:06:26.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.7,18.5,0.0,1.4,2.0,241.4,241.1,241.5,14.6,13.4,13.8,861.1,8.3,49.86,0.0,5.7,80.0,860.4,26.8,26.7,80.0,100.0,3316.0,3314.0,25.3,23.9,24.4,20000.0,856.4,0,0,True,0.4347714022672364,False
1566873,2026-08-19T15:06:42.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.0,0.1,1.9,1.0,244.0,243.9,243.8,0.8,0.6,0.6,866.7,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36748582233236876,False
1566904,2026-08-19T15:06:57.628918+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.5,2.4,0.0,1.4,1.0,245.7,245.2,245.4,12.2,11.0,11.3,862.2,4.5,49.9,0.0,2.3,80.0,862.7,2.1,1.7,80.0,100.0,3323.0,3322.0,25.3,23.9,24.4,20000.0,856.4,0,0,True,0.40150348492905563,False
1566935,2026-08-19T15:07:13.628744+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.2,0.1,1.9,1.0,243.0,243.0,242.8,0.8,0.6,0.6,866.7,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.37246315520339895,False
1566966,2026-08-19T15:07:28.628841+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.2,3.4,0.0,1.4,2.0,240.9,240.6,240.7,12.2,11.1,11.3,860.3,24.1,49.92,0.0,8.9,80.0,860.1,27.5,27.8,80.0,100.0,3313.0,3311.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4458589988737627,False
1566997,2026-08-19T15:07:44.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.9,1.0,232.9,233.1,233.2,0.8,0.6,0.6,866.7,-0.1,49.89,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3721130848400827,False
1567028,2026-08-19T15:07:59.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,1.7,7.9,0.0,1.4,1.0,240.9,240.8,241.5,15.4,14.4,14.7,861.4,10.1,49.92,0.0,7.3,80.0,863.1,2.2,1.7,80.0,100.0,3323.0,3322.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4036982508726348,False
1567059,2026-08-19T15:08:15.619569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.1,0.1,1.9,1.0,241.5,241.2,241.1,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3685499082349154,False
1567090,2026-08-19T15:08:30.618571+00:00,external_ems_2,bess_2,good,0.0946,normal,PCS DC current and BMS current mismatch: 25.9,0.4,2.0,2.6,25.9,0.0,1.4,1.0,224.9,225.2,225.3,35.6,35.0,33.6,860.1,28.1,49.77,0.0,18.6,80.0,862.7,2.2,1.9,80.0,100.0,3323.0,3322.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.45629203236756216,False
1567121,2026-08-19T15:08:46.619205+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.1,0.1,1.9,1.0,244.1,244.2,244.1,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3720158035123583,False
1567152,2026-08-19T15:09:01.618773+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.6,10.2,0.0,1.4,1.0,235.2,235.0,235.3,18.7,18.0,18.3,861.5,12.5,49.88,0.0,5.2,80.0,863.1,2.3,1.6,80.0,100.0,3323.0,3322.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.40525826345128746,False
1567183,2026-08-19T15:09:17.628993+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.1,0.1,1.9,1.0,233.6,233.3,233.4,0.8,0.6,0.6,866.7,-0.1,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3739203770027529,False
1567214,2026-08-19T15:09:32.626310+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,2.6,17.0,0.0,1.4,2.0,229.4,229.5,229.9,32.9,32.6,31.9,859.8,26.4,49.77,0.0,18.7,80.0,862.4,9.4,8.6,80.0,100.0,3320.0,3318.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4479431268341949,False
1567245,2026-08-19T15:09:48.618847+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.1,0.1,1.9,1.0,232.1,232.3,232.4,0.8,0.6,0.6,866.7,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.37417305503766995,False
1567276,2026-08-19T15:10:03.628689+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.4,1.1,1.9,21.9,0.0,1.4,2.0,242.8,242.4,242.7,12.2,11.1,11.3,862.3,4.7,49.92,0.0,2.2,80.0,860.4,26.6,26.0,80.0,100.0,3310.0,3308.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4293614535612919,False
1567338,2026-08-19T15:10:34.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,0.4,11.2,0.0,1.4,1.0,242.0,241.3,241.7,14.8,13.6,14.2,861.8,8.2,49.86,0.0,5.4,79.6,861.4,19.4,18.2,79.6,100.0,3320.0,3319.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4200453191824258,False
1567369,2026-08-19T15:10:50.629217+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.1,0.1,1.9,1.0,244.0,243.9,243.9,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.37159746247475306,False
1567400,2026-08-19T15:11:05.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.9,10.5,0.0,1.4,2.0,241.3,241.0,241.1,12.3,11.1,11.3,862.3,3.9,49.92,0.0,2.2,79.6,861.4,14.4,13.8,79.6,100.0,3320.0,3318.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4041127875499611,False
1567431,2026-08-19T15:11:21.629370+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.1,0.1,1.9,1.0,232.8,232.9,233.0,0.8,0.6,0.6,866.7,-0.1,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.37360679501974897,False
1567462,2026-08-19T15:11:36.632025+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.1,16.1,0.0,1.4,1.0,243.8,243.5,243.7,12.1,11.1,11.3,862.2,4.8,49.92,0.0,2.2,79.6,861.1,20.9,19.5,79.6,100.0,3317.0,3316.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.41061729281903014,False
1567493,2026-08-19T15:11:52.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.2,0.1,1.9,1.0,241.4,241.4,241.2,0.8,0.6,0.6,866.7,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3707329003785429,False
1567524,2026-08-19T15:12:07.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.6,14.1,0.0,1.4,1.0,231.8,231.8,232.1,21.8,21.2,21.4,861.1,16.4,49.85,0.0,6.9,79.6,862.7,2.3,1.9,79.6,100.0,3323.0,3322.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.41336567124655493,False
1567555,2026-08-19T15:12:23.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.0,0.1,1.9,1.0,240.9,240.9,240.7,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3654077318597603,False
1567586,2026-08-19T15:12:38.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,2.0,17.1,0.0,1.4,2.0,224.3,224.3,224.5,39.5,39.0,37.9,859.7,29.3,49.76,0.0,22.2,79.6,861.7,12.2,11.3,79.6,100.0,3318.0,3316.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.47599771587561285,False
1567617,2026-08-19T15:12:54.629249+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.2,0.1,1.9,1.0,243.5,243.0,243.0,0.8,0.6,0.6,866.7,-0.2,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36930794453261717,False
1567648,2026-08-19T15:13:09.619219+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.2,3.4,0.0,1.4,1.0,236.3,236.1,236.1,16.7,15.6,16.3,861.5,11.1,49.89,0.0,2.2,79.6,861.7,14.5,13.1,79.6,100.0,3323.0,3322.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4110858791715938,False
1567679,2026-08-19T15:13:25.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.0,0.1,1.9,1.0,225.7,225.9,226.1,0.8,0.6,0.6,866.7,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3806094499623796,False
1567710,2026-08-19T15:13:40.618628+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,1.1,8.4,0.0,1.4,1.0,239.7,239.4,239.6,16.4,15.2,15.8,861.6,10.6,49.89,0.0,5.1,79.6,862.7,2.2,1.5,79.6,100.0,3323.0,3322.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4025904000515924,False
1567741,2026-08-19T15:13:56.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.0,0.1,1.9,1.0,229.9,230.1,230.1,0.8,0.6,0.6,866.7,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3735440871609677,False
1567772,2026-08-19T15:14:11.629323+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.9,14.4,0.0,1.4,1.0,241.0,240.7,240.9,12.3,11.1,11.3,862.3,4.5,49.92,0.0,2.2,79.6,861.4,18.9,16.5,79.6,100.0,3321.0,3320.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4056510002880838,False
1567803,2026-08-19T15:14:27.628834+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.1,0.1,1.9,1.0,225.5,225.9,226.0,0.8,0.6,0.6,866.7,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.385826194123228,False
1567865,2026-08-19T15:14:58.629323+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.0,0.1,1.9,1.0,243.0,243.1,242.9,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3670932160147252,False
1567896,2026-08-19T15:15:13.618574+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.6,1.2,2.3,20.3,0.0,1.4,1.0,225.9,225.9,226.5,37.8,38.0,36.8,860.4,22.8,49.77,0.0,18.4,79.6,862.7,2.5,2.0,79.6,100.0,3322.0,3321.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4536042520730357,False
1567927,2026-08-19T15:15:29.619186+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.2,0.1,1.9,1.0,238.6,238.7,238.5,0.8,0.6,0.6,866.7,-0.2,49.89,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.37370010962830896,False
1567958,2026-08-19T15:15:44.619029+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.7,0.3,0.0,1.4,1.0,232.8,232.9,233.2,21.0,20.5,20.6,860.7,15.5,49.83,0.0,10.6,79.6,861.4,15.2,13.6,79.6,100.0,3318.0,3317.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4305512052660725,False
1567989,2026-08-19T15:16:00.629972+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.1,0.1,1.9,1.0,240.9,240.9,240.7,0.8,0.6,0.6,866.8,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36512350064931465,False
1568020,2026-08-19T15:16:15.618593+00:00,external_ems_2,bess_2,good,0.109,normal,PCS DC current and BMS current mismatch: 26.8,0.5,2.2,3.0,26.8,0.0,1.4,1.0,226.0,226.1,226.5,39.0,38.3,36.8,859.7,29.3,49.76,0.0,19.2,79.6,862.7,2.5,1.7,79.6,100.0,3323.0,3322.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4611079041212192,False
1568051,2026-08-19T15:16:31.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.1,0.1,1.9,1.0,244.4,244.1,244.0,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3707453317704735,False
1568082,2026-08-19T15:16:46.618599+00:00,external_ems_2,bess_2,good,0.101,normal,PCS DC current and BMS current mismatch: 26.3,0.3,0.6,2.6,26.3,0.0,1.4,2.0,228.6,228.7,228.9,35.1,35.2,34.6,860.1,28.5,49.79,0.0,16.1,79.6,862.7,2.2,1.7,79.6,100.0,3323.0,3321.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.44661016345974464,False
1568113,2026-08-19T15:17:02.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.1,0.1,1.9,1.0,243.4,243.1,243.1,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3703894647621653,False
1568144,2026-08-19T15:17:17.618941+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,1.1,14.7,0.0,1.4,2.0,242.4,242.1,242.3,12.3,11.1,11.3,862.2,4.5,49.92,0.0,2.2,79.6,861.1,19.2,19.4,79.6,100.0,3318.0,3316.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.411339826360302,False
1568175,2026-08-19T15:17:33.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.2,0.0,0.1,1.9,1.0,224.7,225.2,225.3,0.8,0.6,0.6,866.7,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.38759710184675544,False
1568206,2026-08-19T15:17:48.628796+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.1,8.8,0.0,1.4,2.0,245.8,245.5,245.7,12.3,11.1,11.4,861.6,4.9,49.89,0.0,2.4,79.2,861.7,13.7,11.5,79.2,100.0,3320.0,3318.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4128745160171949,False
1568237,2026-08-19T15:18:04.619521+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.1,0.1,1.9,1.0,238.6,238.3,238.4,0.8,0.6,0.6,866.8,-0.1,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3702054200578401,False
1568268,2026-08-19T15:18:19.629557+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.6,17.3,0.0,1.4,1.0,241.0,240.7,240.9,12.2,11.1,11.3,862.3,4.0,49.92,0.0,2.2,79.2,860.7,21.3,21.3,79.2,100.0,3317.0,3316.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4142363262882315,False
1568299,2026-08-19T15:18:35.618673+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.9,1.0,227.3,227.6,227.8,0.8,0.6,0.6,866.8,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.37415436549034964,False
1568330,2026-08-19T15:18:50.629258+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.4,3.3,0.0,1.4,1.0,243.2,242.9,243.1,12.2,11.1,11.3,862.0,4.8,49.92,0.0,9.1,79.2,862.4,8.1,7.2,79.2,100.0,3321.0,3320.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.40218325613761813,False
1568392,2026-08-19T15:19:21.629102+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.1,5.2,0.0,1.4,1.0,224.4,224.5,224.8,32.0,31.8,31.1,860.0,26.8,49.77,0.0,21.4,79.2,861.1,21.6,21.1,79.2,100.0,3318.0,3317.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4788716202790587,False
1568423,2026-08-19T15:19:37.618600+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.0,0.1,2.0,1.0,245.0,245.3,245.0,0.8,0.6,0.6,866.7,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3732829887418032,False
1568454,2026-08-19T15:19:52.618752+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.1,2.1,0.0,1.4,1.0,233.2,233.3,233.7,20.1,19.6,20.0,861.3,13.4,49.87,0.0,6.4,79.2,861.4,15.5,14.4,79.2,100.0,3323.0,3322.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4183634773132254,False
1568485,2026-08-19T15:20:08.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.1,0.1,2.0,1.0,240.9,240.9,240.7,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3701916447148299,False
1568516,2026-08-19T15:20:23.629335+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,2.3,15.1,0.0,1.4,2.0,228.9,229.1,229.3,32.6,31.9,31.4,859.8,26.0,49.76,0.0,18.2,79.2,862.1,10.9,8.1,79.2,100.0,3324.0,3322.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4456785898716851,False
1568547,2026-08-19T15:20:39.629668+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,2.0,1.0,243.2,243.3,243.1,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3660423544206847,False
1568578,2026-08-19T15:20:54.629020+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.1,4.9,0.0,1.3,2.0,243.0,242.6,242.8,12.2,11.1,11.3,862.2,5.0,49.92,0.0,2.2,79.2,862.1,9.9,8.4,79.2,100.0,3323.0,3321.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.39850792543326286,False
1568609,2026-08-19T15:21:10.629491+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.1,0.1,2.0,1.0,224.6,224.9,225.1,0.8,0.6,0.6,866.7,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.39371260347149645,False
1568640,2026-08-19T15:21:25.618599+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,0.5,1.0,1.5,22.7,0.0,1.3,2.0,242.4,241.9,242.1,12.1,11.1,11.3,862.2,4.5,49.92,0.0,2.2,79.2,860.7,27.2,24.9,79.2,100.0,3314.0,3312.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.4205861670447288,False
1568671,2026-08-19T15:21:41.618630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.2,0.1,2.0,1.0,224.3,224.6,224.6,0.8,0.6,0.6,866.8,-0.2,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.39360389618118174,False
1568702,2026-08-19T15:21:56.628708+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.1,0.6,2.6,0.0,1.4,1.0,245.5,245.4,245.5,12.1,11.0,11.3,862.1,4.8,49.89,0.0,2.2,79.2,862.7,2.2,1.7,79.2,100.0,3322.0,3321.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.40435085427239525,False
1568733,2026-08-19T15:22:12.629290+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.0,0.1,2.0,1.0,243.6,243.6,243.4,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3688736014490138,False
1568764,2026-08-19T15:22:27.618574+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.4,1.1,1.9,22.2,0.0,1.3,2.0,231.8,231.7,232.1,12.2,11.1,11.3,862.3,4.6,49.92,0.0,10.1,79.2,860.4,26.8,27.2,79.2,100.0,3317.0,3315.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.437810287341935,False
1568795,2026-08-19T15:22:43.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,2.0,1.0,235.3,235.5,235.7,0.8,0.6,0.6,866.7,-0.1,49.87,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3726522099650079,False
1568826,2026-08-19T15:22:58.618710+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,1.3,3.4,0.0,1.3,1.0,243.1,242.9,243.0,13.0,11.8,11.9,861.4,5.6,49.87,0.0,8.3,79.2,862.7,2.2,1.8,79.2,100.0,3323.0,3322.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.39949352581440406,False
1568857,2026-08-19T15:23:14.629598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.0,0.1,2.0,1.0,241.7,241.8,241.6,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3668853024537961,False
1568919,2026-08-19T15:23:45.618596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.1,0.1,1.9,1.0,244.8,244.8,244.7,0.8,0.6,0.6,866.7,0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3737396770581993,False
1568950,2026-08-19T15:24:00.618769+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.9,2.7,0.0,1.3,1.0,233.4,233.4,233.8,20.0,19.4,19.9,862.2,4.9,49.88,0.0,2.2,79.2,863.1,2.2,1.8,79.2,100.0,3323.0,3322.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.39997650563932924,False
1568981,2026-08-19T15:24:16.629417+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.0,0.1,1.9,1.0,228.1,228.4,228.6,0.8,0.6,0.6,866.7,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3746084716614688,False
1569012,2026-08-19T15:24:31.628688+00:00,external_ems_2,bess_2,good,0.0946,normal,PCS DC current and BMS current mismatch: 25.9,0.4,1.5,2.6,25.9,0.0,1.3,1.0,229.3,229.4,229.7,33.2,32.6,31.7,860.1,27.9,49.76,0.0,17.2,78.8,862.7,2.0,1.9,78.8,100.0,3323.0,3322.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.4383020449021523,False
1569043,2026-08-19T15:24:47.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.9,1.0,236.4,236.1,236.1,0.8,0.6,0.6,866.7,0.0,49.9,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.36718051009772124,False
1569074,2026-08-19T15:25:02.618653+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.6,5.9,0.0,1.3,2.0,241.1,240.8,240.9,12.2,11.1,11.3,862.3,5.4,49.92,0.0,2.2,78.8,861.7,11.3,10.7,78.8,100.0,3319.0,3317.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.3955407777422345,False
1569105,2026-08-19T15:25:18.629970+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.2,0.0,0.1,1.9,1.0,224.1,224.5,224.7,0.8,0.6,0.6,866.7,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3889284623868805,False
1569136,2026-08-19T15:25:33.629611+00:00,external_ems_2,bess_2,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,0.2,1.0,1.8,22.3,0.0,1.3,2.0,244.3,244.1,244.3,12.1,11.1,11.2,862.2,4.4,49.92,0.0,2.2,78.8,860.4,26.7,26.9,78.8,100.0,3313.0,3311.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.425911652544158,False
1569167,2026-08-19T15:25:49.620303+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.0,0.1,1.9,1.0,243.6,243.6,243.5,0.8,0.6,0.6,866.7,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.36975714654616143,False
1569198,2026-08-19T15:26:04.618721+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.5,2.3,0.0,1.3,2.0,243.4,243.2,243.4,12.1,11.1,11.3,862.2,4.5,49.92,0.0,6.9,78.8,862.7,2.2,1.7,78.8,100.0,3323.0,3321.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.3946649140346616,False
1569229,2026-08-19T15:26:20.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.2,0.0,0.1,1.9,1.0,242.7,242.7,242.7,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3682051389613384,False
1569260,2026-08-19T15:26:35.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.7,1.9,17.4,0.0,1.3,1.0,224.3,224.2,224.3,35.7,34.9,34.0,859.8,29.0,49.75,0.0,21.1,78.8,861.7,11.6,10.2,78.8,100.0,3317.0,3316.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.4605634414554388,False
1569291,2026-08-19T15:26:51.618632+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.2,0.0,0.1,1.9,1.0,241.2,241.2,241.2,0.8,0.6,0.6,866.7,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3683399432949262,False
1569322,2026-08-19T15:27:06.629003+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.8,5.4,0.0,1.3,1.0,239.2,238.6,239.0,14.6,13.4,13.9,861.9,7.4,49.85,0.0,4.4,78.8,862.7,2.0,1.8,78.8,100.0,3323.0,3322.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.395265337147589,False
1569353,2026-08-19T15:27:22.618872+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.0,0.1,1.9,1.0,241.4,241.1,241.0,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.36566706651777375,False
1569384,2026-08-19T15:27:37.618580+00:00,external_ems_2,bess_2,good,0.2149,normal,PCS DC current and BMS current mismatch: 33.4,0.6,1.1,3.1,33.4,0.0,1.3,2.0,225.5,225.5,226.1,44.5,45.4,44.3,859.6,35.8,49.75,0.0,20.8,78.8,862.7,2.4,1.7,78.8,100.0,3323.0,3321.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.5003087479627412,False
1569446,2026-08-19T15:28:08.619876+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.8,11.4,0.0,1.3,1.0,242.4,242.2,242.3,12.2,11.1,11.3,862.2,5.0,49.92,0.0,2.2,78.8,861.4,16.4,15.9,78.8,100.0,3318.0,3317.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.402319446413971,False
1569477,2026-08-19T15:28:24.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.9,1.0,224.9,225.3,225.5,0.8,0.6,0.6,866.7,0.0,49.87,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3817674111557586,False
1569508,2026-08-19T15:28:39.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,2.5,16.6,0.0,1.3,1.0,233.7,234.0,234.2,22.5,22.1,21.9,860.2,18.8,49.8,0.0,12.3,78.8,862.7,2.2,2.1,78.8,100.0,3323.0,3322.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.4217462881115122,False
1569539,2026-08-19T15:28:55.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.9,1.0,230.8,231.3,231.4,0.8,0.6,0.6,866.7,0.0,49.89,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3707288404952429,False
1569570,2026-08-19T15:29:10.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.5,17.8,0.0,1.3,1.0,242.3,241.7,241.9,12.1,11.1,11.3,862.2,4.7,49.92,0.0,2.2,78.8,860.7,22.5,24.1,78.8,100.0,3317.0,3316.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.40855845057206236,False
1569601,2026-08-19T15:29:26.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.1,0.1,1.9,1.0,226.2,226.4,226.5,0.8,0.6,0.6,866.7,0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3873674591442275,False
1569632,2026-08-19T15:29:41.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.4,9.2,0.0,1.3,1.0,245.3,245.1,245.3,12.1,11.0,11.3,862.1,4.7,49.91,0.0,2.2,78.8,861.7,13.9,11.7,78.8,100.0,3319.0,3318.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.40182976044844004,False
1569663,2026-08-19T15:29:57.629752+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.0,0.1,1.9,1.0,242.7,242.7,242.6,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.36552813508377874,False
1569694,2026-08-19T15:30:12.628764+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.4,12.7,0.0,1.3,2.0,229.8,229.8,230.2,20.8,20.1,20.6,862.3,15.1,49.92,0.0,11.5,78.8,862.7,2.4,1.9,78.8,100.0,3322.0,3320.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.4052996950411977,False
1569725,2026-08-19T15:30:28.619650+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.2,0.1,0.1,1.9,1.0,233.9,234.4,234.5,0.8,0.6,0.6,866.7,-0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.372038905705954,False
1569756,2026-08-19T15:30:43.618613+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.2,1.6,0.0,1.3,1.0,235.9,235.9,236.3,19.5,18.8,19.4,861.5,12.9,49.86,0.0,11.0,78.8,861.7,11.3,10.1,78.8,100.0,3320.0,3319.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.4056593345284563,False
1569787,2026-08-19T15:30:59.629277+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.9,1.0,241.2,241.2,241.1,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.36492889092434316,False
1569818,2026-08-19T15:31:14.618561+00:00,external_ems_2,bess_2,good,0.1251,normal,PCS DC current and BMS current mismatch: 27.8,0.6,0.4,3.4,27.8,0.0,1.3,1.0,224.3,224.6,224.9,40.5,40.3,40.1,859.3,30.2,49.76,0.0,23.1,78.8,862.7,2.4,1.8,78.8,100.0,3323.0,3322.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.47617667251087814,False
1569849,2026-08-19T15:31:30.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.0,0.1,1.9,1.0,243.8,243.9,243.8,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.3725715426680161,False
1569880,2026-08-19T15:31:45.618597+00:00,external_ems_2,bess_2,good,0.1491,normal,PCS DC current and BMS current mismatch: 29.3,0.5,1.6,2.8,29.3,0.0,1.3,2.0,225.7,225.9,226.2,39.4,39.5,37.9,859.9,31.5,49.76,0.0,21.9,78.5,862.7,2.2,1.8,78.5,100.0,3320.0,3318.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.45708141387339324,False
1569911,2026-08-19T15:32:01.628934+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.2,0.1,0.1,1.9,1.0,242.9,242.9,242.9,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.3754646156670995,False
1569973,2026-08-19T15:32:32.647475+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.0,0.1,1.9,1.0,240.5,240.5,240.3,0.8,0.6,0.6,866.7,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.36949125661036153,False
1570004,2026-08-19T15:32:47.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.8,15.9,0.0,1.3,1.0,234.0,234.1,234.4,22.7,22.2,22.4,860.9,18.2,49.85,0.0,8.9,78.5,862.7,2.3,1.4,78.5,100.0,3323.0,3322.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.4035829600656611,False
1570035,2026-08-19T15:33:03.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.1,0.1,1.9,1.0,235.9,235.7,235.9,0.8,0.6,0.6,866.7,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.3755427179475658,False
1570066,2026-08-19T15:33:18.618827+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.6,17.6,0.0,1.2,2.0,241.5,241.2,241.3,12.2,11.1,11.3,862.3,4.2,49.92,0.0,2.2,78.5,860.7,21.8,21.7,78.5,100.0,3318.0,3316.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.41057676795570136,False
1570097,2026-08-19T15:33:34.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.9,1.0,225.1,225.4,225.7,0.8,0.6,0.6,866.7,0.0,49.81,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.38430014559123543,False
1570128,2026-08-19T15:33:49.630033+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.8,3.7,0.0,1.2,2.0,237.8,237.9,238.1,19.0,18.1,18.5,861.3,12.3,49.88,0.0,5.9,78.5,862.1,8.6,7.1,78.5,100.0,3322.0,3317.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.398434634309578,False
1570159,2026-08-19T15:34:05.629325+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.0,0.1,1.9,1.0,243.6,243.7,243.5,0.8,0.6,0.6,866.7,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.37200330253467434,False
1570190,2026-08-19T15:34:20.628669+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.5,8.3,0.0,1.2,2.0,229.4,229.3,229.8,22.7,22.2,22.4,860.9,18.6,49.82,0.0,13.3,78.5,860.4,26.9,27.4,78.5,100.0,3316.0,3314.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4476002734721903,False
1570221,2026-08-19T15:34:36.618657+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,2.0,1.0,230.2,230.3,230.6,0.8,0.6,0.6,866.7,0.0,49.86,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.37672334230875165,False
1570252,2026-08-19T15:34:51.629051+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.5,2.4,0.0,1.2,1.0,244.6,244.3,244.5,12.2,11.0,11.3,862.2,4.6,49.92,0.0,2.2,78.5,862.7,2.2,1.9,78.5,100.0,3323.0,3322.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3929410166156049,False
1570283,2026-08-19T15:35:07.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.1,0.1,1.9,1.0,241.7,241.6,241.6,0.8,0.6,0.6,866.7,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.37778772477367456,False
1570314,2026-08-19T15:35:22.618667+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.5,1.0,16.5,0.0,1.2,1.0,226.6,226.5,227.3,35.5,35.7,34.2,860.7,28.4,49.79,0.0,18.4,78.5,861.7,11.9,10.4,78.5,100.0,3316.0,3315.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.43666193184171453,False
1570345,2026-08-19T15:35:38.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.2,0.0,0.1,1.9,1.0,232.2,232.0,232.7,0.8,0.6,0.6,866.7,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3814109370541425,False
1570376,2026-08-19T15:35:53.618642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.9,1.5,20.0,0.0,1.2,1.0,230.1,228.9,230.5,26.9,28.2,26.3,860.9,22.8,49.82,0.0,15.2,78.5,862.4,2.8,2.4,78.5,100.0,3323.0,3322.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.41797953770099205,False
1570407,2026-08-19T15:36:09.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.2,0.0,0.1,1.9,1.0,241.4,239.3,241.0,0.8,0.6,0.6,866.7,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3771143950649462,False
1570438,2026-08-19T15:36:24.619607+00:00,external_ems_2,bess_2,good,0.1363,normal,PCS DC current and BMS current mismatch: 28.5,4.8,5.7,3.5,28.5,0.0,1.2,1.0,227.0,222.7,227.5,39.9,42.2,36.5,859.2,32.3,49.75,0.0,22.8,78.5,862.7,3.8,3.1,78.5,100.0,3322.0,3321.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.49760328507973084,False
1570500,2026-08-19T15:36:55.628673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.4,3.4,0.7,2.2,0.0,1.2,1.0,243.7,240.3,243.3,12.2,14.7,11.3,862.0,6.1,49.91,0.0,3.4,78.5,862.7,3.9,3.1,78.5,100.0,3320.0,3319.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4048362771137721,False
1570531,2026-08-19T15:37:11.629287+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.6,0.2,2.2,0.2,0.1,1.9,1.0,227.8,223.9,228.5,0.8,0.6,0.6,866.7,-0.2,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.40587737502010307,False
1570562,2026-08-19T15:37:26.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.5,4.4,0.1,4.4,0.0,1.2,2.0,233.8,229.7,234.2,25.3,28.6,24.2,860.5,22.4,49.82,0.0,11.7,78.5,860.4,26.8,25.3,78.5,100.0,3323.0,3321.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4721624178544102,False
1570593,2026-08-19T15:37:42.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.3,0.2,2.2,0.0,0.1,1.9,1.0,233.4,229.9,234.2,0.8,0.6,0.6,866.7,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.39350312386271086,False
1570624,2026-08-19T15:37:57.629080+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,3.4,1.0,2.9,0.0,1.2,1.0,244.7,241.6,244.4,18.1,20.8,17.4,861.1,13.4,49.87,0.0,4.5,78.5,862.1,10.5,8.9,78.5,100.0,3322.0,3321.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4223386004908235,False
1570655,2026-08-19T15:38:13.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.3,0.0,0.1,1.9,1.0,238.5,235.3,238.4,0.8,0.6,0.6,866.8,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.37783056406582655,False
1570686,2026-08-19T15:38:28.618909+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,3.3,3.2,1.6,21.9,0.0,1.2,2.0,241.6,238.3,240.9,12.2,14.5,11.3,862.0,6.3,49.91,0.0,3.3,78.1,860.4,28.2,27.1,78.1,100.0,3316.0,3314.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.43724780283511805,False
1570717,2026-08-19T15:38:44.618610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,2.3,0.0,0.1,1.9,1.0,228.0,225.8,228.4,0.8,0.6,0.6,866.8,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.38979111597533445,False
1570748,2026-08-19T15:38:59.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.1,0.5,1.7,0.0,1.2,1.0,243.2,241.7,242.9,12.1,13.4,11.3,861.9,5.4,49.91,0.0,3.1,78.1,862.4,3.7,2.4,78.1,100.0,3320.0,3319.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3967850449121275,False
1570779,2026-08-19T15:39:15.619391+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.6,0.2,0.1,1.9,1.0,242.1,241.0,241.7,0.8,0.6,0.6,866.8,-0.2,49.96,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3768446957384237,False
1570810,2026-08-19T15:39:30.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,3.0,1.1,9.3,0.0,1.2,2.0,226.7,225.4,227.6,28.9,31.1,28.1,860.0,25.4,49.78,0.0,21.5,78.1,861.1,16.1,13.9,78.1,100.0,3319.0,3317.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.44717273664385054,False
1570841,2026-08-19T15:39:46.618683+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.3,0.0,0.1,1.9,1.0,242.1,240.5,241.7,0.8,0.6,0.6,866.8,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.37155465754086303,False
1570872,2026-08-19T15:40:01.618774+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,2.3,2.0,15.8,0.0,1.2,1.0,230.7,228.9,231.0,22.9,24.9,22.6,860.7,19.1,49.84,0.0,10.4,78.1,862.7,3.3,2.7,78.1,100.0,3322.0,3321.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.41365444329083373,False
1570903,2026-08-19T15:40:17.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.3,2.3,0.0,0.1,1.9,1.0,240.8,239.4,240.4,0.9,0.6,0.6,866.8,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3808777647245429,False
1570934,2026-08-19T15:40:32.629975+00:00,external_ems_2,bess_2,good,0.0802,normal,PCS DC current and BMS current mismatch: 25.0,2.0,4.3,2.8,25.0,0.0,1.2,2.0,228.9,227.2,229.2,36.0,38.1,33.8,859.6,29.9,49.75,0.0,20.0,78.1,862.4,4.9,4.0,78.1,100.0,3320.0,3318.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4449506524638583,False
1570965,2026-08-19T15:40:48.629092+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.5,0.0,0.1,1.9,1.0,243.3,241.7,242.7,0.8,0.6,0.6,866.7,0.0,49.96,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.37191020216624876,False
1571027,2026-08-19T15:41:19.618609+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.2,0.2,0.1,1.9,1.0,224.8,223.5,225.3,0.8,0.6,0.6,866.7,-0.2,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4059770768413862,False
1571058,2026-08-19T15:41:34.618729+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.8,0.6,8.3,0.0,1.2,2.0,239.4,238.0,239.2,17.4,18.9,17.1,861.3,13.1,49.88,0.0,6.2,78.1,860.7,21.4,21.8,78.1,100.0,3323.0,3321.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4236014679032882,False
1571089,2026-08-19T15:41:50.619776+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.3,0.0,0.1,1.9,1.0,242.7,241.4,242.4,0.8,0.6,0.6,866.8,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.37275100319984833,False
1571120,2026-08-19T15:42:05.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.0,0.6,9.7,0.0,1.2,2.0,241.9,240.3,241.5,12.3,13.3,11.3,862.0,6.4,49.91,0.0,3.1,78.1,861.4,16.1,16.5,78.1,100.0,3321.0,3319.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.40878418263619737,False
1571151,2026-08-19T15:42:21.619556+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.3,2.3,0.1,0.1,1.9,1.0,224.9,223.4,225.4,0.9,0.6,0.7,866.8,-0.1,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4150854417818442,False
1571182,2026-08-19T15:42:36.630150+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,1.6,1.1,14.7,0.0,1.2,1.0,242.3,240.2,241.7,14.5,15.6,14.0,861.5,8.9,49.91,0.0,3.1,78.1,860.4,23.6,24.5,78.1,100.0,3315.0,3314.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.42132615818378927,False
1571213,2026-08-19T15:42:52.618554+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.3,0.2,0.1,1.9,1.0,244.0,242.3,243.3,0.8,0.6,0.7,866.8,-0.2,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3831214320822565,False
1571244,2026-08-19T15:43:07.618699+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.1,0.6,9.6,0.0,1.2,2.0,240.8,238.9,240.2,12.3,13.4,11.3,862.0,5.2,49.91,0.0,3.1,78.1,861.4,14.8,13.6,78.1,100.0,3317.0,3315.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.40349860429894907,False
1571275,2026-08-19T15:43:23.619058+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.3,0.0,0.1,1.9,1.0,229.1,227.6,229.5,0.8,0.6,0.7,866.8,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3886934196863751,False
1571306,2026-08-19T15:43:38.629319+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,0.8,1.6,16.6,0.0,1.2,1.0,243.4,242.2,243.1,12.1,11.8,11.3,862.0,5.4,49.91,0.0,4.9,78.1,860.4,22.0,23.0,78.1,100.0,3316.0,3315.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4142128301569276,False
1571337,2026-08-19T15:43:54.628760+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.3,0.0,0.1,2.0,1.0,241.7,241.1,241.4,0.9,0.6,0.7,866.8,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3835950601689828,False
