id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1571368,2026-08-19T15:44:09.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.3,18.6,0.0,1.3,1.0,231.0,230.8,231.2,24.6,25.0,24.2,861.4,20.9,49.86,0.0,13.4,78.1,862.7,2.3,1.6,78.1,100.0,3322.0,3321.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4098101587231565,False
1571399,2026-08-19T15:44:25.618714+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.3,0.1,0.1,1.9,1.0,241.5,241.5,241.4,0.9,0.6,0.7,866.8,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.3775838475646624,False
1571430,2026-08-19T15:44:40.618572+00:00,external_ems_2,bess_2,good,0.101,normal,PCS DC current and BMS current mismatch: 26.3,0.5,2.7,3.0,26.3,0.0,1.3,1.0,224.2,224.4,224.7,36.7,36.2,34.0,859.4,29.0,49.74,0.0,22.3,78.1,862.4,2.7,1.9,78.1,100.0,3316.0,3315.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.45934137706914513,False
1571461,2026-08-19T15:44:56.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.8,0.2,2.3,0.1,0.1,1.9,1.0,240.6,244.2,244.4,0.8,0.6,0.7,866.8,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.379824558632376,False
1571492,2026-08-19T15:45:11.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.7,3.0,0.0,1.3,1.0,244.0,243.6,243.9,12.1,11.8,11.3,862.0,5.3,49.89,0.0,2.5,77.7,862.7,2.3,2.4,77.7,100.0,3321.0,3320.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.38710955986870527,False
1571554,2026-08-19T15:45:42.619860+00:00,external_ems_2,bess_2,good,0.0481,normal,PCS DC current and BMS current mismatch: 23.0,2.2,4.2,2.7,23.0,0.0,1.3,1.0,230.4,228.8,231.0,31.5,33.5,29.3,860.0,26.2,49.8,0.0,14.1,77.7,862.7,3.2,3.0,77.7,100.0,3322.0,3321.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4369049235524112,False
1571585,2026-08-19T15:45:58.628667+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.6,0.2,2.3,0.0,0.1,1.9,1.0,233.2,230.3,233.9,0.8,0.6,0.6,866.8,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3749758212296552,False
1571616,2026-08-19T15:46:13.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,3.4,0.2,6.2,0.0,1.2,1.0,242.4,238.9,242.1,12.2,14.7,11.3,861.9,6.3,49.91,0.0,3.4,77.7,861.7,12.5,8.9,77.7,100.0,3320.0,3319.0,25.4,24.2,24.5,20000.0,856.4,0,0,True,0.4143533191697937,False
1571647,2026-08-19T15:46:29.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.7,0.2,2.3,0.0,0.1,1.9,1.0,227.4,223.3,228.0,0.8,0.6,0.6,866.8,0.0,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.39666308334005357,False
1571678,2026-08-19T15:46:44.629069+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.4,3.1,0.3,5.4,0.0,1.2,2.0,245.6,242.2,245.3,13.6,16.3,13.2,861.7,8.4,49.9,0.0,3.4,77.7,861.4,13.8,12.2,77.7,100.0,3322.0,3320.0,25.4,24.2,24.5,20000.0,856.4,0,0,True,0.4229154613140161,False
1571709,2026-08-19T15:47:00.629203+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.3,0.0,0.1,1.9,1.0,244.1,240.6,243.6,0.8,0.6,0.6,866.8,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3706843908738244,False
1571740,2026-08-19T15:47:15.618572+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,4.2,3.5,1.8,21.0,0.0,1.2,2.0,241.6,237.4,241.0,12.3,14.9,11.4,861.9,5.9,49.91,0.0,7.5,77.7,860.1,26.9,29.1,77.7,100.0,3313.0,3311.0,25.4,24.2,24.5,20000.0,856.4,0,0,True,0.44990269166072683,False
1571771,2026-08-19T15:47:31.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.5,0.2,2.2,0.0,0.1,1.9,1.0,233.3,229.3,233.8,0.8,0.6,0.6,866.7,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3840597426381261,False
1571802,2026-08-19T15:47:46.628672+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,3.3,0.8,11.1,0.0,1.2,1.0,236.5,233.2,236.7,17.7,20.4,17.1,860.9,14.2,49.91,0.0,11.1,77.7,860.1,25.3,25.6,77.7,100.0,3313.0,3312.0,25.4,24.2,24.5,20000.0,856.4,0,0,True,0.4457327590276287,False
1571833,2026-08-19T15:48:02.618761+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.3,0.0,0.1,1.9,1.0,241.8,239.0,241.5,0.8,0.6,0.6,866.8,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3672604137811455,False
1571864,2026-08-19T15:48:17.618857+00:00,external_ems_2,bess_2,good,0.1074,normal,PCS DC current and BMS current mismatch: 26.7,2.8,6.0,3.0,26.7,0.0,1.2,1.0,225.8,223.5,226.3,37.7,40.0,34.0,859.4,29.7,49.75,0.0,25.1,77.7,862.4,3.0,3.1,77.7,100.0,3322.0,3321.0,25.4,24.2,24.5,20000.0,856.4,0,0,True,0.47369567644806604,False
1571895,2026-08-19T15:48:33.618684+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.2,0.0,0.1,1.9,1.0,234.4,232.5,234.6,0.8,0.6,0.7,866.7,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.37707726846350353,False
1571926,2026-08-19T15:48:48.630345+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,1.5,0.7,4.4,0.0,1.2,2.0,237.8,236.0,237.5,15.4,16.6,15.1,861.4,10.6,49.89,0.0,3.1,77.7,862.1,6.2,6.4,77.7,100.0,3318.0,3316.0,25.4,24.2,24.5,20000.0,856.4,0,0,True,0.40068318176158035,False
1571957,2026-08-19T15:49:04.629660+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.3,0.1,0.1,2.0,1.0,241.0,239.8,240.8,0.8,0.6,0.7,866.8,0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3727228621740266,False
1571988,2026-08-19T15:49:19.629113+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.1,0.6,1.9,0.0,1.3,1.0,243.6,242.1,243.3,12.2,13.4,11.3,861.8,5.9,49.91,0.0,3.1,77.7,862.4,4.0,2.8,77.7,100.0,3322.0,3321.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.39273317567834326,False
1572019,2026-08-19T15:49:35.628849+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.5,0.0,0.1,1.9,1.0,243.6,242.4,243.3,0.8,0.6,0.6,866.7,0.0,49.96,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.36625078564909747,False
1572081,2026-08-19T15:50:06.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.6,0.2,0.1,1.9,1.0,242.8,241.5,242.5,0.8,0.6,0.6,866.8,-0.2,49.96,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3713829264704816,False
1572112,2026-08-19T15:50:21.619213+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.1,1.5,19.7,0.0,1.3,1.0,241.9,240.1,241.2,12.3,13.4,11.3,861.9,6.3,49.91,0.0,3.1,77.7,860.4,26.0,25.5,77.7,100.0,3316.0,3315.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.420685631103021,False
1572143,2026-08-19T15:50:37.629183+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.2,0.0,0.1,1.9,1.0,225.4,224.3,226.2,0.8,0.6,0.6,866.7,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.38713572357782905,False
1572174,2026-08-19T15:50:52.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.8,0.3,1.8,0.0,1.3,1.0,238.8,237.3,238.7,17.9,19.4,17.6,861.1,12.8,49.83,0.0,8.2,77.7,861.4,14.6,12.8,77.7,100.0,3321.0,3320.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4140686474139737,False
1572205,2026-08-19T15:51:08.628715+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.6,0.0,0.1,1.9,1.0,232.3,230.8,232.8,0.8,0.6,0.6,866.8,0.0,49.91,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.37049246255438995,False
1572236,2026-08-19T15:51:23.618574+00:00,external_ems_2,bess_2,good,0.0657,normal,PCS DC current and BMS current mismatch: 24.1,1.6,2.1,2.2,24.1,0.0,1.3,1.0,241.0,239.4,240.5,12.2,13.4,11.3,861.9,5.9,49.91,0.0,3.1,77.3,859.7,30.0,27.0,77.3,100.0,3311.0,3310.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4382501720838393,False
1572267,2026-08-19T15:51:39.618644+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.2,0.1,0.1,1.9,1.0,228.7,227.4,229.1,0.8,0.6,0.6,866.7,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3826152752355814,False
1572298,2026-08-19T15:51:54.618790+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.1,0.6,3.0,0.0,1.3,1.0,244.2,242.7,244.0,12.1,13.4,11.3,861.8,5.9,49.91,0.0,3.1,77.3,862.4,2.9,2.9,77.3,100.0,3321.0,3320.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.3919002732869384,False
1572329,2026-08-19T15:52:10.629625+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.3,0.0,0.1,1.9,1.0,241.9,240.6,241.5,0.8,0.6,0.7,866.8,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36851821360280856,False
1572360,2026-08-19T15:52:25.629554+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,3.6,1.2,8.7,0.0,1.3,1.0,226.3,224.7,227.1,29.4,32.0,28.4,859.9,25.6,49.83,0.0,20.2,77.3,861.1,16.9,15.2,77.3,100.0,3316.0,3315.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.44332606903849525,False
1572391,2026-08-19T15:52:41.629086+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.3,0.1,0.1,1.9,1.0,240.6,239.3,240.3,0.8,0.6,0.6,866.8,-0.1,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36687948023456207,False
1572422,2026-08-19T15:52:56.628902+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,2.3,2.0,14.1,0.0,1.3,1.0,231.6,229.9,232.1,21.5,23.5,21.2,860.4,17.0,49.82,0.0,12.9,77.3,862.4,2.9,2.9,77.3,100.0,3322.0,3321.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4154881979102971,False
1572453,2026-08-19T15:53:12.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.6,0.0,0.1,1.9,1.0,240.8,239.2,240.2,0.8,0.6,0.6,866.8,0.0,49.96,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3656013091189942,False
1572484,2026-08-19T15:53:27.618581+00:00,external_ems_2,bess_2,good,0.1074,normal,PCS DC current and BMS current mismatch: 26.7,0.4,2.9,2.8,26.7,0.0,1.3,2.0,224.9,224.9,225.3,38.7,39.0,36.1,859.6,29.3,49.75,0.0,21.0,77.3,862.4,2.6,2.5,77.3,100.0,3318.0,3316.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.45365060264001583,False
1572515,2026-08-19T15:53:43.628743+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.0,0.1,1.9,1.0,244.6,243.7,244.3,0.8,0.6,0.6,866.8,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36513964041176333,False
1572546,2026-08-19T15:53:58.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.4,2.2,0.0,1.3,1.0,243.4,242.8,243.0,12.1,11.1,11.3,862.0,4.4,49.92,0.0,2.2,77.3,862.4,2.2,1.4,77.3,100.0,3321.0,3320.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.3854306786834531,False
1572608,2026-08-19T15:54:29.618673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,2.1,18.6,0.0,1.3,1.0,233.1,233.1,233.5,25.3,24.6,24.4,860.6,20.7,49.84,0.0,8.8,77.3,862.7,2.1,1.8,77.3,100.0,3322.0,3321.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.4093042769429017,False
1572639,2026-08-19T15:54:45.629616+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.0,0.1,1.9,1.0,234.9,235.0,235.0,0.8,0.6,0.6,866.7,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3707387711244032,False
1572670,2026-08-19T15:55:00.629229+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.3,7.3,0.0,1.4,1.0,241.5,241.2,241.4,12.1,11.1,11.3,862.0,4.8,49.92,0.0,2.2,77.3,861.7,12.1,9.2,77.3,100.0,3321.0,3320.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.3888598715908205,False
1572701,2026-08-19T15:55:16.619516+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.2,0.1,1.9,1.0,224.7,224.8,224.8,0.8,0.6,0.6,866.7,-0.2,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3947446254220531,False
1572732,2026-08-19T15:55:31.619068+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,0.2,1.1,1.9,22.4,0.0,1.4,2.0,241.0,240.8,240.9,12.2,11.1,11.3,862.0,4.9,49.92,0.0,2.2,77.3,860.1,27.3,26.6,77.3,100.0,3316.0,3314.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4191345139568085,False
1572763,2026-08-19T15:55:47.618610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.0,0.1,1.9,1.0,226.0,226.2,226.4,0.8,0.6,0.6,866.7,0.0,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.38398769992266063,False
1572794,2026-08-19T15:56:02.628681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.1,3.5,0.0,1.4,2.0,243.4,243.1,243.3,12.1,11.1,11.3,862.0,4.0,49.92,0.0,2.2,77.3,862.1,7.5,6.9,77.3,100.0,3321.0,3319.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.39233709156856517,False
1572825,2026-08-19T15:56:18.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.0,0.1,1.9,1.0,243.1,242.7,242.6,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3673038025606746,False
1572856,2026-08-19T15:56:33.618641+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.6,6.8,0.0,1.4,1.0,241.0,240.5,240.6,12.2,11.1,11.3,862.0,28.1,49.92,0.0,3.5,77.3,860.4,21.3,21.0,77.3,100.0,3313.0,3312.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4206055446660051,False
1572887,2026-08-19T15:56:49.619259+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,1.8,1.0,233.3,233.9,233.9,0.8,0.6,0.6,866.8,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3671166647388403,False
1572918,2026-08-19T15:57:04.628683+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.4,8.5,0.0,1.3,1.0,236.5,236.5,237.0,19.1,18.5,19.0,861.3,10.9,49.92,0.0,8.5,77.3,862.7,2.4,1.5,77.3,100.0,3322.0,3321.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.39523587970973745,False
1572949,2026-08-19T15:57:20.618645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.1,0.1,1.8,1.0,241.3,241.3,241.0,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36813994839651,False
1572980,2026-08-19T15:57:35.618840+00:00,external_ems_2,bess_2,good,0.0978,normal,PCS DC current and BMS current mismatch: 26.1,0.5,2.2,2.7,26.1,0.0,1.3,1.0,224.9,225.1,225.4,36.9,36.2,34.7,859.7,28.3,49.76,0.0,22.0,77.3,862.4,2.2,1.8,77.3,100.0,3322.0,3321.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.44448711733578206,False
1573011,2026-08-19T15:57:51.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,1.8,1.0,244.1,243.8,243.8,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36365311519147464,False
1573042,2026-08-19T15:58:06.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.7,2.8,0.0,1.3,1.0,243.1,242.8,243.1,12.1,11.1,11.3,862.0,5.0,49.92,0.0,2.2,77.3,862.7,2.2,1.7,77.3,100.0,3322.0,3321.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.3854510580074473,False
1573073,2026-08-19T15:58:22.628666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.2,0.1,1.8,1.0,229.8,230.1,230.2,0.8,0.6,0.6,866.7,-0.2,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.37761120611141885,False
1573135,2026-08-19T15:58:53.628728+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.0,0.1,1.8,1.0,243.5,243.6,243.4,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36680258173509817,False
1573166,2026-08-19T15:59:08.618803+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.3,8.4,0.0,1.3,2.0,242.9,242.3,242.6,12.2,11.1,11.3,862.0,4.1,49.92,0.0,2.2,76.9,861.7,12.5,11.3,76.9,100.0,3323.0,3321.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.3937627830485454,False
1573197,2026-08-19T15:59:24.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.2,0.0,0.1,1.8,1.0,227.5,227.8,228.1,0.8,0.6,0.6,866.7,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3772695183269407,False
1573228,2026-08-19T15:59:39.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,1.2,15.4,0.0,1.3,1.0,241.7,241.2,241.5,14.2,13.0,13.4,861.6,7.2,49.91,0.0,2.3,76.9,860.4,22.6,22.4,76.9,100.0,3317.0,3316.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.4081860372111399,False
1573259,2026-08-19T15:59:55.630546+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.0,0.1,1.8,1.0,231.1,231.0,231.1,0.8,0.6,0.6,866.7,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3732971794909413,False
1573290,2026-08-19T16:00:10.629122+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.3,6.6,0.0,1.3,1.0,240.8,240.5,240.7,12.1,11.1,11.3,862.0,4.7,49.92,0.0,2.2,76.9,861.7,11.3,10.2,76.9,100.0,3317.0,3316.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.39148724813325264,False
1573321,2026-08-19T16:00:26.629937+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.0,0.1,1.8,1.0,227.3,227.6,227.7,0.8,0.6,0.6,866.7,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.38018565394952336,False
1573352,2026-08-19T16:00:41.618734+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,1.5,17.5,0.0,1.4,2.0,243.9,243.3,243.5,12.2,11.1,11.3,861.9,4.8,49.92,0.0,2.2,76.9,860.4,22.3,23.3,76.9,100.0,3315.0,3313.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.40881179424528336,False
1573383,2026-08-19T16:00:57.618556+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.8,1.0,243.5,243.3,243.2,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3652986404795893,False
1573414,2026-08-19T16:01:12.618641+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,1.2,10.1,0.0,1.4,1.0,234.7,234.5,234.7,17.7,16.7,17.3,861.2,12.3,49.85,0.0,11.4,76.9,862.4,2.2,1.8,76.9,100.0,3322.0,3321.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.40664833775183423,False
1573445,2026-08-19T16:01:28.629418+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,1.8,1.0,242.0,241.7,241.5,0.8,0.6,0.6,866.8,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3650058956185854,False
1573476,2026-08-19T16:01:43.628849+00:00,external_ems_2,bess_2,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,0.5,2.5,1.9,21.1,0.0,1.4,1.0,224.4,224.6,224.9,40.4,41.3,38.8,859.5,33.6,49.75,0.0,22.0,76.9,861.4,12.5,10.8,76.9,100.0,3318.0,3317.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.47124135444365095,False
1573508,2026-08-19T16:01:59.618873+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.8,2.9,0.0,1.4,2.0,241.2,240.8,240.9,12.5,11.4,11.8,861.9,5.1,49.86,0.0,2.2,76.9,862.7,2.2,1.7,76.9,100.0,3322.0,3320.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.3954770175966669,False
1573539,2026-08-19T16:02:15.618801+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.2,0.1,0.1,1.8,1.0,227.2,227.7,227.9,0.8,0.6,0.6,866.7,-0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3775831387715435,False
1573570,2026-08-19T16:02:30.628876+00:00,external_ems_2,bess_2,good,0.0834,normal,PCS DC current and BMS current mismatch: 25.2,0.7,1.6,2.9,25.2,0.0,1.4,1.0,228.5,228.9,229.2,33.9,33.4,32.3,859.8,27.3,49.79,0.0,16.6,76.9,862.7,2.1,2.0,76.9,100.0,3322.0,3321.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.43682172916759093,False
1573601,2026-08-19T16:02:46.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.2,0.0,0.1,1.8,1.0,244.0,244.0,244.0,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36811924392202444,False
1573663,2026-08-19T16:03:17.619180+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.8,1.0,225.6,225.8,226.0,0.8,0.6,0.6,866.7,-0.1,49.81,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3828011525056514,False
1573694,2026-08-19T16:03:32.618583+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.3,1.2,1.0,20.4,0.0,1.4,1.0,245.7,245.4,245.6,12.2,11.0,11.3,861.4,4.7,49.89,0.0,2.3,76.9,860.4,25.1,23.7,76.9,100.0,3316.0,3315.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4193419548838719,False
1573725,2026-08-19T16:03:48.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.0,0.1,1.8,1.0,243.2,243.3,243.2,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3683192926687349,False
1573756,2026-08-19T16:04:03.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.5,8.7,0.0,1.4,2.0,244.6,244.3,244.6,12.1,11.0,11.3,861.9,4.6,49.92,0.0,2.2,76.9,861.4,13.3,11.7,76.9,100.0,3316.0,3314.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.39846104207923166,False
1573787,2026-08-19T16:04:19.628660+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.1,0.1,1.8,1.0,242.7,242.4,242.3,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3688263271477304,False
1573818,2026-08-19T16:04:34.618668+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.5,1.4,10.2,0.0,1.4,2.0,232.4,232.1,233.0,21.7,21.2,21.5,861.5,15.6,49.85,0.0,13.6,76.9,860.1,25.8,24.8,76.9,100.0,3309.0,3307.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.44612789887618043,False
1573849,2026-08-19T16:04:50.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.2,0.1,0.1,1.8,1.0,231.0,231.7,231.8,0.8,0.6,0.6,866.7,0.1,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.37482481086534447,False
1573880,2026-08-19T16:05:05.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.9,13.6,0.0,1.4,1.0,233.4,233.2,233.7,20.9,20.3,20.6,860.8,16.1,49.83,0.0,13.2,76.9,862.7,2.5,1.9,76.9,100.0,3322.0,3321.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4138477060551073,False
1573911,2026-08-19T16:05:21.619801+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.0,0.1,1.8,1.0,242.1,242.1,242.0,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3669501300593445,False
1573942,2026-08-19T16:05:36.618579+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,0.6,0.9,2.4,22.4,0.0,1.4,1.0,225.4,225.4,226.0,40.6,41.2,40.3,859.3,31.2,49.75,0.0,22.9,76.5,861.7,8.8,7.2,76.5,100.0,3320.0,3319.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4618657192946301,False
1573973,2026-08-19T16:05:52.630065+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.8,1.0,245.3,245.6,245.4,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36857368197368096,False
1574004,2026-08-19T16:06:07.628761+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.8,2.8,0.0,1.4,1.0,244.3,244.0,244.2,12.2,11.0,11.3,861.9,4.8,49.92,0.0,2.2,76.5,862.7,2.0,1.9,76.5,100.0,3322.0,3321.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.38919858948544,False
1574035,2026-08-19T16:06:23.619357+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.8,1.0,240.4,240.4,240.3,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3642931177005392,False
1574066,2026-08-19T16:06:38.618610+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.7,1.9,18.9,0.0,1.3,1.0,231.8,232.2,232.6,25.1,24.4,24.6,860.5,21.0,49.83,0.0,12.8,76.5,862.4,2.1,1.7,76.5,100.0,3322.0,3321.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.41889788509078435,False
1574097,2026-08-19T16:06:54.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.0,0.1,1.8,1.0,243.1,243.1,243.0,0.8,0.6,0.6,866.7,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3690091117321187,False
1574128,2026-08-19T16:07:09.619210+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.6,18.1,0.0,1.3,1.0,241.9,241.3,241.4,12.1,11.1,11.3,862.0,4.8,49.92,0.0,2.2,76.5,860.4,22.9,23.8,76.5,100.0,3317.0,3316.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.40981989341496683,False
1574190,2026-08-19T16:07:40.619399+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.1,1.2,1.8,20.8,0.0,1.3,1.0,245.5,245.4,245.5,12.2,11.0,11.3,861.9,4.6,49.92,0.0,2.2,76.5,860.1,25.4,26.9,76.5,100.0,3317.0,3316.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4229664580630343,False
1574221,2026-08-19T16:07:56.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.8,1.0,239.8,239.7,239.7,0.8,0.6,0.6,866.7,-0.1,49.9,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36897653229145455,False
1574252,2026-08-19T16:08:11.618972+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.5,4.8,0.0,1.3,1.0,231.3,231.7,231.9,16.1,15.1,15.7,860.9,7.0,49.84,0.0,11.9,76.5,862.4,2.2,1.5,76.5,100.0,3322.0,3321.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4095211720359912,False
1574283,2026-08-19T16:08:27.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.2,0.1,0.1,1.8,1.0,227.6,228.2,228.3,0.8,0.6,0.6,866.7,-0.1,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3790920643710013,False
1574314,2026-08-19T16:08:42.629118+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.6,4.5,0.0,1.3,1.0,232.1,232.2,232.6,21.7,21.0,21.4,861.1,15.9,49.87,0.0,11.0,76.5,861.7,11.4,10.9,76.5,100.0,3319.0,3318.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.41042694094039234,False
1574345,2026-08-19T16:08:58.628720+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.8,1.0,242.2,242.1,242.1,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36444370055925007,False
1574376,2026-08-19T16:09:13.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,2.0,19.8,0.0,1.3,1.0,230.5,230.6,231.1,25.8,25.0,25.0,860.7,22.1,49.83,0.0,12.9,76.5,862.7,2.3,1.8,76.5,100.0,3322.0,3321.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.41835326008093526,False
1574407,2026-08-19T16:09:29.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.1,0.1,1.8,1.0,241.6,241.6,241.4,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36794702048729794,False
1574438,2026-08-19T16:09:44.629041+00:00,external_ems_2,bess_2,good,0.1219,normal,PCS DC current and BMS current mismatch: 27.6,0.5,1.1,3.2,27.6,0.0,1.3,1.0,226.0,226.2,226.5,43.8,42.9,42.7,859.2,29.9,49.76,0.0,20.9,76.5,862.4,2.3,1.7,76.5,100.0,3318.0,3317.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.47073546662122673,False
1574469,2026-08-19T16:10:00.618665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.0,0.1,1.8,1.0,235.1,235.2,235.4,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36741897693992315,False
1574500,2026-08-19T16:10:15.630309+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.9,13.0,0.0,1.3,1.0,243.4,242.9,243.1,12.1,11.1,11.3,862.0,4.7,49.92,0.0,2.2,76.5,861.1,17.7,16.4,76.5,100.0,3319.0,3318.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.3997931508188007,False
1574531,2026-08-19T16:10:31.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.1,0.1,1.8,1.0,224.9,225.3,225.4,0.8,0.6,0.6,866.7,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3890590222069759,False
1574562,2026-08-19T16:10:46.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,1.8,8.7,0.0,1.3,2.0,239.2,239.3,239.4,16.8,15.8,16.3,860.6,11.2,49.84,0.0,7.3,76.5,862.4,2.5,1.9,76.5,100.0,3322.0,3320.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4072730947940227,False
1574593,2026-08-19T16:11:02.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.1,0.1,1.8,1.0,235.5,235.6,235.5,0.8,0.6,0.6,866.7,-0.1,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3706724930234035,False
1574624,2026-08-19T16:11:17.618595+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.4,1.1,1.3,20.8,0.0,1.3,2.0,241.6,241.2,241.5,12.2,11.1,11.3,862.0,4.6,49.92,0.0,2.2,76.5,860.7,25.4,24.0,76.5,100.0,3318.0,3316.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.41436823078263424,False
1574655,2026-08-19T16:11:33.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.0,0.1,1.8,1.0,224.6,225.0,225.0,0.8,0.6,0.6,866.7,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.38825512428760245,False
1574717,2026-08-19T16:12:04.618694+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.8,1.0,239.7,239.7,239.6,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36355606202745633,False
1574748,2026-08-19T16:12:19.628675+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.5,13.8,0.0,1.3,1.0,233.9,233.4,233.9,20.7,20.4,20.3,860.9,11.4,49.83,0.0,17.0,76.5,860.4,25.2,24.3,76.5,100.0,3315.0,3314.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.44474442282341436,False
1574779,2026-08-19T16:12:35.618855+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.1,0.1,1.8,1.0,231.1,231.3,231.5,0.8,0.6,0.6,866.7,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.37413594121974886,False
1574810,2026-08-19T16:12:50.619144+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.8,4.4,0.0,1.3,1.0,231.4,231.4,231.8,23.5,22.9,22.9,860.6,19.5,49.87,0.0,12.8,76.1,861.4,15.1,13.4,76.1,100.0,3316.0,3315.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4170567770217466,False
1574841,2026-08-19T16:13:06.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.0,0.1,1.8,1.0,241.6,241.6,241.4,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3648192715698831,False
1574872,2026-08-19T16:13:21.618593+00:00,external_ems_2,bess_2,good,0.1106,normal,PCS DC current and BMS current mismatch: 26.9,0.6,1.1,3.0,26.9,0.0,1.3,2.0,225.3,225.5,225.9,37.8,37.1,36.7,859.4,29.0,49.75,0.0,25.3,76.1,862.4,2.1,1.8,76.1,100.0,3322.0,3320.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.45287190432417884,False
1574903,2026-08-19T16:13:37.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.0,0.1,1.9,1.0,245.8,245.8,245.7,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3729574352494119,False
1574934,2026-08-19T16:13:52.629710+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.2,3.6,0.0,1.3,1.0,244.1,243.8,244.1,12.1,11.0,11.3,861.9,4.4,49.92,0.0,2.2,76.1,862.1,8.0,6.5,76.1,100.0,3321.0,3320.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.3952619100480411,False
1574965,2026-08-19T16:14:08.619102+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.1,0.1,1.9,1.0,240.5,240.4,240.2,0.8,0.6,0.6,866.7,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.369744123686242,False
1574996,2026-08-19T16:14:23.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.2,19.0,0.0,1.2,2.0,243.2,242.9,243.1,12.2,11.1,11.3,861.9,4.3,49.92,0.0,2.2,76.1,860.7,23.3,21.9,76.1,100.0,3319.0,3317.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4069607612518298,False
1575027,2026-08-19T16:14:39.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.2,0.0,0.1,1.9,1.0,226.7,227.1,227.3,0.8,0.6,0.6,866.7,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.37796604464516326,False
1575058,2026-08-19T16:14:54.628765+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.1,9.3,0.0,1.2,1.0,239.7,239.4,239.6,17.4,16.4,16.8,861.3,11.6,49.84,0.0,6.2,76.1,862.4,2.3,1.7,76.1,100.0,3322.0,3321.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.39609782096912927,False
1575089,2026-08-19T16:15:10.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.0,0.1,1.9,1.0,230.6,230.9,231.0,0.8,0.6,0.6,866.7,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3719394207109269,False
1575120,2026-08-19T16:15:25.629891+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,0.3,1.1,1.9,22.7,0.0,1.2,1.0,241.6,241.3,241.5,12.2,11.1,11.3,862.0,4.7,49.92,0.0,2.2,76.1,860.1,27.4,27.6,76.1,100.0,3313.0,3312.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.41766819530413685,False
1575151,2026-08-19T16:15:41.628857+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.0,0.1,1.9,1.0,227.0,227.4,227.5,0.8,0.6,0.6,866.7,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.38078665228032094,False
1575182,2026-08-19T16:15:56.629982+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.5,2.1,0.0,1.2,1.0,244.3,244.0,244.3,12.1,11.1,11.3,861.9,4.3,49.92,0.0,2.2,76.1,862.4,2.2,1.5,76.1,100.0,3321.0,3320.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.3876825884770438,False
1575244,2026-08-19T16:16:27.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,1.1,11.8,0.0,1.2,1.0,226.3,226.5,226.8,32.0,31.4,30.7,860.0,27.1,49.83,0.0,19.5,76.1,861.1,15.3,13.6,76.1,100.0,3317.0,3316.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4302343252888733,False
1575275,2026-08-19T16:16:43.629328+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.0,0.1,1.9,1.0,236.2,236.5,236.7,0.8,0.6,0.6,866.7,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3691748983740899,False
1575306,2026-08-19T16:16:58.618679+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,1.7,13.9,0.0,1.2,1.0,231.8,231.8,232.3,25.1,24.3,24.4,860.7,16.0,49.83,0.0,13.1,76.1,862.4,2.1,1.8,76.1,100.0,3322.0,3321.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4103376246552324,False
1575337,2026-08-19T16:17:14.629345+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.0,0.1,1.9,1.0,241.1,241.1,240.9,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.365102624389998,False
1575368,2026-08-19T16:17:29.618658+00:00,external_ems_2,bess_2,good,0.1539,normal,PCS DC current and BMS current mismatch: 29.6,0.4,0.5,2.9,29.6,0.0,1.2,2.0,226.4,226.5,226.8,42.1,42.5,42.0,859.5,31.6,49.75,0.0,22.9,76.1,862.4,2.0,1.8,76.1,100.0,3322.0,3320.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4649106445921818,False
1575399,2026-08-19T16:17:45.618746+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.2,0.1,1.9,1.0,244.6,244.6,244.5,0.8,0.6,0.6,866.7,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.37362589373326294,False
1575430,2026-08-19T16:18:00.619727+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.5,2.5,0.0,1.2,1.0,243.1,242.9,243.0,12.1,11.1,11.3,861.9,4.8,49.92,0.0,2.2,76.1,862.4,2.3,1.7,76.1,100.0,3322.0,3321.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.3891156745044894,False
1575461,2026-08-19T16:18:16.629702+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.0,0.1,1.9,1.0,226.9,227.4,227.4,0.8,0.6,0.6,866.7,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.37668029792977553,False
1575492,2026-08-19T16:18:31.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.8,17.4,0.0,1.2,1.0,234.2,234.0,234.4,24.4,23.6,23.7,860.6,19.6,49.84,0.0,9.9,76.1,862.4,2.2,1.8,76.1,100.0,3322.0,3321.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4053007501750958,False
1575523,2026-08-19T16:18:47.618672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.1,0.1,1.9,1.0,229.9,230.1,230.1,0.8,0.6,0.6,866.7,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.37433643246918874,False
1575554,2026-08-19T16:19:02.629028+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.9,10.0,0.0,1.2,2.0,241.5,241.2,241.4,12.1,11.1,11.3,862.0,4.1,49.92,0.0,2.2,76.1,861.1,14.1,13.1,76.1,100.0,3317.0,3315.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.3922874784098957,False
1575585,2026-08-19T16:19:18.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.0,0.1,1.9,1.0,224.3,224.7,224.8,0.8,0.6,0.6,866.7,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.388029701597816,False
1575616,2026-08-19T16:19:33.618589+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.2,1.0,1.9,22.2,0.4,1.2,3.0,240.9,240.7,240.8,12.1,11.1,11.3,862.0,4.7,49.92,0.0,2.2,76.1,860.1,26.9,25.5,75.7,100.0,3309.0,3306.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4923705831590504,False
1575647,2026-08-19T16:19:49.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.9,1.0,226.9,227.1,227.2,0.8,0.6,0.6,866.7,0.0,49.82,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.37771792323217107,False
1575678,2026-08-19T16:20:04.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.2,0.4,0.0,1.2,1.0,244.1,243.7,243.9,12.1,11.1,11.2,861.9,4.4,49.92,0.0,2.2,75.7,862.1,4.8,3.9,75.7,100.0,3317.0,3316.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.3909546688886085,False
1575709,2026-08-19T16:20:20.618831+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.0,0.1,1.9,1.0,242.6,242.5,242.4,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3660053593564051,False
1575771,2026-08-19T16:20:51.628689+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.2,0.0,0.1,1.9,1.0,241.8,241.8,241.8,0.8,0.6,0.6,866.7,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.369352764198193,False
1575802,2026-08-19T16:21:06.618655+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.8,12.3,0.0,1.2,2.0,232.6,232.6,233.0,20.6,20.1,20.5,860.6,14.4,49.83,0.0,10.6,75.7,862.4,2.1,1.6,75.7,100.0,3322.0,3320.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4038917609466066,False
1575833,2026-08-19T16:21:22.629864+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.0,0.1,1.9,1.0,241.1,241.0,241.0,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3667566783750401,False
1575864,2026-08-19T16:21:37.628698+00:00,external_ems_2,bess_2,good,0.1203,normal,PCS DC current and BMS current mismatch: 27.5,0.5,0.9,3.0,27.5,0.0,1.2,2.0,226.6,226.2,226.7,37.2,37.4,36.5,859.4,30.2,49.76,0.0,20.8,75.7,862.4,2.7,2.1,75.7,100.0,3321.0,3319.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4385439197004223,False
1575895,2026-08-19T16:21:53.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.9,1.0,243.8,243.5,243.3,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.36381677970129384,False
1575926,2026-08-19T16:22:08.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.5,8.1,0.0,1.2,2.0,242.9,242.6,242.9,12.2,11.1,11.3,861.9,4.4,49.91,0.0,2.2,75.7,861.4,12.5,10.4,75.7,100.0,3318.0,3316.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.3924355543927315,False
1575957,2026-08-19T16:22:24.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.9,1.0,224.8,225.1,225.4,0.8,0.6,0.6,866.7,0.0,49.85,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3823172117468077,False
1575988,2026-08-19T16:22:39.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.7,2.4,0.0,1.2,2.0,233.8,234.2,234.3,20.3,19.7,20.1,860.7,13.4,49.86,0.0,6.4,75.7,861.4,15.8,12.3,75.7,100.0,3322.0,3320.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4076314960811036,False
1576019,2026-08-19T16:22:55.629938+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.0,0.1,1.9,1.0,230.4,230.6,230.8,0.8,0.6,0.6,866.7,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3727892896912052,False
1576050,2026-08-19T16:23:10.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.1,0.7,0.0,1.2,2.0,241.6,241.1,241.1,12.1,11.1,11.3,862.0,5.1,49.91,0.0,2.2,75.7,862.1,5.8,5.3,75.7,100.0,3321.0,3319.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.3928807680871733,False
1576081,2026-08-19T16:23:26.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.0,0.1,1.9,1.0,226.5,226.8,226.9,0.8,0.6,0.6,866.7,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3808153730092433,False
1576112,2026-08-19T16:23:41.629191+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.3,1.2,1.8,20.1,0.0,1.2,2.0,244.0,243.7,243.9,12.2,11.0,11.2,861.9,5.1,49.91,0.0,2.2,75.7,860.1,25.2,27.2,75.7,100.0,3316.0,3314.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.41457716360775204,False
1576143,2026-08-19T16:23:57.628820+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.9,1.0,243.3,243.3,243.2,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.36587725468091004,False
1576174,2026-08-19T16:24:12.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.3,2.5,0.0,1.2,2.0,243.1,242.8,243.0,12.1,11.1,11.3,861.1,4.7,49.91,0.0,8.7,75.7,862.4,2.2,1.6,75.7,100.0,3321.0,3319.0,25.2,24.0,24.4,20000.0,856.4,0,0,True,0.3925801856890151,False
1576205,2026-08-19T16:24:28.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.2,0.0,0.1,1.9,1.0,241.8,241.8,241.8,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.36746383443357533,False
1576236,2026-08-19T16:24:43.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,1.5,13.1,0.0,1.3,2.0,225.7,225.7,226.1,37.2,37.2,37.4,859.6,29.2,49.76,0.0,20.5,75.7,861.1,16.1,15.0,75.7,100.0,3314.0,3312.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.44666932576582197,False
1576298,2026-08-19T16:25:14.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.3,4.2,0.0,1.2,1.0,233.8,233.8,234.2,20.6,20.0,20.6,861.1,13.9,49.88,0.0,5.3,75.7,862.4,9.7,9.7,75.7,100.0,3322.0,3321.0,25.2,24.0,24.4,20000.0,856.4,0,0,True,0.4013615615020135,False
1576329,2026-08-19T16:25:30.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.1,0.1,1.8,1.0,240.7,240.6,240.4,0.8,0.6,0.6,866.7,0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3682813829259056,False
1576360,2026-08-19T16:25:45.618828+00:00,external_ems_2,bess_2,good,0.0657,normal,PCS DC current and BMS current mismatch: 24.1,0.6,1.0,3.0,24.1,0.0,1.2,2.0,229.1,229.4,229.7,32.5,32.0,31.5,859.4,26.5,49.77,0.0,18.2,75.7,862.4,2.4,1.9,75.7,100.0,3322.0,3320.0,25.2,24.0,24.4,20000.0,856.4,0,0,True,0.4339133811706699,False
1576391,2026-08-19T16:26:01.629563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.8,1.0,236.6,236.5,236.6,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.364947217800487,False
1576422,2026-08-19T16:26:16.618578+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,1.5,1.0,1.9,23.8,0.0,1.3,1.0,242.9,242.6,241.4,12.1,11.1,11.2,862.0,4.0,49.91,0.0,2.2,75.7,860.1,27.8,27.7,75.7,100.0,3315.0,3314.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.426869302725039,False
1576453,2026-08-19T16:26:32.628780+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.3,0.1,1.8,1.0,225.0,225.3,225.4,0.8,0.6,0.6,866.7,-0.3,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.39451594785218735,False
1576484,2026-08-19T16:26:47.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.5,8.0,0.0,1.2,1.0,244.4,244.2,244.3,12.1,11.1,11.3,861.9,4.4,49.91,0.0,2.2,75.3,861.4,12.4,11.6,75.3,100.0,3318.0,3317.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3917385709821946,False
1576515,2026-08-19T16:27:03.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.2,0.0,0.1,1.8,1.0,242.9,242.9,242.9,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3683858606974284,False
1576546,2026-08-19T16:27:18.618574+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,0.7,0.8,1.6,23.2,0.0,1.2,1.0,225.9,226.3,226.6,28.7,28.1,27.9,860.8,25.3,49.84,0.0,15.6,75.3,862.4,2.1,1.4,75.3,100.0,3321.0,3320.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.416121296468217,False
1576577,2026-08-19T16:27:34.629398+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.0,0.1,1.8,1.0,239.2,239.2,239.0,0.8,0.6,0.6,866.7,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3696545136461883,False
1576608,2026-08-19T16:27:49.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.2,3.8,0.0,1.2,2.0,231.9,231.8,232.2,22.5,22.0,22.2,860.6,18.1,49.83,0.0,13.5,75.3,860.4,21.9,21.9,75.3,100.0,3312.0,3310.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.43225654504721334,False
1576639,2026-08-19T16:28:05.629584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.1,0.1,1.8,1.0,241.5,241.2,241.1,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3641667285592648,False
