id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1576670,2026-08-19T16:28:20.619257+00:00,external_ems_2,bess_2,good,0.0898,normal,PCS DC current and BMS current mismatch: 25.6,0.5,2.2,3.5,25.6,0.0,1.2,1.0,225.8,226.0,226.3,37.3,36.7,35.1,858.9,27.8,49.75,0.0,20.8,75.3,862.4,2.2,1.6,75.3,100.0,3322.0,3321.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4484903110863739,False
1576701,2026-08-19T16:28:36.619509+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.1,0.1,1.8,1.0,244.3,243.9,243.9,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3695575095547548,False
1576732,2026-08-19T16:28:51.618576+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,0.4,1.7,2.5,22.6,0.0,1.2,2.0,228.7,228.7,229.1,35.4,35.4,33.7,859.6,28.2,49.78,0.0,17.1,75.3,862.1,5.6,4.5,75.3,100.0,3318.0,3316.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4235793547695326,False
1576763,2026-08-19T16:29:07.636717+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.0,0.1,1.8,1.0,243.3,243.0,242.9,0.8,0.6,0.6,866.7,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.36761841186853395,False
1576825,2026-08-19T16:29:38.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.1,0.1,1.8,1.0,224.8,225.0,225.1,0.8,0.6,0.6,866.7,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3900218162864375,False
1576856,2026-08-19T16:29:53.629381+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.9,2.2,0.0,1.2,1.0,239.8,239.4,239.6,16.1,15.0,15.5,861.2,10.5,49.89,0.0,5.4,75.3,862.1,8.3,6.6,75.3,100.0,3321.0,3320.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.39404957095271886,False
1576887,2026-08-19T16:30:09.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.0,0.1,1.8,1.0,239.5,239.4,239.4,0.8,0.6,0.6,866.7,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.36886175126986115,False
1576918,2026-08-19T16:30:24.619335+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.8,19.1,0.0,1.2,1.0,241.1,240.8,240.9,12.1,11.1,11.3,861.9,4.5,49.91,0.0,2.2,75.3,860.1,23.6,25.2,75.3,100.0,3313.0,3312.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4008726881364522,False
1576949,2026-08-19T16:30:40.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.1,0.1,1.8,1.0,227.8,228.2,228.2,0.8,0.6,0.6,866.7,-0.1,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.38016167551185326,False
1576980,2026-08-19T16:30:55.629277+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.5,2.1,0.0,1.2,2.0,244.2,243.9,244.2,12.2,11.1,11.3,861.9,4.6,49.91,0.0,2.2,75.3,862.4,2.5,1.5,75.3,100.0,3322.0,3320.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.38678499575921765,False
1577011,2026-08-19T16:31:11.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.1,0.1,1.8,1.0,242.2,242.2,242.0,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.36771012634863953,False
1577042,2026-08-19T16:31:26.618616+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,0.2,0.7,0.0,1.2,2.0,226.0,226.2,226.6,34.1,34.2,33.5,859.9,28.0,49.78,0.0,20.1,75.3,860.1,27.3,25.7,75.3,100.0,3310.0,3308.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4699213885723936,False
1577073,2026-08-19T16:31:42.628832+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.0,0.1,1.9,1.0,245.8,245.8,245.7,0.8,0.6,0.6,866.7,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.37409683698981805,False
1577104,2026-08-19T16:31:57.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.9,12.9,0.0,1.2,1.0,232.2,232.4,232.6,20.2,19.8,19.9,860.5,15.0,49.83,0.0,11.4,75.3,862.4,2.1,1.7,75.3,100.0,3322.0,3321.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.40536562088438377,False
1577135,2026-08-19T16:32:13.618846+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.9,1.0,241.9,241.8,241.8,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.365197193830509,False
1577166,2026-08-19T16:32:28.619382+00:00,external_ems_2,bess_2,good,0.1427,normal,PCS DC current and BMS current mismatch: 28.9,0.5,0.8,3.3,28.9,0.0,1.2,1.0,225.9,226.1,226.4,38.9,38.9,38.1,859.4,31.1,49.76,0.0,20.9,75.3,862.7,2.2,2.0,75.3,100.0,3322.0,3321.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.44852628009647594,False
1577198,2026-08-19T16:32:44.618564+00:00,external_ems_2,bess_2,good,0.1748,normal,PCS DC current and BMS current mismatch: 30.9,0.5,1.3,2.9,30.9,0.0,1.2,1.0,227.0,227.0,227.5,38.0,37.9,36.7,859.5,33.0,49.77,0.0,19.1,75.3,862.4,2.1,1.7,75.3,100.0,3321.0,3320.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4386571231281587,False
1577229,2026-08-19T16:33:00.619001+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.9,1.0,244.7,244.6,244.6,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3690351083622169,False
1577260,2026-08-19T16:33:15.618711+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.2,5.5,0.0,1.2,1.0,242.7,242.4,242.7,12.2,11.1,11.3,861.9,4.8,49.91,0.0,2.2,75.3,862.1,10.3,9.9,75.3,100.0,3322.0,3321.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.390965941938045,False
1577291,2026-08-19T16:33:31.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.2,0.0,0.1,1.9,1.0,227.4,227.9,228.0,0.8,0.6,0.6,866.7,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.37718589873260905,False
1577353,2026-08-19T16:34:02.619798+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.0,0.1,1.9,1.0,233.8,233.9,234.1,0.8,0.6,0.6,866.7,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3708992416732988,False
1577384,2026-08-19T16:34:17.618856+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.2,1.0,1.8,22.8,0.0,1.2,2.0,241.2,241.0,241.2,12.1,11.1,11.3,861.9,4.7,49.91,0.0,2.2,74.9,860.1,27.5,27.0,74.9,100.0,3314.0,3312.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4113571432873212,False
1577415,2026-08-19T16:34:33.629507+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.2,0.2,0.1,1.9,1.0,224.5,224.9,225.1,0.8,0.6,0.6,866.7,-0.2,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.39566993790816835,False
1577446,2026-08-19T16:34:48.630696+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.6,2.5,0.0,1.2,1.0,246.0,245.5,245.7,12.1,11.0,11.3,861.8,4.9,49.89,0.0,2.4,74.9,862.4,2.4,1.6,74.9,100.0,3318.0,3317.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.39163839452106175,False
1577477,2026-08-19T16:35:04.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.0,0.1,1.9,1.0,243.7,243.4,243.3,0.8,0.6,0.6,866.7,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.3721992430492961,False
1577508,2026-08-19T16:35:19.618871+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.5,10.7,0.0,1.2,2.0,227.6,227.8,228.2,28.2,27.6,27.2,859.9,24.5,49.8,0.0,20.2,74.9,861.4,13.8,11.6,74.9,100.0,3312.0,3310.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4209245531863522,False
1577539,2026-08-19T16:35:35.629282+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.2,0.1,0.1,1.9,1.0,230.5,230.8,231.1,0.8,0.6,0.6,866.7,-0.1,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.37918482136450493,False
1577570,2026-08-19T16:35:50.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.8,13.3,0.0,1.2,2.0,243.3,243.0,243.2,12.2,11.1,11.3,861.9,4.7,49.91,0.0,3.6,74.9,861.1,18.0,15.8,74.9,100.0,3317.0,3315.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.39310544987307877,False
1577601,2026-08-19T16:36:06.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.1,0.1,1.9,1.0,241.7,241.6,241.5,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.3712356721335076,False
1577632,2026-08-19T16:36:21.618570+00:00,external_ems_2,bess_2,good,0.1475,normal,PCS DC current and BMS current mismatch: 29.2,0.4,0.6,3.5,29.2,0.0,1.2,1.0,227.3,227.3,227.7,37.4,37.3,36.8,859.2,31.6,49.75,0.0,20.4,74.9,862.7,2.4,1.6,74.9,100.0,3322.0,3321.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.45272658607292826,False
1577663,2026-08-19T16:36:37.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.0,0.1,1.9,1.0,244.9,244.6,244.5,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.37232626199319335,False
1577694,2026-08-19T16:36:52.618565+00:00,external_ems_2,bess_2,good,0.2052,normal,PCS phase voltage imbalance high: 12.9; PCS DC current and BMS current mismatch: 22.4,12.9,1.0,2.4,22.4,0.0,1.2,1.0,243.4,230.5,230.7,30.3,29.5,29.3,860.0,24.5,49.77,0.0,16.3,74.9,862.4,2.1,1.7,74.9,100.0,3321.0,3320.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4975706345620936,False
1577725,2026-08-19T16:37:08.618662+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.0,0.1,1.9,1.0,243.6,243.7,243.6,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.3731206014890305,False
1577756,2026-08-19T16:37:23.619637+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.8,13.9,0.0,1.2,2.0,242.6,242.3,242.5,12.1,11.2,11.3,861.9,4.5,49.91,0.0,2.2,74.9,861.1,18.4,17.7,74.9,100.0,3318.0,3316.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3970612417477376,False
1577787,2026-08-19T16:37:39.628818+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.0,0.1,1.8,1.0,225.0,225.3,225.3,0.8,0.6,0.6,866.7,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3913647984862582,False
1577818,2026-08-19T16:37:54.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.6,7.6,0.0,1.2,1.0,241.7,241.3,241.7,14.0,13.0,13.4,861.7,6.8,49.87,0.0,2.3,74.9,861.1,14.4,13.7,74.9,100.0,3316.0,3315.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.3954804283861282,False
1577880,2026-08-19T16:38:25.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.8,19.4,0.0,1.2,2.0,241.2,240.9,241.2,12.1,11.8,11.3,861.9,4.1,49.91,0.0,2.5,74.9,860.1,23.5,25.8,74.9,100.0,3312.0,3310.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4065967608238485,False
1577911,2026-08-19T16:38:41.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.2,0.0,0.1,1.8,1.0,226.9,227.2,227.6,0.8,0.6,0.6,866.7,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3877180725413754,False
1577942,2026-08-19T16:38:56.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.1,2.3,0.0,1.2,2.0,243.6,243.4,243.7,12.1,12.1,11.3,861.8,5.5,49.91,0.0,2.6,74.9,861.7,7.8,7.5,74.9,100.0,3316.0,3314.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.39004221260089644,False
1577973,2026-08-19T16:39:12.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.2,0.0,0.1,1.8,1.0,242.5,241.3,241.8,0.8,0.6,0.6,866.7,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3726200256195802,False
1578004,2026-08-19T16:39:27.628695+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.9,5.3,0.0,5.6,0.0,1.2,1.0,226.2,223.0,226.9,34.2,37.0,31.7,860.1,27.7,49.77,0.0,20.7,74.9,860.1,22.1,23.2,74.9,100.0,3311.0,3310.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.48556877352128003,False
1578035,2026-08-19T16:39:43.618716+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.7,0.2,2.3,0.1,0.1,1.8,1.0,235.7,232.6,236.3,0.8,0.6,0.6,866.8,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3796473909940127,False
1578066,2026-08-19T16:39:58.618571+00:00,external_ems_2,bess_2,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,4.5,4.6,1.6,21.1,0.0,1.2,1.0,231.6,227.8,232.3,28.1,31.4,26.8,860.5,24.4,49.83,0.0,11.2,74.9,862.1,3.3,2.7,74.9,100.0,3321.0,3320.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4313326168021229,False
1578097,2026-08-19T16:40:14.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.6,0.2,2.3,0.1,0.1,1.8,1.0,241.7,238.1,241.0,0.8,0.6,0.6,866.8,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3745449394845056,False
1578128,2026-08-19T16:40:29.619369+00:00,external_ems_2,bess_2,good,0.1331,normal,PCS DC current and BMS current mismatch: 28.3,4.9,5.8,2.8,28.3,0.0,1.2,1.0,228.9,224.6,229.5,38.3,41.7,35.9,859.3,32.1,49.75,0.0,22.6,74.9,862.1,3.8,2.8,74.9,100.0,3321.0,3320.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4771812548214028,False
1578159,2026-08-19T16:40:45.628826+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.3,0.0,0.1,1.8,1.0,244.0,240.9,243.7,0.8,0.6,0.6,866.8,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.37283083399560835,False
1578190,2026-08-19T16:41:00.618672+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.4,3.4,0.5,2.4,0.0,1.1,1.0,243.8,240.4,243.4,12.2,14.7,11.3,861.6,6.7,49.91,0.0,3.4,74.5,862.1,4.3,3.1,74.5,100.0,3320.0,3319.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.40194211322188994,False
1578221,2026-08-19T16:41:16.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.7,0.2,2.6,0.1,0.1,1.8,1.0,227.3,223.2,227.9,0.8,0.6,0.6,866.8,-0.1,49.84,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3963191000996237,False
1578252,2026-08-19T16:41:31.629049+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.3,3.3,0.3,1.2,0.0,1.1,2.0,238.4,235.6,238.9,17.8,20.3,17.0,860.8,13.3,49.82,0.0,8.3,74.5,861.1,14.5,16.0,74.5,100.0,3317.0,3315.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.4305413863137198,False
1578283,2026-08-19T16:41:47.618626+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.6,0.2,2.5,0.0,0.1,1.8,1.0,230.7,227.6,231.2,0.8,0.6,0.6,866.7,0.0,49.87,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3822515919029656,False
1578314,2026-08-19T16:42:02.630200+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.2,3.4,0.1,6.7,0.0,1.1,2.0,245.2,242.0,244.5,12.2,14.7,11.3,861.5,6.3,49.87,0.0,3.5,74.5,861.4,13.0,13.1,74.5,100.0,3319.0,3317.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.41511077849701017,False
1578345,2026-08-19T16:42:18.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.2,2.3,0.0,0.1,1.8,1.0,233.9,231.3,234.6,0.8,0.6,0.6,866.8,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3734701317284576,False
1578407,2026-08-19T16:42:49.629877+00:00,external_ems_1,bess_1,good,0.0231,normal,PCS phase voltage imbalance high: 5.9,5.9,0.2,2.6,0.0,0.1,1.8,1.0,230.6,225.0,230.9,0.8,0.6,0.6,866.8,0.0,49.83,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.39531495630992053,False
1578438,2026-08-19T16:43:04.628848+00:00,external_ems_2,bess_2,good,0.1001,normal,PCS phase voltage imbalance high: 8.9,8.9,6.1,0.7,2.9,0.0,1.1,1.0,245.0,236.1,244.4,12.2,17.4,11.3,861.4,7.2,49.9,0.0,4.5,74.5,862.1,4.3,4.2,74.5,100.0,3317.0,3316.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.44570564973024634,False
1578469,2026-08-19T16:43:20.628676+00:00,external_ems_1,bess_1,good,0.1078,normal,PCS phase voltage imbalance high: 9.2,9.2,0.2,2.2,0.0,0.1,1.8,1.0,243.9,234.7,243.0,0.8,0.6,0.6,866.7,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.41355376336157407,False
1578500,2026-08-19T16:43:35.628689+00:00,external_ems_2,bess_2,good,0.0729,normal,PCS phase voltage imbalance high: 7.4; PCS phase current imbalance high: 10.9,7.4,10.9,1.7,18.3,0.0,1.1,2.0,229.5,222.5,229.9,40.7,46.9,36.0,859.0,34.2,49.73,0.0,23.3,74.5,860.7,15.9,15.8,74.5,100.0,3315.0,3313.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.5257834484098062,False
1578531,2026-08-19T16:43:51.618705+00:00,external_ems_1,bess_1,good,0.1103,normal,PCS phase voltage imbalance high: 9.3,9.3,0.3,2.3,0.0,0.1,1.8,1.0,247.1,237.8,246.5,0.9,0.6,0.6,866.8,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.421084755988173,False
1578562,2026-08-19T16:44:06.618558+00:00,external_ems_2,bess_2,good,0.1231,normal,PCS phase voltage imbalance high: 9.8,9.8,7.1,0.0,2.8,0.0,1.1,2.0,245.8,236.0,244.8,12.2,18.4,11.3,861.4,7.7,49.9,0.0,4.3,74.5,861.4,10.5,10.4,74.5,100.0,3321.0,3319.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.46599686546677854,False
1578593,2026-08-19T16:44:22.618572+00:00,external_ems_1,bess_1,good,0.0564,normal,PCS phase voltage imbalance high: 7.2,7.2,0.2,2.3,0.0,0.1,1.8,1.0,228.0,221.5,228.7,0.8,0.6,0.7,866.8,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.4126731944526402,False
1578624,2026-08-19T16:44:37.619825+00:00,external_ems_2,bess_2,good,0.0539,normal,PCS phase voltage imbalance high: 7.1,7.1,7.2,1.8,9.9,0.0,1.1,2.0,237.5,231.1,238.2,19.1,26.1,18.9,860.3,14.9,49.8,0.0,11.4,74.5,862.1,5.0,3.8,74.5,100.0,3320.0,3318.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.4527425496561399,False
1578655,2026-08-19T16:44:53.618584+00:00,external_ems_1,bess_1,good,0.1129,normal,PCS phase voltage imbalance high: 9.4,9.4,0.2,2.3,0.1,0.1,1.8,1.0,244.9,235.5,244.0,0.8,0.6,0.6,866.8,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.4150840720806147,False
1578686,2026-08-19T16:45:08.619434+00:00,external_ems_2,bess_2,good,0.1078,normal,PCS phase voltage imbalance high: 9.2,9.2,6.9,0.3,1.6,0.0,1.1,2.0,243.7,234.5,243.0,12.3,18.3,11.4,861.4,7.4,49.9,0.0,4.2,74.5,861.7,5.8,3.7,74.5,100.0,3319.0,3317.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.4551205079993551,False
1578717,2026-08-19T16:45:24.630278+00:00,external_ems_1,bess_1,good,0.0308,normal,PCS phase voltage imbalance high: 6.2,6.2,0.3,2.2,0.0,0.1,1.8,1.0,226.8,220.6,226.8,0.9,0.6,0.7,866.7,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.4276761663776508,False
1578748,2026-08-19T16:45:39.618575+00:00,external_ems_2,bess_2,good,0.0965,normal,PCS phase voltage imbalance high: 8.7; PCS DC current and BMS current mismatch: 21.5,8.7,5.2,1.9,21.5,0.0,1.1,2.0,246.3,237.6,245.5,12.2,16.5,11.3,861.3,7.1,49.9,0.0,4.0,74.5,859.4,28.6,29.7,74.5,100.0,3314.0,3312.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.4833988767231765,False
1578779,2026-08-19T16:45:55.630060+00:00,external_ems_1,bess_1,good,0.0334,normal,PCS phase voltage imbalance high: 6.3,6.3,0.3,2.3,0.1,0.1,1.8,1.0,235.4,229.2,235.5,0.9,0.6,0.7,866.8,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.401270949781073,False
1578810,2026-08-19T16:46:10.618576+00:00,external_ems_2,bess_2,good,0.0821,normal,PCS phase voltage imbalance high: 8.2,8.2,5.1,0.3,1.3,0.0,1.1,1.0,245.1,236.9,244.5,12.1,16.4,11.3,861.4,6.9,49.9,0.0,4.0,74.5,861.7,8.2,7.0,74.5,100.0,3314.0,3313.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.43554904596514704,False
1578841,2026-08-19T16:46:26.618658+00:00,external_ems_1,bess_1,good,0.0308,normal,PCS phase voltage imbalance high: 6.2,6.2,0.2,2.3,0.0,0.1,1.8,1.0,231.3,225.4,231.6,0.8,0.6,0.7,866.8,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.40304168774224625,False
1578872,2026-08-19T16:46:41.619006+00:00,external_ems_2,bess_2,good,0.052,normal,PCS phase voltage imbalance high: 6.3; PCS phase current imbalance high: 10.1,6.3,10.1,0.9,16.1,0.0,1.1,1.0,227.1,221.2,227.5,39.2,45.3,35.2,859.8,33.5,49.79,0.0,23.0,74.2,860.7,17.4,16.2,74.2,100.0,3312.0,3311.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.5218885811594428,False
1578934,2026-08-19T16:47:12.619123+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,3.6,2.0,18.8,0.0,1.1,1.0,231.0,228.5,231.0,24.8,28.0,24.4,860.1,21.3,49.82,0.0,12.0,74.2,862.1,2.5,3.1,74.2,100.0,3320.0,3319.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.41511687096966154,False
1578965,2026-08-19T16:47:28.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.3,0.0,0.1,1.9,1.0,241.7,240.2,241.0,0.8,0.6,0.7,866.8,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.3705462956968537,False
1578996,2026-08-19T16:47:43.619835+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,2.1,4.7,2.2,21.7,0.0,1.1,2.0,227.9,226.2,228.3,39.6,41.8,37.1,859.2,31.8,49.77,0.0,20.5,74.2,861.4,10.1,8.7,74.2,100.0,3316.0,3314.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.45585567078176015,False
1579027,2026-08-19T16:47:59.619071+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.3,0.0,0.1,1.9,1.0,244.2,242.8,243.6,0.8,0.6,0.7,866.8,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3710063613007148,False
1579058,2026-08-19T16:48:14.629193+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.1,0.6,2.4,0.0,1.2,1.0,242.8,241.1,242.2,12.2,13.4,11.3,861.5,5.6,49.91,0.0,3.1,74.2,862.1,3.2,2.5,74.2,100.0,3319.0,3318.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.39105541415381245,False
1579089,2026-08-19T16:48:30.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.3,0.0,0.1,1.9,1.0,233.8,232.2,233.6,0.8,0.6,0.7,866.8,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.373418780945004,False
1579120,2026-08-19T16:48:45.629412+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.2,1.6,9.9,0.0,1.2,1.0,236.6,235.1,237.0,19.2,21.0,18.8,860.5,13.3,49.86,0.0,7.0,74.2,862.1,3.4,2.9,74.2,100.0,3320.0,3319.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.39939076321196115,False
1579151,2026-08-19T16:49:01.629285+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.6,0.0,0.1,1.9,1.0,231.5,230.1,232.1,0.8,0.6,0.7,866.8,0.0,49.92,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3757002587049311,False
1579182,2026-08-19T16:49:16.628705+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.1,1.4,18.8,0.0,1.2,1.0,241.1,239.5,240.7,12.3,13.5,11.4,861.5,5.7,49.91,0.0,3.1,74.2,860.1,24.5,25.0,74.2,100.0,3315.0,3314.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4089460154031598,False
1579213,2026-08-19T16:49:32.629023+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.6,0.0,0.1,1.8,1.0,225.9,224.0,226.1,0.8,0.6,0.6,866.8,0.0,49.79,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.38589905540433944,False
1579244,2026-08-19T16:49:47.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.1,0.0,5.7,0.0,1.2,1.0,244.5,242.9,244.3,12.2,13.4,11.3,861.4,6.1,49.91,0.0,3.1,74.2,861.4,11.8,10.2,74.2,100.0,3315.0,3314.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4023769524761578,False
1579275,2026-08-19T16:50:03.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.6,0.0,0.1,1.8,1.0,244.1,242.4,243.4,0.8,0.6,0.6,866.8,0.0,49.96,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3644503990807237,False
1579306,2026-08-19T16:50:18.618571+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,2.3,3.5,2.4,21.9,0.0,1.2,2.0,227.7,226.2,228.5,28.8,31.2,27.7,859.7,25.1,49.79,0.0,19.8,74.2,862.1,3.2,2.6,74.2,100.0,3319.0,3317.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4202203241137223,False
1579337,2026-08-19T16:50:34.629498+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.1,0.1,1.8,1.0,232.2,232.3,232.6,0.8,0.6,0.7,866.8,-0.1,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3738640166220455,False
1579368,2026-08-19T16:50:49.629168+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.6,6.2,0.0,1.2,2.0,230.1,230.0,230.3,24.0,24.2,23.7,860.5,19.7,49.84,0.0,13.0,74.2,861.1,13.5,12.3,74.2,100.0,3318.0,3316.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4167430808478479,False
1579399,2026-08-19T16:51:05.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.1,0.1,1.8,1.0,241.6,241.3,241.2,0.8,0.6,0.6,866.8,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3643301816467686,False
1579461,2026-08-19T16:51:36.618800+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.8,1.0,245.4,245.4,245.3,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3680932313251344,False
1579492,2026-08-19T16:51:51.618649+00:00,external_ems_2,bess_2,good,0.1331,normal,PCS DC current and BMS current mismatch: 28.3,0.5,0.9,2.8,28.3,0.0,1.2,1.0,227.2,227.4,227.7,37.5,37.5,36.6,859.3,30.3,49.77,0.0,17.5,74.2,862.1,2.0,1.7,74.2,100.0,3320.0,3319.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.43584498000666444,False
1579523,2026-08-19T16:52:07.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.3,0.0,0.1,1.8,1.0,244.2,244.2,244.2,0.8,0.6,0.7,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3693136103044832,False
1579554,2026-08-19T16:52:22.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.8,3.3,0.0,1.2,1.0,241.5,241.3,241.4,12.3,11.3,11.5,861.6,5.3,49.91,0.0,2.2,74.2,862.4,2.0,1.9,74.2,100.0,3321.0,3320.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.38225093862377135,False
1579585,2026-08-19T16:52:38.640787+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.1,0.1,1.9,1.0,225.3,226.0,226.2,0.8,0.6,0.6,866.8,-0.1,49.89,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3793733108408483,False
1579616,2026-08-19T16:52:53.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,2.0,19.5,0.0,1.2,2.0,231.8,232.0,232.2,25.8,25.2,25.2,860.1,21.7,49.79,0.0,13.4,74.2,862.1,2.2,1.6,74.2,100.0,3321.0,3319.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.40843824517124677,False
1579647,2026-08-19T16:53:09.629190+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,1.9,1.0,230.1,230.6,230.6,0.8,0.6,0.6,866.8,-0.1,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3709861292344785,False
1579678,2026-08-19T16:53:24.629513+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.2,1.0,1.6,20.8,0.0,1.3,1.0,241.6,241.4,241.6,12.1,11.1,11.2,861.7,4.0,49.91,0.0,2.2,73.8,860.1,24.8,23.6,73.8,100.0,3314.0,3313.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.4037466668780546,False
1579709,2026-08-19T16:53:40.628986+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.2,0.1,1.9,1.0,224.8,225.1,225.3,0.8,0.6,0.7,866.8,-0.2,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.39440089443010723,False
1579740,2026-08-19T16:53:55.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.1,3.2,0.0,1.3,1.0,245.9,245.4,245.6,12.2,11.0,11.3,861.6,4.5,49.91,0.0,2.2,73.8,861.7,7.7,7.3,73.8,100.0,3316.0,3315.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.39123545135462534,False
1579771,2026-08-19T16:54:11.629841+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.0,0.1,1.9,1.0,243.0,243.1,243.0,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.365892656332571,False
1579802,2026-08-19T16:54:26.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.5,8.6,0.0,1.3,1.0,230.3,230.2,230.8,18.3,17.2,17.9,860.9,13.1,49.91,0.0,11.0,73.8,860.4,21.7,20.6,73.8,100.0,3311.0,3312.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.4138491292774548,False
1579833,2026-08-19T16:54:42.630097+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.1,1.8,1.0,228.9,229.4,229.4,0.8,0.6,0.6,866.8,-0.1,49.81,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.37537622609063764,False
1579864,2026-08-19T16:54:57.629021+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.9,2.5,0.0,1.3,2.0,232.5,232.5,232.8,12.2,11.2,11.3,861.2,4.8,49.86,0.0,10.5,73.8,862.1,2.3,1.7,73.8,100.0,3318.0,3316.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.39509860592559215,False
1579895,2026-08-19T16:55:13.618862+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,1.8,1.0,242.8,242.8,242.6,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3635664251570533,False
1579926,2026-08-19T16:55:28.629703+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.6,14.0,0.0,1.3,2.0,223.7,223.8,224.1,34.4,34.0,32.8,859.1,28.2,49.75,0.0,22.7,73.8,860.7,14.2,13.3,73.8,100.0,3318.0,3316.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.45205579474033086,False
1579988,2026-08-19T16:55:59.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.1,1.2,0.0,1.3,2.0,244.2,243.8,244.0,12.2,11.1,11.3,861.6,4.7,49.87,0.0,2.2,73.8,861.7,5.9,5.8,73.8,100.0,3319.0,3317.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.3913471755520431,False
1580019,2026-08-19T16:56:15.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.1,0.1,1.8,1.0,240.8,240.7,240.5,0.8,0.6,0.6,866.8,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3649972742933529,False
1580050,2026-08-19T16:56:30.618589+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,0.2,1.1,2.7,24.0,0.0,1.3,2.0,229.0,229.0,229.2,33.3,32.8,32.2,859.7,26.3,49.79,0.0,14.3,73.8,862.4,2.3,1.8,73.8,100.0,3321.0,3319.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.4227371372257989,False
1580081,2026-08-19T16:56:46.628750+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.8,1.0,242.9,242.9,242.8,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3672433068845724,False
1580112,2026-08-19T16:57:01.628726+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.4,1.0,0.0,1.3,1.0,242.2,241.9,242.0,12.1,11.1,11.3,861.7,5.0,49.91,0.0,2.2,73.8,862.1,4.0,3.1,73.8,100.0,3320.0,3319.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.3863056867482912,False
1580143,2026-08-19T16:57:17.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.1,0.1,1.8,1.0,225.4,225.6,225.8,0.8,0.6,0.6,866.7,-0.1,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.38548559878904476,False
1580174,2026-08-19T16:57:32.629254+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.2,1.1,2.0,20.4,0.0,1.3,2.0,241.6,241.4,241.5,12.2,11.1,11.2,861.7,5.4,49.91,0.0,2.2,73.8,859.7,25.8,27.1,73.8,100.0,3310.0,3308.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.4157191330369706,False
1580205,2026-08-19T16:57:48.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.1,0.1,1.8,1.0,224.0,224.4,224.4,0.8,0.6,0.6,866.7,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3919756688264943,False
1580236,2026-08-19T16:58:03.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.5,2.4,0.0,1.3,2.0,244.5,244.1,244.3,12.1,11.0,11.2,861.6,4.5,49.91,0.0,2.2,73.8,862.1,2.1,1.5,73.8,100.0,3319.0,3317.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.38625570554011524,False
1580267,2026-08-19T16:58:19.619426+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.3,0.1,0.1,1.8,1.0,244.1,244.0,243.9,0.9,0.6,0.6,866.8,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.37869760394595,False
1580298,2026-08-19T16:58:34.629429+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.9,15.6,0.0,1.3,2.0,225.5,225.9,226.3,17.2,16.2,16.4,860.6,11.8,49.84,0.0,16.3,73.8,859.7,27.4,28.6,73.8,100.0,3309.0,3307.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.46128581391096357,False
1580329,2026-08-19T16:58:50.618680+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.1,0.1,1.8,1.0,232.7,232.7,232.8,0.8,0.6,0.6,866.8,-0.1,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3730156665349902,False
1580360,2026-08-19T16:59:05.629358+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,1.8,15.8,0.0,1.2,1.0,232.7,232.5,233.1,22.4,21.9,22.1,860.3,17.9,49.83,0.0,12.9,73.8,862.1,2.1,1.9,73.8,100.0,3321.0,3320.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4041411968484978,False
1580391,2026-08-19T16:59:21.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.0,0.1,1.8,1.0,242.0,242.0,241.9,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3669501300593445,False
1580422,2026-08-19T16:59:36.628785+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,2.2,16.1,0.0,1.2,2.0,225.8,226.0,226.3,41.2,40.3,39.1,858.9,28.8,49.75,0.0,22.0,73.8,861.1,12.7,10.8,73.8,100.0,3317.0,3315.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4516976002518193,False
1580453,2026-08-19T16:59:52.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.0,0.1,1.8,1.0,245.5,245.4,245.4,0.8,0.6,0.6,866.7,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3723333813378912,False
1580515,2026-08-19T17:00:23.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,1.8,1.0,231.5,231.9,231.9,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36670740706765104,False
1580546,2026-08-19T17:00:38.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.9,15.0,0.0,1.2,1.0,226.5,226.7,227.0,36.1,36.1,35.2,860.2,17.4,49.74,0.0,20.5,73.3,862.1,2.4,1.7,73.3,100.0,3320.0,3319.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.43050569003306005,False
1580577,2026-08-19T17:00:54.629199+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.3,0.1,0.1,1.8,1.0,242.8,242.8,242.8,0.8,0.6,0.6,866.8,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3694447844308018,False
1580608,2026-08-19T17:01:09.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.0,3.3,0.0,1.2,1.0,241.6,241.3,241.5,12.2,11.1,11.3,861.7,4.9,49.91,0.0,2.2,73.3,861.7,8.2,7.0,73.3,100.0,3321.0,3320.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.3934752028796692,False
1580639,2026-08-19T17:01:25.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.0,0.1,1.8,1.0,224.4,224.8,224.9,0.8,0.6,0.6,866.7,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3877900549110972,False
1580670,2026-08-19T17:01:40.618802+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.5,2.8,0.0,1.2,1.0,235.7,235.9,236.1,19.7,19.1,19.4,860.6,12.7,49.86,0.0,7.0,73.3,861.1,15.5,13.4,73.3,100.0,3318.0,3317.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.40194802515619277,False
1580701,2026-08-19T17:01:56.618794+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.1,0.1,1.8,1.0,244.0,243.8,243.9,0.8,0.6,0.6,866.7,-0.1,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.37065301254152266,False
1580732,2026-08-19T17:02:11.619137+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.4,2.6,0.0,1.2,1.0,241.3,241.0,241.2,12.1,11.1,11.3,861.7,4.7,49.91,0.0,2.2,73.3,862.1,2.1,1.6,73.3,100.0,3318.0,3317.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.3876419572364142,False
1580763,2026-08-19T17:02:27.629292+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,1.8,1.0,228.9,229.2,229.1,0.8,0.6,0.6,866.7,-0.1,49.85,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.374641851202782,False
1580794,2026-08-19T17:02:42.618581+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.2,1.0,1.9,20.5,0.0,1.2,2.0,244.8,244.6,244.8,12.1,11.1,11.2,861.6,4.5,49.91,0.0,2.2,73.3,859.7,25.0,26.3,73.3,100.0,3311.0,3309.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4146760361664426,False
1580825,2026-08-19T17:02:58.628995+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.1,0.1,1.8,1.0,242.0,242.0,241.9,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3698598187268772,False
1580856,2026-08-19T17:03:13.629144+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.5,8.7,0.0,1.2,1.0,237.0,236.6,237.0,19.0,18.4,18.5,861.6,10.7,49.91,0.0,9.2,73.3,862.1,2.0,1.9,73.3,100.0,3320.0,3319.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.39216135186432666,False
1580887,2026-08-19T17:03:29.618694+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.8,1.0,241.7,241.4,241.2,0.8,0.6,0.7,866.8,0.0,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3673745792854632,False
1580918,2026-08-19T17:03:44.628672+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,1.2,18.3,0.0,1.2,2.0,225.5,225.3,225.8,40.7,41.7,40.4,859.5,34.0,49.8,0.0,23.4,73.3,860.7,15.7,14.1,73.3,100.0,3313.0,3311.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4618838842015179,False
1580949,2026-08-19T17:04:00.619243+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.1,1.8,1.0,244.5,244.2,244.1,0.8,0.6,0.6,866.8,-0.1,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3657812031414963,False
1580980,2026-08-19T17:04:15.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.1,10.5,0.0,1.2,1.0,235.5,235.2,235.6,18.2,17.5,17.8,861.0,12.5,49.82,0.0,5.5,73.3,862.1,2.0,1.6,73.3,100.0,3321.0,3320.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.39958771530346887,False
1581042,2026-08-19T17:04:46.619429+00:00,external_ems_2,bess_2,good,0.1555,normal,PCS DC current and BMS current mismatch: 29.7,0.5,1.9,3.3,29.7,0.0,1.2,1.0,227.3,227.4,227.8,39.2,38.8,37.3,859.1,31.8,49.77,0.0,18.5,73.3,862.4,2.1,2.0,73.3,100.0,3321.0,3320.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.44564356876502925,False
1581073,2026-08-19T17:05:02.619435+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.1,0.1,1.7,1.0,231.9,232.1,232.3,0.8,0.6,0.6,866.7,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37310192452364516,False
1581104,2026-08-19T17:05:17.628708+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.2,1.0,2.0,20.1,0.0,1.2,1.0,242.7,242.5,242.6,12.1,11.1,11.3,861.7,4.8,49.91,0.0,2.2,73.3,859.7,24.9,25.4,73.3,100.0,3315.0,3314.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4109666169397106,False
1581135,2026-08-19T17:05:33.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.7,1.0,225.0,225.3,225.5,0.8,0.6,0.6,866.8,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3775196292908374,False
1581166,2026-08-19T17:05:48.618669+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.7,10.4,0.0,1.2,2.0,237.3,237.2,237.6,18.4,17.7,18.1,860.7,12.5,49.87,0.0,5.8,73.3,862.4,2.1,2.0,73.3,100.0,3321.0,3319.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.39516014133750876,False
1581197,2026-08-19T17:06:04.628683+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,1.8,1.0,230.2,230.3,230.4,0.8,0.6,0.6,866.8,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36964493743134336,False
1581228,2026-08-19T17:06:19.619000+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,2.0,19.8,0.0,1.2,2.0,241.2,240.9,241.1,12.1,11.1,11.3,861.7,4.0,49.91,0.0,2.2,73.3,859.7,23.8,25.3,73.3,100.0,3315.0,3313.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4088506103354466,False
1581259,2026-08-19T17:06:35.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,1.7,1.0,226.0,226.3,226.5,0.8,0.6,0.6,866.8,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38014063413628896,False
1581290,2026-08-19T17:06:50.619062+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.9,18.7,0.0,1.2,1.0,243.9,243.3,243.5,12.1,11.1,11.2,861.6,4.9,49.91,0.0,2.2,73.3,859.7,23.6,25.5,73.3,100.0,3314.0,3313.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.40942712528554315,False
1581321,2026-08-19T17:07:06.619603+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.1,0.1,1.7,1.0,242.9,242.5,242.4,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3690320659554766,False
1581352,2026-08-19T17:07:21.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,2.5,19.6,0.4,1.2,1.0,227.0,227.2,227.6,30.0,29.1,29.3,859.9,22.2,49.79,0.0,19.5,72.9,862.4,2.6,1.5,73.3,100.0,3320.0,3319.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4902090368968557,False
1581383,2026-08-19T17:07:37.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.1,0.1,1.7,1.0,234.8,235.1,235.1,0.8,0.6,0.6,866.7,-0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37080750627600345,False
1581414,2026-08-19T17:07:52.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.9,18.4,0.0,1.1,2.0,230.5,230.6,230.9,24.8,23.9,24.2,860.2,20.6,49.83,0.0,11.2,72.9,862.1,2.2,1.7,72.9,100.0,3311.0,3309.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4080959745269444,False
1581445,2026-08-19T17:08:08.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.0,0.1,1.7,1.0,241.2,241.2,240.9,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3643781560538902,False
1581476,2026-08-19T17:08:23.618954+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,1.3,8.9,0.0,1.2,1.0,237.5,237.4,237.6,16.8,15.7,16.2,861.1,11.5,49.89,0.0,3.9,72.9,862.4,2.6,1.7,72.9,100.0,3321.0,3320.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.3899586350577389,False
1581507,2026-08-19T17:08:39.628803+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.1,1.7,1.0,240.7,240.8,240.7,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3656318776462182,False
1581569,2026-08-19T17:09:10.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.7,1.0,242.9,242.8,242.8,0.8,0.6,0.6,866.8,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3661824939795485,False
1581600,2026-08-19T17:09:25.629724+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,1.9,18.7,0.0,1.1,1.0,241.9,241.7,241.9,12.1,11.1,11.3,861.6,4.3,49.91,0.0,2.2,72.9,859.7,23.0,25.5,72.9,100.0,3320.0,3319.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4101862642845088,False
1581631,2026-08-19T17:09:41.629683+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.0,0.1,1.7,1.0,224.8,225.1,225.3,0.8,0.6,0.6,866.7,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3856378700951349,False
1581662,2026-08-19T17:09:56.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.4,7.2,0.0,1.1,1.0,241.9,241.4,241.5,12.5,11.4,11.9,861.5,5.1,49.91,0.0,2.2,72.9,861.1,12.3,11.3,72.9,100.0,3320.0,3319.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3920406184065357,False
1581693,2026-08-19T17:10:12.628970+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.2,0.1,1.7,1.0,233.6,233.9,234.0,0.8,0.6,0.6,866.7,-0.2,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37184201439973524,False
1581724,2026-08-19T17:10:27.618559+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.6,1.1,2.0,22.1,0.0,1.2,1.0,241.0,240.4,240.5,12.2,11.1,11.3,861.7,4.9,49.91,0.0,2.2,72.9,859.7,27.0,26.2,72.9,100.0,3312.0,3311.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4127983013548904,False
1581755,2026-08-19T17:10:43.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.0,0.1,1.7,1.0,229.1,229.3,229.4,0.8,0.6,0.6,866.7,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37535015104677427,False
1581786,2026-08-19T17:10:58.618532+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.5,2.7,0.0,1.2,1.0,243.5,243.3,243.4,12.1,11.1,11.2,861.6,4.8,49.91,0.0,8.4,72.9,862.1,2.1,1.8,72.9,100.0,3320.0,3319.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.3889506281904379,False
1581817,2026-08-19T17:11:14.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.7,1.0,242.0,242.0,241.9,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36378941976211576,False
1581848,2026-08-19T17:11:29.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,1.7,14.2,0.0,1.1,1.0,224.7,224.8,225.3,36.4,36.2,35.1,859.0,29.0,49.75,0.0,21.7,72.9,860.7,14.8,13.7,72.9,100.0,3313.0,3312.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4467714721451634,False
1581879,2026-08-19T17:11:45.630210+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.8,1.0,240.9,240.5,240.5,0.8,0.6,0.6,866.7,0.0,49.94,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36315554221725527,False
