id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1581910,2026-08-19T17:12:00.628741+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.2,0.2,0.0,1.1,1.0,238.1,237.8,238.2,15.2,14.0,14.5,861.2,8.5,49.84,0.0,4.8,72.9,861.4,8.3,7.3,72.9,100.0,3315.0,3314.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3969276122555835,False
1581941,2026-08-19T17:12:16.630298+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,1.8,1.0,240.8,240.5,240.5,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36258575113118724,False
1581972,2026-08-19T17:12:31.618632+00:00,external_ems_2,bess_2,good,0.1106,normal,PCS DC current and BMS current mismatch: 26.9,0.3,0.9,3.0,26.9,0.0,1.1,1.0,227.8,227.8,228.1,36.2,36.1,35.3,859.4,29.2,49.77,0.0,17.6,72.9,862.4,2.3,1.7,72.9,100.0,3321.0,3320.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.43416377106662,False
1582003,2026-08-19T17:12:47.628746+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.0,0.1,1.8,1.0,243.2,242.9,242.7,0.8,0.6,0.6,866.7,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36819203761849056,False
1582034,2026-08-19T17:13:02.629234+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.5,0.7,0.0,1.1,1.0,242.6,242.3,242.4,12.1,11.1,11.2,861.6,4.4,49.91,0.0,2.2,72.9,862.1,3.7,2.9,72.9,100.0,3320.0,3319.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.38913121708935455,False
1582096,2026-08-19T17:13:33.629243+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.3,2.7,0.0,1.1,2.0,241.9,241.6,241.8,12.2,11.1,11.3,861.7,5.0,49.91,0.0,2.2,72.9,861.4,7.7,8.9,72.9,100.0,3321.0,3319.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.39270061028255016,False
1582127,2026-08-19T17:13:49.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.1,0.1,1.8,1.0,224.2,224.6,224.6,0.8,0.6,0.6,866.7,0.1,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3879145113558601,False
1582158,2026-08-19T17:14:04.629715+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.3,9.3,0.0,1.1,2.0,246.0,245.7,245.9,12.2,11.0,11.3,861.4,4.7,49.91,0.0,2.2,72.9,861.1,14.0,11.7,72.9,100.0,3319.0,3317.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4020095998753295,False
1582189,2026-08-19T17:14:20.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.0,0.1,1.8,1.0,243.1,243.1,243.0,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3682462739356145,False
1582220,2026-08-19T17:14:35.618576+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,0.2,1.0,2.0,22.0,0.0,1.2,1.0,240.7,240.5,240.6,12.1,11.1,11.2,861.7,4.4,49.87,0.0,9.5,72.6,859.7,26.4,26.0,72.6,100.0,3315.0,3314.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4195762857425948,False
1582251,2026-08-19T17:14:51.629907+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,1.8,1.0,231.7,232.3,232.4,0.8,0.6,0.6,866.8,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3688252032713288,False
1582282,2026-08-19T17:15:06.619651+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.5,8.6,0.0,1.1,1.0,234.7,234.5,234.9,19.7,19.2,19.3,861.6,11.0,49.91,0.0,8.7,72.6,862.1,2.4,1.6,72.6,100.0,3321.0,3320.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3944956766292232,False
1582313,2026-08-19T17:15:22.629690+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.1,0.1,1.8,1.0,241.5,241.4,241.3,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36479504694778386,False
1582344,2026-08-19T17:15:37.629348+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.4,2.0,2.6,21.2,0.0,1.2,2.0,224.3,224.5,224.7,36.2,35.3,34.2,859.1,27.5,49.75,0.0,23.8,72.6,861.7,6.3,5.3,72.6,100.0,3319.0,3317.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.43889119221619566,False
1582375,2026-08-19T17:15:53.628670+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.1,0.1,1.8,1.0,244.3,244.3,244.2,0.8,0.6,0.6,866.8,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3681961095425498,False
1582406,2026-08-19T17:16:08.618664+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.9,6.3,0.0,1.2,1.0,238.8,238.5,238.8,15.3,14.2,14.7,861.2,8.5,49.85,0.0,4.2,72.6,862.1,2.2,1.9,72.6,100.0,3320.0,3319.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.391589427743412,False
1582437,2026-08-19T17:16:24.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.2,0.0,0.1,1.8,1.0,230.7,231.0,231.3,0.8,0.6,0.6,866.7,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.37213575493241996,False
1582468,2026-08-19T17:16:39.619137+00:00,external_ems_2,bess_2,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,0.7,1.1,2.4,20.7,0.0,1.1,1.0,230.6,230.8,231.3,28.7,28.0,27.6,859.3,23.6,49.78,0.0,15.7,72.6,861.7,2.9,5.5,72.6,100.0,3321.0,3320.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4140854425134862,False
1582499,2026-08-19T17:16:55.629480+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.8,1.0,232.1,232.5,232.6,0.8,0.6,0.6,866.8,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3671698229493694,False
1582530,2026-08-19T17:17:10.618610+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.2,4.7,0.0,1.2,1.0,242.5,242.2,242.4,12.1,11.1,11.2,861.6,4.7,49.91,0.0,2.2,72.6,861.4,9.4,8.9,72.6,100.0,3320.0,3319.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.3901303118712942,False
1582561,2026-08-19T17:17:26.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.1,0.1,1.8,1.0,225.0,225.3,225.3,0.8,0.6,0.6,866.7,-0.1,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3919277559337055,False
1582623,2026-08-19T17:17:57.628669+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.8,1.0,243.1,243.2,243.1,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3654923001738851,False
1582654,2026-08-19T17:18:12.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,0.5,2.5,0.0,1.2,1.0,244.9,244.7,244.8,12.2,11.0,11.2,861.6,4.7,49.91,0.0,2.2,72.6,862.1,2.2,1.5,72.6,100.0,3320.0,3319.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.38771616574348083,False
1582685,2026-08-19T17:18:28.618611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,1.8,1.0,242.4,242.3,242.2,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3628203707082963,False
1582716,2026-08-19T17:18:43.618880+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.5,5.2,0.0,1.2,1.0,227.6,227.8,228.1,26.6,25.8,26.1,860.2,23.1,49.86,0.0,17.5,72.6,860.7,17.9,15.7,72.6,100.0,3313.0,3312.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4194482817169402,False
1582747,2026-08-19T17:18:59.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,1.8,1.0,237.4,237.6,237.8,0.8,0.6,0.6,866.8,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3639684061240094,False
1582778,2026-08-19T17:19:14.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.2,2.5,0.0,1.2,1.0,244.1,243.8,244.0,12.1,11.0,11.3,860.9,4.6,49.88,0.0,2.2,72.6,862.1,2.1,1.4,72.6,100.0,3321.0,3320.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.3886701593566698,False
1582809,2026-08-19T17:19:30.619253+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.0,0.1,1.8,1.0,241.1,240.9,240.7,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36502775857409914,False
1582840,2026-08-19T17:19:45.630377+00:00,external_ems_2,bess_2,good,0.1219,normal,PCS DC current and BMS current mismatch: 27.6,0.6,0.8,3.4,27.6,0.0,1.2,2.0,224.6,224.7,225.2,39.9,39.1,39.2,858.7,29.9,49.75,0.0,21.5,72.6,862.1,2.3,1.6,72.6,100.0,3319.0,3317.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4603223644830351,False
1582871,2026-08-19T17:20:01.629340+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.1,0.1,1.8,1.0,243.4,243.4,243.3,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.37146046309765474,False
1582902,2026-08-19T17:20:16.618894+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.5,2.4,0.0,1.1,1.0,243.6,243.4,243.5,12.1,11.1,11.2,861.6,4.8,49.91,0.0,2.2,72.6,862.1,2.4,1.6,72.6,100.0,3321.0,3320.0,25.2,24.1,24.3,20000.0,856.4,0,0,True,0.3860619409634949,False
1582933,2026-08-19T17:20:32.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.1,0.1,1.8,1.0,226.1,226.8,226.9,0.8,0.6,0.6,866.8,-0.1,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.37609229494911967,False
1582964,2026-08-19T17:20:47.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.3,9.7,0.0,1.1,1.0,231.1,231.2,231.5,28.0,27.1,27.3,859.8,23.4,49.82,0.0,13.1,72.6,861.1,13.7,11.9,72.6,100.0,3316.0,3315.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4180643421969316,False
1582995,2026-08-19T17:21:03.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,1.8,1.0,229.9,230.4,230.5,0.8,0.6,0.6,866.8,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36928327349170204,False
1583026,2026-08-19T17:21:18.618568+00:00,external_ems_2,bess_2,good,0.0962,normal,PCS DC current and BMS current mismatch: 26.0,0.3,1.0,2.2,26.0,0.0,1.1,1.0,241.8,241.5,241.7,12.1,11.1,11.2,861.6,4.8,49.91,0.0,2.2,72.6,859.4,30.8,28.0,72.6,100.0,3312.0,3311.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.42940001639849434,False
1583057,2026-08-19T17:21:34.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.8,1.0,224.4,224.7,224.9,0.8,0.6,0.6,866.7,0.0,49.82,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3861590966597816,False
1583088,2026-08-19T17:21:49.618568+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.3,1.1,1.4,22.2,0.0,1.1,2.0,244.8,244.5,244.8,12.1,11.0,11.2,861.5,4.9,49.91,0.0,2.2,72.2,860.1,27.1,25.5,72.2,100.0,3317.0,3315.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4149101672547356,False
1583150,2026-08-19T17:22:20.618940+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.9,1.1,0.0,1.1,1.0,227.0,227.2,227.6,12.7,11.5,11.6,860.8,4.3,49.87,0.0,14.7,72.2,861.7,5.4,4.0,72.2,100.0,3318.0,3317.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.40993167367562977,False
1583181,2026-08-19T17:22:36.629213+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.2,0.1,1.8,1.0,238.2,238.1,238.2,0.8,0.6,0.6,866.7,-0.2,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3727893792817991,False
1583212,2026-08-19T17:22:51.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.2,4.9,0.0,1.1,2.0,233.0,233.3,233.5,20.1,19.6,19.5,860.6,12.5,49.84,0.0,10.9,72.2,860.4,17.4,15.1,72.2,100.0,3313.0,3311.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4064575656318812,False
1583243,2026-08-19T17:23:07.629743+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.8,1.0,240.9,240.9,240.8,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36379213538351035,False
1583274,2026-08-19T17:23:22.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.8,18.0,0.0,1.1,1.0,231.3,231.1,231.6,26.0,25.3,25.1,860.3,20.1,49.83,0.0,10.3,72.2,862.1,2.1,1.7,72.2,100.0,3321.0,3320.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4018728870156068,False
1583305,2026-08-19T17:23:38.629737+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.0,0.1,1.8,1.0,240.6,240.6,240.5,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3663407873084933,False
1583336,2026-08-19T17:23:53.618583+00:00,external_ems_2,bess_2,good,0.1411,normal,PCS DC current and BMS current mismatch: 28.8,0.4,1.8,2.9,28.8,0.0,1.1,1.0,227.5,227.2,227.6,38.6,38.9,37.1,859.2,30.9,49.75,0.0,21.7,72.2,862.1,2.1,1.9,72.2,100.0,3320.0,3319.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4375073010999043,False
1583367,2026-08-19T17:24:09.628843+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.8,1.0,235.8,235.9,235.8,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36516767347677215,False
1583398,2026-08-19T17:24:24.629423+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.5,2.5,0.0,1.1,1.0,243.5,243.2,243.5,12.1,11.1,11.3,861.6,4.7,49.91,0.0,2.2,72.2,862.1,2.2,1.9,72.2,100.0,3321.0,3320.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3847946245039945,False
1583429,2026-08-19T17:24:40.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.8,1.0,224.8,225.1,225.3,0.8,0.6,0.6,866.8,0.0,49.81,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.38432410205035844,False
1583460,2026-08-19T17:24:55.628804+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.5,0.2,0.0,1.1,1.0,237.5,237.4,237.8,19.4,19.0,19.0,860.6,12.7,49.83,0.0,8.5,72.2,861.1,12.5,11.0,72.2,100.0,3317.0,3316.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.404040580821288,False
1583491,2026-08-19T17:25:11.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.0,0.1,1.8,1.0,237.8,237.9,237.8,0.8,0.6,0.6,866.7,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36783356416274665,False
1583522,2026-08-19T17:25:26.629915+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.2,1.0,2.2,20.6,0.0,1.1,2.0,241.7,241.5,241.6,12.1,11.1,11.3,861.6,4.5,49.91,0.0,2.2,72.2,859.4,25.1,28.0,72.2,100.0,3312.0,3310.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4180750543724428,False
1583553,2026-08-19T17:25:42.629635+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.2,0.1,0.1,1.8,1.0,225.4,226.0,226.3,0.8,0.6,0.6,866.7,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.38586961498318767,False
1583584,2026-08-19T17:25:57.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.9,2.3,0.0,1.1,1.0,244.6,244.4,244.6,12.1,11.0,11.2,861.5,4.8,49.91,0.0,2.2,72.2,862.4,2.5,1.8,72.2,100.0,3315.0,3314.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3885987162547371,False
1583615,2026-08-19T17:26:13.618734+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.2,0.1,1.8,1.0,240.6,240.7,240.6,0.8,0.6,0.6,866.7,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3704698726817202,False
1583677,2026-08-19T17:26:44.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,1.8,1.0,231.5,231.6,231.9,0.8,0.6,0.6,866.8,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36894349075050137,False
1583708,2026-08-19T17:26:59.619526+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.1,5.7,0.0,1.1,1.0,232.3,232.5,232.8,20.4,19.7,20.3,860.5,13.6,49.84,0.0,14.0,72.2,860.4,19.3,18.0,72.2,100.0,3313.0,3312.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4187252715896578,False
1583739,2026-08-19T17:27:15.629588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,1.8,1.0,241.5,241.4,241.3,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36201914308562194,False
1583770,2026-08-19T17:27:30.629852+00:00,external_ems_2,bess_2,good,0.1283,normal,PCS DC current and BMS current mismatch: 28.0,0.4,1.6,2.9,28.0,0.0,1.1,1.0,225.0,225.2,225.4,38.3,37.8,36.7,859.2,30.2,49.74,0.0,23.7,72.2,862.1,2.2,1.6,72.2,100.0,3320.0,3319.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4402107021577216,False
1583801,2026-08-19T17:27:46.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.0,0.1,1.8,1.0,245.7,245.6,245.5,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.5,20000.0,855.9,0,0,True,0.3704159125304791,False
1583832,2026-08-19T17:28:01.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.6,0.3,0.0,1.1,1.0,243.4,243.1,243.4,12.1,11.1,11.2,861.5,4.8,49.91,0.0,2.2,72.2,862.1,5.1,3.2,72.2,100.0,3319.0,3318.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3870620823556394,False
1583863,2026-08-19T17:28:17.618615+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.2,0.1,0.1,1.8,1.0,238.7,239.1,239.3,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.5,20000.0,855.9,0,0,True,0.36983446234284323,False
1583894,2026-08-19T17:28:32.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,2.4,19.4,0.4,1.1,2.0,231.6,231.9,232.2,25.6,24.9,25.0,860.0,21.5,49.83,0.0,10.2,71.8,862.4,2.1,1.9,72.2,100.0,3321.0,3319.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.48245039753818214,False
1583925,2026-08-19T17:28:48.629415+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.1,0.1,1.8,1.0,232.4,232.5,232.8,0.8,0.6,0.6,866.7,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.5,20000.0,855.9,0,0,True,0.37360916776321246,False
1583956,2026-08-19T17:29:03.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.5,10.0,0.0,1.1,1.0,237.6,237.8,238.0,19.0,18.3,18.6,860.6,12.1,49.87,0.0,5.1,71.8,862.1,2.1,1.9,71.8,100.0,3320.0,3319.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3922021236503339,False
1583987,2026-08-19T17:29:19.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,1.8,1.0,229.9,230.5,230.5,0.8,0.6,0.6,866.8,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.5,20000.0,855.9,0,0,True,0.37065685143144084,False
1584018,2026-08-19T17:29:34.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,1.9,19.7,0.0,1.1,2.0,242.2,242.0,242.2,12.1,11.1,11.3,861.6,4.8,49.91,0.0,2.2,71.8,859.7,24.5,27.1,71.8,100.0,3316.0,3314.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4080376550965298,False
1584049,2026-08-19T17:29:50.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.0,0.1,1.8,1.0,225.2,225.5,225.7,0.8,0.6,0.6,866.7,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.5,20000.0,855.9,0,0,True,0.38524093359066924,False
1584080,2026-08-19T17:30:05.629723+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.4,1.2,0.0,1.1,1.0,241.3,240.7,241.1,15.7,14.6,15.2,861.0,9.8,49.89,0.0,2.2,71.8,861.4,8.6,7.1,71.8,100.0,3316.0,3315.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3922779911590356,False
1584111,2026-08-19T17:30:21.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.1,0.1,1.7,1.0,243.2,243.3,243.2,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3705205943008978,False
1584142,2026-08-19T17:30:36.619792+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,1.5,16.7,0.0,1.1,1.0,240.9,240.7,240.9,12.1,11.1,11.3,861.6,4.4,49.91,0.0,2.2,71.8,860.1,21.1,18.8,71.8,100.0,3312.0,3311.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.39595653354320365,False
1584204,2026-08-19T17:31:07.618582+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.4,1.0,1.9,20.6,0.0,1.1,1.0,230.9,230.9,231.3,27.7,27.1,26.7,860.2,22.9,49.83,0.0,12.4,71.8,862.1,2.3,2.0,71.8,100.0,3320.0,3319.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.40298497158101043,False
1584235,2026-08-19T17:31:23.629075+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.1,0.1,1.7,1.0,241.0,241.1,240.8,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3673240471180651,False
1584266,2026-08-19T17:31:38.629683+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,0.5,1.2,2.8,24.0,0.0,1.1,1.0,225.5,225.5,226.0,33.3,32.1,32.2,859.3,26.3,49.77,0.0,22.8,71.8,862.1,2.3,1.8,71.8,100.0,3320.0,3319.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.43106935469646324,False
1584297,2026-08-19T17:31:54.619319+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.2,0.1,1.7,1.0,244.5,244.5,244.4,0.8,0.6,0.6,866.7,-0.2,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.369876306398431,False
1584328,2026-08-19T17:32:09.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.5,5.5,0.0,1.1,1.0,243.3,243.1,243.3,12.1,11.1,11.3,861.6,4.7,49.91,0.0,2.2,71.8,862.1,10.2,7.0,71.8,100.0,3320.0,3319.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3869667535729258,False
1584359,2026-08-19T17:32:25.628989+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.0,0.1,1.7,1.0,227.4,227.7,227.9,0.8,0.6,0.6,866.7,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.37595637526301284,False
1584390,2026-08-19T17:32:40.629888+00:00,external_ems_2,bess_2,good,0.1058,normal,PCS DC current and BMS current mismatch: 26.6,0.4,2.2,3.1,26.6,0.0,1.1,1.0,229.0,228.9,229.3,40.0,38.4,37.8,859.0,28.8,49.76,0.0,18.8,71.8,862.1,2.2,1.6,71.8,100.0,3320.0,3319.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4393882308744294,False
1584421,2026-08-19T17:32:56.629786+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.0,0.1,1.7,1.0,230.7,231.0,231.1,0.8,0.6,0.6,866.7,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3723746306003684,False
1584452,2026-08-19T17:33:11.618784+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.5,2.6,0.0,1.1,1.0,242.9,242.6,242.9,12.1,11.1,11.3,861.6,4.7,49.91,0.0,2.2,71.8,862.1,2.1,1.6,71.8,100.0,3320.0,3319.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.38497727265662435,False
1584483,2026-08-19T17:33:27.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.0,0.1,1.8,1.0,225.5,225.6,225.9,0.8,0.6,0.6,866.7,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.38337216855274325,False
1584514,2026-08-19T17:33:42.618861+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,0.3,1.0,1.9,22.6,0.0,1.2,2.0,244.6,244.3,244.5,12.1,11.1,11.3,861.6,4.4,49.91,0.0,2.2,71.8,859.7,27.0,26.2,71.8,100.0,3312.0,3310.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4164827368431812,False
1584545,2026-08-19T17:33:58.629815+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.8,1.0,243.6,243.2,243.1,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3644268537073901,False
1584576,2026-08-19T17:34:13.618656+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.2,1.2,0.0,1.1,1.0,243.6,243.3,243.5,12.1,11.1,11.2,861.5,4.5,49.91,0.0,2.4,71.8,861.7,5.7,5.0,71.8,100.0,3317.0,3316.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3874315029928868,False
1584607,2026-08-19T17:34:29.618697+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.1,0.1,1.8,1.0,242.5,242.5,242.4,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3698394980350395,False
1584638,2026-08-19T17:34:44.628806+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.3,8.2,0.0,1.2,1.0,233.8,233.6,233.9,16.8,15.8,16.1,860.4,8.3,49.91,0.0,10.3,71.8,860.7,16.5,14.8,71.8,100.0,3316.0,3315.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.39501322683434853,False
1584669,2026-08-19T17:35:00.628720+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.2,0.1,0.1,1.8,1.0,242.1,241.5,241.8,0.8,0.6,0.6,866.7,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.369484859821956,False
1584731,2026-08-19T17:35:31.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.8,1.0,240.6,240.5,240.5,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.36377211402033555,False
1584762,2026-08-19T17:35:46.618571+00:00,external_ems_2,bess_2,good,0.1748,normal,PCS DC current and BMS current mismatch: 30.9,0.6,1.3,3.2,30.9,0.0,1.1,2.0,225.8,225.6,226.2,44.5,45.5,44.2,858.9,33.1,49.75,0.0,24.4,71.4,862.1,2.2,2.0,71.4,100.0,3320.0,3318.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.47744092293051127,False
1584793,2026-08-19T17:36:02.628661+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.1,0.1,1.8,1.0,243.8,243.3,243.3,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3697583399048235,False
1584824,2026-08-19T17:36:17.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.2,3.2,0.0,1.1,1.0,242.5,242.3,242.4,12.1,11.1,11.3,861.5,4.6,49.91,0.0,2.2,71.4,861.7,7.8,7.3,71.4,100.0,3320.0,3319.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.3913595979597235,False
1584855,2026-08-19T17:36:33.629162+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.0,0.1,1.8,1.0,224.7,225.2,225.5,0.8,0.6,0.6,866.7,0.0,49.86,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3806308011501634,False
1584886,2026-08-19T17:36:48.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.3,0.2,0.0,1.1,1.0,229.3,229.3,229.8,31.9,31.6,30.9,860.8,11.2,49.8,0.0,3.6,71.4,861.1,11.4,9.2,71.4,100.0,3318.0,3317.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.4297802827150616,False
1584917,2026-08-19T17:37:04.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.2,0.1,0.1,1.8,1.0,236.3,236.3,236.3,0.8,0.6,0.6,866.7,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.37508694905442225,False
1584948,2026-08-19T17:37:19.619421+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.9,10.9,0.0,1.1,1.0,241.1,240.8,241.0,12.2,11.1,11.3,861.6,5.0,49.91,0.0,2.2,71.4,860.7,15.9,12.4,71.4,100.0,3317.0,3316.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.3880133293743246,False
1584979,2026-08-19T17:37:35.629461+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.2,0.1,1.8,1.0,227.2,227.4,227.6,0.8,0.6,0.6,866.7,-0.2,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.38552331493804654,False
1585010,2026-08-19T17:37:50.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.4,19.2,0.0,1.1,1.0,243.4,243.1,243.3,12.1,11.1,11.3,861.5,4.4,49.91,0.0,2.2,71.4,860.1,23.6,23.9,71.4,100.0,3315.0,3314.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.40305340426918806,False
1585041,2026-08-19T17:38:06.629864+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.2,0.0,0.1,1.8,1.0,242.5,242.5,242.3,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3655780830446923,False
1585072,2026-08-19T17:38:21.628926+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.5,1.1,2.7,22.8,0.0,1.1,2.0,226.3,226.4,226.8,29.8,29.0,28.7,859.4,24.9,49.78,0.0,18.8,71.4,862.1,2.1,1.8,71.4,100.0,3320.0,3318.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.4206066650137444,False
1585103,2026-08-19T17:38:37.629718+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.2,0.0,0.1,1.8,1.0,241.4,241.4,241.4,0.8,0.6,0.6,866.7,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.36806967736429913,False
1585134,2026-08-19T17:38:52.629630+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,1.1,9.5,0.0,1.1,2.0,224.5,224.6,224.9,38.8,39.6,38.4,859.0,30.3,49.75,0.0,21.8,71.4,860.1,20.8,21.7,71.4,100.0,3315.0,3313.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.4714431450156268,False
1585165,2026-08-19T17:39:08.619461+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.8,1.0,245.0,245.1,245.0,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.36777020723403,False
1585196,2026-08-19T17:39:23.618624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.9,5.8,0.0,1.1,1.0,239.6,238.8,239.3,14.6,13.6,14.0,861.2,8.1,49.91,0.0,2.3,71.4,862.1,2.3,2.1,71.4,100.0,3320.0,3319.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.38557110674885026,False
1585258,2026-08-19T17:39:54.619724+00:00,external_ems_2,bess_2,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,0.6,1.2,2.4,21.1,0.0,1.1,2.0,231.7,231.6,232.2,27.9,28.0,26.8,859.3,23.6,49.78,0.0,15.5,71.4,861.7,2.5,2.1,71.4,100.0,3320.0,3318.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.4137498898607569,False
1585289,2026-08-19T17:40:10.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.2,0.0,0.1,1.8,1.0,235.2,234.8,235.5,0.8,0.6,0.6,866.7,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.36940163694232864,False
1585320,2026-08-19T17:40:25.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.7,0.3,8.4,0.0,1.1,2.0,242.0,240.9,241.8,12.2,13.0,11.3,861.4,5.6,49.91,0.0,3.0,71.4,861.1,14.0,12.0,71.4,100.0,3318.0,3316.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.3959244834736953,False
1585351,2026-08-19T17:40:41.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.7,0.2,2.2,0.0,0.1,1.8,1.0,225.3,221.8,225.5,0.8,0.6,0.6,866.7,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.39631130575002377,False
1585382,2026-08-19T17:40:56.628988+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.0,3.2,0.1,6.8,0.0,1.1,1.0,246.2,243.2,245.8,12.2,14.6,11.4,861.2,6.8,49.88,0.0,3.7,71.4,861.1,13.6,13.4,71.4,100.0,3316.0,3315.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.4151365383641023,False
1585413,2026-08-19T17:41:12.629200+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.3,0.0,0.1,1.8,1.0,244.1,241.1,243.8,0.8,0.6,0.6,866.8,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3681842569106928,False
1585444,2026-08-19T17:41:27.618567+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,3.6,3.5,2.0,24.0,0.0,1.1,2.0,241.1,237.5,240.8,12.2,14.9,11.4,861.4,6.4,49.9,0.0,3.4,71.4,859.4,30.4,29.6,71.4,100.0,3310.0,3308.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.44287098515819023,False
1585475,2026-08-19T17:41:43.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.5,0.2,2.2,0.0,0.1,1.8,1.0,230.9,227.0,231.5,0.8,0.6,0.6,866.7,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.388411223825829,False
1585506,2026-08-19T17:41:58.628973+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.4,3.4,0.4,2.9,0.0,1.1,1.0,243.7,240.3,243.4,12.2,14.7,11.3,861.3,6.7,49.89,0.0,9.5,71.4,861.7,3.8,3.0,71.4,100.0,3319.0,3318.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.40458660094274407,False
1585537,2026-08-19T17:42:14.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.2,0.0,0.1,1.8,1.0,242.2,239.0,242.0,0.8,0.6,0.6,866.7,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.6,20000.0,855.9,0,0,True,0.37378784419983174,False
1585568,2026-08-19T17:42:29.618578+00:00,external_ems_2,bess_2,good,0.186,normal,PCS DC current and BMS current mismatch: 31.6,4.2,3.5,2.6,31.6,0.0,1.1,1.0,230.5,227.1,231.3,22.2,25.5,22.0,859.1,35.2,49.9,0.0,12.5,71.4,861.7,3.6,3.3,71.4,100.0,3317.0,3315.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.450418596824472,False
1585599,2026-08-19T17:42:45.629649+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.2,0.2,2.5,0.0,0.1,1.7,1.0,232.3,228.7,232.9,0.8,0.6,0.6,866.7,0.0,49.86,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.38478652307890104,False
1585630,2026-08-19T17:43:00.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,5.0,2.6,1.3,8.5,0.0,1.1,1.0,235.0,230.0,232.8,21.0,23.4,20.8,860.1,15.5,49.85,0.0,7.0,71.0,861.4,7.0,6.5,71.0,100.0,3316.0,3315.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.4162285533832933,False
1585661,2026-08-19T17:43:16.629288+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.2,0.0,0.1,1.7,1.0,241.6,239.9,240.9,0.8,0.6,0.6,866.7,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3710893787047586,False
1585692,2026-08-19T17:43:31.629636+00:00,external_ems_2,bess_2,good,0.0946,normal,PCS DC current and BMS current mismatch: 25.9,2.0,4.2,3.0,25.9,0.0,1.1,2.0,228.9,227.3,229.3,35.0,37.1,32.9,859.1,29.3,49.75,0.0,19.3,71.0,862.1,3.4,2.4,71.0,100.0,3320.0,3318.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.4395231887496747,False
1585723,2026-08-19T17:43:47.628959+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.3,0.2,0.1,1.7,1.0,235.8,234.9,236.2,0.8,0.6,0.6,866.8,-0.2,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3704602944051755,False
1585785,2026-08-19T17:44:18.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.2,0.0,0.1,1.7,1.0,231.8,230.4,232.2,0.8,0.6,0.6,866.7,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.37838390276930345,False
1585816,2026-08-19T17:44:33.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.1,0.2,7.7,0.0,1.1,2.0,242.8,241.3,242.5,12.2,13.4,11.3,861.3,6.1,49.91,0.0,3.1,71.0,861.1,13.8,11.6,71.0,100.0,3320.0,3318.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.39917880990689364,False
1585847,2026-08-19T17:44:49.628725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.2,0.1,0.1,1.7,1.0,227.0,225.7,227.7,0.8,0.6,0.6,866.7,-0.1,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.38835034688079856,False
1585878,2026-08-19T17:45:04.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,2.6,1.0,6.9,0.0,1.1,1.0,235.0,233.0,235.1,22.3,24.5,21.9,860.1,18.9,49.84,0.0,10.1,71.0,861.1,12.0,11.3,71.0,100.0,3318.0,3317.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.41042758445169036,False
1585909,2026-08-19T17:45:20.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.2,0.0,0.1,1.7,1.0,230.4,229.1,231.2,0.8,0.6,0.6,866.7,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.38315485759675494,False
1585940,2026-08-19T17:45:35.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.1,1.9,19.8,0.0,1.1,2.0,241.2,239.6,240.9,12.2,13.4,11.3,861.3,5.9,49.91,0.0,3.1,71.0,859.4,25.7,26.5,71.0,100.0,3309.0,3307.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.4173898847464277,False
1585971,2026-08-19T17:45:51.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.2,0.0,0.1,1.7,1.0,227.2,225.9,227.7,0.8,0.6,0.6,866.7,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3903544782291423,False
1586002,2026-08-19T17:46:06.630351+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.0,0.9,3.1,0.0,1.1,1.0,244.8,243.4,244.6,12.1,13.3,11.3,861.2,5.9,49.91,0.0,3.1,71.0,862.1,2.8,3.0,71.0,100.0,3319.0,3318.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.3905476738152962,False
1586033,2026-08-19T17:46:22.628696+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,2.2,0.0,0.1,1.7,1.0,243.5,240.9,243.1,0.8,0.6,0.6,866.7,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.375196893784648,False
1586064,2026-08-19T17:46:37.629382+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.2,3.6,0.9,5.5,0.0,1.2,1.0,229.4,226.1,230.3,22.1,25.4,21.8,859.8,19.8,49.81,0.0,14.9,71.0,860.7,14.3,12.8,71.0,100.0,3316.0,3315.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4315045471672517,False
1586095,2026-08-19T17:46:53.628744+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.9,0.2,2.5,0.0,0.1,1.7,1.0,236.7,233.4,237.3,0.8,0.6,0.6,866.7,0.0,49.87,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.37880324282492817,False
1586126,2026-08-19T17:47:08.618586+00:00,external_ems_2,bess_2,good,0.018,normal,PCS phase voltage imbalance high: 5.7,5.7,4.9,1.7,13.4,0.0,1.2,1.0,231.4,226.2,231.9,21.6,26.5,21.6,860.0,17.7,49.83,0.0,14.2,71.0,861.7,4.3,3.4,71.0,100.0,3319.0,3318.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4277119363517458,False
1586157,2026-08-19T17:47:24.618899+00:00,external_ems_1,bess_1,good,0.0975,normal,PCS phase voltage imbalance high: 8.8,8.8,0.2,2.3,0.0,0.1,1.7,1.0,242.9,234.1,241.9,0.8,0.6,0.6,866.8,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.4022331792334955,False
1586188,2026-08-19T17:47:39.618572+00:00,external_ems_2,bess_2,good,0.0714,normal,PCS phase voltage imbalance high: 7.0; PCS phase current imbalance high: 10.7; PCS DC current and BMS current mismatch: 23.8,7.0,10.7,2.8,23.8,0.0,1.2,2.0,226.4,219.9,226.9,38.0,44.6,33.9,858.3,31.8,49.73,0.0,24.4,71.0,861.1,8.0,8.2,71.0,100.0,3314.0,3312.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.5229366658943433,False
1586219,2026-08-19T17:47:55.618573+00:00,external_ems_1,bess_1,good,0.1103,normal,PCS phase voltage imbalance high: 9.3,9.3,0.2,2.2,0.0,0.1,1.7,1.0,246.3,237.0,245.7,0.8,0.6,0.6,866.7,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.41132562567248343,False
1586250,2026-08-19T17:48:10.618585+00:00,external_ems_2,bess_2,good,0.018,normal,PCS phase voltage imbalance high: 5.7,5.7,4.4,0.7,3.1,0.0,1.2,2.0,244.3,238.6,243.8,12.2,15.7,11.3,861.0,7.2,49.88,0.0,3.8,71.0,861.7,4.1,3.8,71.0,100.0,3318.0,3316.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4120611821586394,False
1586312,2026-08-19T17:48:41.628737+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.5,5.5,1.8,14.8,0.4,1.2,1.0,232.4,228.3,232.8,30.7,33.9,28.4,859.3,26.6,49.8,0.0,13.4,70.6,861.1,11.8,11.8,71.0,100.0,3319.0,3318.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.5086792878297232,False
1586343,2026-08-19T17:48:57.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.2,0.2,2.3,0.1,0.1,1.7,1.0,231.1,227.7,231.9,0.8,0.6,0.6,866.8,-0.1,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3886523294889884,False
1586374,2026-08-19T17:49:12.629186+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,3.4,0.4,8.2,0.0,1.2,1.0,242.3,238.8,242.0,12.2,14.7,11.3,861.1,6.3,49.9,0.0,3.4,70.6,860.7,14.5,13.3,70.6,100.0,3315.0,3314.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4027662579703004,False
1586405,2026-08-19T17:49:28.629213+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.6,0.2,2.2,0.1,0.1,1.7,1.0,226.1,222.0,226.6,0.8,0.6,0.6,866.7,-0.1,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.40713287153387356,False
1586436,2026-08-19T17:49:43.618776+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,3.1,3.0,2.1,20.1,0.0,1.2,1.0,241.8,238.7,241.1,12.2,14.4,11.4,861.2,6.0,49.9,0.0,3.3,70.6,859.1,26.1,27.2,70.6,100.0,3314.0,3313.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.42651322808471803,False
1586467,2026-08-19T17:49:59.628734+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.6,0.1,0.1,1.7,1.0,227.5,225.3,228.0,0.8,0.6,0.6,866.8,-0.1,49.82,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3848083044300565,False
1586498,2026-08-19T17:50:14.628825+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.2,1.8,11.6,0.0,1.2,1.0,232.9,231.1,233.0,20.7,22.5,20.3,859.9,15.1,49.86,0.0,13.6,70.6,861.7,3.5,2.1,70.6,100.0,3319.0,3318.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3997630502066602,False
1586529,2026-08-19T17:50:30.618719+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.3,0.0,0.1,1.8,1.0,242.2,241.1,241.9,0.8,0.6,0.6,866.8,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.36749280855382194,False
1586560,2026-08-19T17:50:45.629627+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,3.1,1.3,16.0,0.0,1.2,2.0,228.5,227.0,229.2,27.9,30.3,27.2,859.8,24.6,49.8,0.0,20.7,70.6,861.1,8.6,8.5,70.6,100.0,3314.0,3312.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4166181263622535,False
1586591,2026-08-19T17:51:01.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.6,0.0,0.1,1.8,1.0,241.3,239.7,241.0,0.8,0.6,0.6,866.8,0.0,49.91,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3681166022459519,False
1586622,2026-08-19T17:51:16.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,2.3,1.7,18.9,0.0,1.2,2.0,230.6,228.9,231.0,25.8,27.6,25.3,860.0,22.3,49.82,0.0,14.1,70.6,861.7,3.4,2.9,70.6,100.0,3319.0,3317.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4083111253467232,False
1586653,2026-08-19T17:51:32.619781+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.3,0.0,0.1,1.7,1.0,240.8,239.5,240.5,0.8,0.6,0.6,866.8,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3667811444282071,False
1586684,2026-08-19T17:51:47.618712+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.4,2.6,17.5,0.0,1.1,1.0,233.5,231.8,233.8,24.1,26.1,23.7,859.1,20.9,49.79,0.0,13.8,70.6,861.7,3.4,2.8,70.6,100.0,3318.0,3317.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.41477364100018865,False
1586715,2026-08-19T17:52:03.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.3,0.1,0.1,1.7,1.0,243.2,242.1,243.0,0.8,0.6,0.6,866.8,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36980831204759956,False
1586746,2026-08-19T17:52:18.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.0,0.1,6.7,0.0,1.3,1.0,243.4,241.8,243.0,12.1,13.3,11.3,861.2,6.4,49.91,0.0,3.1,70.6,861.1,13.1,11.0,70.6,100.0,3319.0,3318.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.3965504789289796,False
1586777,2026-08-19T17:52:34.629682+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.6,0.0,0.1,1.7,1.0,225.0,223.6,225.4,0.8,0.6,0.6,866.8,0.0,49.85,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3849577742911849,False
1586839,2026-08-19T17:53:05.629452+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.3,2.3,0.1,0.1,1.7,1.0,230.8,229.3,231.4,0.9,0.6,0.7,866.8,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3872984332281362,False
1586870,2026-08-19T17:53:20.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.0,0.5,3.6,0.0,1.2,2.0,241.6,240.0,241.1,12.2,13.3,11.3,861.2,6.0,49.91,0.0,8.7,70.6,860.7,9.6,9.3,70.6,100.0,3317.0,3315.0,25.2,24.0,24.4,20000.0,856.4,0,0,True,0.39266318434028663,False
1586901,2026-08-19T17:53:36.628709+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.3,0.1,0.1,1.7,1.0,227.7,226.0,227.8,0.8,0.6,0.6,866.8,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3859651632271854,False
1586932,2026-08-19T17:53:51.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.5,0.9,11.6,0.0,1.2,2.0,234.7,233.5,235.0,16.3,17.4,15.9,860.3,12.1,49.85,0.0,10.8,70.6,859.4,23.7,23.1,70.6,100.0,3311.0,3309.0,25.2,24.0,24.4,20000.0,856.4,0,0,True,0.42054077581676097,False
1586963,2026-08-19T17:54:07.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.6,0.0,0.1,1.7,1.0,242.4,240.8,241.8,0.8,0.6,0.6,866.8,0.0,49.96,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3664602524138465,False
1586994,2026-08-19T17:54:22.619154+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,2.5,2.0,17.5,0.0,1.2,1.0,231.1,229.3,231.4,24.1,26.1,23.6,859.7,20.9,49.82,0.0,15.0,70.6,861.7,3.4,2.5,70.6,100.0,3317.0,3316.0,25.2,24.0,24.4,20000.0,856.4,0,0,True,0.4090679033207253,False
1587025,2026-08-19T17:54:38.619126+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.3,0.0,0.1,1.7,1.0,237.4,235.9,237.3,0.8,0.6,0.6,866.8,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36925416011427287,False
1587056,2026-08-19T17:54:53.629093+00:00,external_ems_2,bess_2,good,0.0978,normal,PCS DC current and BMS current mismatch: 26.1,1.5,3.0,3.2,26.1,0.0,1.2,2.0,225.3,224.3,225.8,35.0,36.2,33.2,858.5,28.8,49.79,0.0,21.8,70.6,861.7,2.7,2.5,70.6,100.0,3310.0,3308.0,25.2,24.0,24.4,20000.0,856.4,0,0,True,0.43738452831954616,False
1587087,2026-08-19T17:55:09.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.3,0.0,0.1,1.7,1.0,241.5,240.3,240.9,0.8,0.6,0.6,866.8,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.36640703862206847,False
1587118,2026-08-19T17:55:24.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.5,2.6,0.0,1.2,1.0,230.2,229.8,230.2,23.9,24.0,23.5,861.2,4.8,49.83,0.0,10.6,70.2,861.7,2.2,1.7,70.2,100.0,3319.0,3318.0,25.2,24.0,24.4,20000.0,856.4,0,0,True,0.40532343508521607,False
1587149,2026-08-19T17:55:40.628965+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,1.7,1.0,240.6,240.6,240.4,0.8,0.6,0.7,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3677786236845253,False
