id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1587180,2026-08-19T17:55:55.629582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.7,16.1,0.0,1.2,1.0,234.0,234.3,234.5,23.1,22.5,22.5,860.0,18.2,49.85,0.0,9.2,70.2,861.7,2.1,1.6,70.2,100.0,3319.0,3318.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.39668650294532987,False
1587211,2026-08-19T17:56:11.629445+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.8,1.0,235.3,235.2,235.2,0.8,0.6,0.7,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.36937495922398855,False
1587242,2026-08-19T17:56:26.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.9,13.3,0.0,1.2,2.0,241.4,241.2,241.3,12.1,11.1,11.3,861.3,4.8,49.91,0.0,2.2,70.2,860.4,18.1,18.1,70.2,100.0,3316.0,3314.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.3940330330365994,False
1587273,2026-08-19T17:56:42.629698+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.3,0.1,0.1,1.8,1.0,224.3,224.7,224.7,0.9,0.6,0.7,866.8,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.40051012258232954,False
1587304,2026-08-19T17:56:57.619101+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.4,2.0,0.0,1.2,2.0,237.2,237.1,237.5,18.9,18.1,18.6,860.3,12.9,49.87,0.0,5.5,70.2,860.7,14.9,12.1,70.2,100.0,3315.0,3313.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.39684523675499256,False
1587366,2026-08-19T17:57:28.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.2,16.3,0.0,1.2,1.0,241.2,240.9,241.1,12.2,11.1,11.3,861.3,4.0,49.91,0.0,2.2,70.2,860.1,20.3,21.5,70.2,100.0,3309.0,3308.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.39705118638697745,False
1587397,2026-08-19T17:57:44.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.3,0.2,0.1,1.8,1.0,229.9,230.0,230.3,0.9,0.6,0.7,866.8,-0.2,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.38893335745830265,False
1587428,2026-08-19T17:57:59.618808+00:00,external_ems_2,bess_2,good,0.1235,normal,PCS phase current imbalance high: 13.2,0.3,13.2,0.5,5.3,0.0,1.1,1.0,243.6,243.3,243.6,12.1,11.1,24.3,859.9,19.9,49.85,0.0,13.9,70.2,860.4,14.6,13.1,70.2,100.0,3310.0,3309.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.48255422685254395,False
1587459,2026-08-19T17:58:15.629162+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.1,0.1,1.8,0.0,241.9,241.8,241.8,0.8,0.6,0.7,866.8,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.38637771025787643,False
1587490,2026-08-19T17:58:30.619770+00:00,external_ems_2,bess_2,good,0.0706,normal,PCS DC current and BMS current mismatch: 24.4,0.7,1.4,2.2,24.4,0.0,1.1,1.0,227.2,227.3,227.9,32.6,32.0,31.2,859.5,26.8,49.79,0.0,21.5,70.2,861.7,2.4,1.8,70.2,100.0,3319.0,3318.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.42228144304212606,False
1587521,2026-08-19T17:58:46.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.3,0.1,0.1,1.8,0.0,242.0,241.4,241.6,0.9,0.6,0.7,866.8,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.39042919363103296,False
1587552,2026-08-19T17:59:01.629413+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,1.6,12.2,0.0,1.1,1.0,230.3,230.3,230.6,25.8,25.1,24.9,859.8,19.1,49.83,0.0,10.2,70.2,861.4,6.9,6.4,70.2,100.0,3316.0,3315.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.40696556205441087,False
1587583,2026-08-19T17:59:17.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.1,0.1,1.7,1.0,240.7,240.6,240.5,0.8,0.6,0.7,866.8,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.36663282187008034,False
1587614,2026-08-19T17:59:32.618571+00:00,external_ems_2,bess_2,good,0.1235,normal,PCS DC current and BMS current mismatch: 27.7,0.6,1.1,3.5,27.7,0.0,1.1,2.0,225.5,225.7,226.1,41.7,41.5,40.6,858.6,30.1,49.75,0.0,21.6,70.2,862.1,2.4,1.8,70.2,100.0,3320.0,3318.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4670653007210341,False
1587645,2026-08-19T17:59:48.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.1,0.1,1.7,1.0,235.2,235.2,235.4,0.8,0.6,0.6,866.8,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3650714865006169,False
1587676,2026-08-19T18:00:03.618580+00:00,external_ems_2,bess_2,good,0.0946,normal,PCS DC current and BMS current mismatch: 25.9,0.3,1.2,2.8,25.9,0.0,1.1,1.0,227.2,227.2,227.5,35.5,35.4,34.3,858.9,28.1,49.77,0.0,16.8,70.2,861.7,2.2,1.8,70.2,100.0,3319.0,3318.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.42749622748073546,False
1587707,2026-08-19T18:00:19.618608+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.3,0.0,0.1,1.7,0.0,230.5,230.9,231.0,0.9,0.6,0.7,866.8,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.39520198612117163,False
1587738,2026-08-19T18:00:34.629035+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.2,14.7,0.0,1.1,2.0,242.6,242.3,242.5,12.1,11.1,11.3,861.3,5.2,49.91,0.0,2.2,70.2,860.1,19.9,19.3,70.2,100.0,3315.0,3313.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3961754436611522,False
1587769,2026-08-19T18:00:50.619037+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,1.7,1.0,227.6,227.8,227.9,0.8,0.6,0.6,866.8,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.37372919569864027,False
1587800,2026-08-19T18:01:05.629601+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.9,0.0,3.9,0.0,1.1,2.0,238.5,238.4,238.4,17.6,16.7,17.1,860.4,11.9,49.88,0.0,5.0,70.2,860.4,15.8,12.8,70.2,100.0,3315.0,3313.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.40206433036753814,False
1587831,2026-08-19T18:01:21.619823+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.8,1.0,230.5,230.8,230.8,0.8,0.6,0.7,866.7,0.0,49.88,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3749820124698342,False
1587893,2026-08-19T18:01:52.628726+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.3,0.2,0.1,1.8,1.0,227.0,227.2,227.4,0.9,0.6,0.6,866.8,-0.2,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.39367401599084484,False
1587924,2026-08-19T18:02:07.628713+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.9,2.6,0.0,1.1,1.0,243.5,243.2,243.5,12.1,11.0,11.3,861.2,4.6,49.91,0.0,2.2,70.2,862.1,2.0,1.8,70.2,100.0,3319.0,3318.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.38786968315431714,False
1587955,2026-08-19T18:02:23.619215+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.3,0.0,0.1,1.8,1.0,241.8,241.8,241.7,0.9,0.6,0.7,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.37783200103122583,False
1587986,2026-08-19T18:02:38.628830+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.8,2.0,17.8,0.0,1.1,1.0,225.2,225.6,226.0,27.6,27.0,26.8,859.4,23.8,49.78,0.0,20.5,69.8,861.4,6.0,5.3,69.8,100.0,3310.0,3309.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4278845446124843,False
1588017,2026-08-19T18:02:54.628888+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.8,1.0,245.2,245.2,245.1,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3682640808336821,False
1588048,2026-08-19T18:03:09.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.4,2.7,0.0,1.1,1.0,230.1,230.4,230.6,22.7,22.2,22.4,861.3,5.0,49.82,0.0,12.2,69.8,861.7,2.3,1.4,69.8,100.0,3320.0,3312.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.41644807337059375,False
1588079,2026-08-19T18:03:25.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,1.8,1.0,230.0,230.3,230.5,0.8,0.6,0.7,866.8,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3730801071268306,False
1588110,2026-08-19T18:03:40.619274+00:00,external_ems_2,bess_2,good,0.1171,normal,PCS DC current and BMS current mismatch: 27.3,0.5,1.4,3.5,27.3,0.0,1.1,2.0,225.2,225.4,225.7,40.4,40.0,39.0,858.6,29.4,49.75,0.0,21.6,69.8,862.1,2.1,1.8,69.8,100.0,3320.0,3318.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.46024143527524203,False
1588141,2026-08-19T18:03:56.618602+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.8,1.0,244.5,244.6,244.5,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36622969904829716,False
1588172,2026-08-19T18:04:11.629245+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.8,2.6,0.0,1.1,1.0,243.3,243.0,243.1,12.1,11.0,11.3,861.3,4.6,49.91,0.0,2.2,69.8,862.1,2.0,2.0,69.8,100.0,3319.0,3318.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3867550174931263,False
1588203,2026-08-19T18:04:27.629317+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,1.7,0.0,227.1,227.4,227.4,0.8,0.6,0.6,866.8,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3332.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3912617463414127,False
1588234,2026-08-19T18:04:42.628821+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.3,0.4,0.0,1.1,2.0,239.0,238.7,238.9,24.5,23.9,23.7,859.8,20.7,49.83,0.0,8.1,69.8,860.1,21.1,21.0,69.8,100.0,3314.0,3312.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4333967574435774,False
1588265,2026-08-19T18:04:58.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.3,0.0,0.1,1.7,1.0,230.9,230.7,230.8,0.9,0.6,0.6,866.8,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3790505462909349,False
1588296,2026-08-19T18:05:13.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.2,7.3,0.0,1.1,1.0,246.0,245.8,246.0,12.1,11.1,11.3,860.5,4.8,49.88,0.0,2.3,69.8,860.7,12.1,11.0,69.8,100.0,3315.0,3314.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.39912307294255467,False
1588327,2026-08-19T18:05:29.629208+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.2,0.1,1.7,0.0,235.4,235.5,235.5,0.8,0.6,0.7,866.8,-0.2,49.88,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3332.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3967201886781562,False
1588358,2026-08-19T18:05:44.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.2,17.7,0.0,1.1,2.0,241.1,240.8,241.0,12.2,11.1,11.3,861.3,4.8,49.91,0.0,2.2,69.8,860.1,22.5,20.7,69.8,100.0,3313.0,3311.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3960719433711529,False
1588420,2026-08-19T18:06:15.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.5,2.5,0.0,1.1,1.0,243.4,243.1,243.4,12.1,11.1,11.3,861.2,4.6,49.91,0.0,2.2,69.8,861.7,2.1,1.7,69.8,100.0,3319.0,3318.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.38730511643834786,False
1588451,2026-08-19T18:06:31.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.7,1.0,242.6,242.6,242.5,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36426710438157966,False
1588482,2026-08-19T18:06:46.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,0.6,1.5,0.0,1.1,2.0,226.4,226.8,227.1,30.2,29.3,29.0,859.5,19.4,49.78,0.0,24.5,69.8,860.1,17.9,18.0,69.8,100.0,3316.0,3314.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4460221938187685,False
1588513,2026-08-19T18:07:02.618602+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,1.7,1.0,242.1,241.9,241.8,0.8,0.6,0.6,866.8,0.0,49.92,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36225770232807136,False
1588544,2026-08-19T18:07:17.629418+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,1.6,12.3,0.0,1.1,1.0,230.5,230.8,231.0,21.1,20.6,21.0,860.1,14.4,49.85,0.0,9.2,69.8,861.7,2.1,1.6,69.8,100.0,3319.0,3318.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.39769907191232073,False
1588575,2026-08-19T18:07:33.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.7,1.0,240.7,240.7,240.6,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3630368156770171,False
1588606,2026-08-19T18:07:48.630100+00:00,external_ems_2,bess_2,good,0.093,normal,PCS DC current and BMS current mismatch: 25.8,0.4,1.5,3.0,25.8,0.0,1.1,2.0,228.5,228.5,228.9,34.9,34.5,33.4,858.7,28.3,49.76,0.0,19.6,69.8,861.7,2.5,1.8,69.8,100.0,3317.0,3315.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.42560866684686555,False
1588637,2026-08-19T18:08:04.629132+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.7,1.0,243.6,243.6,243.5,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3649084804243434,False
1588668,2026-08-19T18:08:19.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.2,7.9,0.0,1.1,2.0,243.1,242.8,243.1,12.1,11.1,11.3,861.3,4.5,49.91,0.0,2.2,69.8,861.1,12.4,11.2,69.8,100.0,3318.0,3316.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.393834862159695,False
1588699,2026-08-19T18:08:35.619205+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.6,0.0,0.1,1.7,1.0,225.0,225.3,225.5,0.9,0.6,0.6,866.8,0.0,49.85,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3903687197590708,False
1588730,2026-08-19T18:08:50.619185+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.1,0.7,0.0,1.1,1.0,239.4,239.2,239.3,16.6,15.6,16.2,860.6,11.4,49.84,0.0,5.3,69.8,860.7,12.1,11.1,69.8,100.0,3316.0,3315.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.40400376498635404,False
1588761,2026-08-19T18:09:06.629080+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.3,0.1,0.1,1.7,1.0,234.2,234.5,234.6,0.9,0.6,0.7,866.8,-0.1,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3823316458895176,False
1588792,2026-08-19T18:09:21.629716+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.9,11.0,0.4,1.1,2.0,241.5,241.2,241.4,12.1,11.1,11.3,861.3,4.5,49.91,0.0,2.2,69.4,860.4,15.5,13.8,69.8,100.0,3315.0,3313.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4653546384704539,False
1588823,2026-08-19T18:09:37.629031+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.1,1.7,1.0,223.5,224.0,223.8,0.8,0.6,0.7,866.8,-0.1,49.8,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3946535074847817,False
1588854,2026-08-19T18:09:52.628675+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.4,1.1,1.8,20.3,0.0,1.1,2.0,244.3,243.9,244.2,12.1,11.0,11.2,861.2,4.3,49.91,0.0,2.2,69.4,859.4,24.6,24.8,69.4,100.0,3314.0,3312.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.40727818753262707,False
1588885,2026-08-19T18:10:08.619649+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.3,0.0,0.1,1.7,1.0,242.5,242.5,242.5,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36389661289718994,False
1588947,2026-08-19T18:10:39.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,1.7,1.0,230.6,231.1,231.3,0.8,0.6,0.6,866.8,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36948350669676217,False
1588978,2026-08-19T18:10:54.629245+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,1.2,11.5,0.0,1.1,2.0,224.7,224.6,225.0,40.1,40.5,38.5,858.9,31.8,49.77,0.0,21.4,69.4,860.1,20.3,17.0,69.4,100.0,3315.0,3313.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.46840946862373156,False
1589009,2026-08-19T18:11:10.618615+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,1.7,1.0,236.1,236.4,236.4,0.8,0.6,0.6,866.8,0.0,49.92,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3623514752978999,False
1589040,2026-08-19T18:11:25.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,2.0,12.8,0.0,1.1,1.0,233.2,232.8,233.2,20.6,20.1,20.4,860.1,15.0,49.85,0.0,5.5,69.4,862.1,2.2,2.0,69.4,100.0,3319.0,3318.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3953941079673143,False
1589071,2026-08-19T18:11:41.618806+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.1,0.1,1.7,1.0,233.3,233.2,233.3,0.8,0.6,0.6,866.8,-0.1,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3681410305112362,False
1589102,2026-08-19T18:11:56.629672+00:00,external_ems_2,bess_2,good,0.0866,normal,PCS DC current and BMS current mismatch: 25.4,0.3,1.9,2.6,25.4,0.0,1.1,2.0,228.3,228.3,228.6,34.0,33.4,32.1,859.1,27.7,49.78,0.0,17.4,69.4,861.7,2.3,1.7,69.4,100.0,3318.0,3316.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4197339544301182,False
1589133,2026-08-19T18:12:12.628670+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,1.7,1.0,238.5,238.0,238.5,0.8,0.6,0.6,866.8,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3660006654302164,False
1589164,2026-08-19T18:12:27.629500+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.2,4.4,0.0,1.1,1.0,242.3,242.1,242.2,12.1,11.1,11.3,861.2,4.8,49.91,0.0,2.2,69.4,861.4,9.2,10.5,69.4,100.0,3319.0,3318.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3912520573412953,False
1589195,2026-08-19T18:12:43.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.2,0.1,1.7,1.0,224.2,224.5,224.5,0.8,0.6,0.6,866.8,-0.2,49.8,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38923729890584013,False
1589226,2026-08-19T18:12:58.619239+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,0.5,0.4,0.0,1.1,1.0,245.7,245.5,245.7,16.0,14.8,15.3,860.6,10.0,49.89,0.0,2.3,69.4,861.1,10.4,7.9,69.4,100.0,3318.0,3317.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.40254469855627406,False
1589257,2026-08-19T18:13:14.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.2,0.1,1.7,1.0,244.0,244.0,243.8,0.8,0.6,0.6,866.8,-0.2,49.93,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36742133299770074,False
1589288,2026-08-19T18:13:29.618568+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,0.3,1.0,1.9,24.0,0.0,1.1,2.0,241.0,240.7,240.9,12.2,11.2,11.3,861.3,4.3,49.91,0.0,2.2,69.4,859.4,28.3,26.4,69.4,100.0,3314.0,3312.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.41135587880483543,False
1589319,2026-08-19T18:13:45.629100+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.1,0.1,1.7,1.0,229.2,229.3,229.5,0.8,0.6,0.7,866.8,-0.1,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3770767378828733,False
1589350,2026-08-19T18:14:00.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.5,17.6,0.0,1.1,2.0,243.2,242.9,243.2,12.1,11.0,11.3,861.2,5.3,49.91,0.0,2.2,69.4,859.7,22.9,23.1,69.4,100.0,3313.0,3311.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4012875327243444,False
1589381,2026-08-19T18:14:16.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,1.7,1.0,242.1,241.8,241.7,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3621953035643954,False
1589412,2026-08-19T18:14:31.629332+00:00,external_ems_2,bess_2,good,0.0577,normal,PCS DC current and BMS current mismatch: 23.6,0.4,2.2,2.8,23.6,0.0,1.1,1.0,225.2,225.2,225.6,33.8,32.6,31.6,858.9,26.2,49.77,0.0,19.4,69.4,861.7,2.6,1.6,69.4,100.0,3319.0,3318.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.43022126234642305,False
1589474,2026-08-19T18:15:02.629300+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.3,9.3,0.0,1.1,2.0,233.3,233.3,233.7,20.8,20.2,20.7,860.1,14.6,49.83,0.0,9.2,69.4,861.4,5.3,5.2,69.4,100.0,3316.0,3314.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.39946102953070245,False
1589505,2026-08-19T18:15:18.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,1.7,1.0,240.6,240.6,240.4,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3611583137898786,False
1589536,2026-08-19T18:15:33.628708+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.2,0.5,2.8,0.0,1.1,1.0,242.5,242.4,242.5,12.2,11.0,11.3,861.2,5.0,49.86,0.0,2.2,69.4,861.7,2.2,1.5,69.4,100.0,3319.0,3318.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3935226012519341,False
1589567,2026-08-19T18:15:49.618701+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,1.7,1.0,225.9,226.4,226.5,0.8,0.6,0.6,866.8,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37404101970203035,False
1589598,2026-08-19T18:16:04.619105+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,2.6,18.6,0.0,1.1,1.0,232.0,231.9,232.3,25.1,24.5,24.7,859.1,20.8,49.79,0.0,15.0,69.4,861.7,2.2,1.8,69.4,100.0,3319.0,3318.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4097130896682796,False
1589629,2026-08-19T18:16:20.628842+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.1,0.1,1.7,1.0,232.2,232.3,232.6,0.8,0.6,0.6,866.8,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36957082742895847,False
1589660,2026-08-19T18:16:35.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,1.5,17.4,0.0,1.1,2.0,242.2,242.0,242.2,12.1,11.0,11.2,861.2,4.7,49.91,0.0,2.2,69.0,859.7,22.1,24.2,69.0,100.0,3314.0,3312.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3973867375213987,False
1589691,2026-08-19T18:16:51.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,1.7,1.0,225.4,225.7,225.9,0.8,0.6,0.6,866.8,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3803080859273015,False
1589722,2026-08-19T18:17:06.629440+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.5,8.1,0.0,1.0,2.0,245.8,245.4,245.5,12.1,11.0,11.2,861.2,4.5,49.89,0.0,2.2,69.0,860.7,12.6,10.5,69.0,100.0,3314.0,3312.0,25.1,24.1,24.3,20000.0,856.4,0,0,True,0.39556492288259465,False
1589753,2026-08-19T18:17:22.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.7,1.0,243.0,243.0,242.9,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3647129201726302,False
1589784,2026-08-19T18:17:37.629060+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,1.6,10.6,0.0,1.0,1.0,231.1,231.1,231.7,17.6,16.5,17.2,861.3,9.8,49.91,0.0,10.3,69.0,859.7,20.4,21.0,69.0,100.0,3314.0,3313.0,25.1,24.1,24.3,20000.0,856.4,0,0,True,0.4118797889097558,False
1589815,2026-08-19T18:17:53.619836+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.7,1.0,232.7,233.1,233.2,0.8,0.6,0.7,866.8,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37161818565296795,False
1589846,2026-08-19T18:18:08.629032+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.1,2.6,0.0,1.0,2.0,243.3,242.8,242.9,12.1,11.0,11.2,860.6,5.0,49.87,0.0,10.7,69.0,861.7,2.4,1.6,69.0,100.0,3317.0,3315.0,25.1,24.1,24.3,20000.0,856.4,0,0,True,0.3971536871026899,False
1589877,2026-08-19T18:18:24.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.7,1.0,241.3,241.3,241.2,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36273368787044874,False
1589908,2026-08-19T18:18:39.629546+00:00,external_ems_2,bess_2,good,0.101,normal,PCS DC current and BMS current mismatch: 26.3,0.3,1.8,3.2,26.3,0.0,1.0,1.0,224.9,225.0,225.2,38.9,37.7,37.1,858.5,28.4,49.76,0.0,22.2,69.0,861.7,2.1,1.8,69.0,100.0,3319.0,3318.0,25.1,24.1,24.3,20000.0,856.4,0,0,True,0.44488211441688247,False
1589939,2026-08-19T18:18:55.628728+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.7,1.0,244.1,244.2,244.1,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3650158675940644,False
1590001,2026-08-19T18:19:26.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.7,1.0,233.8,233.3,233.6,0.8,0.6,0.6,866.8,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36788001771851897,False
1590032,2026-08-19T18:19:41.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.4,7.9,0.0,1.0,2.0,229.0,229.0,229.4,31.7,30.9,30.7,859.0,25.3,49.79,0.0,15.5,69.0,860.4,17.4,18.4,69.0,100.0,3314.0,3312.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.42938007543820406,False
1590063,2026-08-19T18:19:57.629127+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,1.7,1.0,232.5,232.7,232.9,0.8,0.6,0.6,866.8,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36851207082442283,False
1590094,2026-08-19T18:20:12.628711+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.7,9.9,0.0,1.0,1.0,244.3,244.3,244.1,12.1,11.0,11.3,861.1,4.9,49.91,0.0,2.2,69.0,860.4,14.8,13.4,69.0,100.0,3314.0,3313.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.38978917368847643,False
1590125,2026-08-19T18:20:28.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.1,0.1,1.7,1.0,229.4,230.2,230.2,0.8,0.6,0.6,866.8,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3702223738310747,False
1590156,2026-08-19T18:20:43.618574+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.4,1.1,1.9,20.3,0.0,1.0,2.0,240.8,240.4,240.6,12.2,11.1,11.3,861.3,4.9,49.87,0.0,8.1,69.0,859.4,25.2,25.1,69.0,100.0,3311.0,3309.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.41490560703873375,False
1590187,2026-08-19T18:20:59.618730+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,1.7,1.0,228.0,228.1,228.2,0.8,0.6,0.6,866.8,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3749128905075187,False
1590218,2026-08-19T18:21:14.619021+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.5,11.4,0.0,1.0,1.0,234.5,234.4,234.8,19.9,19.2,19.5,860.2,13.7,49.91,0.0,11.4,69.0,861.7,2.3,1.6,69.0,100.0,3319.0,3318.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.38951863415814186,False
1590249,2026-08-19T18:21:30.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.2,0.1,1.7,1.0,242.5,242.2,242.1,0.8,0.6,0.6,866.8,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3664725471998624,False
1590280,2026-08-19T18:21:45.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,2.4,19.1,0.0,1.0,1.0,224.7,224.9,225.1,35.6,34.8,34.2,858.7,27.5,49.75,0.0,24.2,69.0,861.1,8.4,7.3,69.0,100.0,3317.0,3316.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4369947468517139,False
1590311,2026-08-19T18:22:01.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.7,1.0,244.8,244.7,244.7,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36631539850330924,False
1590342,2026-08-19T18:22:16.618723+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.2,0.9,5.2,0.0,1.0,1.0,239.6,238.8,239.2,14.2,13.0,13.5,860.8,7.4,49.91,0.0,2.2,69.0,861.7,2.2,1.9,69.0,100.0,3319.0,3318.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3847191658383237,False
1590373,2026-08-19T18:22:32.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.1,0.1,1.7,1.0,228.3,228.5,228.6,0.8,0.6,0.6,866.8,-0.1,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37320894455221687,False
1590404,2026-08-19T18:22:47.619480+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,1.2,13.6,0.0,1.0,1.0,231.1,230.9,231.4,28.9,28.1,28.1,859.5,24.1,49.78,0.0,14.4,69.0,860.7,10.5,9.9,69.0,100.0,3319.0,3318.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4204589542647562,False
1590435,2026-08-19T18:23:03.629431+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.7,1.0,230.0,230.5,230.5,0.8,0.6,0.6,866.8,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36892618622565126,False
1590466,2026-08-19T18:23:18.629317+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.6,6.7,0.0,1.0,1.0,242.4,242.2,242.4,12.2,11.1,11.3,861.3,5.2,49.91,0.0,2.2,69.0,860.7,11.9,10.4,69.0,100.0,3317.0,3316.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.38815214916685287,False
1590528,2026-08-19T18:23:49.618909+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.2,1.1,2.0,20.6,0.0,1.0,2.0,246.0,245.8,245.9,12.1,11.0,11.2,861.1,4.6,49.91,0.0,2.3,68.7,859.1,25.2,26.7,68.7,100.0,3314.0,3312.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.41768136624520613,False
1590559,2026-08-19T18:24:05.629021+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,1.7,1.0,243.7,243.4,243.4,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36355435829363064,False
1590590,2026-08-19T18:24:20.628924+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.5,2.2,0.0,1.0,2.0,244.9,244.6,244.8,12.1,11.0,11.3,861.2,4.6,49.91,0.0,2.2,68.7,861.7,2.4,1.9,68.7,100.0,3319.0,3317.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.38686934462933914,False
1590621,2026-08-19T18:24:36.618821+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,1.7,1.0,242.7,242.7,242.5,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3626445611372989,False
1590652,2026-08-19T18:24:51.629734+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.1,1.9,0.0,1.0,2.0,227.3,227.4,227.7,25.7,24.9,25.0,859.8,22.1,49.86,0.0,16.4,68.7,859.7,24.0,23.2,68.7,100.0,3311.0,3309.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.43457475214179886,False
1590683,2026-08-19T18:25:07.618630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.1,0.1,1.7,1.0,241.5,241.1,241.1,0.8,0.6,0.6,866.8,-0.1,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3646231416416119,False
1590714,2026-08-19T18:25:22.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,2.0,12.3,0.0,1.0,1.0,233.1,232.9,233.4,20.7,20.0,20.4,860.1,14.5,49.84,0.0,14.0,68.7,862.1,2.2,1.4,68.7,100.0,3319.0,3318.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.401337698574883,False
1590745,2026-08-19T18:25:38.629897+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,1.7,1.0,240.9,240.5,240.5,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3618049723536201,False
1590776,2026-08-19T18:25:53.628686+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.9,19.5,0.0,1.0,2.0,229.7,229.8,230.2,31.5,30.9,29.8,859.2,25.6,49.77,0.0,17.2,68.7,861.1,6.1,5.7,68.7,100.0,3316.0,3314.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.41994000284581434,False
1590807,2026-08-19T18:26:09.629502+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.1,0.1,1.7,1.0,243.7,243.8,243.7,0.8,0.6,0.6,866.8,-0.1,49.97,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3657415554533844,False
1590838,2026-08-19T18:26:24.618657+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.3,1.2,1.5,20.6,0.0,1.0,1.0,242.8,242.5,242.7,12.2,11.0,11.2,861.2,4.7,49.91,0.0,2.2,68.7,859.7,25.3,24.3,68.7,100.0,3319.0,3318.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4101218697689079,False
1590869,2026-08-19T18:26:40.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.1,0.1,1.7,1.0,225.0,225.7,225.7,0.8,0.6,0.6,866.8,-0.1,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3779474405690161,False
1590900,2026-08-19T18:26:55.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,0.0,4.1,0.0,1.0,1.0,241.8,241.4,241.8,14.4,13.1,13.6,860.7,7.5,49.91,0.0,2.4,68.7,860.7,11.6,10.0,68.7,100.0,3319.0,3318.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.398575016264099,False
1590931,2026-08-19T18:27:11.629670+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.1,0.1,1.7,1.0,233.2,233.4,233.6,0.8,0.6,0.6,866.8,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3696243076908903,False
1590962,2026-08-19T18:27:26.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.9,11.1,0.0,1.0,1.0,240.9,240.6,240.8,12.2,11.1,11.3,861.3,5.2,49.91,0.0,2.2,68.7,860.4,16.3,13.8,68.7,100.0,3316.0,3315.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.38593157879562096,False
1590993,2026-08-19T18:27:42.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.0,0.1,1.7,1.0,226.2,226.4,226.6,0.8,0.6,0.6,866.7,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38051624791107586,False
1591055,2026-08-19T18:28:13.628779+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,1.7,1.0,241.4,241.3,241.2,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36111797487400227,False
1591086,2026-08-19T18:28:28.619305+00:00,external_ems_2,bess_2,good,0.19,normal,PCS phase current imbalance high: 16.0,0.5,16.0,1.1,9.0,0.0,1.1,1.0,225.0,224.8,225.3,35.6,35.4,19.6,860.6,11.2,49.86,0.0,11.2,68.7,861.7,2.2,1.8,68.7,100.0,3319.0,3318.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4742418570744682,False
1591117,2026-08-19T18:28:44.629390+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.3,0.1,1.7,1.0,242.0,242.0,241.9,0.8,0.6,0.6,866.7,-0.3,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3724983878711917,False
1591148,2026-08-19T18:28:59.629121+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.3,2.0,2.6,22.2,0.0,1.0,2.0,224.2,224.1,224.4,39.0,38.2,37.0,858.5,30.1,49.74,0.0,22.7,68.7,861.1,7.9,6.3,68.7,100.0,3315.0,3313.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.44140556078981136,False
1591179,2026-08-19T18:29:15.628686+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.1,0.1,1.7,1.0,245.4,245.3,245.2,0.8,0.6,0.6,866.8,0.1,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36842825684344205,False
1591210,2026-08-19T18:29:30.618642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,1.0,2.5,0.0,1.1,1.0,244.2,243.6,243.8,12.2,11.0,11.3,860.7,4.7,49.89,0.0,2.2,68.7,861.7,2.2,1.3,68.7,100.0,3319.0,3318.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3841281365548617,False
1591241,2026-08-19T18:29:46.629964+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.1,0.1,1.7,1.0,232.5,233.0,232.8,0.8,0.6,0.6,866.7,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37138901709352956,False
1591272,2026-08-19T18:30:01.619816+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.1,7.6,0.0,1.1,1.0,239.9,239.6,239.7,15.9,14.8,15.4,860.6,9.8,49.89,0.0,2.4,68.7,861.7,2.2,1.6,68.7,100.0,3319.0,3318.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3837074419709326,False
1591303,2026-08-19T18:30:17.618740+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,1.7,1.0,238.2,238.0,238.1,0.8,0.6,0.6,866.8,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36464218934916953,False
1591334,2026-08-19T18:30:32.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,1.9,19.8,0.0,1.1,2.0,240.9,240.7,240.8,12.2,11.1,11.3,861.3,3.9,49.91,0.0,2.2,68.7,859.4,23.7,25.3,68.7,100.0,3308.0,3306.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4052177814741095,False
1591365,2026-08-19T18:30:48.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.1,0.1,1.7,1.0,227.0,227.2,227.3,0.8,0.6,0.6,866.8,-0.1,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37563583705378517,False
1591396,2026-08-19T18:31:03.619390+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.0,6.3,0.0,1.1,1.0,243.2,243.0,243.2,12.1,11.1,11.3,861.1,4.4,49.91,0.0,4.5,68.3,861.1,10.7,8.0,68.3,100.0,3314.0,3313.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.38933987460359537,False
1591427,2026-08-19T18:31:19.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,1.7,1.0,242.3,242.3,242.1,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3620670686182875,False
1591458,2026-08-19T18:31:34.629194+00:00,external_ems_2,bess_2,good,0.0786,normal,PCS DC current and BMS current mismatch: 24.9,0.4,1.2,2.8,24.9,0.0,1.1,1.0,225.2,225.3,225.6,33.6,32.4,32.4,858.9,27.0,49.77,0.0,19.5,68.3,861.7,2.1,1.6,68.3,100.0,3318.0,3317.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.42697862319655633,False
1591489,2026-08-19T18:31:50.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.7,1.0,244.2,244.4,244.0,0.8,0.6,0.6,866.7,0.0,49.93,0.0,0.0,95.0,864.2,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3651682359207913,False
1591520,2026-08-19T18:32:05.629422+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.4,14.0,0.0,1.1,1.0,232.3,232.4,232.8,22.0,21.4,21.7,860.3,16.3,49.83,0.0,9.4,68.3,861.7,2.3,1.9,68.3,100.0,3311.0,3310.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4005585975475515,False
1591583,2026-08-19T18:32:37.628757+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,1.7,1.0,240.7,240.7,240.5,0.8,0.6,0.6,866.8,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3614197524681338,False
1591614,2026-08-19T18:32:52.619757+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.3,1.2,2.8,21.7,0.0,1.0,1.0,230.4,230.5,230.7,29.7,28.9,28.5,858.9,24.0,49.77,0.0,17.0,68.3,861.7,2.3,1.8,68.3,100.0,3318.0,3317.0,25.2,24.2,24.4,20000.0,856.4,0,0,True,0.42131070907793333,False
1591645,2026-08-19T18:33:08.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.7,1.0,242.8,242.9,242.8,0.8,0.6,0.6,866.8,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3661824939795485,False
1591676,2026-08-19T18:33:23.628980+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.5,7.3,0.0,1.0,1.0,242.6,242.3,242.5,12.2,11.1,11.2,861.2,4.7,49.91,0.0,2.3,68.3,860.7,12.0,10.4,68.3,100.0,3319.0,3318.0,25.2,24.2,24.4,20000.0,856.4,0,0,True,0.39033861305907597,False
1591707,2026-08-19T18:33:39.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,1.7,1.0,224.8,225.0,225.1,0.8,0.6,0.6,866.8,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3825919436109664,False
1591738,2026-08-19T18:33:54.619049+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,2.0,19.3,0.0,1.0,2.0,242.1,241.8,242.0,13.3,12.2,12.6,861.1,6.5,49.91,0.0,2.3,68.3,859.1,25.8,27.6,68.3,100.0,3311.0,3309.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4146841055805423,False
1591769,2026-08-19T18:34:10.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.0,0.1,1.7,1.0,233.8,234.0,234.2,0.8,0.6,0.6,866.7,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36923392427585827,False
1591800,2026-08-19T18:34:25.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.2,1.4,0.0,1.0,2.0,240.9,240.3,240.4,12.2,11.1,11.3,861.2,4.3,49.91,0.0,2.2,68.3,861.4,5.7,5.0,68.3,100.0,3314.0,3312.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.3883142294024257,False
1591831,2026-08-19T18:34:41.629240+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.0,0.1,1.7,1.0,228.6,228.7,228.9,0.8,0.6,0.6,866.7,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.375012549903726,False
1591862,2026-08-19T18:34:56.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.1,14.5,0.0,1.0,2.0,243.5,243.3,243.6,12.1,11.0,11.3,861.2,4.9,49.91,0.0,8.0,68.3,860.1,19.4,17.1,68.3,100.0,3310.0,3308.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.39758400462135174,False
1591894,2026-08-19T18:35:12.628660+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,1.2,2.9,0.0,1.0,1.0,243.1,242.9,243.1,12.2,11.1,11.2,860.5,4.9,49.87,0.0,10.4,68.3,861.7,2.0,1.8,68.3,100.0,3319.0,3318.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.3967088822902526,False
1591925,2026-08-19T18:35:28.629672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.0,0.1,1.7,1.0,241.7,241.7,241.6,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3656907036189361,False
1591956,2026-08-19T18:35:43.618804+00:00,external_ems_2,bess_2,good,0.1684,normal,PCS DC current and BMS current mismatch: 30.5,0.5,0.3,2.7,30.5,0.0,1.0,1.0,224.8,224.7,225.2,41.5,41.8,41.7,858.7,33.0,49.74,0.0,23.7,68.3,861.4,2.5,1.8,68.3,100.0,3318.0,3317.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4599070137236513,False
1591987,2026-08-19T18:35:59.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.0,0.1,1.7,1.0,245.0,244.8,244.7,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36887877465634383,False
1592018,2026-08-19T18:36:14.629317+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.6,2.2,0.0,1.0,2.0,244.1,243.9,244.1,12.2,11.1,11.3,861.1,4.3,49.88,0.0,2.2,68.3,861.7,2.1,1.7,68.3,100.0,3319.0,3317.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.3902017189911932,False
1592049,2026-08-19T18:36:30.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.7,1.0,240.4,240.5,240.5,0.8,0.6,0.6,866.8,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.36325159435049487,False
1592111,2026-08-19T18:37:01.630453+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,1.8,1.0,235.2,235.4,235.5,0.8,0.6,0.6,866.8,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36634960024565855,False
1592142,2026-08-19T18:37:16.619014+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.8,8.0,0.0,1.0,1.0,242.1,241.8,242.0,12.2,11.1,11.3,861.2,4.5,49.91,0.0,2.2,68.3,860.4,12.5,12.1,68.3,100.0,3316.0,3315.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.38502877509197125,False
1592173,2026-08-19T18:37:32.629398+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.2,0.1,0.1,1.8,1.0,224.1,224.4,224.8,0.8,0.6,0.6,866.7,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.0,24.5,20000.0,855.9,0,0,True,0.39247511688720216,False
1592204,2026-08-19T18:37:47.619553+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.9,17.7,0.4,1.0,1.0,245.6,245.2,245.4,12.1,11.0,11.2,860.6,4.9,49.9,0.0,2.3,67.9,859.7,22.6,22.3,68.3,100.0,3315.0,3314.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.47466110049126037,False
1592235,2026-08-19T18:38:03.628690+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.0,0.1,1.7,1.0,238.0,237.7,237.8,0.8,0.6,0.6,866.7,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3662254201112329,False
1592266,2026-08-19T18:38:18.618668+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.6,2.1,0.0,1.0,2.0,244.3,244.1,244.3,12.2,11.1,11.3,861.1,4.5,49.91,0.0,2.3,67.9,861.7,2.4,1.9,67.9,100.0,3317.0,3315.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.38566305296951703,False
1592297,2026-08-19T18:38:34.629540+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.0,0.1,1.7,1.0,243.7,243.4,243.4,0.8,0.6,0.6,866.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.36712653769103204,False
1592328,2026-08-19T18:38:49.629746+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,0.6,4.3,0.0,1.0,2.0,232.9,232.5,233.2,22.1,22.1,21.6,860.1,17.2,49.83,0.0,17.6,67.9,860.7,12.9,11.3,67.9,100.0,3313.0,3311.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.41476985153297447,False
1592359,2026-08-19T18:39:05.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.7,1.0,235.2,235.4,235.7,0.8,0.6,0.6,866.8,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.36926454713684825,False
1592390,2026-08-19T18:39:20.630865+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.9,2.0,15.7,0.0,1.0,2.0,231.8,231.5,232.3,22.5,22.8,21.9,859.7,18.1,49.82,0.0,13.3,67.9,861.7,2.4,2.4,67.9,100.0,3319.0,3317.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4037014364738228,False
1592421,2026-08-19T18:39:36.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.1,0.1,1.7,1.0,241.3,241.0,241.1,0.8,0.6,0.6,866.7,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3333.0,3332.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3679252369016961,False
1592452,2026-08-19T18:39:51.629554+00:00,external_ems_2,bess_2,good,0.0834,normal,PCS DC current and BMS current mismatch: 25.2,2.6,4.0,2.8,25.2,0.0,1.0,2.0,226.8,224.4,227.0,42.0,43.8,39.8,858.3,32.2,49.74,0.0,23.0,67.9,861.1,7.0,6.3,67.9,100.0,3316.0,3314.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.45716775540728893,False
