id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1608387,2026-08-19T20:52:39.618688+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.7,16.4,0.0,1.6,1.0,238.6,238.5,237.9,10.5,10.0,9.1,863.3,0.6,49.97,0.0,1.8,94.9,862.6,17.0,9.3,94.9,100.0,3322.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4089119726811808,False
1608449,2026-08-19T20:53:10.629367+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.7,13.1,0.0,1.6,2.0,240.7,240.9,240.3,10.4,9.9,9.1,863.3,0.0,49.97,0.0,1.8,94.9,862.6,13.1,10.8,94.9,100.0,3322.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4079185371900669,False
1608480,2026-08-19T20:53:25.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.3,2.5,0.0,0.9,8.0,238.9,238.9,239.1,12.1,10.1,10.8,857.1,4.5,49.92,0.0,1.8,60.4,857.4,2.0,1.7,60.4,100.0,3306.0,3298.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.40835640683090435,False
1608511,2026-08-19T20:53:41.629494+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.5,0.5,12.4,0.0,1.6,1.0,226.9,226.7,226.1,17.0,15.8,15.5,862.8,13.4,49.89,0.0,13.7,94.9,863.3,1.0,0.9,94.9,100.0,3329.0,3328.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4297725484377963,False
1608542,2026-08-19T20:53:56.618566+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.6,1.9,0.1,1.6,0.0,0.9,9.0,238.3,237.7,238.1,14.3,12.4,13.3,856.8,7.0,49.9,0.0,3.3,60.4,856.7,8.6,9.5,60.4,100.0,3305.0,3296.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4204101352502608,False
1608573,2026-08-19T20:54:12.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.8,0.3,2.2,0.0,1.6,1.0,237.0,237.0,236.8,12.7,12.3,11.9,863.0,3.4,49.96,0.0,1.8,94.9,863.3,1.2,0.9,94.9,100.0,3329.0,3328.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39426638688484456,False
1608604,2026-08-19T20:54:27.618691+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.2,2.0,0.0,4.0,0.0,0.9,9.0,241.7,241.8,241.9,12.2,10.2,10.9,857.1,4.4,49.92,0.0,1.8,60.4,857.1,8.4,7.6,60.4,100.0,3303.0,3294.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.42195995057444435,False
1608635,2026-08-19T20:54:43.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,1.2,5.4,0.0,1.6,1.0,232.4,232.4,232.1,15.8,15.6,15.6,862.4,6.2,49.93,0.0,6.4,94.9,863.6,0.8,0.7,94.9,100.0,3328.0,3327.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4009728260884404,False
1608666,2026-08-19T20:54:58.629972+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.2,1.9,0.6,6.2,0.0,0.9,9.0,237.6,237.6,237.8,12.1,10.2,10.9,856.6,2.6,49.92,0.0,3.6,60.4,856.0,8.8,10.8,60.4,100.0,3304.0,3295.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4179903854561152,False
1608697,2026-08-19T20:55:14.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,2.2,6.6,0.0,1.6,1.0,229.3,228.6,228.7,26.0,27.3,27.9,861.1,7.7,49.89,0.0,6.5,94.9,863.3,1.1,0.9,94.9,100.0,3328.0,3327.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.42535168192679923,False
1608728,2026-08-19T20:55:29.619164+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.3,1.9,1.2,7.1,0.0,0.9,9.0,233.2,232.9,233.2,15.9,14.0,14.9,856.5,8.7,49.91,0.0,6.0,60.4,857.7,1.6,1.7,60.4,100.0,3306.0,3297.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.42178451303329634,False
1608759,2026-08-19T20:55:45.619293+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.6,7.9,0.0,1.6,1.0,238.5,238.3,237.8,10.5,10.0,9.1,863.2,0.2,49.97,0.0,1.8,94.9,862.6,8.1,6.5,94.9,100.0,3328.0,3327.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39692294799806893,False
1608790,2026-08-19T20:56:00.629632+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.4,1.3,2.5,2.1,0.0,0.9,9.0,229.0,229.3,229.4,20.6,19.9,21.2,854.9,5.5,49.83,0.0,18.0,60.4,857.4,3.4,3.1,60.4,100.0,3305.0,3296.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.44748967003170353,False
1608821,2026-08-19T20:56:16.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.5,7.8,0.0,1.6,1.0,241.0,241.2,240.6,10.4,10.0,9.1,863.1,-0.1,49.97,0.0,1.8,94.9,862.6,7.7,7.6,94.9,100.0,3327.0,3326.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3965754329493295,False
1608852,2026-08-19T20:56:31.618589+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.1,2.1,0.5,4.9,0.0,1.0,9.0,239.2,239.1,239.2,13.1,11.0,11.7,856.9,6.2,49.92,0.0,1.7,60.4,857.4,1.3,1.7,60.4,100.0,3306.0,3297.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.41689192539016723,False
1608883,2026-08-19T20:56:47.628675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.8,14.9,0.0,1.6,1.0,238.0,238.2,237.6,10.5,10.0,9.2,863.1,1.0,49.97,0.0,1.8,94.9,861.3,15.9,15.5,94.9,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4157318146062905,False
1608914,2026-08-19T20:57:02.618615+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.5,1.5,2.8,4.1,0.0,1.0,10.0,229.0,229.5,229.5,22.9,22.2,23.7,854.9,6.3,49.83,0.0,2.5,60.4,857.7,2.2,1.6,60.4,100.0,3306.0,3296.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.45778663975600625,False
1608976,2026-08-19T20:57:33.618580+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.2,1.9,0.4,2.2,0.0,0.9,9.0,238.9,238.9,239.1,12.1,10.2,10.8,857.0,3.8,49.92,0.0,1.7,60.4,857.4,1.6,1.8,60.4,100.0,3306.0,3297.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4183491269459818,False
1609007,2026-08-19T20:57:49.629472+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.0,0.8,2.1,0.0,1.6,1.0,227.3,227.3,227.0,18.3,18.3,18.3,862.1,7.7,49.9,0.0,9.9,94.9,862.9,5.6,4.2,94.9,100.0,3326.0,3325.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4239598800933631,False
1609038,2026-08-19T20:58:04.629674+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.2,1.9,0.2,3.8,0.0,0.9,10.0,241.8,241.9,242.0,12.1,10.2,10.8,856.9,4.6,49.9,0.0,1.8,60.4,856.7,8.4,7.4,60.4,100.0,3305.0,3295.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.42996598159194116,False
1609069,2026-08-19T20:58:20.629767+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,1.0,6.6,0.0,1.6,1.0,231.7,231.4,231.2,16.7,16.9,16.8,862.3,7.4,49.93,0.0,5.7,94.9,863.3,0.8,0.8,94.9,100.0,3327.0,3326.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.40203818548415216,False
1609100,2026-08-19T20:58:35.630074+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.3,2.0,0.3,4.1,0.0,0.9,9.0,237.7,237.8,238.0,12.2,10.2,10.8,857.0,4.5,49.92,0.0,1.8,60.4,856.7,8.6,7.5,60.4,100.0,3304.0,3295.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.42165436061601413,False
1609131,2026-08-19T20:58:51.619321+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.8,8.8,0.0,1.6,1.0,229.0,229.1,228.4,15.9,14.8,14.6,862.5,9.6,49.89,0.0,11.0,94.9,863.3,0.8,0.7,94.9,100.0,3328.0,3327.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.41143035061069133,False
1609162,2026-08-19T20:59:06.628809+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.3,2.0,0.9,9.6,0.0,0.9,9.0,239.7,239.9,240.0,12.2,10.2,10.9,856.9,3.9,49.92,0.0,4.4,60.4,856.0,13.5,10.4,60.4,100.0,3298.0,3289.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.42760896325328157,False
1609193,2026-08-19T20:59:22.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.1,3.8,0.0,1.6,1.0,239.6,239.8,239.2,10.5,9.9,9.1,863.0,0.6,49.97,0.0,1.8,94.9,862.9,4.4,3.3,94.9,100.0,3328.0,3327.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38914105629826085,False
1609224,2026-08-19T20:59:37.618577+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.6,1.9,1.0,7.3,0.0,0.9,9.0,233.0,232.4,232.8,15.5,13.6,14.5,856.4,9.3,49.88,0.0,6.9,60.4,857.4,2.0,1.7,60.4,100.0,3306.0,3297.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4290830443059255,False
1609255,2026-08-19T20:59:53.628701+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.6,6.4,0.0,1.6,1.0,239.3,239.2,238.6,10.5,9.9,9.1,862.9,0.4,49.97,0.0,1.8,94.9,862.3,6.8,6.6,94.9,100.0,3326.0,3325.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39242671899961346,False
1609286,2026-08-19T21:00:08.618577+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.5,1.1,2.0,2.6,0.0,0.9,9.0,228.2,228.7,228.5,23.6,23.4,24.5,854.7,6.9,49.84,0.0,20.0,60.0,856.7,4.3,4.7,60.0,100.0,3304.0,3295.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.449259439337707,False
1609317,2026-08-19T21:00:24.628977+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,6.5,0.0,1.6,1.0,241.6,241.9,241.3,10.4,10.0,9.1,862.9,0.2,49.97,0.0,1.8,94.9,862.6,6.7,6.0,94.9,100.0,3327.0,3326.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3930687640601622,False
1609348,2026-08-19T21:00:39.618586+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.2,2.0,0.6,4.6,0.0,0.9,9.0,239.7,239.8,239.9,13.1,11.1,11.8,856.8,6.4,49.92,0.0,1.8,60.0,857.4,1.8,1.8,60.0,100.0,3306.0,3297.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.417613732492788,False
1609379,2026-08-19T21:00:55.630410+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,14.1,0.0,1.6,2.0,237.7,237.9,237.3,10.5,10.0,9.2,862.9,1.5,49.97,0.0,1.8,94.9,862.6,15.6,9.3,94.9,100.0,3322.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4131280832644636,False
1609410,2026-08-19T21:01:10.628785+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.1,1.1,1.9,9.8,0.0,0.9,9.0,232.1,232.2,232.1,19.7,18.6,19.5,855.5,11.1,49.87,0.0,5.4,60.0,857.4,1.3,1.6,60.0,100.0,3305.0,3296.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4298639608798027,False
1609441,2026-08-19T21:01:26.619511+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.6,0.1,4.0,0.0,1.6,1.0,235.3,234.8,234.8,14.3,14.1,13.7,862.8,5.1,49.97,0.0,5.9,94.9,862.9,1.1,0.9,94.9,100.0,3328.0,3327.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3980164327754356,False
1609503,2026-08-19T21:01:57.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.4,1.8,0.0,1.6,2.0,226.6,226.2,225.8,16.3,15.0,15.1,861.9,9.1,49.89,0.0,22.0,94.9,862.3,7.3,6.1,94.9,100.0,3322.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4572539046402366,False
1609534,2026-08-19T21:02:12.618609+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.2,2.0,0.3,4.9,0.0,0.9,10.0,241.7,241.8,241.9,12.2,10.2,10.8,856.7,4.4,49.92,0.0,1.8,60.0,856.4,9.3,7.5,60.0,100.0,3304.0,3294.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4288001491212393,False
1609565,2026-08-19T21:02:28.618915+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.9,0.3,3.1,0.0,1.6,1.0,237.8,237.9,237.6,12.1,11.6,11.2,862.6,3.9,49.94,0.0,2.2,94.6,862.9,0.8,0.8,94.6,100.0,3327.0,3326.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39018380163573296,False
1609596,2026-08-19T21:02:43.618580+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.2,2.0,0.4,7.8,0.0,0.9,9.0,238.2,238.2,238.4,12.2,10.2,10.8,856.8,3.2,49.92,0.0,1.8,60.0,856.4,11.0,14.3,60.0,100.0,3303.0,3294.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.42471263029619183,False
1609627,2026-08-19T21:02:59.618600+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.1,14.5,0.0,1.6,1.0,233.6,233.4,233.3,25.4,25.7,25.5,860.8,15.4,49.9,0.0,14.7,94.6,862.9,0.9,0.7,94.6,100.0,3327.0,3326.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.439054493543127,False
1609658,2026-08-19T21:03:14.618568+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.8,1.8,1.3,3.9,0.0,0.9,10.0,234.6,233.8,234.4,16.2,14.4,15.2,856.7,9.4,49.92,0.0,5.8,60.0,855.4,13.3,17.5,60.0,100.0,3304.0,3294.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.44310286289251577,False
1609689,2026-08-19T21:03:30.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.1,2.5,0.0,1.7,1.0,239.2,239.1,238.5,10.5,9.9,9.1,862.7,0.4,49.97,0.0,1.8,94.6,862.6,2.9,1.1,94.6,100.0,3327.0,3326.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3897737058495059,False
1609720,2026-08-19T21:03:45.618583+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.2,0.2,2.6,17.4,0.0,0.8,9.0,226.1,225.9,226.1,29.8,29.6,29.6,854.5,19.4,49.83,0.0,15.7,60.0,857.1,2.0,1.8,60.0,100.0,3305.0,3296.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.47002536832123226,False
1609751,2026-08-19T21:04:01.628991+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.8,10.2,0.0,1.7,2.0,241.8,242.0,241.4,10.3,9.9,9.1,862.7,0.0,49.97,0.0,1.8,94.6,861.9,10.2,13.1,94.6,100.0,3327.0,3325.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.40999313504457763,False
1609782,2026-08-19T21:04:16.628721+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.4,2.2,0.6,4.6,0.0,0.8,9.0,239.0,239.2,239.4,13.2,11.0,11.8,856.5,6.3,49.88,0.0,2.0,60.0,857.1,1.7,1.7,60.0,100.0,3305.0,3296.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4271858258408633,False
1609813,2026-08-19T21:04:32.629310+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,0.1,2.8,0.0,1.7,1.0,237.8,237.8,237.3,10.5,10.0,9.1,862.7,0.6,49.97,0.0,1.8,94.6,862.6,3.4,3.3,94.6,100.0,3327.0,3326.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.39077794515475456,False
1609844,2026-08-19T21:04:47.618638+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.2,2.0,0.5,3.3,0.0,0.8,10.0,239.8,239.8,240.0,12.1,10.1,10.8,856.6,4.9,49.92,0.0,1.8,60.0,857.1,1.6,1.7,60.0,100.0,3305.0,3295.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4291205908759598,False
1609875,2026-08-19T21:05:03.628701+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,0.1,1.0,0.0,1.7,2.0,230.5,230.2,230.1,16.9,16.8,16.6,862.0,10.3,49.95,0.0,7.2,94.6,861.9,9.3,10.3,94.6,100.0,3325.0,3323.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.43259068218948155,False
1609906,2026-08-19T21:05:18.618584+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.3,1.9,1.4,6.6,0.0,0.8,9.0,235.9,235.7,236.0,15.5,13.6,14.5,855.7,7.9,49.87,0.0,6.4,60.0,857.1,1.3,1.8,60.0,100.0,3305.0,3296.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.43072193502560685,False
1609937,2026-08-19T21:05:34.619181+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.6,0.4,5.3,0.0,1.6,1.0,235.1,234.3,234.2,14.5,14.1,13.9,862.2,6.1,49.94,0.0,7.5,94.6,862.6,0.8,0.8,94.6,100.0,3327.0,3326.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.39613795908497107,False
1609968,2026-08-19T21:05:49.618814+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.3,1.9,0.2,3.1,0.0,0.8,9.0,238.7,238.4,238.6,12.1,10.2,10.8,856.6,4.4,49.92,0.0,1.8,60.0,856.4,7.5,7.0,60.0,100.0,3304.0,3295.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.42414673556058285,False
1610030,2026-08-19T21:06:20.629354+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.3,2.1,0.0,3.1,0.0,0.8,9.0,240.8,241.0,241.1,12.2,10.1,10.8,856.4,4.6,49.92,0.0,1.7,60.0,856.4,7.7,7.3,60.0,100.0,3304.0,3295.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4272970039414553,False
1610061,2026-08-19T21:06:36.619320+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.1,1.0,6.6,0.0,1.6,1.0,231.3,231.1,230.7,15.6,15.6,15.5,861.9,7.6,49.93,0.0,6.0,94.6,862.9,1.0,0.7,94.6,100.0,3326.0,3325.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.4000818484362196,False
1610092,2026-08-19T21:06:51.628684+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.2,1.8,1.1,10.8,0.0,0.8,9.0,238.3,238.4,238.5,12.1,10.3,10.8,856.5,4.7,49.92,0.0,1.8,60.0,855.4,15.5,11.1,60.0,100.0,3297.0,3288.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.43853556675890376,False
1610123,2026-08-19T21:07:07.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,0.8,14.0,0.0,1.6,1.0,233.8,234.0,233.5,20.2,20.0,19.1,862.1,15.4,49.92,0.0,6.6,94.6,862.9,1.4,0.7,94.6,100.0,3326.0,3325.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.4125628976550116,False
1610154,2026-08-19T21:07:22.629093+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.6,2.0,1.2,8.6,0.0,0.8,9.0,234.4,233.8,234.3,15.9,13.9,14.8,855.9,10.5,49.88,0.0,6.2,60.0,857.1,1.9,1.8,60.0,100.0,3304.0,3295.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4350111399075539,False
1610185,2026-08-19T21:07:38.628758+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.7,7.0,0.0,1.6,1.0,239.5,239.7,239.1,10.4,9.9,9.1,862.6,0.3,49.97,0.0,1.7,94.6,861.9,7.3,7.9,94.6,100.0,3323.0,3322.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3912586415456987,False
1610216,2026-08-19T21:07:53.618576+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.9,3.9,0.3,16.2,0.0,0.8,9.0,227.7,226.8,227.6,23.4,20.7,19.5,856.1,22.4,49.83,0.0,19.2,60.0,856.4,6.2,5.6,60.0,100.0,3300.0,3291.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.48298355699602663,False
1610247,2026-08-19T21:08:09.618628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.7,0.3,3.4,0.0,1.6,2.0,238.2,238.3,237.8,12.7,12.3,12.0,862.2,3.4,49.93,0.0,4.2,94.6,861.9,6.8,6.2,94.6,100.0,3325.0,3323.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.402466993473869,False
1610278,2026-08-19T21:08:24.619789+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.0,2.1,0.5,4.3,0.0,0.8,9.0,238.3,238.3,238.3,13.4,11.3,12.1,856.2,6.5,49.91,0.0,1.8,60.0,856.7,2.2,2.0,60.0,100.0,3304.0,3295.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.42852329983766574,False
1610309,2026-08-19T21:08:40.618637+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.7,10.6,0.0,1.6,1.0,238.4,238.6,238.0,10.5,10.0,9.2,862.6,0.1,49.97,0.0,1.8,94.6,861.9,10.7,9.4,94.6,100.0,3322.0,3321.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.39665413549689743,False
1610340,2026-08-19T21:08:55.618577+00:00,external_ems_2,bess_2,good,0.0945,normal,BMS cell voltage spread high: 9.0; PCS DC current and BMS current mismatch: 22.8,0.2,1.5,1.2,22.8,0.0,0.8,9.0,227.4,227.2,227.4,34.2,34.4,32.9,855.9,24.5,49.83,0.0,19.0,60.0,857.1,1.7,1.7,60.0,100.0,3304.0,3295.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.47920366313868884,False
1610371,2026-08-19T21:09:11.619572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,1.2,9.8,0.0,1.6,2.0,240.7,240.6,240.0,10.4,9.9,9.1,862.5,-0.1,49.97,0.0,1.8,94.6,861.3,9.7,14.7,94.6,100.0,3323.0,3321.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.407205449758219,False
1610402,2026-08-19T21:09:26.629307+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.2,2.0,0.4,2.8,0.0,0.8,9.0,239.5,239.6,239.7,12.2,10.2,10.8,856.3,4.5,49.92,0.0,1.7,60.0,856.7,1.7,1.8,60.0,100.0,3304.0,3295.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4283465011500533,False
1610433,2026-08-19T21:09:42.630493+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,0.6,3.2,0.0,1.6,1.0,233.5,232.9,232.8,14.5,14.1,13.8,862.0,6.3,49.93,0.0,9.8,94.6,862.6,3.1,2.6,94.6,100.0,3326.0,3325.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.40321958898818916,False
1610464,2026-08-19T21:09:57.618592+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.5,2.0,0.4,0.3,0.0,0.8,9.0,234.2,233.8,234.3,18.1,16.1,16.7,855.6,12.4,49.88,0.0,5.7,60.0,856.0,12.1,9.6,60.0,100.0,3299.0,3290.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4427250689031796,False
1610495,2026-08-19T21:10:13.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.4,1.6,1.1,0.0,1.6,1.0,233.2,233.0,232.8,15.2,15.2,14.8,860.3,7.0,49.93,0.0,7.1,94.6,861.9,5.9,6.3,94.6,100.0,3322.0,3321.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.40808383655974906,False
1610557,2026-08-19T21:10:44.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,0.7,5.6,0.0,1.6,1.0,231.9,231.9,231.5,15.2,15.1,14.9,861.9,6.8,49.94,0.0,3.9,94.6,862.6,1.2,0.8,94.6,100.0,3326.0,3325.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.40068145812496286,False
1610588,2026-08-19T21:10:59.628861+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.3,1.9,0.5,16.0,0.0,0.8,10.0,237.9,238.0,238.2,12.1,10.2,10.8,856.2,2.6,49.92,0.0,1.8,60.0,855.7,18.6,11.3,60.0,100.0,3299.0,3289.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4512207613063039,False
1610619,2026-08-19T21:11:15.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.3,1.9,11.0,0.0,1.6,1.0,230.5,230.2,230.4,29.3,30.3,30.6,860.7,11.5,49.91,0.0,8.6,94.6,862.6,0.5,0.7,94.6,100.0,3326.0,3325.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4370640707859456,False
1610650,2026-08-19T21:11:30.618755+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.3,2.0,0.5,3.3,0.0,0.8,9.0,240.0,239.7,239.9,12.1,10.1,10.8,856.2,4.5,49.92,0.0,1.7,60.0,856.7,1.2,1.8,60.0,100.0,3303.0,3294.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.42843236227914683,False
1610681,2026-08-19T21:11:46.629891+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.8,9.3,0.0,1.6,2.0,238.9,239.1,238.5,10.4,9.9,9.1,862.4,1.1,49.97,0.0,1.8,94.6,861.6,10.4,10.2,94.6,100.0,3324.0,3322.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4006942243144903,False
1610712,2026-08-19T21:12:01.618586+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.3,1.8,0.7,2.2,0.0,0.8,9.0,227.6,227.5,227.8,18.4,16.6,17.2,855.3,11.5,49.85,0.0,16.6,60.0,856.0,9.3,7.7,60.0,100.0,3300.0,3291.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.46030408726142436,False
1610743,2026-08-19T21:12:17.629621+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,0.2,3.1,0.0,1.6,1.0,238.5,238.6,238.1,12.6,12.1,11.8,862.1,3.0,49.96,0.0,2.9,94.6,862.3,6.1,5.1,94.6,100.0,3324.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3955496370735089,False
1610774,2026-08-19T21:12:32.618579+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.4,2.0,1.2,7.5,0.0,0.8,9.0,231.1,230.7,231.1,17.0,15.0,16.1,855.5,9.3,49.87,0.0,6.3,59.6,856.7,1.8,1.8,59.6,100.0,3303.0,3294.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4413188207151087,False
1610805,2026-08-19T21:12:48.629787+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.8,12.2,0.0,1.6,1.0,238.2,238.1,237.5,10.5,9.9,9.2,862.4,0.8,49.97,0.0,1.8,94.6,861.6,13.0,8.3,94.6,100.0,3324.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3992444495312349,False
1610836,2026-08-19T21:13:03.618621+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.9,2.8,1.0,15.6,0.0,0.8,9.0,229.4,228.6,229.5,19.3,16.5,16.9,855.4,17.8,49.84,0.0,5.5,59.6,856.4,2.2,1.7,59.6,100.0,3303.0,3294.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4519776881516319,False
1610867,2026-08-19T21:13:19.619071+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.1,3.5,0.0,1.6,1.0,239.7,239.8,239.3,10.4,9.9,9.1,862.4,-0.1,49.97,0.0,1.8,94.6,862.3,3.4,3.5,94.6,100.0,3325.0,3324.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.39028473863334123,False
1610898,2026-08-19T21:13:34.618581+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.1,1.9,0.0,0.4,0.0,0.8,9.0,239.5,239.5,239.6,12.1,10.2,10.8,856.0,4.8,49.92,0.0,1.8,59.6,856.0,5.2,5.3,59.6,100.0,3303.0,3294.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.43378176496966636,False
1610929,2026-08-19T21:13:50.619641+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,0.8,0.3,0.0,1.6,1.0,228.6,228.5,228.1,18.9,19.0,19.1,861.1,8.6,49.9,0.0,18.2,94.6,861.9,8.9,0.7,94.6,100.0,3320.0,3319.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4327322238934117,False
1610960,2026-08-19T21:14:05.629160+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.4,1.9,0.1,5.9,0.0,0.8,9.0,238.2,237.9,238.3,14.5,12.6,13.5,855.6,7.1,49.9,0.0,3.6,59.6,855.7,13.0,12.1,59.6,100.0,3300.0,3291.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4339329145766881,False
1610991,2026-08-19T21:14:21.619663+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,0.5,3.2,0.0,1.6,1.0,232.7,232.2,231.9,14.4,14.2,14.1,861.8,5.8,49.93,0.0,6.2,94.6,862.3,2.6,2.2,94.6,100.0,3324.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.401484840390276,False
1611022,2026-08-19T21:14:36.629581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.0,2.0,0.0,0.8,8.0,238.0,238.0,238.1,12.1,10.1,10.8,856.0,4.5,49.92,0.0,1.8,59.6,856.0,6.5,6.0,59.6,100.0,3299.0,3291.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4283437175338387,False
1611084,2026-08-19T21:15:07.618557+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.3,1.9,0.9,9.9,0.0,0.8,9.0,240.4,240.5,240.7,12.1,10.2,10.8,855.9,5.1,49.92,0.0,1.8,59.6,855.0,15.0,11.9,59.6,100.0,3300.0,3289.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4374953209235114,False
1611115,2026-08-19T21:15:23.628853+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.1,3.0,0.0,1.6,1.0,239.5,239.6,239.0,10.4,10.0,9.1,862.4,0.3,49.97,0.0,1.7,94.6,862.3,3.3,3.2,94.6,100.0,3325.0,3324.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.389630950374058,False
1611146,2026-08-19T21:15:38.618581+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.2,2.0,0.5,2.5,0.0,0.8,9.0,239.8,239.8,240.0,12.1,10.1,10.8,855.9,4.3,49.92,0.0,5.5,59.6,856.4,1.8,1.7,59.6,100.0,3302.0,3293.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4249613960956355,False
1611177,2026-08-19T21:15:54.618612+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,1.1,7.9,0.0,1.6,1.0,239.0,239.1,238.6,10.5,9.9,9.1,862.4,1.3,49.97,0.0,1.8,94.6,861.3,9.2,13.7,94.6,100.0,3322.0,3321.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.40262517937921016,False
1611208,2026-08-19T21:16:09.619241+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,1.2,15.5,0.0,0.8,8.0,225.9,225.9,226.3,31.3,31.1,31.3,854.8,22.1,49.83,0.0,18.5,59.6,856.0,6.6,5.8,59.6,100.0,3301.0,3293.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4583151843880174,False
1611239,2026-08-19T21:16:25.630298+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,5.6,0.0,1.6,1.0,241.7,241.9,241.3,10.3,9.9,9.0,862.3,0.1,49.97,0.0,1.8,94.6,861.9,5.7,4.9,94.6,100.0,3323.0,3322.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3922941850781114,False
1611270,2026-08-19T21:16:40.619796+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.7,4.9,0.0,0.8,8.0,238.9,238.9,239.1,13.4,11.4,12.2,855.7,6.5,49.88,0.0,3.4,59.6,856.4,1.6,1.8,59.6,100.0,3302.0,3294.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4143565716918091,False
1611301,2026-08-19T21:16:56.629889+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.8,14.9,0.0,1.6,1.0,237.9,237.7,237.2,10.5,10.0,9.1,862.4,0.8,49.97,0.0,1.8,94.2,861.6,15.7,10.0,94.2,100.0,3323.0,3322.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.40348766872062464,False
1611332,2026-08-19T21:17:11.619122+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.6,2.5,13.1,0.0,0.8,8.0,228.9,229.0,228.9,26.4,25.8,26.1,853.9,15.6,49.84,0.0,2.6,59.6,856.4,2.5,1.8,59.6,100.0,3302.0,3294.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4503553663874033,False
1611363,2026-08-19T21:17:27.619255+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,1.3,0.0,1.6,1.0,239.8,240.0,239.4,10.4,9.9,9.1,862.3,-0.5,49.97,0.0,4.9,94.2,862.6,0.8,0.8,94.2,100.0,3325.0,3324.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3884771898746387,False
1611394,2026-08-19T21:17:42.618572+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.3,2.0,0.2,3.1,0.0,0.8,9.0,239.2,238.9,239.1,12.1,10.1,10.8,855.8,3.0,49.92,0.0,1.8,59.6,856.0,6.1,6.2,59.6,100.0,3302.0,3293.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.42380907309067634,False
1611425,2026-08-19T21:17:58.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.6,6.8,0.0,1.6,1.0,226.6,226.6,226.1,16.4,15.1,15.1,861.7,9.6,49.89,0.0,5.2,94.2,862.3,2.8,2.9,94.2,100.0,3323.0,3322.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.42216175578594645,False
1611456,2026-08-19T21:18:13.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.4,1.4,0.0,0.8,8.0,241.8,241.6,241.7,12.1,10.2,10.8,855.3,4.8,49.9,0.0,1.7,59.6,855.7,6.2,6.2,59.6,100.0,3301.0,3293.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4146473838928762,False
1611487,2026-08-19T21:18:29.619046+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,0.3,1.0,0.0,1.6,2.0,238.6,239.0,238.5,11.3,10.9,10.5,862.3,0.3,49.94,0.0,1.8,94.2,862.6,1.3,0.7,94.2,100.0,3326.0,3324.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3926774807905358,False
1611518,2026-08-19T21:18:44.629565+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.2,2.0,0.4,5.3,0.0,0.8,9.0,238.0,238.0,238.2,12.1,10.1,10.8,855.8,3.2,49.92,0.0,1.7,59.6,855.4,8.5,7.0,59.6,100.0,3295.0,3286.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4258773515445153,False
1611549,2026-08-19T21:19:00.618912+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,2.2,5.0,0.0,1.6,1.0,229.6,229.0,229.1,25.1,26.2,26.7,860.4,5.8,49.91,0.0,6.4,94.2,862.6,0.8,0.7,94.2,100.0,3325.0,3324.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.42955746956440394,False
1611611,2026-08-19T21:19:31.619265+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.0,4.6,0.0,1.6,1.0,239.0,239.1,238.6,10.4,9.9,9.1,862.3,0.0,49.97,0.0,1.8,94.2,862.3,4.6,4.1,94.2,100.0,3325.0,3324.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.39097645782685186,False
1611642,2026-08-19T21:19:46.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.4,1.2,19.0,0.0,0.8,8.0,227.1,226.4,227.4,22.1,19.4,18.7,854.8,20.7,49.85,0.0,9.9,59.6,856.0,1.7,1.8,59.6,100.0,3301.0,3293.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.44562970223459053,False
1611673,2026-08-19T21:20:02.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.1,3.8,0.0,1.5,1.0,241.7,241.8,241.3,10.3,9.9,9.1,862.2,-0.2,49.96,0.0,1.8,94.2,862.3,3.6,3.7,94.2,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.39353065628122363,False
1611704,2026-08-19T21:20:17.629131+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.2,2.2,0.0,0.8,8.0,229.3,229.3,229.8,18.9,17.0,17.2,854.5,5.9,49.83,0.0,21.7,59.6,855.7,3.7,3.3,59.6,100.0,3300.0,3292.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4431927143390983,False
1611735,2026-08-19T21:20:33.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.4,0.4,5.5,0.0,1.5,1.0,238.0,238.0,237.6,10.5,9.9,9.1,862.3,0.2,49.97,0.0,1.8,94.2,861.9,5.7,5.4,94.2,100.0,3323.0,3322.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.39167801410855363,False
1611766,2026-08-19T21:20:48.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.6,4.6,0.0,0.8,8.0,238.5,238.3,238.6,13.5,11.5,12.3,855.4,6.6,49.91,0.0,1.8,59.6,856.0,2.0,1.7,59.6,100.0,3301.0,3293.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.40810792660508916,False
1611797,2026-08-19T21:21:04.618971+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.2,6.1,0.0,1.5,1.0,229.6,229.2,228.9,11.1,10.5,9.8,861.7,1.5,49.95,0.0,7.6,94.2,861.9,7.6,12.7,94.2,100.0,3322.0,3321.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4230075039805325,False
1611828,2026-08-19T21:21:19.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,1.8,2.8,0.0,0.8,8.0,233.6,233.8,234.0,17.5,16.1,17.2,854.2,4.8,49.86,0.0,7.1,59.6,856.0,2.0,1.8,59.6,100.0,3301.0,3293.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.41669280355674426,False
1611859,2026-08-19T21:21:35.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.6,0.9,4.8,0.0,1.5,1.0,234.0,233.8,233.4,14.2,13.9,13.6,861.7,5.8,49.93,0.0,7.9,94.2,862.6,1.0,0.8,94.2,100.0,3325.0,3324.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3969266661665131,False
1611890,2026-08-19T21:21:50.619028+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.6,9.5,0.0,0.8,8.0,238.7,238.5,238.6,12.1,10.1,10.8,855.6,4.9,49.92,0.0,1.8,59.6,855.0,14.4,12.9,59.6,100.0,3297.0,3289.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4209863262964073,False
1611921,2026-08-19T21:22:06.629931+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,2.5,5.6,0.0,1.5,1.0,228.0,227.4,227.5,28.3,30.0,30.6,859.8,9.2,49.89,0.0,5.6,94.2,862.3,3.6,3.1,94.2,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4499131114461287,False
1611952,2026-08-19T21:22:21.618876+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.2,1.0,0.0,0.8,7.0,241.0,241.4,241.4,12.4,10.3,11.0,855.5,5.0,49.92,0.0,1.8,59.6,855.7,4.0,3.5,59.6,100.0,3297.0,3290.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.40920130589724135,False
1611983,2026-08-19T21:22:37.628889+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,0.4,1.0,0.0,1.5,1.0,238.7,239.0,238.5,11.0,10.5,9.9,862.2,0.4,49.97,0.0,1.8,94.2,862.6,1.4,0.7,94.2,100.0,3325.0,3324.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.38606496288191755,False
1612014,2026-08-19T21:22:52.618855+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.1,12.0,0.0,0.8,8.0,237.9,237.4,237.7,12.1,10.2,10.8,855.5,2.6,49.92,0.0,1.8,59.6,854.4,14.6,17.6,59.6,100.0,3292.0,3284.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.42253313240974355,False
1612045,2026-08-19T21:23:08.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.5,1.5,3.0,0.0,1.5,1.0,231.5,231.2,231.0,15.6,15.1,15.6,861.1,4.3,49.93,0.0,7.8,94.2,862.6,1.3,2.2,94.2,100.0,3325.0,3324.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.40055061787191343,False
1612076,2026-08-19T21:23:23.628958+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.3,2.2,0.0,0.8,8.0,239.8,239.9,240.0,12.1,10.2,10.8,855.4,4.2,49.92,0.0,4.3,59.6,855.7,2.0,1.7,59.6,100.0,3301.0,3293.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4119837005325891,False
1612138,2026-08-19T21:23:54.619514+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.9,2.7,8.0,0.0,0.8,7.0,228.0,228.8,228.5,24.2,23.6,24.5,853.3,9.7,49.83,0.0,7.9,59.6,856.0,1.7,1.7,59.6,100.0,3297.0,3290.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4370278673099276,False
1612169,2026-08-19T21:24:10.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.4,0.6,7.3,0.0,1.5,1.0,240.8,240.8,240.4,10.4,10.0,9.0,862.2,0.3,49.97,0.0,1.8,94.2,861.6,7.6,7.2,94.2,100.0,3325.0,3324.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.39324168691772937,False
1612200,2026-08-19T21:24:25.628677+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.5,3.8,0.0,0.8,8.0,237.4,237.4,237.6,13.9,11.9,12.7,855.2,6.9,49.88,0.0,3.7,59.6,855.7,3.1,2.7,59.6,100.0,3299.0,3291.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.41649645283887954,False
1612231,2026-08-19T21:24:41.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,0.2,2.8,0.0,1.5,1.0,237.7,237.8,237.3,13.4,13.0,12.6,861.7,4.2,49.95,0.0,6.1,94.2,861.9,7.0,6.1,94.2,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4042079844586081,False
1612262,2026-08-19T21:24:56.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.6,0.9,13.4,0.0,0.8,7.0,229.8,229.3,230.2,19.0,16.4,16.9,854.8,15.3,49.85,0.0,3.7,59.6,855.7,1.9,1.8,59.6,100.0,3300.0,3293.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4231783886125456,False
1612293,2026-08-19T21:25:12.628922+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,0.2,0.5,0.0,1.5,1.0,232.8,232.6,232.4,14.7,14.6,14.5,861.7,6.2,49.95,0.0,6.8,94.2,861.9,6.7,5.9,94.2,100.0,3322.0,3321.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.41411196382884186,False
1612324,2026-08-19T21:25:27.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.4,1.8,0.0,0.7,8.0,238.9,239.1,239.2,12.1,10.1,10.8,855.3,4.6,49.92,0.0,1.8,59.2,855.7,2.8,1.8,59.2,100.0,3300.0,3292.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4113982483816533,False
1612355,2026-08-19T21:25:43.618776+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.5,8.9,0.0,1.5,1.0,227.4,227.0,226.5,16.2,14.9,14.9,861.8,9.9,49.89,0.0,14.3,94.2,862.3,1.0,0.7,94.2,100.0,3325.0,3324.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.42184531825101507,False
1612386,2026-08-19T21:25:58.628865+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.3,10.5,0.0,0.7,7.0,238.5,238.5,238.7,12.0,10.1,10.8,855.3,4.8,49.92,0.0,1.7,59.2,854.0,15.3,16.8,59.2,100.0,3300.0,3293.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4162876625545203,False
1612417,2026-08-19T21:26:14.628845+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.9,1.3,19.5,0.0,1.5,1.0,231.0,231.0,230.9,35.5,35.2,36.1,861.0,20.5,49.89,0.0,15.6,94.2,862.3,1.0,0.8,94.2,100.0,3321.0,3320.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4667480721854002,False
1612448,2026-08-19T21:26:29.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.5,3.0,0.0,0.7,7.0,240.9,241.1,241.2,12.1,10.2,10.8,855.2,4.6,49.92,0.0,1.8,59.2,855.7,1.6,1.6,59.2,100.0,3299.0,3292.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.40769689154169725,False
1612479,2026-08-19T21:26:45.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,0.1,0.0,1.5,1.0,239.1,239.3,238.7,10.4,10.0,9.1,862.2,0.8,49.97,0.0,1.8,94.2,862.6,0.7,0.8,94.2,100.0,3325.0,3324.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.38703796745640556,False
1612510,2026-08-19T21:27:00.629921+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.6,4.4,0.0,0.7,7.0,237.7,237.7,237.9,12.2,10.2,10.8,855.3,3.3,49.9,0.0,6.2,59.2,854.7,7.7,8.9,59.2,100.0,3295.0,3288.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4136182447283314,False
1612541,2026-08-19T21:27:16.619279+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.5,0.6,3.5,0.0,1.5,1.0,237.1,236.7,236.2,13.2,12.9,12.7,861.7,4.6,49.95,0.0,3.5,94.2,862.3,1.1,0.7,94.2,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3934637469397956,False
1612572,2026-08-19T21:27:31.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.1,7.2,0.0,0.7,7.0,235.7,235.5,235.9,15.3,13.5,14.3,854.6,8.8,49.88,0.0,5.7,59.2,855.7,1.6,1.8,59.2,100.0,3299.0,3292.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4092724562249577,False
1612603,2026-08-19T21:27:47.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,1.6,8.1,0.0,1.5,2.0,238.1,238.3,237.8,10.5,10.0,9.1,862.2,0.9,49.97,0.0,1.8,94.2,860.6,9.0,12.7,94.2,100.0,3316.0,3314.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.40821477652109533,False
1612665,2026-08-19T21:28:18.618790+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,2.1,0.0,1.5,1.0,239.9,240.1,239.5,10.4,10.0,9.1,862.1,0.3,49.97,0.0,1.8,94.2,862.3,2.4,2.4,94.2,100.0,3322.0,3321.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.39171009333364043,False
1612696,2026-08-19T21:28:33.619506+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.5,3.0,0.0,0.7,7.0,237.0,236.9,237.1,13.5,11.5,12.3,855.2,4.7,49.91,0.0,1.8,59.2,855.7,1.7,1.7,59.2,100.0,3299.0,3292.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4068919552329812,False
1612727,2026-08-19T21:28:49.630190+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.1,1.2,8.6,0.0,1.5,1.0,229.6,229.7,229.2,18.5,18.4,18.4,861.1,9.7,49.91,0.0,18.0,94.2,862.3,1.1,0.6,94.2,100.0,3325.0,3324.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4278269580480305,False
1612758,2026-08-19T21:29:04.628675+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.1,1.3,0.0,0.7,6.0,240.3,240.2,240.3,13.4,11.4,12.1,854.8,6.7,49.9,0.0,1.9,59.2,854.7,8.0,8.2,59.2,100.0,3295.0,3289.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.40658526237253767,False
1612789,2026-08-19T21:29:20.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,0.5,2.2,0.0,1.5,1.0,232.3,231.9,231.6,15.3,15.2,15.1,861.4,6.3,49.93,0.0,5.6,94.2,861.9,4.1,3.6,94.2,100.0,3322.0,3321.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.40741101730213053,False
1612820,2026-08-19T21:29:35.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,2.9,0.0,0.7,7.0,238.0,237.8,237.9,12.1,10.2,10.8,855.1,4.0,49.92,0.0,1.8,59.2,855.0,6.9,6.8,59.2,100.0,3298.0,3291.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4112988951380867,False
1612851,2026-08-19T21:29:51.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.6,2.4,9.2,0.0,1.5,1.0,228.5,228.3,227.9,21.2,21.5,21.8,859.9,10.3,49.89,0.0,16.6,94.2,862.3,1.1,0.7,94.2,100.0,3325.0,3324.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4356092604954279,False
1612882,2026-08-19T21:30:06.629403+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,0.3,6.3,0.0,0.7,7.0,231.1,230.6,231.1,14.7,12.7,13.6,854.7,4.0,49.92,0.0,5.3,59.2,855.0,10.3,9.3,59.2,100.0,3293.0,3286.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4214689132360431,False
1612913,2026-08-19T21:30:22.618704+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.7,0.7,16.4,0.0,1.5,1.0,233.4,233.9,233.5,25.5,25.6,24.9,861.6,17.5,49.92,0.0,4.7,94.2,862.3,1.1,0.7,94.2,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4342131000838797,False
1612944,2026-08-19T21:30:37.629530+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.6,3.0,0.0,0.7,6.0,233.8,233.5,233.8,12.2,10.2,10.8,854.8,5.0,49.89,0.0,5.4,59.2,855.4,2.0,1.7,59.2,100.0,3298.0,3292.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4075933139305681,False
1612975,2026-08-19T21:30:53.629146+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.6,8.5,0.0,1.6,1.0,238.7,238.9,238.3,10.4,10.0,9.1,862.2,0.8,49.97,0.0,1.8,94.2,861.6,9.3,9.2,94.2,100.0,3323.0,3322.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.39854369277889795,False
1613006,2026-08-19T21:31:08.629144+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.3,2.1,0.9,20.5,0.0,0.7,7.0,226.5,226.2,226.4,32.4,32.2,30.3,854.5,23.8,49.83,0.0,4.4,59.2,855.4,3.3,3.3,59.2,100.0,3297.0,3290.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.459981870140566,False
1613037,2026-08-19T21:31:24.618889+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.5,7.1,0.0,1.6,1.0,241.0,241.3,240.6,10.4,10.0,9.1,862.1,0.0,49.97,0.0,1.8,93.8,861.6,7.1,6.2,93.8,100.0,3322.0,3321.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.39667421144739134,False
1613068,2026-08-19T21:31:39.619434+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.4,2.7,0.0,0.7,6.0,240.1,240.2,240.3,12.1,10.2,10.8,855.0,4.7,49.89,0.0,1.8,59.2,855.4,2.0,1.7,59.2,100.0,3298.0,3292.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.40308318527071424,False
1613099,2026-08-19T21:31:55.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.9,13.1,0.0,1.6,1.0,237.8,237.9,237.4,10.4,10.0,9.1,862.2,0.7,49.97,0.0,4.7,93.8,861.3,13.8,13.3,93.8,100.0,3318.0,3317.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4086706174079164,False
1613130,2026-08-19T21:32:10.618759+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.3,2.2,9.5,0.0,0.7,6.0,232.4,232.4,232.5,19.0,17.7,18.5,853.2,11.5,49.86,0.0,9.7,59.2,855.4,2.0,1.7,59.2,100.0,3296.0,3290.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4133278483928055,False
1613192,2026-08-19T21:32:41.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.2,4.8,0.0,0.7,6.0,239.0,238.7,239.0,12.1,10.5,10.9,854.9,3.2,49.92,0.0,1.9,59.2,854.7,8.0,7.4,59.2,100.0,3295.0,3289.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3979242455167659,False
1613223,2026-08-19T21:32:57.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,0.6,13.1,0.0,1.6,1.0,227.1,226.9,226.4,17.5,16.2,15.8,861.7,14.4,49.89,0.0,21.4,93.8,862.3,1.3,1.1,93.8,100.0,3323.0,3322.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4478161585470897,False
1613254,2026-08-19T21:33:12.618696+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,0.4,5.3,0.0,0.7,6.0,241.3,240.8,241.5,12.1,11.3,10.9,854.8,5.3,49.91,0.0,2.2,59.2,854.4,10.6,13.9,59.2,100.0,3294.0,3288.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.399016454826777,False
1613285,2026-08-19T21:33:28.629188+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.0,0.5,1.5,0.0,1.6,1.0,237.9,236.7,237.2,12.7,12.9,11.9,861.8,3.2,49.96,0.0,2.3,93.8,862.3,1.7,1.3,93.8,100.0,3324.0,3323.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.39636032761269946,False
1613316,2026-08-19T21:33:43.629038+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.3,0.2,3.1,0.0,0.7,6.0,231.8,230.6,231.8,15.3,15.7,14.4,854.5,4.9,49.91,0.0,4.8,59.2,854.7,8.0,6.2,59.2,100.0,3294.0,3288.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.40896182246591795,False
1613347,2026-08-19T21:33:59.620187+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,3.0,0.7,5.6,0.0,1.6,2.0,233.0,232.1,232.8,25.1,27.7,24.7,860.9,14.1,49.91,0.0,5.3,93.8,861.6,8.5,8.2,93.8,100.0,3322.0,3320.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.44235668712362036,False
1613378,2026-08-19T21:34:14.629288+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.3,0.7,6.7,0.0,0.7,5.0,228.1,227.1,228.4,21.2,22.3,20.0,854.0,15.5,49.88,0.0,9.8,59.2,854.7,8.8,7.2,59.2,100.0,3293.0,3288.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4282805016584347,False
1613409,2026-08-19T21:34:30.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,0.4,7.9,0.0,1.6,1.0,238.7,238.0,238.3,10.7,10.9,9.1,862.0,0.5,49.97,0.0,2.3,93.8,861.6,8.4,7.2,93.8,100.0,3325.0,3324.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3966698960640188,False
1613440,2026-08-19T21:34:45.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.4,1.3,5.4,0.0,0.7,6.0,232.9,231.8,233.1,15.1,15.6,14.2,854.1,7.6,49.87,0.0,7.5,59.2,855.4,2.2,2.2,59.2,100.0,3297.0,3291.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.40887824025929137,False
1613471,2026-08-19T21:35:01.619173+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.7,0.7,15.7,0.0,1.5,3.0,238.5,237.4,237.7,10.7,10.8,9.1,862.0,0.5,49.97,0.0,2.3,93.8,861.3,16.2,13.5,93.8,100.0,3316.0,3313.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.43592837510473426,False
1613502,2026-08-19T21:35:16.618888+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.3,3.2,13.0,0.0,0.7,6.0,227.6,226.5,227.9,28.8,31.1,28.8,852.2,15.5,49.83,0.0,3.0,59.2,855.4,2.5,2.3,59.2,100.0,3295.0,3289.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.46934018032502456,False
1613533,2026-08-19T21:35:32.628831+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,0.3,1.3,0.0,1.5,1.0,240.3,239.6,240.0,10.5,10.8,9.1,862.0,0.6,49.97,0.0,2.4,93.8,862.3,1.9,1.4,93.8,100.0,3324.0,3323.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3985398786671265,False
1613564,2026-08-19T21:35:47.629362+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.4,4.0,0.0,0.7,5.0,239.6,239.0,239.7,12.0,12.1,11.0,854.6,5.9,49.91,0.0,2.2,59.2,855.0,1.9,2.4,59.2,100.0,3296.0,3291.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.39498847325692993,False
1613595,2026-08-19T21:36:03.629974+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,0.3,1.4,0.0,1.5,1.0,230.4,229.8,230.1,15.6,16.2,15.3,861.3,7.7,49.92,0.0,9.7,93.8,861.6,6.3,5.6,93.8,100.0,3321.0,3320.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4284553279342795,False
1613626,2026-08-19T21:36:18.628775+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,1.0,9.7,0.0,0.7,6.0,232.3,231.5,232.3,20.9,22.1,20.4,853.7,15.9,49.87,0.0,6.2,59.2,854.7,6.2,5.5,59.2,100.0,3295.0,3289.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4191505846659926,False
