id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1613657,2026-08-19T21:36:34.631578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.0,1.1,6.1,0.0,1.5,1.0,232.5,231.7,231.9,15.6,16.3,15.3,861.2,7.6,49.93,0.0,7.5,93.8,862.3,1.5,1.3,93.8,100.0,3324.0,3323.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4075771868157309,False
1613719,2026-08-19T21:37:05.618668+00:00,external_ems_1,bess_1,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,0.6,3.3,2.1,22.7,0.0,1.5,1.0,229.3,228.8,229.4,38.5,41.8,38.7,860.2,24.5,49.88,0.0,21.3,93.8,862.3,1.8,1.4,93.8,100.0,3323.0,3322.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.5043187032170455,False
1613750,2026-08-19T21:37:20.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.5,3.0,0.0,0.7,5.0,240.5,240.0,240.6,12.0,11.6,11.0,854.5,5.2,49.91,0.0,2.2,58.8,855.0,2.2,2.2,58.8,100.0,3294.0,3289.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.39350344974048856,False
1613781,2026-08-19T21:37:36.618555+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,0.1,5.2,0.0,1.5,1.0,239.9,239.5,239.4,10.5,10.6,9.1,862.0,1.7,49.97,0.0,2.2,93.8,861.9,6.9,4.3,93.8,100.0,3324.0,3323.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.401716103094279,False
1613812,2026-08-19T21:37:51.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,0.9,1.0,5.1,0.0,0.7,5.0,231.8,230.5,231.6,13.7,13.3,12.8,854.0,7.8,49.88,0.0,8.3,58.8,855.0,2.7,2.3,58.8,100.0,3295.0,3290.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.411791895918091,False
1613843,2026-08-19T21:38:07.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.8,0.2,4.3,0.0,1.6,2.0,235.5,234.6,234.8,14.1,14.5,13.7,861.1,5.4,49.92,0.0,6.3,93.8,861.3,9.7,9.4,93.8,100.0,3323.0,3321.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.41896492875974634,False
1613874,2026-08-19T21:38:22.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,0.9,0.9,4.1,0.0,0.7,5.0,234.3,232.9,233.9,15.8,15.4,14.9,853.8,8.5,49.87,0.0,7.4,58.8,854.7,4.4,4.0,58.8,100.0,3293.0,3288.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.406530357927187,False
1613905,2026-08-19T21:38:38.629428+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.5,0.4,5.8,0.0,1.6,1.0,238.5,238.1,238.1,10.5,10.6,9.1,862.0,1.0,49.97,0.0,2.2,93.8,861.6,6.8,6.1,93.8,100.0,3321.0,3320.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3955585005541074,False
1613936,2026-08-19T21:38:53.629315+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.4,2.4,8.3,0.0,0.8,5.0,229.5,228.5,229.8,19.0,16.6,17.2,852.6,10.7,49.83,0.0,19.2,58.8,855.0,2.4,2.3,58.8,100.0,3295.0,3290.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.430469745663566,False
1613967,2026-08-19T21:39:09.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,1.1,14.8,0.0,1.6,2.0,241.0,240.5,240.6,10.5,10.6,9.1,862.0,0.4,49.97,0.0,2.2,93.8,860.9,15.2,14.4,93.8,100.0,3324.0,3322.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.41703075827662894,False
1613998,2026-08-19T21:39:24.618945+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.6,1.2,6.5,0.0,0.8,5.0,228.6,228.2,229.1,27.9,29.5,28.0,853.8,9.4,49.83,0.0,18.7,58.8,855.0,2.9,2.3,58.8,100.0,3295.0,3290.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.43127067042941913,False
1614029,2026-08-19T21:39:40.635951+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.9,0.9,5.1,0.0,1.6,1.0,234.3,232.8,233.4,14.2,14.6,13.7,861.4,6.4,49.92,0.0,7.9,93.8,862.3,1.3,1.2,93.8,100.0,3324.0,3323.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.40299321542568095,False
1614060,2026-08-19T21:39:55.619526+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.6,2.9,0.0,0.8,5.0,238.5,237.9,238.7,12.1,11.6,11.0,854.4,5.0,49.91,0.0,2.2,58.8,855.0,2.1,2.2,58.8,100.0,3296.0,3291.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.39108524644230824,False
1614091,2026-08-19T21:40:11.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.9,2.6,9.7,0.0,1.6,1.0,227.3,227.0,226.9,21.2,22.1,22.0,859.7,11.0,49.89,0.0,7.3,93.8,862.3,1.3,1.4,93.8,100.0,3320.0,3319.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4439556184664491,False
1614122,2026-08-19T21:40:26.629023+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.0,1.9,0.0,0.8,4.0,240.9,240.6,241.1,12.0,11.5,11.0,854.4,5.4,49.91,0.0,2.2,58.8,854.4,7.3,6.8,58.8,100.0,3293.0,3289.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.39203469523347356,False
1614153,2026-08-19T21:40:42.619317+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.8,1.0,4.6,0.0,1.6,1.0,234.1,233.3,233.7,14.6,15.1,14.3,861.3,5.9,49.92,0.0,6.3,93.8,862.3,1.3,1.2,93.8,100.0,3324.0,3323.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4010740297158085,False
1614184,2026-08-19T21:40:57.618609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.1,1.8,0.0,0.8,4.0,237.9,237.6,238.0,17.3,16.3,16.6,854.5,9.4,49.9,0.0,7.8,58.8,853.4,11.2,13.0,58.8,100.0,3285.0,3281.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4021511859824019,False
1614246,2026-08-19T21:41:28.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.8,3.3,0.0,0.7,5.0,235.3,234.8,235.3,15.5,13.7,14.6,853.9,5.0,49.88,0.0,7.0,58.8,854.7,1.7,1.8,58.8,100.0,3295.0,3290.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4005045879222167,False
1614277,2026-08-19T21:41:44.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.5,9.0,0.0,1.5,1.0,238.4,238.6,238.0,10.5,10.0,9.1,862.1,1.0,49.97,0.0,1.8,93.8,861.6,10.0,8.8,93.8,100.0,3321.0,3320.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.39865769488993713,False
1614308,2026-08-19T21:41:59.619067+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,2.0,7.8,0.0,0.8,5.0,227.5,228.0,227.8,27.6,27.1,28.1,852.0,15.3,49.83,0.0,14.0,58.8,854.0,7.5,6.8,58.8,100.0,3291.0,3286.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4337669776353894,False
1614339,2026-08-19T21:42:15.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.4,6.2,0.0,1.5,1.0,240.5,240.7,240.2,10.3,10.0,9.1,862.0,-0.2,49.97,0.0,1.8,93.8,861.6,6.0,4.9,93.8,100.0,3321.0,3320.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3929528743776492,False
1614370,2026-08-19T21:42:30.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.5,3.4,0.0,0.8,5.0,237.4,237.4,237.6,13.9,11.9,12.6,854.2,7.1,49.91,0.0,1.8,58.8,854.7,3.7,3.4,58.8,100.0,3294.0,3289.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.39699340320563153,False
1614401,2026-08-19T21:42:46.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.9,0.8,3.8,0.0,1.5,1.0,234.7,234.9,234.4,13.6,13.0,12.7,861.5,4.8,49.93,0.0,9.7,93.8,862.3,1.0,0.9,93.8,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.40052631204374967,False
1614432,2026-08-19T21:43:01.629082+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.2,15.1,0.0,0.8,4.0,230.5,230.2,230.5,23.5,23.0,23.6,853.8,17.9,49.86,0.0,9.3,58.8,855.0,2.8,2.4,58.8,100.0,3294.0,3290.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4095161861381993,False
1614463,2026-08-19T21:43:17.618600+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,0.2,1.3,0.0,1.5,2.0,232.9,232.8,232.6,15.0,14.9,14.7,861.4,6.6,49.92,0.0,7.3,93.8,861.6,7.9,5.9,93.8,100.0,3320.0,3318.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.42038586931363087,False
1614494,2026-08-19T21:43:32.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,1.0,0.0,0.8,5.0,238.5,238.5,238.7,12.1,10.2,10.7,854.3,5.0,49.92,0.0,1.7,58.8,854.4,6.0,4.9,58.8,100.0,3295.0,3290.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.39226304046007,False
1614525,2026-08-19T21:43:48.629238+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.1,0.8,5.6,0.0,1.6,1.0,231.2,231.0,230.7,15.6,15.6,15.5,861.5,6.3,49.94,0.0,4.8,93.8,862.3,0.7,0.8,93.8,100.0,3324.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.40339744114659126,False
1614556,2026-08-19T21:44:03.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.0,11.8,0.0,0.8,5.0,238.1,238.2,238.4,12.1,10.2,10.8,854.4,3.5,49.92,0.0,1.8,58.8,853.4,15.3,17.9,58.8,100.0,3290.0,3285.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4008373949849421,False
1614587,2026-08-19T21:44:19.618795+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.7,18.5,0.0,1.6,1.0,232.2,232.3,231.7,24.0,23.5,22.5,861.6,19.5,49.89,0.0,19.6,93.8,862.3,1.0,0.8,93.8,100.0,3324.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.44966593294155843,False
1614618,2026-08-19T21:44:34.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.4,2.7,0.0,0.8,5.0,240.1,240.2,240.3,12.1,10.2,10.8,854.3,4.8,49.92,0.0,1.8,58.8,854.7,2.1,1.7,58.8,100.0,3294.0,3289.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.39118581009975206,False
1614649,2026-08-19T21:44:50.618708+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,9.4,0.0,1.6,1.0,239.0,239.1,238.5,10.4,10.0,9.1,862.0,0.1,49.97,0.0,1.8,93.8,861.6,9.5,8.0,93.8,100.0,3324.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3947407394725204,False
1614680,2026-08-19T21:45:05.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,0.1,2.5,0.0,0.8,4.0,230.7,230.1,230.7,17.4,15.7,16.3,853.6,7.3,49.87,0.0,9.0,58.8,853.7,9.8,10.1,58.8,100.0,3289.0,3285.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4044360431719237,False
1614711,2026-08-19T21:45:21.619412+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,0.1,4.3,0.0,1.6,1.0,239.0,238.8,238.3,12.6,12.2,11.8,861.7,3.5,49.96,0.0,3.6,93.4,861.6,7.8,7.2,93.4,100.0,3322.0,3321.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.39704344881752135,False
1614773,2026-08-19T21:45:52.619096+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,1.2,9.3,0.0,1.6,1.0,238.1,238.2,237.7,10.4,10.0,9.1,862.1,-0.2,49.97,0.0,1.8,93.4,860.9,9.1,11.1,93.4,100.0,3318.0,3317.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3957551464103691,False
1614804,2026-08-19T21:46:07.629427+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.6,18.6,0.0,0.8,4.0,227.9,227.5,227.7,31.7,31.4,30.1,853.8,22.9,49.83,0.0,3.9,58.8,854.4,4.3,4.1,58.8,100.0,3293.0,3289.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.43108841563596445,False
1614835,2026-08-19T21:46:23.629128+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,2.9,0.0,1.6,1.0,239.7,239.9,239.3,10.4,9.9,9.1,862.1,1.2,49.97,0.0,1.8,93.4,861.9,4.1,3.4,93.4,100.0,3323.0,3322.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.38903069899564974,False
1614866,2026-08-19T21:46:38.653967+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.4,2.4,0.0,0.8,4.0,239.9,239.9,240.1,12.1,10.1,10.7,854.3,4.3,49.92,0.0,1.7,58.8,854.7,1.9,1.7,58.8,100.0,3293.0,3289.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3875181188425358,False
1614897,2026-08-19T21:46:54.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.1,0.5,0.1,0.0,1.6,2.0,228.4,228.3,227.9,17.8,17.8,17.9,860.8,7.9,49.9,0.0,15.9,93.4,861.3,8.0,11.2,93.4,100.0,3316.0,3314.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4456003742033468,False
1614928,2026-08-19T21:47:09.618932+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.1,6.8,0.0,0.8,4.0,235.0,234.6,234.9,16.1,14.2,15.0,853.6,8.5,49.89,0.0,4.5,58.8,854.7,1.7,1.7,58.8,100.0,3294.0,3290.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3898511246367005,False
1614959,2026-08-19T21:47:25.618628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,0.9,6.3,0.0,1.6,1.0,232.0,231.8,231.5,15.1,15.2,15.0,861.4,6.9,49.93,0.0,6.3,93.4,862.3,0.6,0.7,93.4,100.0,3324.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4028920345100858,False
1614990,2026-08-19T21:47:40.629708+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,2.3,0.0,0.8,4.0,238.1,238.1,238.2,12.1,10.2,10.9,854.2,4.2,49.92,0.0,1.8,58.8,854.4,6.5,6.3,58.8,100.0,3291.0,3287.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.38814239256597305,False
1615021,2026-08-19T21:47:56.629282+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,2.9,8.4,0.0,1.6,1.0,226.3,226.2,225.7,16.1,14.6,14.9,859.7,9.2,49.89,0.0,16.5,93.4,862.6,0.8,0.8,93.4,100.0,3324.0,3323.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.4450496156890475,False
1615052,2026-08-19T21:48:11.630019+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.5,14.2,0.0,0.8,4.0,241.0,241.1,241.3,12.1,10.2,10.9,854.2,4.8,49.92,0.0,1.8,58.8,852.7,19.0,15.2,58.8,100.0,3290.0,3286.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3981174772344251,False
1615083,2026-08-19T21:48:27.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.6,0.6,2.5,0.0,1.6,1.0,235.0,234.5,234.1,13.1,12.7,12.5,861.7,3.8,49.96,0.0,1.9,93.4,862.3,1.3,0.8,93.4,100.0,3324.0,3323.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.391725389107061,False
1615114,2026-08-19T21:48:42.629686+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.2,8.7,0.0,0.8,4.0,230.8,230.5,231.0,17.4,15.7,16.6,853.5,10.0,49.87,0.0,9.1,58.8,854.7,1.3,1.6,58.8,100.0,3294.0,3290.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.39536895699550156,False
1615145,2026-08-19T21:48:58.629408+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.6,0.3,12.2,0.0,1.6,1.0,233.0,233.0,232.9,29.1,29.1,28.5,861.3,18.0,49.89,0.0,11.0,93.4,861.6,5.8,5.1,93.4,100.0,3323.0,3322.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.44971990324020017,False
1615176,2026-08-19T21:49:13.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.2,5.5,0.0,0.8,4.0,227.0,226.9,227.2,20.7,19.6,20.5,852.5,12.8,49.84,0.0,2.6,58.8,853.7,7.3,8.3,58.8,100.0,3291.0,3287.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.41437628386994085,False
1615207,2026-08-19T21:49:29.628698+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,6.8,0.4,6.3,0.0,1.5,1.0,234.9,235.1,234.5,15.8,15.9,9.1,862.0,0.2,49.97,0.0,1.8,93.4,861.6,6.5,5.5,93.4,100.0,3322.0,3321.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4201588180868328,False
1615238,2026-08-19T21:49:44.628831+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,1.0,6.2,0.0,0.8,4.0,234.4,233.8,234.2,16.2,14.3,15.0,853.7,8.1,49.87,0.0,5.1,58.5,854.7,1.9,1.7,58.5,100.0,3294.0,3290.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3911469112508832,False
1615300,2026-08-19T21:50:15.618808+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,2.0,1.5,0.0,0.8,4.0,229.7,230.0,229.9,18.6,16.8,17.0,852.4,3.1,49.84,0.0,9.6,58.5,854.4,1.6,1.6,58.5,100.0,3293.0,3289.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4081043704078527,False
1615331,2026-08-19T21:50:31.619594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,8.1,0.0,1.6,2.0,240.4,240.6,240.0,10.4,10.0,9.2,862.0,-0.3,49.97,0.0,1.8,93.4,861.6,7.8,6.9,93.4,100.0,3323.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39876645968175223,False
1615362,2026-08-19T21:50:46.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.3,1.7,0.0,0.8,4.0,239.4,239.1,239.3,12.1,10.1,10.8,854.1,3.9,49.92,0.0,1.8,58.5,854.4,2.2,1.7,58.5,100.0,3293.0,3289.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3874527500284827,False
1615393,2026-08-19T21:51:02.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,0.2,1.7,0.0,1.6,2.0,231.8,231.4,231.3,15.1,15.1,14.9,861.5,6.8,49.93,0.0,7.6,93.4,861.3,8.5,7.7,93.4,100.0,3325.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.42061250171829184,False
1615424,2026-08-19T21:51:17.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.8,5.2,0.0,0.8,3.0,239.8,239.6,239.8,13.3,11.3,12.0,853.9,6.8,49.89,0.0,3.7,58.5,854.7,1.6,1.7,58.5,100.0,3293.0,3290.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3874139342211019,False
1615455,2026-08-19T21:51:33.619215+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,1.0,7.5,0.0,1.6,1.0,233.5,232.8,232.6,15.6,15.6,15.3,861.3,8.4,49.93,0.0,7.7,93.4,862.3,0.9,0.6,93.4,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3987357579641303,False
1615486,2026-08-19T21:51:48.619064+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.7,6.4,0.0,0.8,3.0,238.2,238.2,238.4,12.0,10.1,10.8,854.1,4.0,49.92,0.0,1.7,58.5,853.4,10.4,10.1,58.5,100.0,3289.0,3286.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3822557466276906,False
1615517,2026-08-19T21:52:04.618574+00:00,external_ems_1,bess_1,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,0.1,0.8,1.1,22.9,0.0,1.6,1.0,230.6,230.7,230.6,37.2,38.0,37.3,861.2,23.7,49.88,0.0,18.8,93.4,862.3,0.8,0.7,93.4,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.47666077046654853,False
1615548,2026-08-19T21:52:19.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.4,11.9,0.0,0.7,3.0,240.3,240.1,240.3,12.1,10.1,10.8,854.1,4.5,49.92,0.0,1.7,58.5,853.7,16.4,17.5,58.5,100.0,3286.0,3283.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.39821874183444533,False
1615579,2026-08-19T21:52:35.619262+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.1,5.6,0.0,1.6,1.0,239.4,239.7,239.1,10.4,9.9,9.1,862.0,-0.2,49.97,0.0,1.8,93.4,861.9,5.4,2.9,93.4,100.0,3325.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3901902923218841,False
1615610,2026-08-19T21:52:50.629809+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,1.4,9.6,0.0,0.8,3.0,227.2,227.1,227.4,18.9,17.3,17.9,853.3,11.6,49.87,0.0,16.4,58.5,854.7,2.0,1.7,58.5,100.0,3292.0,3289.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.40160061106167827,False
1615641,2026-08-19T21:53:06.618730+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,0.3,2.1,0.0,1.6,2.0,234.3,234.0,233.6,15.1,15.3,15.3,861.3,6.6,49.94,0.0,5.0,93.4,861.6,8.7,7.4,93.4,100.0,3321.0,3319.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4165944173669279,False
1615672,2026-08-19T21:53:21.630253+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,0.7,2.7,0.0,0.7,3.0,234.5,233.9,234.2,15.8,14.0,14.8,853.3,9.2,49.87,0.0,5.9,58.5,854.0,6.5,5.9,58.5,100.0,3291.0,3288.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.398529106981612,False
1615703,2026-08-19T21:53:37.628921+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.5,4.5,0.0,1.6,1.0,238.5,238.3,237.8,10.4,10.0,9.1,862.1,1.1,49.97,0.0,1.7,93.4,861.6,5.6,4.6,93.4,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3906161126171685,False
1615734,2026-08-19T21:53:52.618872+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.7,3.5,0.0,0.7,3.0,240.1,240.2,240.3,12.1,10.1,10.7,854.0,5.1,49.89,0.0,1.8,58.5,854.7,1.6,1.7,58.5,100.0,3292.0,3289.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3914892233188066,False
1615765,2026-08-19T21:54:08.628717+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,1.2,10.0,0.0,1.6,2.0,238.2,238.0,237.5,10.5,10.0,9.2,862.1,0.0,49.97,0.0,1.8,93.4,860.9,10.0,8.3,93.4,100.0,3319.0,3317.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.40501564097722487,False
1615827,2026-08-19T21:54:39.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,0.8,0.0,1.6,1.0,239.7,239.9,239.3,10.4,10.0,9.1,862.1,0.0,49.96,0.0,4.4,93.4,862.3,0.8,0.9,93.4,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38888420532394996,False
1615858,2026-08-19T21:54:54.618612+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.6,10.9,0.0,0.7,3.0,238.8,238.8,239.0,12.0,10.1,10.7,854.0,3.0,49.92,0.0,1.8,58.5,853.4,13.9,12.1,58.5,100.0,3288.0,3285.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3926840589253968,False
1615889,2026-08-19T21:55:10.619217+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.3,0.3,19.8,0.0,1.6,1.0,229.0,229.6,228.8,28.0,27.6,25.7,861.6,22.2,49.9,0.0,21.1,93.4,861.9,2.4,2.1,93.4,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4601618262924315,False
1615920,2026-08-19T21:55:25.629800+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.0,1.8,0.0,0.7,3.0,241.6,241.3,241.5,12.1,10.1,10.8,854.0,4.3,49.91,0.0,1.8,58.5,854.0,6.1,6.0,58.5,100.0,3290.0,3287.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.39311320181188414,False
1615951,2026-08-19T21:55:41.629831+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.8,0.7,0.0,1.6,1.0,239.6,240.0,239.3,11.0,10.6,9.9,861.5,0.5,49.94,0.0,2.7,93.4,862.3,1.2,0.9,93.4,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3884092680667138,False
1615982,2026-08-19T21:55:56.628669+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.0,9.2,0.0,0.7,3.0,232.0,231.7,232.1,14.6,12.7,13.5,854.0,5.5,49.92,0.0,6.3,58.5,853.0,14.7,14.0,58.5,100.0,3292.0,3289.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4006869029315396,False
1616013,2026-08-19T21:56:12.629101+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.2,9.4,0.0,1.6,1.0,230.5,230.7,229.8,16.8,16.0,15.5,861.7,13.7,49.91,0.0,10.4,93.4,861.9,4.3,3.5,93.4,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4218031350780775,False
1616044,2026-08-19T21:56:27.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.5,2.7,0.0,0.7,3.0,239.5,239.5,239.7,12.1,10.1,10.8,853.9,4.3,49.89,0.0,5.3,58.5,854.4,1.6,1.7,58.5,100.0,3292.0,3289.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.39278385242537317,False
1616075,2026-08-19T21:56:43.629874+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.2,12.7,0.0,1.6,1.0,238.9,239.1,238.5,10.4,10.0,9.1,862.1,-0.1,49.97,0.0,1.8,93.4,860.9,12.6,16.4,93.4,100.0,3322.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4060464277098012,False
1616106,2026-08-19T21:56:58.629985+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.2,1.0,19.7,0.0,0.7,4.0,226.1,225.8,226.1,29.4,29.2,29.2,853.4,21.3,49.85,0.0,13.3,58.5,854.4,1.6,1.7,58.5,100.0,3292.0,3288.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.43946410087421933,False
1616137,2026-08-19T21:57:14.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.1,15.9,0.0,1.6,1.0,239.9,240.1,239.5,10.4,10.0,9.1,862.0,0.1,49.97,0.0,1.8,93.4,860.9,16.0,14.3,93.4,100.0,3322.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.40807582582906665,False
1616168,2026-08-19T21:57:29.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.9,2.6,0.0,0.7,3.0,240.2,240.0,240.1,12.1,10.1,10.8,853.5,4.5,49.89,0.0,1.9,58.5,854.4,1.9,1.7,58.5,100.0,3292.0,3289.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.39160129283696143,False
1616199,2026-08-19T21:57:45.628829+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,0.9,8.0,0.0,1.6,1.0,226.4,226.2,225.9,16.7,15.8,15.6,861.0,11.9,49.91,0.0,14.4,93.4,861.9,3.9,3.1,93.4,100.0,3321.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.43270217941504785,False
1616230,2026-08-19T21:58:00.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.2,3.3,0.0,0.7,3.0,239.6,239.5,239.7,12.1,10.1,10.8,853.9,4.7,49.92,0.0,1.8,58.5,853.7,8.0,7.5,58.5,100.0,3290.0,3287.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.38950256900492447,False
1616261,2026-08-19T21:58:16.619079+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.4,0.3,15.7,0.0,1.6,2.0,229.2,229.3,229.2,37.9,38.2,37.8,860.6,23.1,49.89,0.0,15.9,93.4,860.9,7.4,8.8,93.4,100.0,3322.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.48706187315186994,False
1616292,2026-08-19T21:58:31.629013+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.1,1.9,0.0,0.7,3.0,241.0,240.9,241.0,12.7,10.7,11.4,853.8,5.6,49.92,0.0,1.8,58.5,853.7,7.5,7.4,58.5,100.0,3289.0,3286.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3905767518248257,False
1616354,2026-08-19T21:59:02.629731+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.2,14.6,0.0,0.7,3.0,237.7,237.6,237.8,12.1,10.2,10.8,853.9,2.9,49.92,0.0,1.8,58.5,853.7,17.5,9.9,58.5,100.0,3286.0,3283.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3975035793181305,False
1616385,2026-08-19T21:59:18.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.0,1.8,2.3,0.0,1.6,0.0,230.6,230.4,229.9,16.1,15.1,15.9,860.5,3.1,49.92,0.0,9.2,93.4,862.3,0.8,0.7,93.4,100.0,3323.0,3323.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.42625846167558534,False
1616416,2026-08-19T21:59:33.630866+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.1,1.8,0.0,0.7,3.0,241.4,241.4,241.5,12.1,10.1,10.7,853.8,4.4,49.92,0.0,1.8,58.5,853.7,6.2,5.5,58.5,100.0,3288.0,3285.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.39046641319492603,False
1616447,2026-08-19T21:59:49.618940+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,5.5,0.0,1.6,1.0,239.7,239.9,239.3,10.4,10.0,9.1,862.1,0.5,49.97,0.0,1.8,93.0,861.9,6.0,4.8,93.0,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39074402516995516,False
1616478,2026-08-19T22:00:04.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,0.6,6.8,0.0,0.7,3.0,233.3,232.7,233.3,15.6,13.7,14.7,853.6,3.8,49.88,0.0,6.9,58.5,853.0,10.6,13.2,58.5,100.0,3287.0,3284.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3965436007706611,False
1616509,2026-08-19T22:00:20.628756+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.4,0.5,5.8,0.0,1.5,2.0,237.1,237.0,236.7,20.2,20.6,20.5,861.1,11.9,49.93,0.0,5.6,93.0,861.6,6.1,5.1,93.0,100.0,3322.0,3320.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.4277672619038611,False
1616540,2026-08-19T22:00:35.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.2,6.7,0.0,0.7,2.0,233.3,232.9,233.4,15.7,13.8,14.7,853.2,8.3,49.89,0.0,6.4,58.5,854.4,1.6,1.8,58.5,100.0,3291.0,3289.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3875534441548579,False
1616571,2026-08-19T22:00:51.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,1.4,14.8,0.0,1.5,1.0,238.7,238.5,238.0,10.5,9.9,9.1,862.0,0.4,49.97,0.0,1.8,93.0,860.6,15.2,15.3,93.0,100.0,3321.0,3320.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.42004131815953216,False
1616602,2026-08-19T22:01:06.618652+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.1,0.8,1.3,20.4,0.0,0.7,2.0,227.3,227.2,227.3,33.6,33.6,32.8,853.1,22.4,49.83,0.0,2.0,58.5,854.4,2.0,1.8,58.5,100.0,3291.0,3289.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.431717705569336,False
1616633,2026-08-19T22:01:22.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,0.9,0.0,1.5,1.0,240.7,240.9,240.3,10.3,9.9,9.1,862.0,0.2,49.97,0.0,1.7,93.0,862.3,1.1,0.8,93.0,100.0,3324.0,3323.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.3948249802891681,False
1616664,2026-08-19T22:01:37.629673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.2,0.7,0.0,0.7,2.0,239.9,240.2,240.3,12.0,10.1,10.8,853.8,4.4,49.92,0.0,1.8,58.5,854.0,3.7,2.9,58.5,100.0,3291.0,3289.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.38631987218350095,False
1616695,2026-08-19T22:01:53.629456+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.7,0.6,4.2,0.0,1.5,1.0,235.3,235.6,235.6,14.2,13.7,13.5,861.7,5.3,49.94,0.0,7.4,93.0,862.3,1.1,0.9,93.0,100.0,3324.0,3323.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.40314418286810605,False
1616726,2026-08-19T22:02:08.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.0,8.6,0.0,0.7,3.0,234.0,233.9,234.3,15.9,14.3,15.0,853.0,6.0,49.87,0.0,6.1,58.1,853.0,14.6,15.7,58.1,100.0,3291.0,3288.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4048966586226888,False
1616757,2026-08-19T22:02:24.629171+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.4,0.8,2.7,0.0,1.5,1.0,233.2,232.9,232.7,14.5,14.4,14.1,861.5,5.3,49.93,0.0,6.6,93.0,862.3,2.6,2.3,93.0,100.0,3324.0,3323.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.40758856469438554,False
1616788,2026-08-19T22:02:39.629588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.2,1.9,0.0,0.7,3.0,238.4,238.3,238.5,12.0,10.1,10.7,853.8,3.7,49.92,0.0,1.8,58.1,854.0,5.6,4.6,58.1,100.0,3291.0,3288.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3862253601278251,False
1616819,2026-08-19T22:02:55.628695+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.8,9.8,0.0,1.5,1.0,227.1,227.0,226.6,16.4,15.2,15.1,861.5,10.8,49.89,0.0,13.4,93.0,862.3,1.0,0.7,93.0,100.0,3324.0,3323.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.4307117634233013,False
1616881,2026-08-19T22:03:26.628777+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,0.9,6.9,0.0,1.6,1.0,228.5,228.5,227.9,16.3,14.7,15.1,861.4,8.0,49.9,0.0,5.2,93.0,862.3,1.1,0.6,93.0,100.0,3324.0,3323.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.4156031857884748,False
1616912,2026-08-19T22:03:41.619513+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.7,2.6,0.0,0.7,3.0,239.9,240.0,240.1,12.1,10.1,10.8,853.7,4.2,49.92,0.0,1.7,58.1,854.4,1.6,1.7,58.1,100.0,3291.0,3288.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.38897837508321825,False
1616943,2026-08-19T22:03:57.629464+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.2,2.9,0.0,1.5,1.0,239.3,239.2,238.6,10.4,9.9,9.1,862.1,0.1,49.97,0.0,1.8,93.0,861.9,3.0,2.1,93.0,100.0,3324.0,3323.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.39697146194080296,False
1616974,2026-08-19T22:04:12.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.7,4.9,0.0,0.8,3.0,229.3,228.9,229.5,18.8,17.3,17.8,853.0,11.2,49.85,0.0,10.0,58.1,853.7,6.3,5.4,58.1,100.0,3288.0,3285.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.401264955835991,False
1617005,2026-08-19T22:04:28.619571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,0.3,0.9,0.0,1.6,1.0,237.5,237.3,236.9,13.4,13.1,12.7,861.6,4.5,49.95,0.0,3.3,93.0,861.9,5.4,4.0,93.0,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39582850104865747,False
1617036,2026-08-19T22:04:43.629685+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.4,9.7,0.0,0.7,3.0,232.0,231.8,232.2,17.6,15.9,16.4,853.0,11.1,49.88,0.0,7.1,58.1,854.4,1.4,1.7,58.1,100.0,3291.0,3288.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.38976228875509544,False
1617067,2026-08-19T22:04:59.629771+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.5,15.2,0.0,1.6,1.0,238.3,238.1,237.6,10.4,10.0,9.2,862.1,1.0,49.97,0.0,1.8,93.0,861.6,16.2,12.1,93.0,100.0,3322.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.40785923777191635,False
1617098,2026-08-19T22:05:14.629787+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,1.9,2.2,0.0,0.8,3.0,231.7,231.9,232.2,18.9,16.9,17.2,852.5,4.2,49.83,0.0,2.8,58.1,854.4,2.0,1.6,58.1,100.0,3291.0,3288.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.40168382214433535,False
1617129,2026-08-19T22:05:30.629947+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.2,0.9,0.0,1.6,1.0,240.6,240.9,240.2,10.3,9.9,9.1,862.1,0.2,49.97,0.0,1.8,93.0,862.3,1.1,0.7,93.0,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3878720181742602,False
1617160,2026-08-19T22:05:45.629175+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.3,5.2,0.0,0.8,3.0,239.6,239.6,239.7,12.0,10.2,10.9,853.7,4.8,49.92,0.0,1.8,58.1,853.4,10.0,8.1,58.1,100.0,3287.0,3284.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.38339935767953714,False
1617191,2026-08-19T22:06:01.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.1,0.4,1.5,0.0,1.6,1.0,227.5,227.7,227.3,17.7,17.6,17.6,861.2,8.0,49.91,0.0,13.3,93.0,861.6,6.5,4.9,93.0,100.0,3322.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.43507944953882083,False
1617222,2026-08-19T22:06:16.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.2,0.9,0.0,0.8,3.0,237.4,236.7,237.1,15.0,13.1,14.0,853.2,7.6,49.87,0.0,5.1,58.1,853.4,6.7,7.6,58.1,100.0,3289.0,3286.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3909449315247236,False
1617253,2026-08-19T22:06:32.629069+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,1.0,7.7,0.0,1.6,1.0,231.9,231.6,231.3,15.7,15.9,15.6,861.3,8.3,49.93,0.0,5.2,93.0,862.3,0.6,0.7,93.0,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4015998566566226,False
1617284,2026-08-19T22:06:47.629275+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.0,0.4,0.0,0.8,2.0,238.1,238.1,238.2,12.0,10.1,10.7,853.7,4.6,49.92,0.0,1.8,58.1,853.7,5.0,4.9,58.1,100.0,3288.0,3286.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.38732085974668085,False
1617315,2026-08-19T22:07:03.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,2.2,2.8,0.0,1.6,1.0,228.6,228.6,228.1,16.5,14.9,15.4,860.1,3.8,49.9,0.0,4.7,93.0,862.3,1.0,0.8,93.0,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4125955348327766,False
1617346,2026-08-19T22:07:18.618775+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.3,7.2,0.0,0.8,3.0,240.6,240.6,240.8,12.1,10.1,10.8,853.7,2.6,49.92,0.0,1.8,58.1,853.4,9.8,13.2,58.1,100.0,3290.0,3287.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3860478554859881,False
1617408,2026-08-19T22:07:49.629071+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.4,8.4,0.0,0.8,2.0,229.3,228.9,229.3,18.8,17.2,17.4,852.6,10.9,49.86,0.0,9.0,58.1,854.0,2.5,1.7,58.1,100.0,3290.0,3288.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.38988272932350504,False
1617439,2026-08-19T22:08:05.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.6,0.0,4.0,0.0,1.6,1.0,237.5,237.0,236.6,13.0,12.7,12.4,861.6,3.9,49.95,0.0,2.9,93.0,861.6,7.9,6.6,93.0,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4020844664875701,False
1617470,2026-08-19T22:08:20.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.4,12.8,0.0,0.8,2.0,232.1,231.7,232.1,17.1,15.2,16.0,853.3,21.0,49.88,0.0,6.8,58.1,853.7,8.2,7.0,58.1,100.0,3287.0,3285.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.39981151918224095,False
1617501,2026-08-19T22:08:36.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.4,0.5,7.2,0.0,1.6,1.0,238.3,238.1,237.5,10.5,10.0,9.1,862.1,0.3,49.97,0.0,1.8,93.0,861.6,7.5,6.8,93.0,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3938260319598304,False
1617532,2026-08-19T22:08:51.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.7,4.4,0.0,0.8,2.0,236.9,236.4,236.7,14.1,12.2,13.0,853.3,6.6,49.88,0.0,4.0,58.1,854.0,2.2,1.7,58.1,100.0,3290.0,3288.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3858535865358228,False
1617563,2026-08-19T22:09:07.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,1.2,12.8,0.0,1.6,1.0,237.8,237.9,237.4,10.5,10.1,9.1,862.1,0.5,49.96,0.0,5.0,93.0,860.9,13.3,8.5,93.0,100.0,3319.0,3318.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.40451254396065717,False
1617594,2026-08-19T22:09:22.630307+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,2.4,15.1,0.0,0.8,2.0,227.8,228.0,228.1,27.7,27.1,27.9,851.6,17.1,49.84,0.0,4.3,58.1,854.0,2.0,1.6,58.1,100.0,3290.0,3288.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.41223990623794793,False
1617625,2026-08-19T22:09:38.618927+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.3,3.5,0.0,1.6,1.0,240.8,240.7,240.1,10.4,10.0,9.0,862.0,0.3,49.97,0.0,1.8,93.0,862.3,3.8,2.9,93.0,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3909356161308299,False
1617656,2026-08-19T22:09:53.629792+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.1,0.2,0.0,0.8,3.0,238.9,239.0,239.1,12.2,10.1,10.9,853.6,4.5,49.89,0.0,1.8,58.1,853.7,4.3,4.8,58.1,100.0,3290.0,3287.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.39065216688718785,False
1617687,2026-08-19T22:10:09.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.5,0.5,9.0,0.0,1.6,2.0,232.4,231.9,231.8,13.6,13.3,13.1,861.8,4.7,49.93,0.0,6.8,93.0,861.3,13.7,11.0,93.0,100.0,3317.0,3315.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.42547457706167857,False
1617718,2026-08-19T22:10:24.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.2,1.8,0.0,0.8,3.0,241.0,241.3,241.4,13.0,10.9,11.6,853.2,6.0,49.89,0.0,2.9,58.1,853.4,7.8,6.8,58.1,100.0,3288.0,3285.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.39041346084919565,False
1617749,2026-08-19T22:10:40.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.4,0.8,4.7,0.0,1.6,1.0,234.4,233.9,233.7,14.4,14.2,14.0,861.5,5.6,49.93,0.0,7.1,93.0,862.3,0.9,0.8,93.0,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3978754616766387,False
1617780,2026-08-19T22:10:55.628882+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.6,9.2,0.0,0.8,2.0,238.2,238.0,238.1,12.0,10.1,10.7,853.6,3.3,49.92,0.0,1.7,58.1,853.0,12.5,10.7,58.1,100.0,3287.0,3285.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.38377691712965706,False
1617811,2026-08-19T22:11:11.629669+00:00,external_ems_1,bess_1,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,0.3,0.9,1.2,23.8,0.0,1.6,1.0,230.5,230.8,230.5,39.2,39.7,38.8,861.1,24.6,49.89,0.0,9.0,93.0,862.3,0.8,0.8,93.0,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.474571646432044,False
1617842,2026-08-19T22:11:26.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.2,3.4,0.0,0.8,2.0,239.9,239.9,240.1,12.1,10.1,10.8,853.6,4.3,49.92,0.0,1.8,58.1,853.4,7.7,6.2,58.1,100.0,3287.0,3285.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.38394279633096606,False
1617873,2026-08-19T22:11:42.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,1.8,0.0,1.6,1.0,239.6,239.8,239.2,10.4,10.0,9.1,862.0,0.1,49.97,0.0,1.8,93.0,862.3,1.9,1.1,93.0,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3862011037990342,False
1617935,2026-08-19T22:12:13.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.6,0.9,5.4,0.0,1.6,1.0,234.0,234.2,233.5,15.5,15.4,14.9,861.4,9.2,49.93,0.0,5.7,93.0,862.3,3.8,3.2,93.0,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.40251323282690465,False
1617966,2026-08-19T22:12:28.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.5,3.6,0.0,0.8,2.0,239.6,239.6,239.8,12.1,10.1,10.9,853.5,4.8,49.9,0.0,4.8,58.1,854.0,1.2,1.7,58.1,100.0,3290.0,3288.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3833391780729365,False
1617997,2026-08-19T22:12:44.630282+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,0.5,15.9,0.0,1.6,2.0,238.4,238.5,238.0,10.5,9.9,9.1,862.1,0.1,49.97,0.0,1.7,93.0,861.6,16.0,13.5,93.0,100.0,3322.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.41272539772420563,False
1618028,2026-08-19T22:12:59.629759+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.0,1.5,5.1,0.0,0.8,3.0,228.7,228.2,229.0,19.0,17.0,17.3,852.5,6.9,49.85,0.0,21.6,58.1,854.0,1.8,1.8,58.1,100.0,3290.0,3287.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4110520619729047,False
1618059,2026-08-19T22:13:15.619434+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.8,13.5,0.0,1.6,2.0,240.6,240.9,240.2,10.4,9.9,9.1,862.1,-0.2,49.97,0.0,1.8,93.0,861.3,13.3,10.5,93.0,100.0,3320.0,3318.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.40854760792244,False
1618090,2026-08-19T22:13:30.629050+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,1.0,6.1,0.0,0.8,2.0,234.5,233.9,234.3,15.5,13.6,14.5,853.0,7.8,49.89,0.0,3.9,58.1,854.0,1.7,1.9,58.1,100.0,3290.0,3288.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3810031085653611,False
1618121,2026-08-19T22:13:46.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.2,2.6,0.0,1.6,1.0,238.3,238.3,237.8,10.4,10.0,9.1,862.1,0.4,49.97,0.0,1.8,93.0,862.3,3.0,3.1,93.0,100.0,3322.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3913411311584634,False
1618152,2026-08-19T22:14:01.618676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,2.1,1.5,0.0,0.8,2.0,232.8,232.9,233.2,18.1,16.9,17.9,851.9,3.2,49.85,0.0,3.2,58.1,854.0,1.7,1.7,58.1,100.0,3289.0,3287.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.39669448901050436,False
1618183,2026-08-19T22:14:17.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.8,9.8,0.0,1.6,2.0,240.2,240.4,239.8,10.4,9.9,9.1,862.1,0.1,49.97,0.0,1.8,92.6,861.3,9.9,7.7,92.6,100.0,3319.0,3317.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4035843754685033,False
1618214,2026-08-19T22:14:32.619227+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.4,0.7,9.9,0.0,0.8,3.0,232.2,232.1,232.8,20.7,19.5,19.3,853.0,16.1,49.87,0.0,5.8,57.7,853.7,6.2,5.5,57.7,100.0,3291.0,3288.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3977829828540163,False
1618245,2026-08-19T22:14:48.618967+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.5,0.7,0.0,1.6,1.0,239.7,239.6,239.0,11.0,10.5,9.7,861.8,0.5,49.95,0.0,5.7,92.6,862.3,1.2,0.8,92.6,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3889407767344343,False
1618276,2026-08-19T22:15:03.619294+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.1,8.7,0.0,0.8,2.0,238.5,238.2,238.6,12.1,10.5,10.8,853.5,2.1,49.92,0.0,1.9,57.7,852.4,10.8,14.6,57.7,100.0,3288.0,3286.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3829482216242683,False
1618307,2026-08-19T22:15:19.629717+00:00,external_ems_1,bess_1,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,0.5,2.6,0.8,22.3,0.0,1.6,1.0,230.1,230.5,230.0,32.2,32.4,29.8,861.5,23.2,49.89,0.0,15.8,92.6,862.3,0.9,0.8,92.6,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.46001133937315913,False
1618338,2026-08-19T22:15:34.628888+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.3,1.3,0.0,0.7,2.0,241.6,241.5,241.9,12.1,10.7,10.8,853.4,5.1,49.91,0.0,2.0,57.7,853.7,3.8,3.1,57.7,100.0,3286.0,3284.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.38629060667614956,False
1618369,2026-08-19T22:15:50.629327+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.5,0.4,8.2,0.0,1.6,1.0,240.1,239.8,239.7,10.5,10.4,9.0,862.0,0.0,49.94,0.0,2.0,92.6,861.6,8.2,7.4,92.6,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39686112918024474,False
1618400,2026-08-19T22:16:05.618767+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.4,0.4,1.0,0.0,0.7,3.0,237.3,236.6,237.6,15.2,15.6,14.2,853.1,9.1,49.88,0.0,7.2,57.7,852.7,8.1,7.7,57.7,100.0,3282.0,3279.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.39883816059947746,False
1618462,2026-08-19T22:16:36.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.5,0.9,7.4,0.0,0.7,2.0,234.1,232.4,233.8,15.3,15.9,14.4,852.8,9.4,49.87,0.0,7.6,57.7,853.7,2.0,2.2,57.7,100.0,3289.0,3287.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.3954825192045954,False
1618493,2026-08-19T22:16:52.619104+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,0.4,8.2,0.0,1.6,1.0,238.1,237.4,237.7,10.6,11.0,9.1,862.0,2.1,49.97,0.0,2.4,92.6,861.6,10.3,13.6,92.6,100.0,3322.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.40226370621087404,False
1618524,2026-08-19T22:17:07.618995+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.5,2.6,5.1,0.0,0.7,2.0,229.6,228.5,230.2,18.8,16.3,17.0,851.1,7.4,49.83,0.0,19.3,57.7,853.7,2.3,2.0,57.7,100.0,3289.0,3287.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4231905175796872,False
1618555,2026-08-19T22:17:23.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.4,8.4,0.0,1.6,2.0,240.0,239.4,239.6,10.5,10.9,9.1,862.0,0.4,49.97,0.0,2.4,92.6,861.6,8.8,7.8,92.6,100.0,3322.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4000745998423983,False
1618586,2026-08-19T22:17:38.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.4,0.4,4.4,0.0,0.7,3.0,239.1,238.0,239.1,12.9,13.3,11.9,853.3,7.1,49.91,0.0,2.4,57.7,853.7,2.7,2.1,57.7,100.0,3290.0,3287.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.3930421068756079,False
1618617,2026-08-19T22:17:54.619724+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,1.0,4.7,0.0,1.6,1.0,227.2,226.6,227.0,17.7,18.7,17.7,860.9,9.7,49.9,0.0,16.7,92.6,861.9,5.0,4.0,92.6,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4282746493211921,False
1618648,2026-08-19T22:18:09.628834+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.7,0.1,6.1,0.0,0.7,2.0,232.1,231.0,232.2,20.6,22.3,18.6,852.8,18.4,49.85,0.0,6.4,57.7,852.7,12.3,11.4,57.7,100.0,3285.0,3283.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4181435509328635,False
1618679,2026-08-19T22:18:25.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.0,0.6,3.3,0.0,1.5,2.0,232.0,231.1,231.4,15.2,15.9,14.9,861.3,7.0,49.93,0.0,6.8,92.6,861.9,3.7,3.2,92.6,100.0,3316.0,3314.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.41053928860901323,False
1618710,2026-08-19T22:18:40.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,0.3,3.9,0.0,0.7,2.0,238.4,237.7,238.6,12.0,11.6,10.9,853.3,5.0,49.91,0.0,2.2,57.7,853.0,8.9,8.0,57.7,100.0,3290.0,3288.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.38826159901255486,False
1618741,2026-08-19T22:18:56.628720+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,1.8,8.1,0.0,1.5,1.0,226.5,226.2,226.0,20.6,21.4,21.3,860.5,9.7,49.89,0.0,20.3,92.6,862.3,1.6,1.3,92.6,100.0,3323.0,3322.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.44045617222586686,False
1618772,2026-08-19T22:19:11.618601+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.9,9.8,0.0,0.8,2.0,237.9,237.3,238.1,12.0,11.6,10.9,853.3,3.3,49.91,0.0,2.2,57.7,852.4,13.1,14.8,57.7,100.0,3289.0,3287.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.38476900089526384,False
1618803,2026-08-19T22:19:27.628672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.5,1.7,6.0,0.0,1.5,1.0,232.1,231.5,232.0,19.9,22.4,21.1,860.6,7.9,49.92,0.0,10.4,92.6,862.3,1.9,1.2,92.6,100.0,3324.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.41327950268867647,False
1618834,2026-08-19T22:19:42.629375+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.4,1.8,0.0,0.8,2.0,240.7,240.2,240.8,12.0,11.5,10.9,853.3,5.7,49.91,0.0,2.2,57.7,853.7,3.9,2.8,57.7,100.0,3288.0,3286.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.37862697113667654,False
1618865,2026-08-19T22:19:58.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.4,0.3,1.3,0.0,1.5,1.0,238.5,238.1,238.1,10.6,10.6,9.2,862.0,0.1,49.97,0.0,2.2,92.6,862.3,1.4,1.3,92.6,100.0,3323.0,3322.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3850306505919325,False
1618896,2026-08-19T22:20:13.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.9,0.6,3.0,0.0,0.8,3.0,229.6,228.7,229.6,17.2,16.8,16.3,852.4,11.3,49.86,0.0,11.5,57.7,853.0,8.3,7.9,57.7,100.0,3287.0,3284.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4074405458138981,False
1618927,2026-08-19T22:20:29.619092+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,0.4,2.9,0.0,1.5,1.0,241.8,241.4,241.3,10.5,10.6,9.0,861.9,0.1,49.97,0.0,2.2,92.6,862.3,3.0,3.3,92.6,100.0,3324.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.39136489297311927,False
1618989,2026-08-19T22:21:00.618794+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.6,0.7,10.5,0.0,1.5,1.0,237.7,237.4,237.4,10.5,10.7,9.1,862.0,1.0,49.94,0.0,4.9,92.6,861.3,11.5,10.3,92.6,100.0,3322.0,3321.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4006467467526838,False
