id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1619020,2026-08-19T22:21:15.628805+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.8,2.2,2.1,0.0,0.8,2.0,231.3,230.3,231.4,19.0,17.2,17.9,851.5,4.0,49.83,0.0,11.1,57.7,853.7,1.9,2.0,57.7,100.0,3288.0,3286.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4046123820265326,False
1619051,2026-08-19T22:21:31.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.9,0.3,4.4,0.0,1.5,0.0,234.4,233.2,233.7,14.5,15.0,14.1,862.0,6.1,49.97,0.0,6.4,92.6,862.3,1.7,1.2,92.6,100.0,3323.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.40848988923195145,False
1619082,2026-08-19T22:21:46.618649+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.2,0.5,7.9,0.0,0.8,2.0,238.8,237.9,238.7,12.1,11.6,10.9,853.2,3.6,49.91,0.0,2.2,57.7,852.7,11.5,10.8,57.7,100.0,3286.0,3284.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.37910303602369577,False
1619113,2026-08-19T22:22:02.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,1.1,0.4,0.0,1.5,1.0,226.5,226.1,226.0,16.6,14.9,15.3,860.8,6.2,49.89,0.0,18.6,92.6,861.9,5.8,5.4,92.6,100.0,3322.0,3321.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4402257223875294,False
1619144,2026-08-19T22:22:17.629667+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,1.5,13.6,0.0,0.8,3.0,241.1,240.6,241.3,12.0,11.6,11.0,853.2,5.6,49.91,0.0,2.2,57.7,851.7,19.2,14.6,57.7,100.0,3284.0,3281.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3921142699682802,False
1619175,2026-08-19T22:22:33.629595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.5,0.4,0.0,1.5,1.0,238.2,237.7,237.8,11.7,11.9,10.7,861.8,1.7,49.96,0.0,2.2,92.6,862.3,2.1,1.5,92.6,100.0,3322.0,3321.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.38754322550181686,False
1619206,2026-08-19T22:22:48.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.8,1.1,6.2,0.0,0.8,2.0,230.4,229.3,230.3,15.8,15.7,15.0,852.6,9.0,49.91,0.0,7.6,57.7,853.7,2.8,2.3,57.7,100.0,3287.0,3285.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.38468382377019744,False
1619237,2026-08-19T22:23:04.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,1.5,2.5,0.0,1.5,1.0,231.3,230.6,230.7,15.3,14.2,14.5,860.8,3.9,49.9,0.0,6.0,92.6,862.3,1.4,1.3,92.6,100.0,3324.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.40239260851878844,False
1619268,2026-08-19T22:23:19.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,0.7,0.7,5.5,0.0,0.9,2.0,234.8,233.2,234.5,14.3,14.0,13.6,852.3,12.9,49.88,0.0,9.6,57.7,853.0,7.4,7.3,57.7,100.0,3286.0,3284.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.39332985848536084,False
1619299,2026-08-19T22:23:35.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.2,1.4,0.0,1.5,1.0,238.6,238.3,237.9,10.5,10.2,9.1,861.4,5.3,49.97,0.0,2.0,92.6,861.6,6.7,5.6,92.6,100.0,3323.0,3322.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.391874028808447,False
1619330,2026-08-19T22:23:50.618864+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,1.3,8.3,0.0,0.9,2.0,233.0,232.6,233.0,17.3,15.9,16.6,852.4,10.5,49.87,0.0,6.7,57.7,853.7,2.2,1.8,57.7,100.0,3289.0,3287.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.38131140887587023,False
1619361,2026-08-19T22:24:06.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.5,12.9,0.0,1.6,2.0,238.2,238.4,237.8,10.4,10.0,9.1,862.1,-0.1,49.97,0.0,1.8,92.6,860.6,12.8,14.6,92.6,100.0,3322.0,3320.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.40754276198981065,False
1619392,2026-08-19T22:24:21.630178+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,1.5,0.2,0.0,0.9,2.0,230.2,230.3,230.8,18.7,16.8,17.0,851.9,4.0,49.84,0.0,3.2,57.7,853.4,4.2,3.4,57.7,100.0,3287.0,3285.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3978745178996151,False
1619423,2026-08-19T22:24:37.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,0.2,7.7,0.0,1.6,1.0,240.8,241.0,240.5,10.4,9.9,9.0,862.1,-0.4,49.97,0.0,1.8,92.6,861.9,7.3,6.6,92.6,100.0,3323.0,3322.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.394762004361444,False
1619454,2026-08-19T22:24:52.629040+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,2.6,0.0,0.9,1.0,239.3,239.3,239.4,12.1,10.2,10.8,853.2,4.5,49.92,0.0,1.8,57.7,853.7,1.9,1.7,57.7,100.0,3288.0,3287.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.37482334437358017,False
1619516,2026-08-19T22:25:23.619148+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,1.2,5.1,0.0,0.9,2.0,238.8,238.7,239.0,14.1,12.1,12.9,852.5,7.3,49.88,0.0,4.2,57.7,853.7,2.2,1.8,57.7,100.0,3289.0,3287.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.38064876013342447,False
1619547,2026-08-19T22:25:39.618606+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.1,0.9,6.2,0.0,1.6,0.0,231.8,231.5,231.1,16.3,16.4,16.3,861.4,7.1,49.94,0.0,7.4,92.6,862.3,0.9,0.7,92.6,100.0,3324.0,3324.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4168709935408081,False
1619578,2026-08-19T22:25:54.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.2,9.1,0.0,0.9,2.0,238.2,238.2,238.4,12.0,10.1,10.8,853.2,4.9,49.92,0.0,1.7,57.7,852.0,14.0,16.6,57.7,100.0,3284.0,3282.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.38049943519523916,False
1619609,2026-08-19T22:26:10.629183+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,1.7,0.9,0.0,1.6,1.0,227.0,227.0,226.4,17.0,15.4,16.0,860.2,6.9,49.88,0.0,17.8,92.6,861.9,6.0,0.7,92.6,100.0,3323.0,3322.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4306043352064358,False
1619640,2026-08-19T22:26:25.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.2,1.1,0.0,0.8,2.0,240.3,240.3,240.5,12.0,10.1,10.8,853.2,4.9,49.92,0.0,1.7,57.3,853.0,6.0,6.4,57.3,100.0,3288.0,3286.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3755054427401409,False
1619671,2026-08-19T22:26:41.629722+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,0.9,0.0,1.6,1.0,239.7,239.9,239.3,10.4,9.9,9.1,862.1,-0.1,49.97,0.0,1.8,92.6,862.3,0.8,0.9,92.6,100.0,3325.0,3324.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.38617476683702945,False
1619702,2026-08-19T22:26:56.619048+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.6,0.9,0.0,0.8,2.0,231.6,231.0,231.3,17.1,15.5,16.1,852.4,7.2,49.87,0.0,8.6,57.3,853.0,8.1,6.2,57.3,100.0,3289.0,3287.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.39287714631601744,False
1619733,2026-08-19T22:27:12.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.5,0.7,3.8,0.0,1.6,1.0,237.2,237.0,236.6,13.7,13.5,13.2,861.6,5.0,49.92,0.0,5.2,92.6,862.3,1.2,0.8,92.6,100.0,3324.0,3324.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3957769859481777,False
1619764,2026-08-19T22:27:27.619301+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.6,0.1,0.0,0.8,2.0,231.4,231.2,231.7,17.3,15.6,16.2,852.4,10.5,49.87,0.0,7.1,57.3,853.0,10.4,11.6,57.3,100.0,3289.0,3287.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3967250949231061,False
1619795,2026-08-19T22:27:43.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,0.5,4.7,0.0,1.6,2.0,238.1,238.3,237.8,10.5,10.0,9.1,862.1,1.7,49.97,0.0,1.7,92.6,861.6,6.4,5.6,92.6,100.0,3323.0,3321.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3959393513867998,False
1619826,2026-08-19T22:27:58.628966+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,2.7,17.4,0.0,0.9,2.0,227.5,227.2,227.4,28.3,28.0,28.0,851.0,19.2,49.84,0.0,3.8,57.3,853.7,1.8,1.7,57.3,100.0,3289.0,3287.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.41592424474265816,False
1619857,2026-08-19T22:28:14.628719+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,1.5,10.2,0.0,1.6,1.0,240.8,241.0,240.3,10.4,10.0,9.1,862.1,-0.1,49.97,0.0,1.8,92.2,860.6,10.1,13.7,92.2,100.0,3318.0,3317.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4048430130615303,False
1619888,2026-08-19T22:28:29.619352+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.3,0.9,0.0,0.9,2.0,237.2,236.7,237.0,16.8,15.0,15.8,853.1,4.6,49.87,0.0,3.9,57.3,853.4,3.7,3.0,57.3,100.0,3285.0,3283.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.38583853646960264,False
1619919,2026-08-19T22:28:45.628682+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,0.9,0.6,0.0,1.6,1.0,229.6,229.2,228.9,15.8,15.7,15.5,861.0,6.8,49.95,0.0,9.6,92.2,861.9,7.4,6.8,92.2,100.0,3321.0,3320.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4175707985128191,False
1619950,2026-08-19T22:29:00.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.6,2.5,0.0,0.9,2.0,240.0,239.9,240.1,12.1,10.1,10.7,853.1,4.5,49.9,0.0,1.7,57.3,853.7,2.0,1.8,57.3,100.0,3288.0,3286.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3788981845774028,False
1619981,2026-08-19T22:29:16.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.0,0.9,0.0,1.6,2.0,226.6,226.6,226.0,16.2,15.3,15.1,861.6,9.8,49.89,0.0,18.9,92.2,861.6,8.9,7.3,92.2,100.0,3318.0,3316.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.45496073826698546,False
1620043,2026-08-19T22:29:47.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.7,0.8,2.8,0.0,1.6,1.0,236.2,235.7,235.3,12.9,12.5,12.2,861.8,3.7,49.93,0.0,4.1,92.2,862.6,0.9,0.7,92.2,100.0,3325.0,3324.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.39345344417230027,False
1620074,2026-08-19T22:30:02.628766+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.4,12.1,0.0,0.9,2.0,238.6,238.5,238.7,12.0,10.1,10.8,853.1,3.0,49.92,0.0,1.8,57.3,851.7,15.1,16.5,57.3,100.0,3280.0,3278.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3838876201455714,False
1620105,2026-08-19T22:30:18.618650+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,2.6,7.1,0.0,1.6,1.0,228.4,228.1,227.7,19.5,19.2,20.6,859.7,8.3,49.89,0.0,3.7,92.2,862.3,1.2,0.7,92.2,100.0,3324.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.420222998276684,False
1620136,2026-08-19T22:30:33.629833+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.1,2.9,0.0,0.8,2.0,241.1,241.3,241.4,12.1,10.1,10.8,852.9,4.7,49.92,0.0,1.7,57.3,853.0,7.6,7.5,57.3,100.0,3286.0,3284.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.37791628293215895,False
1620167,2026-08-19T22:30:49.618729+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.2,1.8,0.0,1.6,1.0,239.2,239.5,238.9,11.1,10.6,10.1,862.1,0.9,49.94,0.0,1.7,92.2,862.3,2.7,3.4,92.2,100.0,3324.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.38852417092740493,False
1620198,2026-08-19T22:31:04.628742+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.4,8.8,0.0,0.8,2.0,237.7,237.7,238.0,12.1,10.2,10.7,853.1,2.9,49.92,0.0,4.5,57.3,852.7,11.7,10.2,57.3,100.0,3281.0,3279.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.3808125513275235,False
1620229,2026-08-19T22:31:20.618616+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,0.2,3.6,0.0,1.6,2.0,231.9,231.8,231.2,14.7,13.8,13.8,861.7,7.8,49.91,0.0,4.7,92.2,861.9,4.2,4.5,92.2,100.0,3323.0,3321.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4092017158886383,False
1620260,2026-08-19T22:31:35.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,1.1,5.2,0.0,0.8,2.0,234.8,234.2,234.6,14.0,12.1,12.9,852.6,7.1,49.92,0.0,6.0,57.3,853.7,1.9,1.7,57.3,100.0,3288.0,3286.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.3806009339734697,False
1620291,2026-08-19T22:31:51.629006+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.5,8.0,0.0,1.6,0.0,239.0,239.1,238.6,10.4,10.0,9.2,862.1,0.2,49.97,0.0,1.7,92.2,861.6,8.2,6.8,92.2,100.0,3323.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4032036084075247,False
1620322,2026-08-19T22:32:06.618735+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.4,0.3,5.9,0.0,0.8,2.0,228.3,227.8,228.8,19.1,16.7,17.2,852.7,11.8,49.84,0.0,16.6,57.3,853.0,5.9,5.2,57.3,100.0,3284.0,3282.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4069986928302811,False
1620353,2026-08-19T22:32:22.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.2,6.5,0.0,1.5,1.0,241.5,241.8,241.2,10.4,9.8,9.0,862.1,-0.2,49.96,0.0,1.8,92.2,861.9,6.3,4.9,92.2,100.0,3322.0,3321.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.39393574733359826,False
1620384,2026-08-19T22:32:37.628762+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.7,5.2,0.0,0.8,2.0,236.7,236.3,236.6,14.2,12.3,13.1,852.7,7.0,49.9,0.0,1.7,57.3,853.4,1.8,1.8,57.3,100.0,3288.0,3286.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3864054156528412,False
1620415,2026-08-19T22:32:53.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.1,0.3,0.0,1.5,1.0,237.7,237.8,237.3,10.4,10.0,9.2,862.2,0.7,49.97,0.0,1.8,92.2,862.3,1.0,0.8,92.2,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.38945207646641467,False
1620446,2026-08-19T22:33:08.619196+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.2,1.3,9.7,0.0,0.8,2.0,232.0,231.6,232.4,17.4,15.2,15.9,852.4,11.5,49.85,0.0,12.2,57.3,853.7,1.8,2.0,57.3,100.0,3288.0,3286.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3993489289224042,False
1620477,2026-08-19T22:33:24.628926+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.5,8.1,0.0,1.5,1.0,239.7,239.9,239.3,10.4,9.9,9.1,862.1,0.0,49.96,0.0,4.8,92.2,861.6,8.1,6.1,92.2,100.0,3323.0,3322.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3927952253485201,False
1620508,2026-08-19T22:33:39.628882+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.0,1.3,0.0,0.8,2.0,238.6,238.5,238.8,12.0,10.1,10.7,853.0,4.6,49.92,0.0,1.7,57.3,853.0,5.9,5.1,57.3,100.0,3287.0,3285.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38668774404675155,False
1620570,2026-08-19T22:34:10.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,1.0,15.3,0.0,0.8,2.0,238.2,238.2,238.4,12.1,10.1,10.8,853.0,3.9,49.92,0.0,1.7,57.3,852.0,19.2,16.5,57.3,100.0,3281.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.390265233235085,False
1620602,2026-08-19T22:34:26.628735+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.4,2.2,0.0,0.8,2.0,241.8,241.6,241.7,12.1,10.1,10.8,853.0,4.8,49.92,0.0,1.8,57.3,853.4,2.6,2.4,57.3,100.0,3287.0,3285.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3821838891742922,False
1620633,2026-08-19T22:34:42.628683+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.0,5.9,0.0,1.5,1.0,240.0,240.1,239.5,10.4,9.9,9.1,861.9,0.1,49.96,0.0,1.8,92.2,861.9,6.0,4.8,92.2,100.0,3323.0,3322.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3940395126176204,False
1620664,2026-08-19T22:34:57.619150+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.3,6.0,0.0,0.9,2.0,237.6,237.5,237.7,12.9,10.9,11.4,852.7,4.5,49.92,0.0,4.1,57.3,852.4,10.5,10.4,57.3,100.0,3281.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.38405164658868496,False
1620695,2026-08-19T22:35:13.619434+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.0,0.1,3.7,0.0,1.5,1.0,234.0,234.1,233.7,24.5,24.4,23.5,861.8,2.3,49.92,0.0,5.4,92.2,861.9,6.0,4.7,92.2,100.0,3323.0,3322.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4209027640320088,False
1620726,2026-08-19T22:35:28.628724+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.0,3.3,0.0,0.9,2.0,239.6,239.6,239.8,12.0,10.1,10.7,853.0,2.9,49.91,0.0,4.9,57.3,853.0,6.2,5.6,57.3,100.0,3286.0,3284.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.38815323354409875,False
1620757,2026-08-19T22:35:44.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,0.2,0.0,1.5,1.0,238.7,238.9,238.3,10.4,10.0,9.1,862.1,0.4,49.97,0.0,1.8,92.2,862.3,0.6,0.7,92.2,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3867561630923078,False
1620788,2026-08-19T22:35:59.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,3.0,16.0,0.0,0.9,2.0,225.8,226.0,226.1,28.8,28.4,29.0,850.7,17.7,49.83,0.0,19.9,57.3,853.7,1.7,1.7,57.3,100.0,3288.0,3286.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.44173065607999945,False
1620819,2026-08-19T22:36:15.629031+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,1.4,13.1,0.0,1.5,1.0,241.1,241.2,240.6,11.6,11.2,10.7,862.0,1.6,49.97,0.0,1.8,92.2,860.6,14.7,15.0,92.2,100.0,3321.0,3320.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4052570545121692,False
1620850,2026-08-19T22:36:30.618859+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.1,7.0,0.0,0.9,2.0,239.1,239.4,239.5,16.8,14.9,15.7,852.3,8.3,49.89,0.0,2.9,57.3,853.4,1.3,1.7,57.3,100.0,3287.0,3285.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.39167457364721336,False
1620881,2026-08-19T22:36:46.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.4,0.2,0.3,0.0,1.5,1.0,237.8,237.8,237.4,10.5,9.9,9.1,862.1,0.8,49.97,0.0,4.6,92.2,862.3,0.5,0.8,92.2,100.0,3325.0,3324.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.38864636527690777,False
1620912,2026-08-19T22:37:01.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.2,3.8,0.0,0.9,2.0,239.9,239.6,239.8,12.1,10.1,10.8,852.9,4.5,49.92,0.0,1.8,57.3,852.7,8.3,8.1,57.3,100.0,3288.0,3286.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3846324638630373,False
1620943,2026-08-19T22:37:17.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.5,0.2,0.9,0.0,1.5,2.0,232.0,231.4,231.1,14.5,14.2,14.0,861.4,5.9,49.92,0.0,9.5,92.2,861.6,6.8,6.6,92.2,100.0,3321.0,3319.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4172970560146022,False
1620974,2026-08-19T22:37:32.619009+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,1.7,10.3,0.0,0.9,2.0,231.8,231.5,231.6,20.6,19.4,20.6,851.7,12.2,49.87,0.0,7.1,57.3,853.4,1.9,1.6,57.3,100.0,3287.0,3285.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.39842714431091747,False
1621005,2026-08-19T22:37:48.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.1,1.0,5.9,0.0,1.5,1.0,231.6,231.2,231.0,15.5,15.5,15.4,861.3,6.4,49.94,0.0,7.6,92.2,862.3,0.5,0.7,92.2,100.0,3325.0,3324.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.40265487181478504,False
1621036,2026-08-19T22:38:03.629700+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.3,6.4,0.0,0.9,2.0,238.4,238.5,238.7,12.1,10.1,10.7,853.0,4.1,49.92,0.0,1.7,57.3,852.7,10.5,10.2,57.3,100.0,3284.0,3282.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3818795448489277,False
1621098,2026-08-19T22:38:34.629736+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,2.8,0.0,0.9,2.0,241.6,241.6,241.7,12.0,10.1,10.8,852.9,4.6,49.92,0.0,1.7,57.3,852.7,7.4,6.6,57.3,100.0,3285.0,3283.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3851531140443835,False
1621129,2026-08-19T22:38:50.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.2,0.4,0.0,1.5,1.0,240.2,240.1,239.5,10.4,10.0,9.2,862.1,1.3,49.97,0.0,1.8,92.2,862.3,0.9,0.8,92.2,100.0,3325.0,3324.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3888222128588317,False
1621160,2026-08-19T22:39:05.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.3,6.2,0.0,0.9,1.0,237.8,237.5,237.7,12.1,10.1,10.7,852.4,4.6,49.89,0.0,6.6,56.9,852.7,10.8,11.4,56.9,100.0,3288.0,3287.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.38928670990621617,False
1621191,2026-08-19T22:39:21.629896+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,1.0,7.1,0.0,1.5,1.0,235.2,235.3,234.9,15.6,15.7,15.4,861.6,8.4,49.94,0.0,5.4,92.2,862.6,1.3,0.8,92.2,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.39703342706201905,False
1621222,2026-08-19T22:39:36.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.1,7.4,0.0,0.9,2.0,233.4,232.9,233.5,15.7,13.9,14.8,852.3,9.3,49.91,0.0,5.7,56.9,853.4,1.9,1.7,56.9,100.0,3287.0,3285.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.38845661004737086,False
1621253,2026-08-19T22:39:52.628670+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.3,7.0,0.0,1.5,2.0,238.2,238.4,237.8,10.4,10.0,9.1,862.2,1.2,49.97,0.0,1.8,92.2,860.9,8.2,13.2,92.2,100.0,3320.0,3318.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4016903504404834,False
1621284,2026-08-19T22:40:07.618624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,2.3,1.8,0.0,0.9,1.0,228.4,228.8,228.7,22.2,22.0,22.9,850.7,6.3,49.83,0.0,10.7,56.9,853.0,4.5,3.9,56.9,100.0,3285.0,3284.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4182305027733762,False
1621315,2026-08-19T22:40:23.618698+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,2.8,0.0,1.5,1.0,240.3,240.4,239.8,10.4,9.9,9.1,862.1,0.2,49.97,0.0,1.8,92.2,862.3,3.0,2.5,92.2,100.0,3322.0,3321.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.39117412955444025,False
1621346,2026-08-19T22:40:38.618875+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.5,4.8,0.0,0.8,2.0,238.9,239.1,239.3,13.2,11.1,11.9,852.9,6.4,49.92,0.0,1.8,56.9,853.4,1.6,1.7,56.9,100.0,3287.0,3285.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.39091799657735277,False
1621377,2026-08-19T22:40:54.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.5,0.7,5.7,0.0,1.5,1.0,232.5,232.0,231.9,15.4,15.3,14.9,861.6,6.8,49.92,0.0,8.8,92.2,862.3,1.1,0.9,92.2,100.0,3322.0,3324.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4012232680663251,False
1621408,2026-08-19T22:41:09.629598+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,2.0,11.9,0.0,0.8,2.0,231.5,231.0,231.5,23.0,22.1,22.2,851.0,17.1,49.85,0.0,12.5,56.9,853.0,5.2,4.7,56.9,100.0,3287.0,3285.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4152176225178722,False
1621439,2026-08-19T22:41:25.618697+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,0.5,1.0,0.0,1.5,1.0,231.5,231.2,230.9,15.6,15.6,15.4,861.4,6.3,49.93,0.0,7.1,92.2,861.9,7.3,5.5,92.2,100.0,3321.0,3320.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.41392496502119475,False
1621470,2026-08-19T22:41:40.629480+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.6,2.8,0.0,0.8,2.0,238.8,238.9,239.0,12.1,10.1,10.7,852.8,4.1,49.92,0.0,1.8,56.9,853.4,1.3,1.8,56.9,100.0,3287.0,3285.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.38976481676015123,False
1621501,2026-08-19T22:41:56.630013+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,2.3,7.7,0.0,1.5,1.0,228.1,227.8,227.3,19.7,20.2,20.8,860.0,9.3,49.88,0.0,9.1,92.2,862.3,1.6,0.9,92.2,100.0,3325.0,3324.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4221456354824463,False
1621532,2026-08-19T22:42:11.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.4,13.7,0.0,0.8,2.0,241.4,241.5,241.7,12.3,10.2,10.9,852.8,4.9,49.92,0.0,1.7,56.9,852.4,18.6,15.5,56.9,100.0,3280.0,3278.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4024250881815386,False
1621563,2026-08-19T22:42:27.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,0.6,3.7,0.0,1.5,1.0,232.2,231.8,231.6,15.5,15.6,15.4,861.3,8.3,49.93,0.0,5.5,92.2,861.9,4.6,3.4,92.2,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.40529258717738104,False
1621625,2026-08-19T22:42:58.629444+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,0.7,1.3,0.0,1.5,1.0,236.5,236.4,236.0,12.4,12.0,11.6,861.9,2.1,49.96,0.0,1.7,91.8,862.6,0.8,0.9,91.8,100.0,3325.0,3324.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3898024853164097,False
1621656,2026-08-19T22:43:13.618732+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.4,5.5,0.0,0.8,2.0,229.1,228.7,229.1,17.5,15.7,16.5,852.3,9.1,49.89,0.0,7.3,56.9,852.7,14.6,12.4,56.9,100.0,3280.0,3278.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4103657510349197,False
1621687,2026-08-19T22:43:29.629287+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.1,1.9,1.9,0.0,1.5,1.0,230.6,230.6,230.4,18.3,18.5,19.4,860.4,3.0,49.92,0.0,10.4,91.8,862.3,1.1,0.7,91.8,100.0,3325.0,3324.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4136420461159542,False
1621718,2026-08-19T22:43:44.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.1,6.2,0.0,0.8,2.0,234.0,233.6,234.0,15.9,14.2,14.9,852.3,7.9,49.88,0.0,7.3,56.9,853.4,1.7,1.7,56.9,100.0,3288.0,3286.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.398219005267168,False
1621749,2026-08-19T22:44:00.619734+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,0.5,15.0,0.0,1.5,1.0,238.7,238.8,238.3,10.5,10.0,9.1,862.1,1.1,49.97,0.0,1.7,91.8,861.6,16.1,12.4,91.8,100.0,3322.0,3321.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.40407500849951017,False
1621780,2026-08-19T22:44:15.619851+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,2.3,0.6,0.0,0.8,2.0,229.6,230.1,230.2,20.7,20.2,21.2,850.7,5.2,49.83,0.0,20.7,56.9,853.0,5.8,4.7,56.9,100.0,3287.0,3285.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.43283321343335507,False
1621811,2026-08-19T22:44:31.629275+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,0.2,4.6,0.0,1.5,1.0,241.1,241.0,240.6,10.4,10.1,9.0,862.1,0.2,49.97,0.0,1.8,91.8,861.9,4.8,3.8,91.8,100.0,3323.0,3322.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.39059694272448786,False
1621842,2026-08-19T22:44:46.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.7,3.5,0.0,0.8,1.0,239.8,239.6,240.0,12.0,10.6,10.8,852.7,5.4,49.91,0.0,1.9,56.9,853.4,1.9,1.8,56.9,100.0,3287.0,3286.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3900032161310464,False
1621873,2026-08-19T22:45:02.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.6,0.4,0.0,1.5,2.0,238.0,237.3,237.3,10.6,10.3,9.1,862.2,8.4,49.97,0.0,4.8,91.8,861.6,8.0,8.6,91.8,100.0,3321.0,3319.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4049907497961894,False
1621904,2026-08-19T22:45:17.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.7,1.8,4.9,0.0,0.8,1.0,233.2,232.8,233.6,17.0,16.7,16.3,851.6,6.9,49.86,0.0,6.7,56.9,853.4,2.0,2.0,56.9,100.0,3286.0,3285.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3998052513040403,False
1621935,2026-08-19T22:45:33.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.2,0.7,2.1,0.0,1.5,1.0,236.3,235.2,235.8,12.7,13.0,11.8,861.6,3.9,49.97,0.0,6.7,91.8,862.3,1.8,1.4,91.8,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.39402240906316444,False
1621966,2026-08-19T22:45:48.630048+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.6,0.0,0.6,0.0,0.8,2.0,238.5,237.7,238.7,12.0,12.6,11.0,852.7,5.9,49.91,0.0,2.4,56.9,852.7,6.5,6.4,56.9,100.0,3285.0,3283.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.39690756427255436,False
1621997,2026-08-19T22:46:04.629388+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.7,0.9,8.6,0.0,1.5,1.0,228.6,227.8,228.8,17.9,17.9,17.2,861.4,10.4,49.88,0.0,6.8,91.8,862.3,1.8,1.5,91.8,100.0,3325.0,3324.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.41970130432067965,False
1622028,2026-08-19T22:46:19.619538+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.6,1.2,11.7,0.0,0.8,1.0,241.0,240.0,240.9,12.0,12.6,11.0,852.6,5.9,49.91,0.0,2.3,56.9,851.4,17.6,15.0,56.9,100.0,3285.0,3284.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.40264948511099174,False
1622059,2026-08-19T22:46:35.630886+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.6,0.2,0.0,1.5,1.0,238.1,237.3,237.7,12.3,12.6,11.3,861.7,2.1,49.95,0.0,2.4,91.8,862.3,1.9,1.4,91.8,100.0,3324.0,3323.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.40037181433443486,False
1622090,2026-08-19T22:46:50.629672+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.8,1.2,3.6,0.0,0.8,2.0,229.4,228.5,229.7,12.0,12.7,10.9,852.2,6.1,49.89,0.0,8.5,56.9,853.4,2.5,2.4,56.9,100.0,3285.0,3283.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4083281899499649,False
1622152,2026-08-19T22:47:21.618625+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,0.6,0.6,1.2,0.0,0.8,2.0,226.7,226.0,227.3,19.0,19.1,18.5,851.8,8.5,49.85,0.0,8.5,56.9,852.4,9.7,8.8,56.9,100.0,3283.0,3281.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4272725736071851,False
1622183,2026-08-19T22:47:37.628925+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.9,0.3,0.9,0.0,1.5,1.0,238.9,238.0,238.1,10.6,10.9,9.0,862.0,0.8,49.97,0.0,2.2,91.8,862.3,1.7,1.5,91.8,100.0,3325.0,3324.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.39761753215203083,False
1622214,2026-08-19T22:47:52.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,1.4,9.1,0.0,0.8,2.0,232.6,231.9,232.8,16.8,16.5,15.8,852.0,11.2,49.87,0.0,6.2,56.9,853.4,2.1,2.3,56.9,100.0,3286.0,3284.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3992497271934116,False
1622245,2026-08-19T22:48:08.619066+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,1.1,13.1,0.0,1.5,1.0,238.2,237.7,237.8,10.6,10.6,9.0,862.0,0.5,49.97,0.0,2.2,91.8,860.9,13.6,10.7,91.8,100.0,3321.0,3320.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.41023136006270233,False
1622276,2026-08-19T22:48:23.618785+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,2.5,6.7,0.0,0.8,1.0,229.4,229.3,230.0,24.0,24.8,24.6,850.5,8.8,49.83,0.0,2.7,56.9,853.0,2.1,2.3,56.9,100.0,3285.0,3284.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.42329855582913317,False
1622307,2026-08-19T22:48:39.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,0.4,6.3,0.0,1.5,1.0,241.1,240.7,240.6,10.5,10.5,9.0,862.0,0.4,49.97,0.0,2.2,91.8,861.6,6.7,5.6,91.8,100.0,3321.0,3320.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4020569453151406,False
1622338,2026-08-19T22:48:54.618626+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.8,3.9,0.0,0.8,1.0,239.7,239.1,239.8,12.0,11.4,10.9,852.6,5.4,49.91,0.0,2.2,56.9,853.4,1.5,2.3,56.9,100.0,3286.0,3285.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3888500502128108,False
1622369,2026-08-19T22:49:10.618950+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.9,0.3,4.1,0.0,1.5,1.0,231.4,230.3,230.7,15.8,16.3,15.4,861.3,7.2,49.92,0.0,8.7,91.8,861.6,11.3,12.6,91.8,100.0,3321.0,3320.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4271019235598622,False
1622400,2026-08-19T22:49:25.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.9,0.9,7.1,0.0,0.8,2.0,236.5,235.6,236.5,15.3,14.9,14.4,852.1,9.2,49.89,0.0,4.9,56.9,853.0,2.1,2.2,56.9,100.0,3286.0,3284.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.39632860930038827,False
1622431,2026-08-19T22:49:41.628989+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.9,0.8,5.8,0.0,1.5,1.0,231.6,230.6,230.9,15.2,15.8,14.9,861.5,7.2,49.93,0.0,7.9,91.8,862.3,1.4,1.4,91.8,100.0,3324.0,3323.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4067952157912313,False
1622462,2026-08-19T22:49:56.618650+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,0.6,7.8,0.0,0.8,1.0,238.8,238.2,238.9,12.0,11.5,10.8,852.6,5.4,49.91,0.0,2.2,56.9,852.0,13.2,11.8,56.9,100.0,3282.0,3281.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.39328616570437586,False
1622493,2026-08-19T22:50:12.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.7,11.2,0.0,1.5,1.0,226.4,225.8,226.1,17.1,15.9,15.7,861.6,12.4,49.88,0.0,6.3,91.8,862.3,1.2,1.3,91.8,100.0,3323.0,3322.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4284675920472404,False
1622524,2026-08-19T22:50:27.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,0.8,0.2,0.0,0.0,0.8,1.0,238.7,237.4,238.3,13.8,13.4,13.0,852.2,8.3,49.9,0.0,3.6,56.9,852.4,8.3,6.9,56.9,100.0,3284.0,3283.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.39917607331499266,False
1622555,2026-08-19T22:50:43.629553+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,0.3,1.8,0.0,1.5,1.0,240.0,239.5,239.5,10.5,10.6,9.1,862.0,-0.2,49.96,0.0,2.2,91.8,862.3,1.6,1.4,91.8,100.0,3325.0,3324.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3980534409735149,False
1622586,2026-08-19T22:50:58.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.9,8.3,0.0,0.8,2.0,237.9,237.3,238.0,12.0,11.6,10.9,852.6,5.3,49.91,0.0,2.2,56.5,851.7,13.6,14.1,56.5,100.0,3280.0,3278.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.39588952423210055,False
1622617,2026-08-19T22:51:14.618557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,0.9,5.4,0.0,1.6,1.0,234.8,234.3,234.4,14.7,15.3,14.5,861.4,6.8,49.91,0.0,6.1,91.8,862.3,1.4,1.3,91.8,100.0,3324.0,3323.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.40218948075152783,False
1622679,2026-08-19T22:51:45.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.6,0.4,5.5,0.0,1.6,1.0,239.8,239.1,239.0,10.5,10.6,9.0,862.0,1.7,49.97,0.0,2.2,91.8,861.6,7.2,7.3,91.8,100.0,3323.0,3322.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.39405136546052977,False
1622710,2026-08-19T22:52:00.629512+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.4,1.6,12.1,0.0,0.8,2.0,228.5,227.9,228.7,21.0,21.5,20.1,851.4,14.3,49.85,0.0,11.7,56.5,853.0,2.2,2.3,56.5,100.0,3286.0,3284.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4111763345271918,False
1622741,2026-08-19T22:52:16.629330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.9,0.3,6.2,0.0,1.6,1.0,237.6,236.4,236.8,13.1,13.4,12.5,861.6,4.7,49.95,0.0,4.5,91.8,861.3,10.9,10.7,91.8,100.0,3320.0,3319.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4078955021941736,False
1622772,2026-08-19T22:52:31.629612+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.9,0.7,4.3,0.0,0.8,1.0,232.1,231.5,232.3,16.5,16.1,15.6,852.0,9.2,49.87,0.0,6.4,56.5,852.7,4.9,5.5,56.5,100.0,3283.0,3282.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3962842486221556,False
1622803,2026-08-19T22:52:47.618931+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.6,0.5,6.4,0.0,1.5,1.0,238.0,237.8,237.6,10.6,10.3,9.0,862.1,0.3,49.97,0.0,2.0,91.8,861.6,6.7,6.4,91.8,100.0,3321.0,3320.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3948243509446671,False
1622834,2026-08-19T22:53:02.618897+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.0,1.5,4.0,0.0,0.8,2.0,230.1,229.6,230.4,18.7,16.7,17.0,851.5,5.8,49.84,0.0,12.1,56.5,853.0,1.8,1.9,56.5,100.0,3287.0,3285.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4101962686143714,False
1622865,2026-08-19T22:53:18.630057+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,1.1,10.1,0.0,1.5,1.0,240.7,240.9,240.2,10.4,10.0,9.1,862.0,-0.1,49.97,0.0,1.7,91.8,860.9,10.0,12.5,91.8,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.39886505099421693,False
1622896,2026-08-19T22:53:33.619250+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.2,1.1,9.3,0.0,0.8,2.0,231.1,230.7,231.5,18.1,15.9,16.5,851.9,10.7,49.85,0.0,3.5,56.5,853.0,1.4,1.7,56.5,100.0,3286.0,3284.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.401522752918095,False
1622927,2026-08-19T22:53:49.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.2,0.9,0.0,1.5,1.0,237.1,237.1,236.6,10.3,9.9,9.1,862.1,0.3,49.97,0.0,5.1,91.8,862.3,1.2,0.8,91.8,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3895705451150497,False
1622958,2026-08-19T22:54:04.629154+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,1.5,0.0,0.8,2.0,238.8,238.9,239.0,12.0,10.1,10.8,852.6,4.1,49.92,0.0,1.8,56.5,852.7,5.6,5.8,56.5,100.0,3287.0,3285.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.391307768868425,False
1622989,2026-08-19T22:54:20.628832+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,2.6,5.2,0.0,1.5,1.0,227.3,226.7,226.9,25.3,26.5,27.6,859.7,8.1,49.89,0.0,9.6,91.8,862.3,2.9,2.4,91.8,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.44070954242389565,False
1623020,2026-08-19T22:54:35.618665+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.2,2.4,0.0,0.8,1.0,241.8,241.7,241.9,12.1,10.1,10.7,852.6,4.6,49.9,0.0,1.8,56.5,852.4,7.0,6.7,56.5,100.0,3283.0,3282.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.391114483544029,False
1623051,2026-08-19T22:54:51.619522+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.8,0.5,0.1,0.0,1.5,1.0,237.5,237.3,236.7,12.0,11.5,11.2,861.8,1.4,49.96,0.0,2.0,91.8,862.3,1.3,0.7,91.8,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.38868446277670443,False
1623082,2026-08-19T22:55:06.629676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.3,4.1,0.0,0.8,2.0,237.8,237.5,237.7,12.0,10.1,10.7,852.7,4.7,49.92,0.0,1.7,56.5,852.4,8.8,9.1,56.5,100.0,3287.0,3285.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3908957336594889,False
1623113,2026-08-19T22:55:22.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,0.9,8.0,0.0,1.5,1.0,231.6,231.5,230.8,15.0,14.0,13.9,861.4,8.5,49.9,0.0,14.0,91.8,862.3,0.5,0.8,91.8,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.40792137385345123,False
1623144,2026-08-19T22:55:37.629509+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.4,2.5,0.0,0.8,2.0,239.7,239.6,239.8,12.0,10.1,10.7,852.6,3.9,49.91,0.0,4.1,56.5,853.0,1.4,1.7,56.5,100.0,3287.0,3285.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.38814497298064043,False
1623206,2026-08-19T22:56:08.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.5,0.5,11.3,0.0,0.8,2.0,227.4,226.9,227.9,19.1,16.6,17.0,852.2,15.5,49.84,0.0,3.5,56.5,852.7,4.2,4.2,56.5,100.0,3285.0,3283.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4100228215291329,False
1623237,2026-08-19T22:56:24.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.4,7.1,0.0,1.6,1.0,241.2,241.6,240.9,10.4,10.0,9.1,862.0,-0.1,49.97,0.0,1.8,91.4,861.6,7.0,6.9,91.4,100.0,3322.0,3321.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.39290611781594065,False
1623268,2026-08-19T22:56:39.618949+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,1.0,5.1,0.0,0.8,2.0,239.3,239.2,239.4,13.0,11.0,11.8,852.0,6.2,49.88,0.0,3.1,56.5,853.0,1.1,1.8,56.5,100.0,3286.0,3284.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.39624178264157867,False
1623299,2026-08-19T22:56:55.628788+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,1.5,13.7,0.0,1.6,2.0,237.8,238.0,237.4,10.5,10.0,9.1,862.1,0.7,49.97,0.0,1.7,91.4,860.6,14.4,13.2,91.4,100.0,3320.0,3318.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.40958862854595773,False
1623330,2026-08-19T22:57:10.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,2.1,2.4,0.0,0.8,1.0,232.1,232.2,232.6,18.1,16.3,16.5,851.3,3.7,49.85,0.0,14.1,56.5,853.4,1.3,1.7,56.5,100.0,3286.0,3285.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4155821856431003,False
1623361,2026-08-19T22:57:26.618700+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.8,11.9,0.0,1.6,1.0,239.9,240.0,239.4,10.4,9.9,9.1,862.1,-0.4,49.97,0.0,5.0,91.4,861.3,11.5,10.5,91.4,100.0,3319.0,3318.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.39690306265311687,False
1623392,2026-08-19T22:57:41.629914+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,2.2,0.0,0.8,2.0,238.9,238.9,239.0,12.0,10.1,10.7,852.6,4.9,49.92,0.0,1.7,56.5,852.7,7.1,6.0,56.5,100.0,3286.0,3284.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.39089006326811343,False
1623423,2026-08-19T22:57:57.619442+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.2,0.7,15.9,0.0,1.6,1.0,228.3,228.9,228.0,22.5,22.0,20.3,861.6,16.8,49.89,0.0,4.4,91.4,862.3,0.9,0.7,91.4,100.0,3323.0,3322.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4288736150054497,False
1623454,2026-08-19T22:58:12.618793+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.4,3.4,0.0,0.8,2.0,241.7,241.8,242.0,12.1,10.1,10.8,852.3,4.6,49.9,0.0,1.7,56.5,852.7,8.0,6.9,56.5,100.0,3286.0,3284.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3901376271572156,False
1623485,2026-08-19T22:58:28.629293+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,0.3,4.6,0.0,1.6,0.0,237.7,238.0,237.4,12.0,11.5,11.1,861.9,1.8,49.93,0.0,3.2,91.4,861.6,6.4,5.6,91.4,100.0,3323.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.40648009399338947,False
1623516,2026-08-19T22:58:43.629687+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.1,3.8,0.0,0.7,1.0,240.7,240.8,241.0,12.0,10.1,10.8,852.5,4.7,49.92,0.0,1.7,56.5,852.4,8.5,7.2,56.5,100.0,3283.0,3282.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3909456761286481,False
1623547,2026-08-19T22:58:59.628684+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.5,0.8,0.0,1.6,1.0,240.0,240.1,239.5,10.4,10.0,9.1,862.1,0.0,49.97,0.0,1.8,91.4,862.6,0.8,0.7,91.4,100.0,3325.0,3324.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3850759086374185,False
1623578,2026-08-19T22:59:14.619258+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.4,5.7,0.0,0.7,2.0,237.9,237.5,237.8,12.0,10.2,10.7,852.4,4.8,49.89,0.0,6.2,56.5,852.0,10.5,12.6,56.5,100.0,3281.0,3279.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.39303556334051765,False
1623609,2026-08-19T22:59:30.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.5,0.8,5.5,0.0,1.6,1.0,235.7,235.7,235.2,14.4,14.2,13.9,861.5,6.0,49.92,0.0,5.4,91.4,862.3,0.5,0.7,91.4,100.0,3324.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3941592871613444,False
1623640,2026-08-19T22:59:45.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.0,3.5,0.0,0.7,2.0,233.8,233.5,233.9,15.8,13.9,14.7,852.0,5.5,49.92,0.0,5.9,56.5,853.0,2.0,1.8,56.5,100.0,3286.0,3284.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3929022936808385,False
1623671,2026-08-19T23:00:01.619574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.5,10.0,0.0,1.6,1.0,238.5,238.3,237.8,10.4,9.9,9.2,862.1,-0.3,49.97,0.0,1.8,91.4,861.6,9.7,8.8,91.4,100.0,3322.0,3321.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.39288961847146614,False
1623733,2026-08-19T23:00:32.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,6.8,0.0,1.5,1.0,240.9,241.1,240.5,10.4,10.0,9.1,862.1,-0.2,49.97,0.0,1.8,91.4,861.9,6.6,5.2,91.4,100.0,3321.0,3320.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3915698598270867,False
1623764,2026-08-19T23:00:47.629590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.6,4.7,0.0,0.7,2.0,238.0,237.8,238.1,13.4,11.4,12.2,852.4,6.7,49.91,0.0,1.8,56.5,853.0,2.0,1.8,56.5,100.0,3286.0,3284.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3927821434263067,False
1623795,2026-08-19T23:01:03.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,0.2,6.3,0.0,1.5,2.0,230.7,230.5,230.3,16.0,15.9,15.7,861.4,7.2,49.92,0.0,7.6,91.4,861.6,13.5,7.1,91.4,100.0,3323.0,3321.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.42173045964687944,False
1623826,2026-08-19T23:01:18.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,1.8,3.0,0.0,0.7,2.0,233.3,233.8,233.8,17.3,15.9,17.0,851.2,5.0,49.85,0.0,4.3,56.5,853.0,2.0,1.8,56.5,100.0,3286.0,3284.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3984163183425833,False
1623857,2026-08-19T23:01:34.618684+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,1.1,0.0,1.5,1.0,239.8,240.1,239.5,10.4,9.9,9.1,862.1,-0.3,49.97,0.0,1.8,91.4,862.3,0.8,0.9,91.4,100.0,3324.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3841711252455075,False
1623888,2026-08-19T23:01:49.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,4.2,0.0,0.8,1.0,238.9,238.9,239.0,12.0,10.1,10.8,852.6,4.4,49.92,0.0,1.8,56.5,852.4,8.6,7.8,56.5,100.0,3285.0,3284.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3830430318362637,False
1623919,2026-08-19T23:02:05.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,1.0,9.6,0.0,1.5,1.0,226.8,226.4,226.0,16.5,15.2,15.2,861.3,10.3,49.89,0.0,7.4,91.4,862.3,0.7,0.7,91.4,100.0,3325.0,3324.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4144173745465419,False
1623950,2026-08-19T23:02:20.629353+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.1,7.9,0.0,0.7,2.0,241.8,241.8,242.0,12.1,10.1,10.8,852.5,4.8,49.92,0.0,1.8,56.5,852.4,12.7,11.2,56.5,100.0,3285.0,3283.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3955863982139969,False
1623981,2026-08-19T23:02:36.618760+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,0.9,0.0,1.5,1.0,239.9,240.1,239.5,10.4,9.9,9.1,862.1,0.3,49.97,0.0,1.8,91.4,862.3,1.2,0.7,91.4,100.0,3324.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3837154962378885,False
1624012,2026-08-19T23:02:51.619293+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.1,1.3,0.0,0.7,2.0,237.8,237.4,237.6,12.0,10.2,10.8,852.6,4.6,49.92,0.0,1.8,56.5,852.7,5.9,5.8,56.5,100.0,3283.0,3281.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.39150439085297145,False
1624043,2026-08-19T23:03:07.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,0.8,5.5,0.0,1.6,1.0,235.9,235.9,235.5,14.4,14.5,14.2,861.5,6.4,49.92,0.0,5.4,91.4,862.3,0.9,0.6,91.4,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3966448622288151,False
1624074,2026-08-19T23:03:22.629302+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,0.5,0.3,0.0,0.8,2.0,229.8,229.2,229.9,17.9,16.3,16.8,851.9,9.7,49.89,0.0,8.7,56.1,851.4,10.0,11.4,56.1,100.0,3284.0,3282.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3995763895548478,False
1624105,2026-08-19T23:03:38.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.2,0.9,0.0,1.6,1.0,239.6,239.8,239.1,10.4,9.9,9.1,862.1,0.4,49.97,0.0,1.8,91.4,862.3,1.3,0.8,91.4,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38419951542220676,False
1624136,2026-08-19T23:03:53.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,1.1,7.5,0.0,0.7,2.0,233.5,232.9,233.4,15.7,13.7,14.7,851.9,9.1,49.88,0.0,7.4,56.1,853.0,1.6,1.7,56.1,100.0,3286.0,3284.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3963914339450724,False
1624167,2026-08-19T23:04:09.618729+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.8,10.3,0.0,1.6,2.0,238.6,238.8,238.2,10.5,10.0,9.1,862.1,0.1,49.97,0.0,1.7,91.4,861.3,10.4,9.2,91.4,100.0,3322.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3982518494835285,False
1624198,2026-08-19T23:04:24.630498+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.3,0.4,16.8,0.0,0.8,2.0,227.9,227.0,227.9,21.7,18.9,18.4,852.3,20.2,49.83,0.0,6.2,56.1,852.7,3.4,3.4,56.1,100.0,3284.0,3282.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4136332925104256,False
1624260,2026-08-19T23:04:55.629370+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.5,3.0,0.0,0.8,2.0,240.0,239.8,239.9,12.0,10.1,10.7,852.5,4.5,49.92,0.0,1.7,56.1,853.0,1.5,1.8,56.1,100.0,3286.0,3284.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.37985333625531553,False
1624291,2026-08-19T23:05:11.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.5,0.4,2.0,0.0,1.6,1.0,226.7,226.6,226.4,17.0,16.5,16.9,861.3,7.4,49.9,0.0,20.2,91.4,860.9,9.4,9.0,91.4,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4476767358196403,False
1624322,2026-08-19T23:05:26.629569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,1.8,6.2,0.0,0.8,2.0,236.0,235.5,235.9,15.5,13.5,14.4,851.2,7.8,49.87,0.0,5.4,56.1,853.0,1.6,1.7,56.1,100.0,3286.0,3284.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38740608758048184,False
