id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1624353,2026-08-19T23:05:42.629759+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.7,0.2,3.4,0.0,1.6,1.0,235.4,234.9,234.6,13.6,13.2,12.9,862.1,5.0,49.97,0.0,5.1,91.4,862.3,1.6,0.8,91.4,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39224896983108204,False
1624384,2026-08-19T23:05:57.618855+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,2.9,0.0,0.8,2.0,238.5,238.5,238.6,12.1,10.2,10.7,852.5,4.9,49.92,0.0,1.8,56.1,852.4,7.8,7.6,56.1,100.0,3285.0,3283.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3829759667478954,False
1624415,2026-08-19T23:06:13.629321+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.3,8.3,0.0,1.6,1.0,227.2,227.2,226.3,16.8,15.8,15.5,861.6,13.3,49.89,0.0,15.7,91.4,861.9,5.0,4.4,91.4,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.42733881231588233,False
1624446,2026-08-19T23:06:28.628721+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.2,3.2,0.0,0.8,1.0,240.8,240.8,240.9,12.1,10.1,10.8,852.5,4.6,49.92,0.0,1.8,56.1,852.7,7.8,6.3,56.1,100.0,3285.0,3284.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38298945445268684,False
1624477,2026-08-19T23:06:44.629163+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.8,0.5,0.6,0.0,1.6,1.0,237.9,237.9,237.5,12.0,11.5,11.2,861.8,1.7,49.93,0.0,1.8,91.4,862.3,1.1,0.7,91.4,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3883216981557968,False
1624508,2026-08-19T23:06:59.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.6,1.5,0.0,0.8,2.0,229.9,229.5,230.1,17.7,16.1,16.7,852.6,9.3,49.89,0.0,7.5,56.1,852.0,10.8,10.2,56.1,100.0,3283.0,3281.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3964426350342049,False
1624539,2026-08-19T23:07:15.618628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,1.4,8.0,0.0,1.6,1.0,232.3,231.8,231.9,21.2,22.2,22.5,860.9,8.9,49.9,0.0,8.3,91.4,862.3,0.9,0.7,91.4,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4100161570735484,False
1624570,2026-08-19T23:07:30.629828+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.8,11.2,0.0,0.8,1.0,240.4,240.4,240.6,12.0,10.1,10.7,852.5,4.4,49.92,0.0,1.8,56.1,851.7,15.6,11.9,56.1,100.0,3285.0,3284.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3848701703682238,False
1624601,2026-08-19T23:07:46.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.2,1.3,0.0,1.6,1.0,239.2,239.0,238.4,10.4,10.0,9.1,862.1,0.1,49.97,0.0,1.8,91.4,862.3,1.4,0.8,91.4,100.0,3325.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38390645016767544,False
1624632,2026-08-19T23:08:01.618664+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,1.4,11.6,0.0,0.8,2.0,227.8,227.6,227.9,19.1,17.5,17.9,851.6,13.2,49.88,0.0,11.5,56.1,853.0,1.6,1.7,56.1,100.0,3286.0,3284.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.39526273861954325,False
1624663,2026-08-19T23:08:17.618628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.5,9.6,0.0,1.6,1.0,241.8,242.0,241.3,10.3,9.9,9.0,862.1,0.0,49.96,0.0,1.8,91.4,861.6,9.6,8.5,91.4,100.0,3321.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3993681596460437,False
1624694,2026-08-19T23:08:32.629559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,1.2,6.3,0.0,0.8,2.0,233.1,232.4,232.8,15.9,14.1,15.0,851.8,8.2,49.87,0.0,7.6,56.1,853.0,1.9,1.7,56.1,100.0,3287.0,3285.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38983303241595346,False
1624725,2026-08-19T23:08:48.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,0.5,6.8,0.0,1.6,1.0,238.0,238.1,237.6,10.5,9.9,9.1,862.1,0.6,49.97,0.0,1.8,91.4,861.6,7.4,6.8,91.4,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3889415897666303,False
1624787,2026-08-19T23:09:19.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.8,16.7,0.0,1.6,1.0,239.8,239.9,239.3,10.4,10.0,9.1,862.1,0.1,49.97,0.0,3.3,91.4,861.3,16.8,13.0,91.4,100.0,3325.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4039923938837902,False
1624818,2026-08-19T23:09:34.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.8,1.7,0.0,0.8,1.0,232.1,232.1,232.5,17.9,16.2,16.5,851.2,3.6,49.84,0.0,8.6,56.1,853.0,1.9,1.8,56.1,100.0,3285.0,3284.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3979610655659929,False
1624849,2026-08-19T23:09:50.628974+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.6,0.8,4.4,0.0,1.6,1.0,234.6,234.3,234.0,13.8,13.4,13.2,861.5,5.2,49.94,0.0,6.0,91.4,862.3,0.8,0.8,91.4,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39196030337817434,False
1624880,2026-08-19T23:10:05.618601+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,1.8,0.0,0.8,1.0,239.0,238.9,239.1,12.0,10.1,10.8,852.5,4.9,49.92,0.0,1.7,56.1,852.4,6.7,6.8,56.1,100.0,3284.0,3283.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38207432572297584,False
1624911,2026-08-19T23:10:21.618963+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.7,2.0,4.7,0.0,1.6,1.0,227.2,226.8,226.2,17.0,15.3,15.9,860.3,7.1,49.89,0.0,22.6,91.4,862.3,2.4,2.5,91.4,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4320315434285574,False
1624942,2026-08-19T23:10:36.629853+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.4,1.7,0.0,0.8,1.0,241.6,241.8,241.9,12.0,10.1,10.7,852.0,4.8,49.9,0.0,1.7,56.1,852.4,6.5,5.8,56.1,100.0,3283.0,3282.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38121756146227603,False
1624973,2026-08-19T23:10:52.629346+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.4,0.9,0.0,1.6,1.0,232.5,232.0,231.8,10.4,9.9,9.1,861.9,0.1,49.97,0.0,1.8,91.4,862.3,1.0,0.7,91.4,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3937893843084383,False
1625004,2026-08-19T23:11:07.629017+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.1,6.3,0.0,0.8,2.0,237.9,237.9,238.1,12.1,10.2,10.7,852.5,3.8,49.92,0.0,1.8,56.1,851.4,10.1,16.9,56.1,100.0,3283.0,3281.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3867690013384084,False
1625035,2026-08-19T23:11:23.629303+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.1,12.8,0.0,1.6,0.0,227.2,227.1,226.6,16.2,14.9,15.0,861.2,13.9,49.89,0.0,7.3,91.0,862.3,1.1,0.9,91.0,100.0,3324.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.43424064282078406,False
1625066,2026-08-19T23:11:38.628835+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.5,3.3,0.0,0.8,2.0,239.8,239.8,240.0,12.1,10.1,10.7,852.5,4.7,49.92,0.0,1.7,56.1,853.0,1.4,1.8,56.1,100.0,3285.0,3283.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38023310496198875,False
1625097,2026-08-19T23:11:54.628674+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.2,0.4,0.0,1.6,1.0,239.5,239.7,239.1,10.5,9.9,9.1,862.1,0.7,49.97,0.0,1.8,91.0,862.3,1.1,0.9,91.0,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38538058668649783,False
1625128,2026-08-19T23:12:09.618613+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.5,14.1,0.0,0.8,1.0,226.2,225.8,226.2,31.6,31.4,31.8,850.9,21.9,49.85,0.0,17.2,56.1,852.4,7.8,6.3,56.1,100.0,3285.0,3284.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.42301152890932375,False
1625159,2026-08-19T23:12:25.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,4.5,0.0,1.6,2.0,240.9,241.1,240.5,10.4,9.9,9.1,862.1,-0.3,49.97,0.0,1.8,91.0,861.9,4.2,3.6,91.0,100.0,3323.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39244837620006245,False
1625190,2026-08-19T23:12:40.618746+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.9,6.4,0.0,0.8,2.0,238.4,238.6,238.6,16.1,14.2,15.0,851.8,10.1,49.88,0.0,4.1,56.1,852.7,3.7,3.1,56.1,100.0,3286.0,3284.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38530137129314884,False
1625221,2026-08-19T23:12:56.618654+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,0.5,0.1,0.0,1.6,1.0,230.4,230.3,230.0,16.7,16.7,16.5,862.1,7.8,49.94,0.0,6.6,91.0,861.6,7.9,6.2,91.0,100.0,3322.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.41459789267173985,False
1625252,2026-08-19T23:13:11.629570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,1.9,12.7,0.0,0.8,2.0,228.7,228.5,228.7,26.5,26.1,26.5,850.8,17.2,49.85,0.0,14.8,56.1,852.7,4.5,4.1,56.1,100.0,3286.0,3284.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.41086453587583766,False
1625314,2026-08-19T23:13:42.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.1,4.5,0.0,0.8,2.0,238.9,238.8,239.1,12.0,10.1,10.7,852.5,3.7,49.92,0.0,1.7,56.1,852.4,8.2,7.5,56.1,100.0,3283.0,3281.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38247633712085694,False
1625345,2026-08-19T23:13:58.619316+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,2.2,6.4,0.0,1.6,1.0,227.1,227.2,226.5,17.0,15.3,16.0,860.1,7.2,49.89,0.0,4.6,91.0,862.3,0.8,0.7,91.0,100.0,3325.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4130436982044483,False
1625376,2026-08-19T23:14:13.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.5,6.7,0.0,0.8,2.0,238.5,238.5,238.7,12.0,10.2,10.8,852.5,4.2,49.92,0.0,1.8,56.1,852.0,10.9,9.5,56.1,100.0,3282.0,3280.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38056867057783594,False
1625407,2026-08-19T23:14:29.629123+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.9,2.1,3.7,0.0,1.6,1.0,228.5,228.2,227.6,18.9,18.9,19.8,859.8,8.0,49.9,0.0,4.0,91.0,861.9,4.3,3.1,91.0,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4169471211573279,False
1625438,2026-08-19T23:14:44.629616+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.0,1.9,0.0,0.8,1.0,240.7,240.8,240.8,12.0,10.1,10.7,852.4,4.8,49.92,0.0,1.8,56.1,852.4,6.7,6.3,56.1,100.0,3284.0,3283.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3855795258933463,False
1625469,2026-08-19T23:15:00.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,1.3,0.0,1.6,1.0,239.2,239.3,238.7,10.4,10.0,9.1,862.1,0.1,49.97,0.0,1.8,91.0,862.3,1.4,0.8,91.0,100.0,3325.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38461391456144306,False
1625500,2026-08-19T23:15:15.629755+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.1,5.8,0.0,0.8,2.0,237.7,237.6,237.8,12.1,10.1,10.8,852.1,14.2,49.89,0.0,5.8,56.1,852.0,8.4,8.9,56.1,100.0,3286.0,3284.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3948878071947994,False
1625531,2026-08-19T23:15:31.629146+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.6,0.8,3.2,0.0,1.6,1.0,237.3,237.0,236.5,13.4,13.1,12.8,861.5,4.7,49.94,0.0,3.4,91.0,862.3,1.5,0.8,91.0,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.388380767518458,False
1625562,2026-08-19T23:15:46.630350+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,1.2,5.5,0.0,0.8,2.0,235.2,234.5,235.0,16.8,15.0,15.5,851.8,7.3,49.92,0.0,5.4,55.7,853.0,1.8,1.7,55.7,100.0,3285.0,3283.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3817952951030593,False
1625593,2026-08-19T23:16:02.629634+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.5,11.9,0.0,1.6,1.0,238.2,238.3,237.7,10.5,9.9,9.1,862.1,1.5,49.97,0.0,1.8,91.0,861.6,13.4,12.8,91.0,100.0,3319.0,3318.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4008688533315124,False
1625624,2026-08-19T23:16:17.629457+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,2.2,12.5,0.0,0.8,2.0,230.2,229.9,230.5,19.2,17.3,17.4,850.8,14.3,49.83,0.0,2.4,55.7,853.0,1.8,1.8,55.7,100.0,3285.0,3283.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.40319974683253457,False
1625655,2026-08-19T23:16:33.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.1,6.7,0.0,1.6,2.0,240.0,240.2,239.5,10.4,9.9,9.1,862.0,-0.2,49.97,0.0,1.8,91.0,861.9,6.5,5.3,91.0,100.0,3322.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3965207906081251,False
1625686,2026-08-19T23:16:48.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,0.8,4.7,0.0,0.8,2.0,238.5,238.7,239.0,13.6,11.6,12.4,852.2,6.6,49.91,0.0,1.8,55.7,853.0,1.9,1.7,55.7,100.0,3285.0,3283.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38098137309943064,False
1625717,2026-08-19T23:17:04.629292+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.1,0.2,1.2,0.0,1.6,2.0,229.5,229.5,229.2,16.0,16.0,15.9,861.1,6.9,49.91,0.0,10.9,91.0,860.9,8.1,11.1,91.0,100.0,3319.0,3317.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.43424157387707135,False
1625748,2026-08-19T23:17:19.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.1,4.8,0.0,0.8,1.0,240.5,240.7,240.7,13.1,11.0,11.8,852.1,6.4,49.91,0.0,1.8,55.7,852.0,11.2,10.8,55.7,100.0,3281.0,3280.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3852910968673944,False
1625779,2026-08-19T23:17:35.619509+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,0.4,1.6,0.0,1.6,1.0,232.4,232.3,232.0,15.7,15.6,15.4,861.5,7.0,49.94,0.0,7.7,91.0,861.9,5.4,4.9,91.0,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.40529155332452027,False
1625841,2026-08-19T23:18:06.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,0.9,2.9,0.0,1.6,1.0,228.4,228.3,227.9,16.3,14.8,15.2,861.4,4.0,49.89,0.0,20.7,91.0,862.3,1.1,0.7,91.0,100.0,3325.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.42487984117985095,False
1625872,2026-08-19T23:18:21.629419+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.0,10.6,0.0,0.8,2.0,240.0,240.1,240.2,12.1,10.2,10.8,852.4,4.1,49.92,0.0,1.8,55.7,851.4,14.7,12.6,55.7,100.0,3279.0,3277.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.3828843141243313,False
1625903,2026-08-19T23:18:37.629633+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.2,1.1,0.0,1.6,1.0,239.7,239.8,239.3,10.4,10.0,9.1,862.1,0.2,49.97,0.0,1.8,91.0,862.3,1.3,0.7,91.0,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3852208105661465,False
1625934,2026-08-19T23:18:52.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,1.0,5.4,0.0,0.8,2.0,239.4,239.5,239.6,13.4,11.4,12.1,852.0,6.8,49.89,0.0,6.2,55.7,853.0,1.4,1.7,55.7,100.0,3286.0,3284.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.3847719948056869,False
1625965,2026-08-19T23:19:08.629472+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.2,2.3,0.0,1.6,1.0,239.2,239.2,238.7,10.4,10.0,9.1,862.1,1.3,49.97,0.0,1.8,91.0,862.3,3.6,2.2,91.0,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3883348429792473,False
1625996,2026-08-19T23:19:23.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,2.3,2.3,0.0,0.8,1.0,228.7,229.2,229.0,22.9,22.3,23.7,850.1,6.4,49.83,0.0,19.6,55.7,852.4,4.1,4.0,55.7,100.0,3284.0,3283.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4120685440725203,False
1626027,2026-08-19T23:19:39.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,0.4,4.2,0.0,1.6,1.0,240.9,241.0,240.4,11.5,11.2,10.6,862.0,1.9,49.97,0.0,1.8,91.0,861.6,6.1,4.4,91.0,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3910820988236505,False
1626058,2026-08-19T23:19:54.619499+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.9,8.7,0.0,0.8,1.0,232.0,231.6,232.0,17.6,15.7,16.5,851.8,10.7,49.88,0.0,7.0,55.7,852.7,2.0,1.7,55.7,100.0,3284.0,3283.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.3818002697583302,False
1626089,2026-08-19T23:20:10.619509+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.5,11.7,0.0,1.6,1.0,237.8,238.0,237.4,10.5,9.9,9.2,862.1,0.6,49.97,0.0,1.8,91.0,860.6,12.3,16.0,91.0,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4045570214531713,False
1626120,2026-08-19T23:20:25.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,0.9,18.2,0.0,0.8,2.0,229.6,229.2,229.7,24.5,23.3,22.3,852.1,19.8,49.86,0.0,12.2,55.7,853.0,1.6,1.7,55.7,100.0,3285.0,3283.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.3997804392856373,False
1626151,2026-08-19T23:20:41.628725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.8,0.5,1.2,0.0,1.6,1.0,235.6,235.1,234.7,12.6,12.2,11.8,862.1,2.3,49.97,0.0,5.0,91.0,862.6,1.1,0.8,91.0,100.0,3325.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3900112878105239,False
1626182,2026-08-19T23:20:56.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.3,1.4,0.0,0.7,1.0,239.8,239.7,239.9,12.1,10.1,10.7,852.4,3.2,49.92,0.0,1.7,55.7,852.7,1.8,1.8,55.7,100.0,3285.0,3284.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38107317516595035,False
1626213,2026-08-19T23:21:12.628791+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,1.1,0.4,0.0,1.6,1.0,226.5,226.3,225.8,16.3,14.9,15.1,860.8,6.1,49.89,0.0,11.4,91.0,861.9,5.7,4.3,91.0,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.42810364853710436,False
1626244,2026-08-19T23:21:27.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.2,1.2,0.0,0.7,2.0,236.2,235.7,236.0,16.6,15.0,15.5,851.5,6.2,49.86,0.0,6.5,55.7,852.7,5.0,5.2,55.7,100.0,3285.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3884355359262782,False
1626275,2026-08-19T23:21:43.618522+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.5,0.6,1.1,0.0,1.6,1.0,234.1,233.7,233.4,14.6,14.3,14.1,861.7,2.1,49.96,0.0,3.4,91.0,862.3,1.0,0.7,91.0,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39342265951753097,False
1626306,2026-08-19T23:21:58.618697+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.0,8.9,0.0,0.7,2.0,238.7,238.4,238.6,12.0,10.1,10.8,852.4,2.8,49.92,0.0,1.8,55.7,851.4,11.7,16.5,55.7,100.0,3283.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38434971202589296,False
1626368,2026-08-19T23:22:29.628720+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.7,2.3,0.0,0.7,1.0,240.9,241.0,241.1,12.0,10.1,10.8,852.3,4.2,49.92,0.0,1.8,55.7,853.0,1.9,1.6,55.7,100.0,3284.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3784978530772971,False
1626399,2026-08-19T23:22:45.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.2,1.8,0.0,1.6,1.0,239.1,239.1,238.6,10.9,10.4,9.7,862.1,0.1,49.97,0.0,1.8,91.0,862.3,1.9,1.2,91.0,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3860279862303719,False
1626430,2026-08-19T23:23:00.619009+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,0.0,1.8,0.0,0.7,2.0,230.5,229.9,230.4,12.0,10.2,10.7,852.4,4.7,49.89,0.0,6.7,55.7,852.4,6.5,6.0,55.7,100.0,3282.0,3280.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3984597601701572,False
1626461,2026-08-19T23:23:16.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.6,0.2,1.7,0.0,1.6,1.0,234.5,234.3,234.1,20.8,21.4,21.0,861.1,12.5,49.93,0.0,6.1,91.0,861.3,10.8,9.4,91.0,100.0,3321.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.42046804635583573,False
1626492,2026-08-19T23:23:31.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,0.2,8.1,0.0,0.7,1.0,235.1,234.3,234.8,15.4,13.5,14.4,851.8,7.6,49.88,0.0,6.0,55.7,852.0,15.7,9.3,55.7,100.0,3284.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3890411598120342,False
1626523,2026-08-19T23:23:47.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.2,0.3,0.0,1.6,1.0,238.6,238.5,237.9,10.5,10.0,9.1,862.1,1.1,49.97,0.0,1.8,91.0,862.3,0.8,0.7,91.0,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3868334438634357,False
1626554,2026-08-19T23:24:02.618615+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.1,1.7,3.3,0.0,0.7,1.0,229.7,229.3,230.1,19.1,17.0,17.3,851.3,5.3,49.83,0.0,18.2,55.7,853.0,2.0,1.8,55.7,100.0,3284.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4057222088512036,False
1626585,2026-08-19T23:24:18.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.5,10.8,0.0,1.6,2.0,240.7,240.8,240.3,10.3,9.9,9.0,862.1,0.1,49.97,0.0,1.8,91.0,861.6,10.9,8.7,91.0,100.0,3319.0,3317.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4027032137751023,False
1626616,2026-08-19T23:24:33.618652+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.5,5.0,0.0,0.7,1.0,239.8,239.9,240.0,13.7,11.8,12.7,852.2,6.7,49.91,0.0,1.8,55.7,852.7,1.7,1.7,55.7,100.0,3284.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.37758026599620303,False
1626647,2026-08-19T23:24:49.618855+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.7,0.2,0.9,0.0,1.6,1.0,235.3,235.5,235.5,13.8,13.3,13.1,861.7,4.9,49.94,0.0,6.2,91.0,861.9,5.8,3.7,91.0,100.0,3322.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39851661836490965,False
1626678,2026-08-19T23:25:04.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,3.5,0.0,0.7,1.0,239.2,239.2,239.3,12.0,10.1,10.8,852.3,2.2,49.92,0.0,1.7,55.7,852.7,5.7,3.8,55.7,100.0,3285.0,3284.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3838216734117012,False
1626709,2026-08-19T23:25:20.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,0.1,0.5,0.0,1.6,1.0,230.0,229.5,229.4,17.7,17.7,17.5,861.0,10.2,49.91,0.0,7.7,91.0,860.9,10.7,13.2,91.0,100.0,3319.0,3318.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4340489119740268,False
1626740,2026-08-19T23:25:35.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.7,1.3,0.0,0.7,2.0,235.9,235.7,236.1,16.2,14.5,15.1,851.7,8.4,49.89,0.0,4.5,55.7,852.4,7.1,6.5,55.7,100.0,3285.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.383109597248477,False
1626771,2026-08-19T23:25:51.629488+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,1.0,7.9,0.0,1.6,1.0,232.5,232.1,231.8,15.7,15.8,15.6,861.3,8.7,49.93,0.0,6.2,90.6,862.3,0.8,0.8,90.6,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3968635194979794,False
1626802,2026-08-19T23:26:06.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.3,16.9,0.0,0.7,2.0,238.2,238.2,238.4,12.0,10.1,10.8,852.3,2.0,49.92,0.0,1.7,55.7,851.0,18.9,16.8,55.7,100.0,3283.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3937848027966533,False
1626833,2026-08-19T23:26:22.629733+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.4,2.4,6.4,0.0,1.6,1.0,229.1,228.4,228.5,26.7,28.2,29.1,859.9,7.4,49.89,0.0,15.4,90.6,862.3,1.0,0.6,90.6,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4326111369889734,False
1626895,2026-08-19T23:26:53.618736+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.2,1.0,0.0,1.6,1.0,239.7,239.9,239.3,10.5,9.9,9.1,862.1,0.2,49.97,0.0,1.8,90.6,862.3,1.2,0.8,90.6,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3848917142411032,False
1626926,2026-08-19T23:27:08.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.1,1.7,0.0,0.7,2.0,230.3,229.8,230.2,17.7,16.1,16.7,851.6,10.0,49.86,0.0,8.6,55.7,851.7,8.3,9.2,55.7,100.0,3278.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.39781804545136795,False
1626957,2026-08-19T23:27:24.618975+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.7,0.7,3.8,0.0,1.6,1.0,237.5,237.1,236.6,13.2,12.8,12.5,861.6,4.5,49.95,0.0,4.3,90.6,862.3,0.7,0.7,90.6,100.0,3325.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3889039077391181,False
1626988,2026-08-19T23:27:39.619062+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.4,8.8,0.0,0.7,2.0,232.3,231.8,232.2,17.4,15.7,16.4,851.6,10.8,49.88,0.0,7.3,55.7,853.0,2.0,1.7,55.7,100.0,3285.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38333680317764535,False
1627019,2026-08-19T23:27:55.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,1.2,10.5,0.0,1.5,2.0,238.9,239.0,238.5,10.4,10.0,9.1,862.1,0.2,49.97,0.0,1.9,90.6,860.9,10.7,12.7,90.6,100.0,3320.0,3318.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4014351848603478,False
1627050,2026-08-19T23:28:10.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,2.8,16.4,0.0,0.7,1.0,227.4,227.5,227.8,27.9,27.2,27.7,849.9,18.2,49.83,0.0,7.8,55.7,852.7,1.8,1.7,55.7,100.0,3284.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4134400007619486,False
1627081,2026-08-19T23:28:26.619136+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.1,3.9,0.0,1.5,1.0,239.6,239.8,239.2,12.2,11.8,11.4,861.8,2.2,49.96,0.0,1.7,90.6,861.9,6.1,5.1,90.6,100.0,3323.0,3322.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3895441789986647,False
1627112,2026-08-19T23:28:41.628843+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.8,7.9,0.0,0.7,1.0,231.5,231.2,231.6,18.0,16.2,16.8,851.6,11.8,49.88,0.0,6.3,55.3,852.4,3.9,3.8,55.3,100.0,3284.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38441498191319384,False
1627143,2026-08-19T23:28:57.618603+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,0.2,0.1,0.0,1.5,1.0,237.9,238.0,237.5,10.5,9.9,9.1,862.1,0.9,49.97,0.0,1.8,90.6,862.3,1.0,0.7,90.6,100.0,3323.0,3322.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3851933917755937,False
1627174,2026-08-19T23:29:12.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.6,2.3,13.0,0.0,0.7,2.0,228.5,228.6,228.5,25.4,24.8,25.2,850.4,14.4,49.83,0.0,11.5,55.3,852.7,1.4,1.8,55.3,100.0,3285.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4070768198055438,False
1627205,2026-08-19T23:29:28.618604+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.2,10.4,0.0,1.5,1.0,239.7,239.9,239.3,10.4,9.9,9.1,862.1,0.3,49.97,0.0,1.8,90.6,860.9,10.7,13.5,90.6,100.0,3323.0,3322.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3949229919784979,False
1627236,2026-08-19T23:29:43.629965+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.4,3.3,0.0,0.7,2.0,239.5,239.6,239.8,12.1,10.1,10.8,852.3,4.9,49.92,0.0,1.8,55.3,852.7,1.6,1.8,55.3,100.0,3285.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.37802405263103955,False
1627267,2026-08-19T23:29:59.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.6,1.1,8.1,0.0,1.5,1.0,226.7,226.6,226.3,17.3,16.7,17.1,861.2,8.8,49.9,0.0,10.8,90.6,862.3,0.7,0.6,90.6,100.0,3324.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4147187136816339,False
1627298,2026-08-19T23:30:14.629406+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.9,7.9,0.0,0.7,2.0,238.5,238.5,238.7,12.0,10.1,10.7,852.3,3.0,49.92,0.0,1.8,55.3,851.4,10.9,14.6,55.3,100.0,3284.0,3282.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38201690638349967,False
1627329,2026-08-19T23:30:30.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.5,0.7,2.6,0.0,1.5,1.0,234.0,233.5,233.1,14.1,13.8,13.6,861.6,5.2,49.93,0.0,5.6,90.6,862.3,2.6,2.3,90.6,100.0,3324.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.39242583721799557,False
1627360,2026-08-19T23:30:45.628968+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,2.1,0.2,2.2,0.0,0.7,1.0,241.4,241.4,241.4,12.1,10.0,10.8,852.2,4.9,49.92,0.0,1.8,55.3,852.4,7.1,6.2,55.3,100.0,3282.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3794912023201022,False
1627422,2026-08-19T23:31:16.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.9,9.3,0.0,0.7,1.0,237.7,237.7,237.9,12.0,10.1,10.7,852.3,3.3,49.92,0.0,3.3,55.3,851.4,12.6,12.0,55.3,100.0,3284.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3820215375389319,False
1627453,2026-08-19T23:31:32.629159+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.9,1.8,5.1,0.0,1.5,1.0,232.4,232.4,232.3,17.0,17.5,17.9,860.5,6.1,49.91,0.0,9.0,90.6,862.3,1.0,0.8,90.6,100.0,3325.0,3324.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4041397337747044,False
1627484,2026-08-19T23:31:47.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.4,2.2,0.0,0.7,2.0,235.8,235.6,236.1,12.0,10.1,10.7,852.3,4.2,49.92,0.0,4.2,55.3,852.7,2.0,1.7,55.3,100.0,3285.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38250042160034975,False
1627515,2026-08-19T23:32:03.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.2,6.1,0.0,1.5,1.0,239.0,238.9,238.3,10.4,10.0,9.1,862.1,0.2,49.97,0.0,1.7,90.6,861.9,6.3,4.5,90.6,100.0,3324.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.38784554283542916,False
1627546,2026-08-19T23:32:18.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.0,0.1,0.1,0.0,0.7,1.0,228.3,227.5,228.4,18.3,16.3,16.7,851.6,10.5,49.83,0.0,6.7,55.3,851.7,10.4,10.5,55.3,100.0,3279.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.41432147926914076,False
1627577,2026-08-19T23:32:34.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,7.5,0.0,1.5,1.0,241.5,241.7,241.1,10.4,9.9,9.1,862.1,0.2,49.97,0.0,1.8,90.6,861.9,7.7,5.8,90.6,100.0,3322.0,3321.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3919250020739396,False
1627608,2026-08-19T23:32:49.629325+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.7,5.7,0.0,0.7,2.0,237.9,238.0,238.2,13.4,11.5,12.3,852.0,7.3,49.88,0.0,2.9,55.3,852.7,1.6,1.7,55.3,100.0,3284.0,3282.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3830841985109428,False
1627639,2026-08-19T23:33:05.629070+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.5,1.2,8.1,0.0,1.5,1.0,232.7,232.2,232.1,13.8,13.5,13.3,861.8,5.2,49.97,0.0,4.6,90.6,860.6,13.3,14.7,90.6,100.0,3321.0,3320.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.414267710733867,False
1627670,2026-08-19T23:33:20.618655+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.3,0.3,1.1,20.5,0.0,0.7,1.0,228.4,228.2,228.5,30.4,30.1,30.2,851.6,22.4,49.85,0.0,3.7,55.3,852.7,1.9,1.7,55.3,100.0,3284.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.41488262297856265,False
1627701,2026-08-19T23:33:36.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,0.3,1.4,0.0,1.6,1.0,241.1,241.2,240.7,10.4,10.0,9.0,862.0,-0.1,49.97,0.0,1.8,90.6,862.3,1.3,0.7,90.6,100.0,3324.0,3323.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3864856593982643,False
1627732,2026-08-19T23:33:51.618614+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,3.2,0.0,0.7,1.0,239.0,239.1,239.2,12.0,10.1,10.8,852.3,4.1,49.92,0.0,1.8,55.3,852.4,7.3,6.3,55.3,100.0,3284.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38018490135708455,False
1627763,2026-08-19T23:34:07.629221+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.4,0.2,1.1,0.0,1.6,1.0,230.8,230.6,230.4,15.6,15.6,15.2,861.4,6.7,49.92,0.0,8.9,90.6,861.6,5.6,4.5,90.6,100.0,3322.0,3321.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.4098726202052675,False
1627794,2026-08-19T23:34:22.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.1,6.1,0.0,0.7,2.0,240.8,241.1,241.2,12.1,10.1,10.8,851.8,4.3,49.9,0.0,1.7,55.3,851.7,10.4,10.6,55.3,100.0,3283.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38234651703203565,False
1627825,2026-08-19T23:34:38.619464+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,0.9,5.7,0.0,1.6,1.0,232.1,231.8,231.4,15.3,15.2,15.0,861.4,6.3,49.94,0.0,6.7,90.6,862.3,0.6,0.7,90.6,100.0,3324.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.39689203152465163,False
1627856,2026-08-19T23:34:53.620855+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.3,5.1,0.0,0.7,1.0,239.0,238.7,238.9,12.0,10.1,10.7,852.3,2.9,49.92,0.0,1.8,55.3,852.0,8.0,7.4,55.3,100.0,3283.0,3282.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3816715291073909,False
1627887,2026-08-19T23:35:09.618764+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,2.0,6.8,0.0,1.6,1.0,227.0,227.0,226.4,16.9,15.4,15.9,860.3,8.2,49.89,0.0,4.7,90.6,862.3,1.4,0.8,90.6,100.0,3324.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4117922879630688,False
1627949,2026-08-19T23:35:40.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,0.8,0.0,1.6,0.0,240.0,240.2,239.6,10.4,10.0,9.1,862.1,0.3,49.96,0.0,1.8,90.6,862.3,1.1,0.6,90.6,100.0,3324.0,3324.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.399468585131868,False
1627980,2026-08-19T23:35:55.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,1.3,12.6,0.0,0.7,1.0,228.2,227.9,228.2,19.6,18.4,18.8,851.4,14.4,49.85,0.0,9.9,55.3,852.7,1.8,1.7,55.3,100.0,3284.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3937111879535531,False
1628011,2026-08-19T23:36:11.629410+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.5,1.5,4.5,0.0,1.6,1.0,235.1,234.8,234.5,14.1,13.8,13.6,860.8,5.0,49.92,0.0,6.1,90.6,862.3,0.5,0.8,90.6,100.0,3325.0,3324.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.39810741452329595,False
1628042,2026-08-19T23:36:26.629107+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.8,1.0,19.7,0.0,0.7,2.0,227.0,226.3,226.6,32.2,31.3,29.4,851.4,24.6,49.84,0.0,3.4,55.3,852.4,4.9,4.4,55.3,100.0,3285.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4242919757959874,False
1628073,2026-08-19T23:36:42.618614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,0.1,2.9,0.0,1.6,1.0,239.8,239.7,239.1,11.3,10.9,10.5,861.8,1.3,49.94,0.0,3.1,90.6,861.9,4.2,3.7,90.6,100.0,3324.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3936064225168487,False
1628104,2026-08-19T23:36:57.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.7,5.1,0.0,0.7,2.0,238.0,237.8,237.9,13.6,11.7,12.5,852.0,6.8,49.91,0.0,1.8,55.3,852.7,1.7,1.7,55.3,100.0,3285.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.37980749664958974,False
1628135,2026-08-19T23:37:13.630015+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,1.5,16.3,0.0,1.6,3.0,237.9,238.0,237.5,10.5,9.9,9.2,862.1,0.8,49.97,0.0,1.8,90.6,860.6,17.1,14.4,90.6,100.0,3314.0,3311.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4293433867878561,False
1628166,2026-08-19T23:37:28.628807+00:00,external_ems_2,bess_2,good,0.2613,normal,PCS phase current imbalance high: 19.0,0.3,19.0,1.8,2.4,0.0,0.7,1.0,227.3,227.0,227.2,34.2,15.2,15.9,850.9,4.0,49.85,0.0,13.2,55.3,852.7,1.6,1.7,55.3,100.0,3283.0,3282.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.48808419326863156,False
1628197,2026-08-19T23:37:44.619009+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.2,0.7,0.0,1.6,1.0,240.2,240.4,239.7,10.4,9.9,9.1,862.1,0.6,49.97,0.0,1.8,90.6,862.3,1.3,0.6,90.6,100.0,3324.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3853828553234011,False
1628228,2026-08-19T23:37:59.629085+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,5.9,0.0,0.7,1.0,238.5,238.6,238.6,12.0,10.1,10.7,852.2,4.8,49.92,0.0,1.8,55.3,852.0,10.7,9.3,55.3,100.0,3281.0,3280.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3798607978863473,False
1628259,2026-08-19T23:38:15.618623+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.2,1.2,3.8,0.0,1.6,1.0,228.4,228.2,228.0,25.0,26.2,25.5,860.1,11.5,49.9,0.0,20.2,90.6,861.3,7.7,7.9,90.6,100.0,3321.0,3320.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.44901727454423845,False
1628290,2026-08-19T23:38:30.628858+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.2,1.1,9.6,0.0,0.7,1.0,233.5,233.0,233.7,16.7,14.5,15.4,851.6,11.1,49.87,0.0,7.1,55.3,852.7,1.5,1.7,55.3,100.0,3285.0,3284.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38568284461904895,False
1628321,2026-08-19T23:38:46.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.5,0.7,4.3,0.0,1.6,1.0,234.8,234.1,233.9,14.2,14.0,13.7,861.6,5.6,49.93,0.0,4.8,90.6,862.3,1.3,0.9,90.6,100.0,3324.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3932917357670629,False
1628352,2026-08-19T23:39:01.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,1.2,12.3,0.0,0.7,1.0,238.3,238.5,238.6,12.1,10.1,10.8,852.2,4.6,49.92,0.0,1.7,55.3,851.0,16.9,14.4,55.3,100.0,3282.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38498312792429756,False
1628383,2026-08-19T23:39:17.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,2.2,13.9,0.0,1.6,1.0,232.7,233.0,232.3,31.2,33.0,32.3,860.1,14.9,49.89,0.0,17.1,90.6,862.3,1.0,0.9,90.6,100.0,3324.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4492569376524369,False
1628414,2026-08-19T23:39:32.628760+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.5,2.9,0.0,0.7,1.0,241.6,241.4,241.5,12.1,10.1,10.8,852.2,4.5,49.92,0.0,1.8,55.3,852.7,1.6,1.6,55.3,100.0,3283.0,3282.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3763279096151631,False
1628476,2026-08-19T23:40:03.629157+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.8,5.4,0.0,0.7,1.0,232.4,231.9,232.4,15.3,13.4,14.3,851.9,7.0,49.88,0.0,7.2,55.3,852.7,1.6,1.8,55.3,100.0,3284.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38491224553449443,False
1628507,2026-08-19T23:40:19.618668+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.1,3.3,0.0,1.6,1.0,240.3,240.7,240.1,11.6,11.1,10.6,861.8,1.7,49.94,0.0,3.3,90.3,861.9,5.0,4.5,90.3,100.0,3325.0,3324.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3925524487396496,False
1628538,2026-08-19T23:40:34.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,0.8,1.3,0.0,0.8,2.0,233.2,232.6,233.1,16.1,14.3,15.0,851.6,7.7,49.89,0.0,7.1,55.3,852.4,6.4,5.3,55.3,100.0,3283.0,3281.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3824942566071224,False
1628569,2026-08-19T23:40:50.630270+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,5.7,0.0,1.6,1.0,239.0,239.1,238.5,10.4,10.0,9.1,862.1,0.0,49.97,0.0,1.8,90.3,861.9,5.7,5.1,90.3,100.0,3323.0,3322.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.38849274966380615,False
1628600,2026-08-19T23:41:05.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.8,0.9,16.7,0.0,0.7,1.0,228.2,227.2,228.2,20.5,17.7,17.7,851.8,18.5,49.83,0.0,20.2,54.9,852.7,1.8,1.8,54.9,100.0,3284.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4081226829983991,False
1628631,2026-08-19T23:41:21.619654+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.5,9.0,0.0,1.6,2.0,241.5,241.8,241.2,10.4,10.0,9.1,862.1,0.1,49.97,0.0,1.8,90.3,861.6,9.1,10.1,90.3,100.0,3318.0,3316.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.40060638363645334,False
1628662,2026-08-19T23:41:36.628667+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.6,2.4,2.5,0.0,0.8,1.0,228.3,228.2,228.3,22.9,22.7,23.3,850.0,6.9,49.83,0.0,10.2,54.9,852.4,4.4,3.5,54.9,100.0,3283.0,3282.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4076765960853192,False
1628693,2026-08-19T23:41:52.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.2,0.3,0.0,1.5,1.0,237.8,237.9,237.3,10.5,9.9,9.1,862.1,1.2,49.97,0.0,5.9,90.3,862.3,0.9,0.7,90.3,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3882389411845099,False
1628724,2026-08-19T23:42:07.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.5,2.6,0.0,0.8,2.0,239.6,239.6,239.7,12.0,10.0,10.8,852.2,4.5,49.92,0.0,1.8,54.9,852.7,1.9,1.6,54.9,100.0,3284.0,3282.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3751916509297001,False
1628755,2026-08-19T23:42:23.628675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.5,0.3,0.7,0.0,1.5,1.0,230.9,230.8,230.4,15.2,15.0,14.7,861.3,6.3,49.92,0.0,9.8,90.3,861.6,7.0,5.4,90.3,100.0,3322.0,3321.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.414350852464333,False
1628786,2026-08-19T23:42:38.618837+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,1.0,5.2,0.0,0.7,2.0,237.0,236.7,237.2,14.2,12.2,13.0,851.7,7.0,49.9,0.0,4.3,54.9,852.7,1.8,1.7,54.9,100.0,3284.0,3282.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.382118294064028,False
1628817,2026-08-19T23:42:54.629587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,0.9,7.0,0.0,1.5,1.0,231.6,231.5,231.3,15.4,15.3,15.2,861.4,7.5,49.94,0.0,6.9,90.3,862.3,0.5,0.6,90.3,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.40256826260814577,False
1628848,2026-08-19T23:43:09.628682+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,5.3,0.0,0.7,2.0,238.0,238.0,238.1,12.0,10.1,10.7,852.2,4.7,49.92,0.0,1.7,54.9,851.7,10.0,9.7,54.9,100.0,3286.0,3284.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3823183279128843,False
1628879,2026-08-19T23:43:25.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.0,6.3,0.0,1.5,2.0,227.9,227.4,227.0,16.6,15.4,15.3,861.6,12.1,49.89,0.0,9.1,90.3,861.6,5.8,4.6,90.3,100.0,3325.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.42810600080534655,False
1628910,2026-08-19T23:43:40.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.2,1.2,0.0,0.8,2.0,240.5,240.6,240.7,12.1,10.1,10.8,852.2,4.4,49.92,0.0,1.7,54.9,852.4,3.2,3.1,54.9,100.0,3283.0,3281.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.37561142857659185,False
1628941,2026-08-19T23:43:56.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,0.6,0.0,1.5,1.0,239.9,240.0,239.4,10.4,10.0,9.1,862.1,-0.1,49.97,0.0,1.8,90.3,862.3,0.5,0.7,90.3,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.38686584154365494,False
1629003,2026-08-19T23:44:27.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.5,0.7,4.1,0.0,1.5,1.0,235.5,235.1,234.8,13.9,13.7,13.4,861.6,5.4,49.94,0.0,5.5,90.3,862.3,1.3,0.7,90.3,100.0,3325.0,3324.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3907283219413182,False
1629034,2026-08-19T23:44:42.628668+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.1,8.4,0.0,0.8,2.0,233.8,233.3,233.6,14.9,13.0,13.9,851.6,10.1,49.87,0.0,6.8,54.9,852.7,1.7,1.7,54.9,100.0,3284.0,3282.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3827922181132973,False
1629065,2026-08-19T23:44:58.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,1.2,10.1,0.0,1.5,2.0,238.2,238.4,237.9,10.4,10.0,9.1,862.1,0.0,49.97,0.0,1.8,90.3,860.9,10.1,10.7,90.3,100.0,3317.0,3315.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.40111056975885734,False
1629096,2026-08-19T23:45:13.629443+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,1.8,2.1,0.0,0.8,2.0,230.3,230.2,230.8,18.9,17.0,17.2,850.9,4.0,49.83,0.0,2.4,54.9,852.7,1.9,1.8,54.9,100.0,3285.0,3283.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3972107556002238,False
1629127,2026-08-19T23:45:29.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,1.5,15.4,0.0,1.5,2.0,240.9,241.0,240.4,10.4,9.9,9.0,862.1,0.0,49.97,0.0,1.8,90.3,860.6,15.4,15.1,90.3,100.0,3316.0,3314.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.41691223541591704,False
1629158,2026-08-19T23:45:44.629974+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.6,2.6,0.0,0.8,1.0,239.6,239.7,239.9,12.1,10.1,10.8,852.1,4.4,49.92,0.0,1.7,54.9,852.7,1.8,1.7,54.9,100.0,3283.0,3282.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3719164850470508,False
1629189,2026-08-19T23:46:00.628676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,1.0,5.2,0.0,1.5,1.0,229.8,229.7,229.5,16.1,16.0,15.9,861.3,6.5,49.92,0.0,9.1,90.3,862.3,1.3,0.7,90.3,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4065585862806524,False
1629220,2026-08-19T23:46:15.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.1,0.5,3.5,0.0,0.8,2.0,233.5,232.9,233.7,17.4,15.3,15.8,851.5,12.6,49.87,0.0,5.7,54.9,852.0,9.1,8.0,54.9,100.0,3281.0,3279.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3835751085496925,False
1629251,2026-08-19T23:46:31.629680+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,0.2,0.8,0.0,1.5,1.0,231.6,231.4,231.0,15.8,15.9,15.7,861.4,7.4,49.94,0.0,7.2,90.3,861.6,6.6,5.4,90.3,100.0,3322.0,3321.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.412142487444278,False
1629282,2026-08-19T23:46:46.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,1.0,5.3,0.0,0.8,2.0,237.3,237.1,237.4,14.6,12.6,13.5,851.7,7.2,49.89,0.0,3.1,54.9,852.7,1.9,1.7,54.9,100.0,3284.0,3282.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3781410852659552,False
1629313,2026-08-19T23:47:02.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.6,0.7,4.9,0.0,1.5,1.0,234.7,234.1,233.9,14.1,13.8,13.5,861.6,5.6,49.95,0.0,3.7,90.3,862.3,0.7,0.8,90.3,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.393040941010773,False
1629344,2026-08-19T23:47:17.629539+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.5,10.5,0.0,0.8,2.0,238.0,237.9,238.2,12.1,10.1,10.7,852.2,4.7,49.92,0.0,1.8,54.9,851.7,15.2,15.8,54.9,100.0,3282.0,3280.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3805753802692911,False
1629375,2026-08-19T23:47:33.629762+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,1.1,16.1,0.0,1.5,0.0,232.4,232.4,232.3,30.0,29.8,30.0,861.2,17.2,49.89,0.0,14.0,90.3,862.3,1.1,0.8,90.3,100.0,3324.0,3324.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4623577602760187,False
1629406,2026-08-19T23:47:48.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.5,1.9,0.0,0.8,2.0,239.8,239.8,240.0,12.0,10.1,10.8,852.2,4.5,49.92,0.0,1.8,54.9,852.7,2.6,2.2,54.9,100.0,3283.0,3281.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.37100593958844297,False
1629437,2026-08-19T23:48:04.629247+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.8,10.6,0.0,1.5,1.0,239.5,239.4,238.7,10.4,10.0,9.1,862.1,-0.2,49.97,0.0,1.8,90.3,861.3,10.4,8.3,90.3,100.0,3321.0,3320.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3926668710140468,False
1629468,2026-08-19T23:48:19.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.6,0.5,0.0,0.8,1.0,228.5,228.4,229.0,20.8,19.6,19.8,851.1,13.2,49.85,0.0,8.4,54.9,851.7,12.7,11.3,54.9,100.0,3281.0,3280.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4037398006889706,False
1629530,2026-08-19T23:48:50.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.3,7.8,0.0,0.8,2.0,232.1,231.6,232.1,17.7,15.8,16.7,851.4,9.9,49.88,0.0,6.1,54.9,852.7,2.1,1.8,54.9,100.0,3284.0,3282.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3786319437666882,False
1629561,2026-08-19T23:49:06.619321+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.5,14.9,0.0,1.5,1.0,237.8,237.9,237.4,10.5,10.0,9.2,862.1,1.5,49.97,0.0,1.8,90.3,861.6,16.4,9.9,90.3,100.0,3322.0,3321.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.40502048657854345,False
1629592,2026-08-19T23:49:21.618620+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.3,0.6,2.9,20.5,0.0,0.8,1.0,228.1,228.1,228.4,31.0,30.4,30.7,849.8,22.3,49.83,0.0,8.8,54.9,852.7,1.8,1.7,54.9,100.0,3283.0,3282.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.419140574240429,False
1629623,2026-08-19T23:49:37.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,1.4,0.0,1.5,1.0,240.1,240.3,239.7,10.3,10.0,9.0,862.0,-0.4,49.97,0.0,1.8,90.3,862.3,1.0,0.6,90.3,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.38751110070414624,False
1629654,2026-08-19T23:49:52.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.6,2.9,0.0,0.8,2.0,239.8,239.5,239.6,12.1,10.1,10.8,852.1,4.6,49.92,0.0,1.8,54.9,852.7,1.7,1.7,54.9,100.0,3284.0,3282.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.37217876881309325,False
