id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1629685,2026-08-19T23:50:08.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.3,2.2,6.6,0.0,1.5,1.0,226.8,226.5,226.4,22.2,22.1,23.4,860.1,7.6,49.89,0.0,5.0,90.3,862.3,1.0,0.8,90.3,100.0,3319.0,3318.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.43375344367244334,False
1629716,2026-08-19T23:50:23.629355+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,0.0,3.7,0.0,0.8,2.0,237.3,236.7,237.1,15.0,13.0,13.9,851.7,7.6,49.87,0.0,4.0,54.9,851.7,11.3,10.6,54.9,100.0,3281.0,3279.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3883586839992503,False
1629747,2026-08-19T23:50:39.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.5,0.1,2.0,0.0,1.5,1.0,234.7,234.4,234.2,14.1,13.9,13.6,861.8,5.6,49.93,0.0,4.6,90.3,861.9,3.6,2.6,90.3,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.39787664158903874,False
1629778,2026-08-19T23:50:54.629256+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.1,0.7,0.0,0.8,2.0,238.0,238.0,238.2,12.0,10.2,10.8,852.1,4.6,49.92,0.0,1.8,54.9,852.0,5.3,5.2,54.9,100.0,3282.0,3280.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.37470744876179823,False
1629809,2026-08-19T23:51:10.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.9,2.6,6.3,0.0,1.5,1.0,233.0,233.1,232.8,21.5,21.6,22.4,859.7,7.3,49.89,0.0,13.4,90.3,862.3,1.0,0.8,90.3,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4258139244600448,False
1629840,2026-08-19T23:51:25.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.1,10.1,0.0,0.8,2.0,240.6,240.7,240.8,12.1,10.2,10.7,852.1,4.7,49.92,0.0,1.8,54.9,851.0,14.8,13.9,54.9,100.0,3276.0,3274.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.37900781205124573,False
1629871,2026-08-19T23:51:41.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.2,1.9,0.0,1.5,1.0,239.2,239.3,238.8,10.4,10.0,9.1,862.1,0.2,49.97,0.0,1.8,90.3,862.3,2.1,1.1,90.3,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3877969363690626,False
1629902,2026-08-19T23:51:56.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.6,3.2,0.0,0.8,2.0,239.9,240.0,240.1,12.0,10.1,10.8,852.1,4.7,49.92,0.0,5.6,54.9,852.7,1.5,1.7,54.9,100.0,3284.0,3282.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3736080572045032,False
1629933,2026-08-19T23:52:12.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,1.2,12.6,0.0,1.5,1.0,238.7,238.9,238.3,10.4,10.0,9.0,862.1,-0.2,49.97,0.0,1.8,90.3,860.9,12.4,15.3,90.3,100.0,3322.0,3321.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.40111855123375395,False
1629964,2026-08-19T23:52:27.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,1.9,5.8,0.0,0.8,1.0,228.0,228.4,228.5,22.8,21.8,23.2,850.1,7.4,49.84,0.0,15.9,54.9,852.0,1.6,1.6,54.9,100.0,3282.0,3281.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.398208525895166,False
1629995,2026-08-19T23:52:43.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.6,0.5,5.9,0.0,1.5,1.0,236.4,236.1,235.6,13.5,13.2,12.9,862.1,0.0,49.94,0.0,4.7,90.3,861.6,5.9,5.7,90.3,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.397330072821301,False
1630057,2026-08-19T23:53:14.629607+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.4,0.3,9.0,0.0,1.5,1.0,233.2,232.7,232.6,15.4,15.3,15.0,861.6,6.5,49.97,0.0,6.2,90.3,861.3,15.5,9.6,90.3,100.0,3322.0,3321.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4161423902213763,False
1630088,2026-08-19T23:53:29.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.2,1.1,16.7,0.0,0.8,2.0,228.0,227.8,228.1,30.4,30.2,30.4,851.3,22.1,49.85,0.0,6.6,54.6,852.4,5.4,4.3,54.6,100.0,3284.0,3282.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.40990562592073204,False
1630119,2026-08-19T23:53:45.618626+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.8,0.6,3.0,0.0,1.5,1.0,236.5,236.6,236.3,12.8,12.3,12.0,861.7,4.1,49.95,0.0,5.5,90.3,862.3,1.1,0.8,90.3,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3931311384544872,False
1630150,2026-08-19T23:54:00.618622+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.1,8.8,0.0,0.8,1.0,239.3,239.0,239.2,12.0,10.1,10.8,852.1,4.3,49.92,0.0,1.7,54.6,851.0,13.1,16.3,54.6,100.0,3284.0,3276.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.379176336874012,False
1630181,2026-08-19T23:54:16.618637+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,1.4,1.2,0.0,1.5,2.0,227.0,226.7,226.2,17.5,15.8,16.9,860.2,8.4,49.89,0.0,14.9,90.3,861.6,7.2,6.2,90.3,100.0,3323.0,3321.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.43227102348694996,False
1630212,2026-08-19T23:54:31.629229+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.3,1.2,0.0,0.8,1.0,240.6,240.8,241.0,14.4,12.5,13.4,851.7,7.9,49.89,0.0,3.5,54.6,852.0,6.7,6.2,54.6,100.0,3283.0,3282.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3796690874423513,False
1630243,2026-08-19T23:54:47.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.2,0.2,0.6,0.0,1.5,0.0,240.2,240.1,239.9,10.4,10.2,9.2,862.1,0.0,49.95,0.0,1.8,89.9,862.3,0.6,0.9,89.9,100.0,3323.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.40364724743518293,False
1630274,2026-08-19T23:55:02.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.4,7.1,0.0,0.7,1.0,238.1,238.0,238.4,12.0,10.4,10.8,852.1,4.6,49.91,0.0,1.9,54.6,851.7,11.7,15.3,54.6,100.0,3279.0,3278.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.37996401868229784,False
1630305,2026-08-19T23:55:18.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,1.9,5.6,0.0,1.5,1.0,231.2,230.5,230.9,22.9,24.6,24.5,860.4,6.7,49.91,0.0,5.2,89.9,862.3,1.1,1.0,89.9,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4151257387973019,False
1630336,2026-08-19T23:55:33.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,1.0,7.7,0.0,0.8,1.0,240.0,239.3,239.9,12.0,10.9,10.9,852.0,4.7,49.91,0.0,2.1,54.6,851.0,12.4,12.7,54.6,100.0,3281.0,3280.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3747421766362659,False
1630367,2026-08-19T23:55:49.618603+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,0.3,0.5,0.0,1.4,1.0,238.7,238.0,238.2,10.5,10.8,9.1,862.0,0.9,49.97,0.0,2.3,89.9,862.3,1.4,1.3,89.9,100.0,3324.0,3323.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39775605549854864,False
1630398,2026-08-19T23:56:04.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.3,2.7,12.0,0.0,0.8,1.0,229.8,228.4,230.0,19.0,16.7,17.0,849.7,14.0,49.83,0.0,4.5,54.6,852.4,2.0,1.8,54.6,100.0,3283.0,3282.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.408051399484476,False
1630429,2026-08-19T23:56:20.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,1.3,9.4,0.0,1.5,1.0,241.3,240.7,240.9,10.5,10.9,9.0,861.9,0.2,49.96,0.0,2.3,89.9,860.6,9.6,11.7,89.9,100.0,3321.0,3320.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.41015832573443584,False
1630460,2026-08-19T23:56:35.618839+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.5,2.4,4.9,0.0,0.8,1.0,229.0,228.1,229.6,18.8,16.3,17.1,850.0,8.6,49.83,0.0,3.0,54.6,852.4,3.7,4.0,54.6,100.0,3282.0,3281.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.40615096780476423,False
1630491,2026-08-19T23:56:51.618993+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.9,0.3,5.1,0.0,1.5,1.0,240.7,239.7,240.0,10.5,10.9,9.0,861.9,0.4,49.97,0.0,2.3,89.9,861.6,5.5,4.7,89.9,100.0,3321.0,3320.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.40057325039895697,False
1630522,2026-08-19T23:57:06.628720+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.5,0.7,6.1,0.0,0.7,2.0,237.0,235.8,237.0,14.4,15.1,13.6,851.7,9.0,49.9,0.0,2.3,54.6,852.4,2.9,2.2,54.6,100.0,3284.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.38212758318783324,False
1630584,2026-08-19T23:57:37.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.3,0.8,5.4,0.0,0.7,2.0,238.7,237.0,238.3,13.5,14.0,12.7,851.6,8.0,49.9,0.0,4.1,54.6,852.4,2.6,2.3,54.6,100.0,3282.0,3280.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3829441764550957,False
1630615,2026-08-19T23:57:53.618930+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,1.2,1.1,5.6,0.0,1.5,1.0,233.7,232.4,233.0,15.2,15.9,14.7,861.2,7.0,49.92,0.0,6.7,89.9,862.3,1.4,1.3,89.9,100.0,3324.0,3323.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4055960181015041,False
1630646,2026-08-19T23:58:08.630098+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.2,0.3,10.5,0.0,0.7,1.0,237.9,237.2,238.1,12.0,12.2,11.0,852.0,3.7,49.91,0.0,2.3,54.6,851.7,14.2,12.8,54.6,100.0,3280.0,3279.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.38269326594075853,False
1630677,2026-08-19T23:58:24.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.7,2.7,10.0,0.0,1.5,2.0,228.4,227.5,227.8,26.3,28.0,27.6,859.6,11.9,49.89,0.0,5.6,89.9,862.3,1.9,1.4,89.9,100.0,3323.0,3321.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.44056331625454687,False
1630708,2026-08-19T23:58:39.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,0.1,0.6,0.0,0.7,1.0,240.4,239.5,240.2,12.0,11.5,10.9,851.9,5.1,49.91,0.0,2.2,54.6,852.0,5.7,5.0,54.6,100.0,3283.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.38033800838182097,False
1630739,2026-08-19T23:58:55.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,0.4,0.4,0.0,1.5,0.0,239.4,238.9,238.9,10.5,10.6,9.1,861.9,0.9,49.97,0.0,2.2,89.9,862.3,1.3,1.3,89.9,100.0,3323.0,3323.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.40844049436448976,False
1630770,2026-08-19T23:59:10.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.1,0.7,3.9,0.0,0.8,2.0,226.9,226.3,227.2,22.2,23.1,21.0,850.7,16.9,49.84,0.0,10.1,54.6,851.4,13.0,9.6,54.6,100.0,3278.0,3276.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4049600300731828,False
1630801,2026-08-19T23:59:26.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.0,0.2,0.1,0.0,1.5,1.0,239.7,239.2,239.3,12.3,12.4,11.4,861.7,2.8,49.93,0.0,4.4,89.9,861.9,2.9,3.0,89.9,100.0,3324.0,3323.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.40103230418827224,False
1630832,2026-08-19T23:59:41.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.8,0.8,1.9,0.0,0.7,1.0,233.7,232.6,233.6,15.8,15.6,15.0,851.2,9.4,49.87,0.0,6.8,54.6,852.0,7.5,6.6,54.6,100.0,3283.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3900081799433347,False
1630863,2026-08-19T23:59:57.619040+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,1.4,16.2,0.0,1.5,2.0,237.9,237.4,237.4,10.5,10.6,9.1,862.0,-0.1,49.97,0.0,2.2,89.9,860.6,16.1,15.0,89.9,100.0,3317.0,3315.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.42349369968994116,False
1630894,2026-08-20T00:00:12.629315+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,0.4,4.5,1.3,23.3,0.0,0.7,1.0,227.8,227.4,227.8,32.5,35.4,30.9,851.1,25.0,49.83,0.0,16.4,54.6,852.4,1.7,2.0,54.6,100.0,3283.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.42963356035100003,False
1630925,2026-08-20T00:00:28.629544+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.5,1.3,7.6,0.0,1.5,1.0,240.5,239.6,239.7,10.5,10.6,9.1,861.9,0.5,49.97,0.0,2.2,89.9,860.6,8.1,12.0,89.9,100.0,3321.0,3320.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4030463513928586,False
1630956,2026-08-20T00:00:43.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,1.1,0.5,3.3,0.0,0.7,1.0,237.6,238.8,239.5,12.0,11.5,10.9,851.9,5.5,49.91,0.0,2.2,54.6,852.4,2.2,2.3,54.6,100.0,3283.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.383215660673728,False
1630987,2026-08-20T00:00:59.618600+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.3,1.2,5.8,0.0,1.5,1.0,227.2,226.9,227.0,21.0,22.0,20.7,860.7,9.8,49.92,0.0,9.1,89.9,861.9,4.0,3.2,89.9,100.0,3323.0,3322.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.42950194851944573,False
1631018,2026-08-20T00:01:14.618574+00:00,external_ems_2,bess_2,good,0.228,normal,PCS phase current imbalance high: 17.6,0.7,17.6,0.4,2.0,0.0,0.7,2.0,230.5,229.8,230.5,30.1,12.8,12.5,851.3,7.9,49.88,0.0,4.7,54.6,851.7,9.9,10.2,54.6,100.0,3283.0,3281.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.46817088394952,False
1631049,2026-08-20T00:01:30.629379+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.6,8.2,0.0,1.5,1.0,240.0,239.4,239.5,10.5,10.6,9.1,861.9,0.6,49.97,0.0,3.9,89.9,861.3,8.8,11.2,89.9,100.0,3322.0,3321.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.40481585138397336,False
1631111,2026-08-20T00:02:01.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.9,0.8,1.0,0.0,1.5,0.0,231.4,230.6,230.9,12.6,12.6,11.7,861.5,3.0,49.93,0.0,8.1,89.9,862.3,2.0,1.3,89.9,100.0,3323.0,3323.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.42391967213605264,False
1631142,2026-08-20T00:02:16.618597+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,0.6,10.9,0.0,0.7,1.0,238.7,237.8,238.5,12.0,11.5,10.9,852.0,5.6,49.91,0.0,2.2,54.6,851.4,16.5,10.8,54.6,100.0,3278.0,3277.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.38221818470849467,False
1631173,2026-08-20T00:02:32.618613+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.0,2.8,9.5,0.0,1.6,1.0,227.0,226.2,226.3,25.1,26.1,26.1,859.5,10.8,49.88,0.0,4.6,89.9,862.3,1.3,1.3,89.9,100.0,3324.0,3323.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4451272099767888,False
1631204,2026-08-20T00:02:47.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.1,0.7,0.0,0.7,1.0,241.0,240.5,241.1,12.0,11.5,11.0,851.9,5.1,49.91,0.0,2.2,54.6,852.0,4.4,3.3,54.6,100.0,3282.0,3281.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.37925584694149633,False
1631235,2026-08-20T00:03:03.629489+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.5,0.4,1.0,0.0,1.5,1.0,240.0,239.6,239.6,10.5,10.6,9.1,861.9,0.2,49.96,0.0,2.3,89.9,862.3,1.2,1.2,89.9,100.0,3325.0,3324.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3894245855164805,False
1631266,2026-08-20T00:03:18.619146+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.2,7.2,0.0,0.7,1.0,237.7,237.1,237.9,12.0,11.2,10.9,851.9,5.2,49.91,0.0,4.6,54.6,851.7,12.4,9.1,54.6,100.0,3280.0,3279.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3825163961607828,False
1631297,2026-08-20T00:03:34.618748+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,1.3,0.7,0.0,1.5,1.0,230.2,229.9,229.4,15.2,13.9,14.3,860.6,2.7,49.92,0.0,6.7,89.9,861.9,3.4,3.1,89.9,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4070455731814407,False
1631328,2026-08-20T00:03:49.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.5,0.8,6.4,0.0,0.7,1.0,234.9,234.1,234.7,14.6,13.1,13.8,851.6,8.1,49.92,0.0,6.5,54.6,852.4,1.7,1.8,54.6,100.0,3283.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3823042965614113,False
1631359,2026-08-20T00:04:05.628758+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.4,8.8,0.0,1.5,1.0,238.7,238.8,238.2,10.5,10.0,9.1,862.0,0.3,49.97,0.0,1.8,89.9,861.6,9.1,7.1,89.9,100.0,3323.0,3322.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.39310658333281473,False
1631390,2026-08-20T00:04:20.618618+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.4,1.9,3.7,0.0,0.7,1.0,229.8,229.8,229.8,21.0,20.3,21.7,850.5,5.4,49.84,0.0,9.4,54.6,852.4,1.7,1.8,54.6,100.0,3285.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.395096507086626,False
1631421,2026-08-20T00:04:36.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.4,6.4,0.0,1.5,1.0,241.0,241.3,240.6,10.3,10.0,9.0,862.0,0.1,49.97,0.0,1.8,89.9,861.6,6.5,6.3,89.9,100.0,3322.0,3321.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3936276639197998,False
1631452,2026-08-20T00:04:51.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.6,4.8,0.0,0.7,1.0,236.8,236.7,236.9,13.6,11.7,12.5,851.8,6.8,49.9,0.0,1.8,54.6,852.4,2.0,1.8,54.6,100.0,3283.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3825943736073293,False
1631483,2026-08-20T00:05:07.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.4,1.1,5.6,0.0,1.5,2.0,231.6,231.0,230.8,10.5,10.0,9.1,862.0,1.3,49.97,0.0,5.7,89.9,860.9,6.9,10.3,89.9,100.0,3323.0,3321.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4100168607222143,False
1631514,2026-08-20T00:05:22.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.9,15.2,0.0,0.7,2.0,230.5,230.3,230.6,24.1,23.7,24.3,850.8,16.8,49.84,0.0,11.1,54.2,852.7,1.6,1.7,54.2,100.0,3284.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3987751818309282,False
1631545,2026-08-20T00:05:38.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.8,0.1,4.0,0.0,1.5,1.0,236.1,236.1,235.7,13.0,12.5,12.2,861.5,3.5,49.94,0.0,5.9,89.9,861.6,7.5,7.0,89.9,100.0,3322.0,3321.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.40099099159470214,False
1631576,2026-08-20T00:05:53.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.0,1.4,0.0,0.7,1.0,239.2,238.9,239.0,12.1,10.2,10.8,852.0,3.9,49.92,0.0,1.8,54.2,852.0,5.3,5.6,54.2,100.0,3283.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.38437526716870224,False
1631638,2026-08-20T00:06:24.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,1.2,11.3,0.0,0.7,1.0,240.6,240.6,240.8,13.2,11.1,12.0,851.9,6.2,49.92,0.0,1.7,54.2,850.7,17.5,15.0,54.2,100.0,3279.0,3278.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.38449695710174586,False
1631669,2026-08-20T00:06:40.619766+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.6,1.1,0.0,1.6,1.0,239.9,240.1,239.5,10.4,9.9,9.1,861.7,0.2,49.96,0.0,1.8,89.9,862.3,1.3,0.8,89.9,100.0,3324.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.38459577291913616,False
1631700,2026-08-20T00:06:55.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.5,3.1,0.0,0.7,1.0,240.9,241.1,241.1,12.1,10.2,10.8,851.9,4.6,49.92,0.0,1.7,54.2,852.4,1.5,1.7,54.2,100.0,3283.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3774409562661587,False
1631731,2026-08-20T00:07:11.628693+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.4,8.6,0.0,1.6,1.0,239.4,239.5,238.9,10.5,9.9,9.1,862.0,0.2,49.97,0.0,1.8,89.9,861.6,8.8,7.7,89.9,100.0,3322.0,3321.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.39086117023869144,False
1631762,2026-08-20T00:07:26.629621+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,0.4,2.3,0.0,0.7,1.0,231.6,230.9,231.3,16.8,15.0,15.8,851.3,6.1,49.92,0.0,7.7,54.2,851.7,8.4,8.5,54.2,100.0,3282.0,3281.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.38965858208390974,False
1631793,2026-08-20T00:07:42.629229+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.1,0.9,5.0,0.0,1.6,1.0,234.8,234.5,234.2,14.8,14.8,14.9,861.4,6.3,49.94,0.0,4.4,89.9,862.3,1.3,0.7,89.9,100.0,3324.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3964709649680044,False
1631824,2026-08-20T00:07:57.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,0.9,7.9,0.0,0.7,2.0,232.3,231.7,232.2,17.1,15.4,16.2,851.5,9.9,49.88,0.0,7.5,54.2,852.4,2.0,1.7,54.2,100.0,3283.0,3281.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3820513356982782,False
1631855,2026-08-20T00:08:13.618931+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,1.4,13.6,0.0,1.6,2.0,238.2,238.3,237.8,10.4,10.0,9.2,862.0,0.5,49.97,0.0,1.8,89.9,860.6,14.1,13.3,89.9,100.0,3320.0,3318.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.40698086667805694,False
1631886,2026-08-20T00:08:28.619926+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.3,0.3,2.0,21.7,0.0,0.7,2.0,226.3,226.1,226.4,33.3,33.5,33.2,850.4,23.4,49.83,0.0,7.9,54.2,852.4,1.7,1.6,54.2,100.0,3283.0,3281.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.42245533440565763,False
1631917,2026-08-20T00:08:44.629633+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.3,0.7,0.0,1.6,1.0,240.2,240.3,239.8,10.4,9.9,9.1,862.0,0.0,49.97,0.0,1.8,89.5,862.3,0.7,0.8,89.5,100.0,3324.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3820734099095042,False
1631948,2026-08-20T00:08:59.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.3,4.6,0.0,0.8,1.0,240.0,240.1,240.3,12.1,10.1,10.8,852.0,4.2,49.92,0.0,1.8,54.2,851.7,8.8,7.6,54.2,100.0,3282.0,3281.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.37765539440474466,False
1631979,2026-08-20T00:09:15.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.4,0.4,0.8,0.0,1.6,1.0,231.1,230.9,230.6,15.6,15.6,15.2,861.2,8.0,49.92,0.0,7.9,89.5,861.6,7.2,6.0,89.5,100.0,3321.0,3320.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.40651198405122796,False
1632010,2026-08-20T00:09:30.618598+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.4,8.2,0.0,0.8,2.0,234.9,234.5,234.9,16.9,15.1,15.7,851.3,9.8,49.86,0.0,6.8,54.2,852.7,1.6,1.8,54.2,100.0,3283.0,3281.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3814260155217404,False
1632041,2026-08-20T00:09:46.618615+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,1.0,7.3,0.0,1.6,1.0,232.0,232.0,231.6,15.4,15.4,15.2,861.3,8.3,49.93,0.0,7.3,89.5,862.3,1.0,0.8,89.5,100.0,3324.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.39853290937688113,False
1632072,2026-08-20T00:10:01.618947+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.6,8.0,0.0,0.7,1.0,238.6,238.6,238.8,12.1,10.1,10.8,852.0,2.9,49.92,0.0,1.8,54.2,851.4,10.9,10.2,54.2,100.0,3280.0,3279.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.37939135097770454,False
1632103,2026-08-20T00:10:17.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.3,2.0,15.4,0.0,1.6,1.0,230.2,230.0,230.1,34.3,35.3,35.6,860.3,17.9,49.89,0.0,12.8,89.5,862.3,2.5,2.2,89.5,100.0,3323.0,3322.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4533764440460041,False
1632165,2026-08-20T00:10:48.628671+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,0.4,0.0,1.6,1.0,239.9,240.1,239.5,10.4,9.9,9.1,862.0,0.3,49.97,0.0,1.8,89.5,862.3,0.7,0.8,89.5,100.0,3324.0,3323.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3816165118934729,False
1632196,2026-08-20T00:11:03.629560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,0.4,0.9,0.0,0.8,2.0,231.9,231.3,231.7,16.5,14.7,15.5,851.3,7.3,49.92,0.0,7.6,54.2,851.7,8.2,7.4,54.2,100.0,3280.0,3278.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3846567325086029,False
1632227,2026-08-20T00:11:19.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.8,0.3,2.6,0.0,1.5,1.0,231.8,232.3,231.5,24.0,23.4,22.2,861.3,5.7,49.9,0.0,18.2,89.5,861.6,8.3,7.0,89.5,100.0,3321.0,3320.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.43547848975986575,False
1632258,2026-08-20T00:11:34.629142+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.8,4.7,0.0,0.8,2.0,234.4,234.1,234.4,14.1,12.2,13.0,851.5,7.1,49.88,0.0,6.5,54.2,850.7,11.8,12.7,54.2,100.0,3274.0,3272.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3896222681210182,False
1632289,2026-08-20T00:11:50.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.3,0.9,0.0,1.5,1.0,239.1,239.3,238.7,10.5,9.9,9.1,862.0,-0.1,49.97,0.0,1.8,89.5,862.3,0.8,0.8,89.5,100.0,3324.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3797926161066848,False
1632320,2026-08-20T00:12:05.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,2.6,6.0,0.0,0.8,1.0,228.4,228.8,228.7,23.4,22.9,24.2,849.8,7.4,49.83,0.0,6.9,54.2,852.4,1.4,1.7,54.2,100.0,3283.0,3282.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.40511818657621007,False
1632351,2026-08-20T00:12:21.629937+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.6,0.3,7.8,0.0,1.5,1.0,238.1,237.9,237.5,13.1,12.7,12.5,861.6,4.4,49.95,0.0,3.4,89.5,861.3,12.2,10.8,89.5,100.0,3322.0,3321.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3960464529249653,False
1632382,2026-08-20T00:12:36.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,2.6,18.2,0.0,0.8,2.0,227.6,227.3,227.6,28.3,27.9,28.2,849.8,19.3,49.84,0.0,16.7,54.2,852.4,1.1,1.7,54.2,100.0,3282.0,3280.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.41060468670264083,False
1632413,2026-08-20T00:12:52.618611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.3,5.5,0.0,1.5,1.0,240.9,241.0,240.5,10.4,10.0,9.1,861.9,0.5,49.97,0.0,1.8,89.5,861.6,6.0,5.8,89.5,100.0,3321.0,3320.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.38729580648026346,False
1632444,2026-08-20T00:13:07.618717+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.5,2.3,0.0,0.8,1.0,239.4,239.3,239.4,12.0,10.2,10.8,851.9,4.4,49.92,0.0,1.8,54.2,852.4,2.1,1.7,54.2,100.0,3283.0,3282.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.37530170185370065,False
1632475,2026-08-20T00:13:23.628674+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,1.4,15.1,0.0,1.5,1.0,237.8,238.0,237.4,10.5,10.0,9.1,862.0,1.5,49.96,0.0,4.4,89.5,860.6,16.6,12.4,89.5,100.0,3322.0,3321.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.40353564199754965,False
1632506,2026-08-20T00:13:38.629694+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.1,7.7,0.0,0.8,1.0,234.7,234.3,234.7,16.6,14.8,15.6,851.3,9.6,49.88,0.0,5.1,54.2,852.4,1.9,1.7,54.2,100.0,3283.0,3282.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.37865859156873344,False
1632537,2026-08-20T00:13:54.618618+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.7,0.9,3.3,0.0,1.6,0.0,235.6,235.4,235.2,13.6,13.1,12.9,861.4,4.2,49.97,0.0,5.8,89.5,862.3,0.9,0.7,89.5,100.0,3323.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.40219926252090227,False
1632568,2026-08-20T00:14:09.618954+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.3,6.3,0.0,0.8,2.0,238.2,238.2,238.4,12.0,10.1,10.8,852.0,2.5,49.92,0.0,1.8,54.2,851.7,8.8,9.0,54.2,100.0,3281.0,3279.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3759443148659753,False
1632599,2026-08-20T00:14:25.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,1.8,5.7,0.0,1.6,1.0,227.2,226.9,226.4,16.7,15.0,15.5,860.1,9.0,49.89,0.0,22.6,89.5,861.9,3.3,2.4,89.5,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4309816701981479,False
1632630,2026-08-20T00:14:40.618922+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.2,3.9,0.0,0.8,2.0,240.3,240.3,240.5,12.0,10.1,10.7,851.9,4.4,49.92,0.0,1.8,54.2,851.7,8.3,7.7,54.2,100.0,3281.0,3279.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3751242275132451,False
1632692,2026-08-20T00:15:11.618622+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,0.6,5.5,0.0,0.8,2.0,232.0,231.4,231.8,16.3,14.5,15.3,851.3,7.9,49.87,0.0,8.3,54.2,850.7,13.4,13.7,54.2,100.0,3281.0,3279.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.39043474982485177,False
1632723,2026-08-20T00:15:27.619371+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.9,13.5,0.0,1.6,1.0,233.8,234.1,233.5,19.1,19.0,18.3,861.4,14.3,49.9,0.0,4.8,89.5,862.3,0.8,0.9,89.5,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.41044038665359794,False
1632754,2026-08-20T00:15:42.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.2,8.9,0.0,0.8,1.0,231.7,231.6,232.0,17.3,15.6,16.4,851.2,10.5,49.89,0.0,7.2,54.2,852.4,1.6,1.8,54.2,100.0,3284.0,3283.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.37980807643958453,False
1632785,2026-08-20T00:15:58.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.4,8.4,0.0,1.6,1.0,238.6,238.8,238.2,10.4,10.0,9.1,862.0,1.3,49.97,0.0,1.8,89.5,860.6,9.7,12.4,89.5,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39585084228819617,False
1632816,2026-08-20T00:16:13.619073+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.3,0.8,18.4,0.0,0.8,1.0,227.4,226.4,227.4,21.7,18.9,18.4,851.6,20.0,49.83,0.0,19.1,54.2,852.4,1.6,1.7,54.2,100.0,3283.0,3282.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.41700836387725576,False
1632847,2026-08-20T00:16:29.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.6,10.4,0.0,1.6,2.0,241.9,241.8,241.2,10.3,9.9,9.0,861.9,0.2,49.97,0.0,1.8,89.5,861.3,10.6,10.4,89.5,100.0,3320.0,3318.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4011540549762291,False
1632878,2026-08-20T00:16:44.619375+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.5,2.2,0.0,0.8,2.0,240.2,240.1,240.2,12.1,10.1,10.7,851.9,4.3,49.9,0.0,1.8,54.2,852.4,2.1,1.7,54.2,100.0,3283.0,3281.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.37897763516542443,False
1632909,2026-08-20T00:17:00.628710+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,5.1,0.0,1.6,1.0,237.8,238.0,237.4,10.4,9.9,9.1,862.0,0.8,49.95,0.0,4.0,89.5,861.6,5.9,4.9,89.5,100.0,3322.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38778100308054503,False
1632940,2026-08-20T00:17:15.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.7,5.4,0.0,0.8,2.0,234.0,233.7,234.0,17.3,15.5,16.3,851.3,10.4,49.86,0.0,6.1,54.2,852.0,5.0,4.3,54.2,100.0,3283.0,3281.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.38363735707650565,False
1632971,2026-08-20T00:17:31.628777+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.7,0.2,2.9,0.0,1.6,1.0,235.8,235.2,235.0,13.8,13.4,13.1,861.4,4.9,49.97,0.0,6.1,89.5,861.6,7.8,6.8,89.5,100.0,3318.0,3317.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.40122548345449144,False
1633002,2026-08-20T00:17:46.628993+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.8,1.7,0.0,0.8,2.0,238.5,238.3,238.7,13.9,11.9,12.7,851.2,6.9,49.88,0.0,4.0,54.2,852.0,5.2,6.0,54.2,100.0,3283.0,3281.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.38446964578656095,False
1633033,2026-08-20T00:18:02.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,1.0,7.1,0.0,1.6,1.0,231.4,231.1,230.9,15.8,15.8,15.6,861.3,8.0,49.94,0.0,6.8,89.5,862.3,0.9,0.9,89.5,100.0,3325.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.398226600680205,False
1633064,2026-08-20T00:18:17.628893+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.5,8.6,0.0,0.8,2.0,238.2,238.2,238.4,12.0,10.1,10.8,851.9,2.4,49.92,0.0,1.8,53.8,850.4,11.0,14.2,53.8,100.0,3283.0,3281.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3820620387894192,False
1633095,2026-08-20T00:18:33.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.9,2.0,4.2,0.0,1.6,1.0,228.2,227.8,227.4,17.5,15.6,16.9,860.3,4.9,49.89,0.0,5.9,89.5,862.3,0.7,0.7,89.5,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.40726393753066087,False
1633126,2026-08-20T00:18:48.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.2,4.4,0.0,0.8,1.0,240.4,240.2,240.4,12.0,10.1,10.8,851.9,4.0,49.92,0.0,1.7,53.8,851.7,8.4,7.3,53.8,100.0,3280.0,3279.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.37835142178785486,False
1633157,2026-08-20T00:19:04.619645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.1,4.6,0.0,1.6,1.0,239.9,240.1,239.5,10.4,9.9,9.1,862.0,-0.1,49.97,0.0,1.7,89.5,861.9,4.5,2.8,89.5,100.0,3322.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3854014665864844,False
1633219,2026-08-20T00:19:35.630491+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,1.0,4.8,0.0,1.6,1.0,235.4,235.1,234.7,13.9,13.7,13.6,861.3,5.7,49.94,0.0,5.0,89.5,862.3,0.9,0.8,89.5,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3923716942393711,False
1633250,2026-08-20T00:19:50.629507+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.2,9.8,0.0,0.8,1.0,232.8,232.3,232.6,18.1,16.5,16.9,851.2,11.6,49.87,0.0,7.3,53.8,852.4,1.8,1.8,53.8,100.0,3283.0,3282.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3816834050713663,False
1633281,2026-08-20T00:20:06.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.3,0.4,8.3,0.0,1.6,1.0,238.2,238.2,237.8,10.4,10.0,9.1,862.0,0.8,49.97,0.0,1.8,89.5,861.6,9.1,8.4,89.5,100.0,3321.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39066515197004026,False
1633312,2026-08-20T00:20:21.629199+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,2.4,6.7,0.0,0.8,2.0,228.5,229.0,228.7,26.8,26.3,26.8,849.6,11.9,49.83,0.0,17.2,53.8,852.0,5.2,4.6,53.8,100.0,3282.0,3280.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4119933503773494,False
1633343,2026-08-20T00:20:37.628981+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,8.1,0.0,1.6,1.0,240.9,241.1,240.5,10.4,10.0,9.1,861.9,-0.3,49.97,0.0,1.8,89.5,861.6,7.8,5.7,89.5,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3905197813915205,False
1633374,2026-08-20T00:20:52.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.5,3.3,0.0,0.8,2.0,239.4,239.4,239.5,12.0,10.2,10.7,851.9,4.5,49.92,0.0,1.7,53.8,852.4,1.2,1.7,53.8,100.0,3283.0,3281.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.375915715089134,False
1633405,2026-08-20T00:21:08.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.1,1.1,4.3,0.0,1.6,1.0,229.7,229.5,229.5,16.5,16.6,16.5,861.2,6.7,49.92,0.0,8.7,89.5,862.3,2.4,1.4,89.5,100.0,3322.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4064870029918835,False
1633436,2026-08-20T00:21:23.629950+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,1.2,8.5,0.0,0.8,1.0,234.0,233.9,234.2,17.4,15.7,16.5,851.2,10.5,49.88,0.0,5.5,53.8,852.4,2.0,1.7,53.8,100.0,3283.0,3282.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3773070495863483,False
1633467,2026-08-20T00:21:39.629405+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,0.4,2.8,0.0,1.6,1.0,231.9,231.6,231.4,15.9,16.0,15.8,861.3,8.2,49.93,0.0,6.7,89.5,860.9,11.0,10.2,89.5,100.0,3320.0,3319.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4120486497156081,False
1633498,2026-08-20T00:21:54.619249+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.1,1.2,0.0,0.8,1.0,238.3,238.2,238.5,12.0,10.1,10.7,851.9,4.1,49.92,0.0,1.7,53.8,852.0,5.3,5.3,53.8,100.0,3283.0,3282.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.37978752115904946,False
1633529,2026-08-20T00:22:10.619243+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,1.5,6.0,0.0,1.6,1.0,227.9,227.7,227.3,16.2,14.7,14.8,860.8,6.5,49.89,0.0,5.5,89.5,862.3,0.5,0.8,89.5,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.40807903909471777,False
1633560,2026-08-20T00:22:25.629131+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.2,12.2,0.0,0.8,1.0,237.9,238.0,238.1,12.0,10.1,10.8,851.9,2.9,49.92,0.0,1.7,53.8,851.7,15.1,14.3,53.8,100.0,3280.0,3279.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3865762528124918,False
1633591,2026-08-20T00:22:41.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.9,7.8,0.0,1.5,1.0,230.4,230.3,229.6,15.5,14.4,14.3,861.4,8.9,49.89,0.0,14.3,89.5,862.3,1.1,0.7,89.5,100.0,3325.0,3324.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.4127778019186635,False
1633622,2026-08-20T00:22:56.618646+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,3.0,0.0,0.8,2.0,239.6,239.6,239.7,12.0,10.1,10.8,851.9,4.8,49.92,0.0,1.8,53.8,852.4,1.8,1.8,53.8,100.0,3283.0,3281.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3759059259685929,False
1633653,2026-08-20T00:23:12.618597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.4,6.2,0.0,1.6,1.0,239.0,238.8,238.2,10.4,10.0,9.1,862.0,0.4,49.97,0.0,1.8,89.5,861.6,6.6,5.9,89.5,100.0,3322.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3870968033409786,False
1633684,2026-08-20T00:23:27.629499+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.7,5.7,0.0,0.8,1.0,228.4,228.1,228.7,20.2,19.0,19.3,851.0,12.9,49.85,0.0,17.9,53.8,851.7,7.2,6.5,53.8,100.0,3281.0,3280.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.40210817613189864,False
1633746,2026-08-20T00:23:58.629124+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.1,6.8,0.0,0.8,2.0,233.0,232.9,233.1,16.3,14.4,15.3,851.3,8.8,49.88,0.0,5.1,53.8,852.4,2.0,1.8,53.8,100.0,3283.0,3281.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3804053623686239,False
1633777,2026-08-20T00:24:14.629361+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.7,8.8,0.0,1.6,1.0,238.1,238.0,237.4,10.5,10.0,9.1,862.0,1.2,49.97,0.0,1.8,89.1,861.3,10.0,10.7,89.1,100.0,3321.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38968310342191337,False
1633808,2026-08-20T00:24:29.628680+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,2.4,6.2,0.0,0.8,2.0,229.0,228.6,228.9,26.0,24.9,24.0,850.0,7.9,49.84,0.0,13.2,53.8,852.4,1.7,1.6,53.8,100.0,3283.0,3281.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4062919527306729,False
1633839,2026-08-20T00:24:45.618605+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.9,0.4,2.6,0.0,1.5,1.0,238.2,238.6,238.1,12.3,11.9,11.4,861.9,3.8,49.97,0.0,3.9,89.1,862.3,1.2,0.6,89.1,100.0,3324.0,3323.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.38575403317581997,False
1633870,2026-08-20T00:25:00.618952+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.9,10.4,0.0,0.8,2.0,238.5,238.5,238.7,12.0,10.2,10.8,851.9,4.1,49.92,0.0,1.8,53.8,851.0,14.5,12.7,53.8,100.0,3280.0,3278.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.37877414221274697,False
1633901,2026-08-20T00:25:16.629740+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,1.8,7.2,0.0,1.6,2.0,226.9,226.6,226.2,24.4,25.1,24.9,860.1,12.8,49.9,0.0,4.3,89.1,861.9,5.6,4.6,89.1,100.0,3322.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4297136361688045,False
1633932,2026-08-20T00:25:31.619404+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,1.2,8.0,0.0,0.7,2.0,238.1,237.9,238.2,13.8,11.8,12.7,851.9,4.7,49.88,0.0,4.0,53.8,850.7,12.7,15.5,53.8,100.0,3286.0,3284.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.3950040810952779,False
1633963,2026-08-20T00:25:47.619645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.6,0.3,3.5,0.0,1.6,1.0,235.2,234.9,234.6,13.8,13.5,13.2,861.6,5.4,49.95,0.0,2.9,89.1,861.9,1.9,2.2,89.1,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39064463025143104,False
1633994,2026-08-20T00:26:02.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.0,0.5,0.0,0.7,2.0,237.6,237.6,237.8,12.0,10.2,10.7,851.4,2.1,49.89,0.0,7.7,53.8,852.4,2.6,1.9,53.8,100.0,3282.0,3280.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.39234495274622944,False
1634025,2026-08-20T00:26:18.619436+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.4,1.2,16.9,0.0,1.6,1.0,232.6,232.5,232.4,31.1,31.3,30.9,861.1,18.1,49.89,0.0,14.0,89.1,862.3,1.2,0.7,89.1,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4437801973346764,False
1634056,2026-08-20T00:26:33.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.6,8.1,0.0,0.7,2.0,240.3,240.4,240.5,12.0,10.1,10.8,851.3,8.9,49.92,0.0,1.8,53.8,850.7,17.0,16.6,53.8,100.0,3285.0,3283.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.3965736682424286,False
1634087,2026-08-20T00:26:49.618841+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.0,3.5,0.0,1.6,1.0,239.3,239.4,238.8,10.4,10.0,9.1,861.9,-0.2,49.97,0.0,1.8,89.1,861.9,3.3,3.1,89.1,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38718588654976954,False
1634118,2026-08-20T00:27:04.629579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.2,8.1,0.0,0.7,2.0,232.2,231.8,232.2,17.3,15.4,16.2,851.2,10.0,49.87,0.0,6.3,53.8,852.4,1.9,1.8,53.8,100.0,3283.0,3281.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.3869673144550311,False
1634149,2026-08-20T00:27:20.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,1.1,6.9,0.0,1.6,1.0,238.5,238.4,237.8,10.5,10.0,9.1,862.0,1.2,49.97,0.0,1.8,89.1,860.9,8.1,12.8,89.1,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3900832154629055,False
1634180,2026-08-20T00:27:35.629491+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,1.4,16.6,0.0,0.7,1.0,226.6,226.5,226.6,29.8,29.7,29.4,851.0,18.5,49.85,0.0,18.2,53.8,852.4,1.9,1.8,53.8,100.0,3282.0,3281.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.423801285049197,False
1634211,2026-08-20T00:27:51.618611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.3,0.0,2.6,0.0,1.6,1.0,241.4,241.3,241.0,10.4,10.2,9.1,861.9,-0.4,49.97,0.0,1.9,89.1,861.9,2.2,2.4,89.1,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3906044106444219,False
1634273,2026-08-20T00:28:22.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.5,1.1,4.2,0.0,1.6,1.0,233.4,232.9,232.9,15.2,15.3,14.8,861.4,7.1,49.93,0.0,7.4,89.1,860.3,11.3,13.5,89.1,100.0,3321.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4089165769502558,False
1634304,2026-08-20T00:28:37.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.0,0.9,18.2,0.0,0.7,2.0,229.7,228.8,230.0,21.4,21.1,18.4,851.5,20.2,49.83,0.0,16.6,53.8,852.4,2.0,2.2,53.8,100.0,3283.0,3281.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4158979533967384,False
1634335,2026-08-20T00:28:53.629119+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,1.1,0.8,4.6,0.0,1.6,1.0,233.3,232.0,232.6,14.8,15.4,14.3,861.1,6.6,49.94,0.0,7.6,89.1,861.9,2.0,1.5,89.1,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3945536984225757,False
1634366,2026-08-20T00:29:08.618605+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.7,0.1,3.3,0.0,0.7,1.0,239.4,238.6,239.5,12.0,12.6,10.9,851.8,5.7,49.91,0.0,2.3,53.8,851.7,9.0,8.4,53.8,100.0,3283.0,3282.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.38696911109595883,False
1634397,2026-08-20T00:29:24.629355+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,2.3,1.7,0.0,1.6,1.0,227.6,227.4,227.1,16.9,15.1,15.6,859.6,5.9,49.88,0.0,23.6,89.1,861.9,4.2,4.1,89.1,100.0,3322.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.43941280326824533,False
1634428,2026-08-20T00:29:39.629139+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.6,0.1,0.7,0.0,0.7,1.0,239.1,237.5,238.9,14.2,14.9,13.3,851.5,9.2,49.9,0.0,3.9,53.8,851.4,9.9,8.1,53.8,100.0,3282.0,3281.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.3983297010498989,False
1634459,2026-08-20T00:29:55.628891+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.2,1.2,5.4,0.0,1.6,0.0,231.9,230.9,231.4,15.5,16.6,15.4,861.1,7.5,49.92,0.0,6.5,89.1,862.3,2.1,1.4,89.1,100.0,3323.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.41335747919351906,False
1634490,2026-08-20T00:30:10.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.8,0.4,11.0,0.4,0.7,1.0,238.1,237.0,238.0,12.0,12.7,10.9,851.8,5.9,49.91,0.0,2.3,53.8,851.4,16.9,11.6,53.4,100.0,3275.0,3274.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.471408184483666,False
1634521,2026-08-20T00:30:26.618620+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.9,0.7,6.8,0.0,1.6,1.0,234.2,233.0,233.5,15.2,15.8,14.9,861.2,8.2,49.93,0.0,6.4,89.1,861.9,1.4,1.6,89.1,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3942801212800095,False
1634552,2026-08-20T00:30:41.618664+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.6,0.0,2.9,0.0,0.7,1.0,239.7,239.0,239.9,12.0,12.6,11.0,851.7,5.7,49.91,0.0,2.3,53.4,851.7,8.6,10.8,53.4,100.0,3278.0,3277.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.39132103997718126,False
1634583,2026-08-20T00:30:57.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.2,6.5,0.0,1.6,1.0,239.2,238.6,238.8,10.6,10.8,9.1,861.8,0.3,49.97,0.0,2.3,89.1,861.6,6.8,5.5,89.1,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3873224181659688,False
1634614,2026-08-20T00:31:12.619294+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.9,1.8,13.5,0.0,0.7,2.0,228.5,227.7,228.7,19.7,20.4,18.5,850.6,15.6,49.85,0.0,9.5,53.4,852.4,2.1,2.3,53.4,100.0,3282.0,3280.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.40332627875109384,False
1634645,2026-08-20T00:31:28.618642+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.8,0.0,11.2,0.0,1.6,2.0,236.6,235.4,235.7,13.9,14.3,13.5,861.3,4.9,49.94,0.0,4.3,89.1,861.3,16.1,10.0,89.1,100.0,3317.0,3315.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.416687006811816,False
1634676,2026-08-20T00:31:43.618689+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.9,0.9,6.9,0.0,0.7,1.0,232.4,231.6,232.5,16.0,15.6,15.1,851.1,8.8,49.87,0.0,6.3,53.4,852.0,1.9,2.1,53.4,100.0,3279.0,3278.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.39181741287943,False
1634707,2026-08-20T00:31:59.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.5,0.5,7.7,0.0,1.6,1.0,238.3,237.5,237.5,10.5,10.6,9.1,861.8,0.7,49.97,0.0,2.2,89.1,861.3,8.4,7.3,89.1,100.0,3322.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3899145933790303,False
1634738,2026-08-20T00:32:14.619249+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,5.6,0.4,4.1,0.0,0.7,2.0,227.7,226.6,227.4,27.6,30.0,24.4,851.6,7.2,49.83,0.0,2.4,53.4,852.0,3.1,3.9,53.4,100.0,3281.0,3279.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4437412537909611,False
1634800,2026-08-20T00:32:45.628690+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.2,0.5,14.0,0.0,0.8,1.0,232.2,231.3,232.5,18.6,18.0,16.4,851.5,16.9,49.85,0.0,7.8,53.4,852.0,2.9,6.3,53.4,100.0,3282.0,3281.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.40012344585466525,False
1634831,2026-08-20T00:33:01.618980+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.9,0.4,3.7,0.0,1.6,0.0,236.1,234.6,235.2,13.6,13.9,13.0,861.5,5.4,49.97,0.0,5.1,89.1,861.9,1.7,1.4,89.1,100.0,3323.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4044812149603814,False
1634862,2026-08-20T00:33:16.618653+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,1.3,13.2,0.0,0.8,2.0,238.8,238.2,239.0,12.0,11.6,10.9,851.7,5.2,49.91,0.0,2.2,53.4,850.4,18.4,17.8,53.4,100.0,3283.0,3281.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3871884981796335,False
1634893,2026-08-20T00:33:32.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.3,2.1,12.7,0.0,1.6,1.0,227.3,227.0,227.1,27.6,29.9,28.2,859.8,14.0,49.89,0.0,6.1,89.1,861.9,1.3,1.4,89.1,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.43281795903267933,False
1634924,2026-08-20T00:33:47.618631+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,0.0,3.5,0.0,0.8,1.0,241.9,241.0,241.7,12.0,11.5,11.0,851.7,5.3,49.91,0.0,2.2,53.4,851.7,8.8,7.8,53.4,100.0,3280.0,3279.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3831537105520742,False
1634955,2026-08-20T00:34:03.619809+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.9,0.8,1.7,0.0,1.6,0.0,235.5,234.4,234.8,13.0,13.4,12.5,861.5,3.3,49.95,0.0,2.3,89.1,862.3,1.6,1.3,89.1,100.0,3323.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.40126648728966735,False
1634986,2026-08-20T00:34:18.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.1,0.6,13.1,0.0,0.8,1.0,237.6,236.9,237.9,12.0,11.6,10.9,851.3,4.7,49.91,0.0,5.3,53.4,850.7,17.8,17.4,53.4,100.0,3275.0,3274.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.39136046808896946,False
