id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1635017,2026-08-20T00:34:34.630171+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.6,7.6,0.0,1.6,1.0,230.8,230.1,230.1,15.3,14.3,14.2,861.3,9.2,49.89,0.0,5.1,89.1,861.9,1.6,1.4,89.1,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.40205654693126774,False
1635048,2026-08-20T00:34:49.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,1.4,8.3,0.0,0.8,1.0,239.7,239.1,239.9,12.0,11.5,10.9,851.0,10.2,49.91,0.0,5.4,53.4,852.4,1.9,2.2,53.4,100.0,3282.0,3281.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3797678064133783,False
1635079,2026-08-20T00:35:05.628657+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.6,1.2,17.5,0.0,1.6,2.0,237.9,237.5,237.5,10.6,10.7,9.1,861.8,0.3,49.97,0.0,2.2,89.1,860.6,17.8,16.6,89.1,100.0,3313.0,3311.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.41943701367461383,False
1635110,2026-08-20T00:35:20.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,2.4,6.5,0.0,0.8,1.0,229.6,229.3,230.0,23.5,24.4,23.7,849.6,8.5,49.83,0.0,11.4,53.4,852.0,2.0,2.1,53.4,100.0,3282.0,3281.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.40296497179123747,False
1635141,2026-08-20T00:35:36.619850+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,0.5,16.8,0.0,1.6,2.0,240.4,239.9,239.9,10.5,10.7,9.1,861.8,0.0,49.97,0.0,2.2,89.1,861.3,16.8,9.9,89.1,100.0,3323.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4061842354883822,False
1635172,2026-08-20T00:35:51.628736+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,0.3,3.0,0.0,0.8,1.0,239.9,239.0,239.7,12.0,11.5,10.9,851.7,5.4,49.91,0.0,2.2,53.4,852.0,2.4,2.2,53.4,100.0,3282.0,3281.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3724171120395701,False
1635203,2026-08-20T00:36:07.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,1.1,11.3,0.0,1.6,1.0,227.9,227.4,227.6,19.8,20.6,19.5,860.8,12.7,49.92,0.0,9.2,89.1,861.9,1.4,1.3,89.1,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4146611010528615,False
1635234,2026-08-20T00:36:22.618855+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.3,9.4,0.0,0.9,1.0,239.0,238.9,239.1,12.0,10.2,10.9,851.7,4.8,49.91,0.0,1.9,53.4,851.4,14.2,9.6,53.4,100.0,3278.0,3277.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3766567145183734,False
1635265,2026-08-20T00:36:38.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.4,0.5,1.7,0.0,1.6,1.0,233.2,232.6,232.5,15.0,15.4,15.0,861.1,7.4,49.93,0.0,6.9,89.1,861.6,5.7,5.4,89.1,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39990759064174897,False
1635327,2026-08-20T00:37:09.618927+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.5,1.1,0.0,1.6,1.0,239.2,239.7,239.1,11.1,10.7,10.0,861.8,2.0,49.94,0.0,1.8,88.7,862.3,0.9,0.8,88.7,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38346079825944235,False
1635359,2026-08-20T00:37:25.628788+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,2.3,7.7,0.0,1.6,1.0,228.5,228.1,227.8,21.3,21.6,22.4,859.6,8.6,49.9,0.0,9.7,88.7,861.9,0.9,0.8,88.7,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4110051375211446,False
1635390,2026-08-20T00:37:40.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,1.0,8.1,0.0,0.9,1.0,240.5,240.4,240.4,12.1,10.1,10.8,851.7,4.9,49.92,0.0,1.8,53.4,850.7,13.0,15.6,53.4,100.0,3282.0,3281.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.379855847427654,False
1635421,2026-08-20T00:37:56.619536+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.3,1.9,0.0,1.5,1.0,239.2,239.4,238.7,10.4,9.9,9.1,861.9,1.6,49.97,0.0,1.8,88.7,861.6,3.5,0.8,88.7,100.0,3324.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3803771634377776,False
1635452,2026-08-20T00:38:11.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,2.7,3.3,0.0,0.9,2.0,229.2,229.6,229.5,21.1,20.6,21.9,849.7,4.9,49.83,0.0,2.3,53.4,852.4,1.6,1.7,53.4,100.0,3283.0,3281.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4112427186654235,False
1635483,2026-08-20T00:38:27.630679+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.4,8.9,0.0,1.5,1.0,241.0,241.4,240.8,11.4,11.0,10.4,861.7,1.7,49.95,0.0,3.1,88.7,861.3,10.6,8.3,88.7,100.0,3319.0,3320.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.39200855561623865,False
1635514,2026-08-20T00:38:42.629706+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.0,6.4,0.0,0.9,1.0,232.3,231.9,232.3,17.0,15.2,16.0,851.0,9.6,49.87,0.0,7.5,53.4,852.0,3.2,3.1,53.4,100.0,3281.0,3280.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3786451419436329,False
1635545,2026-08-20T00:38:58.629784+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,6.4,0.0,1.5,1.0,238.2,238.3,237.7,10.4,10.0,9.1,861.9,1.2,49.97,0.0,1.8,88.7,861.6,7.6,5.5,88.7,100.0,3322.0,3321.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3830601461230386,False
1635576,2026-08-20T00:39:13.618642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.7,2.2,0.0,0.8,1.0,239.3,239.1,239.1,12.1,10.2,10.8,851.7,4.2,49.92,0.0,1.7,53.4,852.4,2.0,1.7,53.4,100.0,3283.0,3282.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3711187944461089,False
1635607,2026-08-20T00:39:29.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,0.5,0.4,0.0,1.5,1.0,227.3,227.1,226.9,19.7,19.6,19.4,860.8,10.2,49.9,0.0,4.6,88.7,861.3,9.8,6.6,88.7,100.0,3321.0,3320.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.42691679903114366,False
1635638,2026-08-20T00:39:44.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.8,5.4,0.0,0.8,2.0,236.6,236.3,236.7,15.2,13.3,14.0,851.2,8.0,49.89,0.0,3.7,53.4,852.0,2.6,2.0,53.4,100.0,3282.0,3280.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3765931312274572,False
1635669,2026-08-20T00:40:00.619174+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.4,1.0,4.8,0.0,1.5,0.0,234.0,233.9,233.5,14.3,14.2,13.9,861.3,5.6,49.94,0.0,4.2,88.7,862.3,0.8,0.7,88.7,100.0,3323.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4053522043194526,False
1635700,2026-08-20T00:40:15.618598+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.3,4.6,0.0,0.8,2.0,238.1,238.0,238.2,12.0,10.1,10.8,851.7,4.5,49.92,0.0,1.8,53.4,850.4,9.1,16.7,53.4,100.0,3281.0,3279.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3814213087751273,False
1635731,2026-08-20T00:40:31.619664+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.1,1.7,10.2,0.0,1.5,1.0,230.5,230.2,230.3,28.2,29.3,29.2,860.2,11.3,49.89,0.0,9.8,88.7,861.9,1.1,0.8,88.7,100.0,3324.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4257755376792698,False
1635762,2026-08-20T00:40:46.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.3,0.2,0.0,0.9,1.0,240.0,240.1,240.3,12.1,10.1,10.8,851.7,4.4,49.92,0.0,1.8,53.4,852.0,4.6,3.5,53.4,100.0,3280.0,3279.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.37728666425881463,False
1635793,2026-08-20T00:41:02.628929+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,0.8,0.0,1.5,1.0,239.4,239.6,239.0,10.4,10.0,9.1,861.9,-0.1,49.97,0.0,1.7,88.7,862.3,0.7,0.8,88.7,100.0,3323.0,3322.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.38045562556935103,False
1635855,2026-08-20T00:41:33.628767+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.3,2.7,0.0,1.5,1.0,239.3,239.5,238.9,12.2,11.8,11.4,861.6,2.3,49.94,0.0,3.5,88.7,861.9,5.0,3.9,88.7,100.0,3322.0,3321.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.38322543228638695,False
1635886,2026-08-20T00:41:48.618596+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.4,8.8,0.0,0.9,1.0,232.3,231.8,232.2,17.2,15.5,16.2,851.0,10.5,49.87,0.0,7.4,53.4,852.4,1.7,1.8,53.4,100.0,3282.0,3281.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.37828671967835886,False
1635917,2026-08-20T00:42:04.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,1.6,11.4,0.0,1.5,1.0,238.0,238.2,237.6,10.5,10.0,9.1,861.9,0.3,49.97,0.0,1.8,88.7,860.3,11.7,15.1,88.7,100.0,3321.0,3320.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.39766850720333297,False
1635948,2026-08-20T00:42:19.629692+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,0.6,2.8,0.0,0.9,1.0,231.0,230.8,231.6,18.7,16.8,17.0,851.4,4.8,49.83,0.0,2.0,52.9,852.0,2.0,1.7,52.9,100.0,3282.0,3281.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.39437209160833364,False
1635979,2026-08-20T00:42:35.619663+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.6,13.9,0.0,1.5,2.0,240.5,240.3,239.7,10.4,10.0,9.1,861.9,0.0,49.97,0.0,1.8,88.7,861.3,13.9,13.7,88.7,100.0,3313.0,3311.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.40390722270107315,False
1636010,2026-08-20T00:42:50.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,3.2,0.0,0.9,2.0,239.7,239.7,239.8,12.0,10.1,10.8,851.6,5.0,49.92,0.0,1.7,52.9,852.0,1.8,1.7,52.9,100.0,3280.0,3278.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.37243822497252216,False
1636041,2026-08-20T00:43:06.619045+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.7,1.9,10.0,0.0,1.5,1.0,227.8,227.8,227.4,24.5,25.2,24.6,860.4,11.2,49.9,0.0,13.9,88.7,862.3,1.2,0.9,88.7,100.0,3324.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.42334907787398984,False
1636072,2026-08-20T00:43:21.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,0.2,6.6,0.0,0.9,2.0,236.9,236.2,236.6,15.7,13.9,14.6,851.2,8.4,49.89,0.0,4.6,52.9,851.0,15.0,10.5,52.9,100.0,3278.0,3276.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3832657206279558,False
1636103,2026-08-20T00:43:37.619036+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.6,0.8,3.3,0.0,1.5,1.0,233.9,233.3,233.1,14.1,13.8,13.5,861.1,6.4,49.93,0.0,6.3,88.7,861.9,3.1,2.3,88.7,100.0,3323.0,3322.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3907708511867882,False
1636134,2026-08-20T00:43:52.629300+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.3,0.5,0.0,0.9,2.0,241.1,241.4,241.5,13.0,11.0,11.8,851.4,6.4,49.91,0.0,1.8,52.9,851.7,6.9,6.1,52.9,100.0,3281.0,3280.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3757954963785385,False
1636165,2026-08-20T00:44:08.618860+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.6,1.1,0.0,1.5,1.0,238.7,239.0,238.3,10.7,10.1,9.3,861.3,-0.1,49.94,0.0,2.0,88.7,861.9,1.0,0.8,88.7,100.0,3324.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.38197140224847875,False
1636196,2026-08-20T00:44:23.618759+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.7,7.3,0.0,0.8,1.0,237.8,237.7,237.9,12.0,10.1,10.7,851.7,3.3,49.92,0.0,1.7,52.9,851.0,10.6,11.9,52.9,100.0,3277.0,3276.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.37686381207980896,False
1636227,2026-08-20T00:44:39.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.6,1.8,14.2,0.0,1.5,1.0,231.2,231.1,231.1,30.0,30.6,30.5,860.5,15.1,49.91,0.0,14.9,88.7,862.3,0.9,0.8,88.7,100.0,3324.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.43675823141805625,False
1636258,2026-08-20T00:44:54.630983+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.4,0.6,0.0,0.8,1.0,240.0,240.1,240.2,12.0,10.2,10.7,851.6,3.9,49.92,0.0,1.8,52.9,852.0,3.3,2.9,52.9,100.0,3280.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3785746458081237,False
1636289,2026-08-20T00:45:10.619256+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,9.5,0.0,1.6,2.0,238.9,239.0,238.4,10.4,10.0,9.1,861.9,0.5,49.97,0.0,1.8,88.7,861.6,10.0,9.9,88.7,100.0,3317.0,3315.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.39350835341310636,False
1636320,2026-08-20T00:45:25.619225+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,2.3,14.5,0.0,0.8,2.0,226.3,226.2,226.5,27.8,27.5,28.0,849.7,18.2,49.84,0.0,19.7,52.9,852.0,3.7,3.1,52.9,100.0,3281.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.41086871452498636,False
1636382,2026-08-20T00:45:56.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.5,4.4,0.0,0.8,1.0,235.7,235.2,235.5,14.0,12.1,13.0,850.9,6.6,49.87,0.0,3.9,52.9,852.4,2.2,1.7,52.9,100.0,3283.0,3282.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3854805879185863,False
1636413,2026-08-20T00:46:12.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,1.3,14.7,0.0,1.6,1.0,237.9,238.1,237.6,10.4,9.9,9.1,861.9,0.3,49.97,0.0,1.8,88.7,860.6,15.0,11.1,88.7,100.0,3321.0,3320.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3959880542892383,False
1636444,2026-08-20T00:46:27.618626+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,0.4,0.3,1.8,20.2,0.0,0.9,2.0,228.0,227.8,228.2,30.8,30.5,30.5,850.6,22.1,49.84,0.0,6.4,52.9,852.4,1.9,1.7,52.9,100.0,3282.0,3280.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.41729233359516077,False
1636475,2026-08-20T00:46:43.618596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.6,0.2,0.0,1.6,1.0,239.6,239.6,239.1,10.3,10.0,9.1,861.7,1.2,49.97,0.0,4.4,88.7,862.3,1.0,0.9,88.7,100.0,3322.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3816428927774527,False
1636506,2026-08-20T00:46:58.628978+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.3,0.6,0.0,0.9,1.0,239.1,239.0,239.2,12.0,10.1,10.7,851.7,4.3,49.92,0.0,1.7,52.9,852.0,4.9,4.1,52.9,100.0,3282.0,3281.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3799239447451116,False
1636537,2026-08-20T00:47:14.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,1.4,14.0,0.0,1.6,2.0,229.5,229.8,229.3,21.8,21.8,21.0,860.9,15.3,49.9,0.0,20.7,88.7,862.3,1.3,0.9,88.7,100.0,3323.0,3321.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4310515626464371,False
1636568,2026-08-20T00:47:29.629845+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.1,1.6,0.0,0.9,1.0,240.6,240.9,241.0,15.3,13.3,14.2,851.1,8.4,49.89,0.0,3.6,52.9,851.0,10.0,9.5,52.9,100.0,3279.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.38896014801548123,False
1636599,2026-08-20T00:47:45.628677+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.7,0.2,0.7,0.0,1.6,1.0,235.1,234.5,234.3,14.4,14.0,13.7,861.4,6.4,49.95,0.0,3.8,88.7,861.6,5.7,4.3,88.7,100.0,3321.0,3320.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.39471143422839433,False
1636630,2026-08-20T00:48:00.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.3,0.1,0.0,0.9,1.0,238.1,238.0,238.3,12.0,10.1,10.7,851.7,4.3,49.92,0.0,1.8,52.9,852.0,4.2,3.8,52.9,100.0,3281.0,3280.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.38126428606651525,False
1636661,2026-08-20T00:48:16.630548+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,1.9,2.2,0.0,1.6,1.0,229.4,229.3,228.8,15.6,14.2,14.5,860.4,3.6,49.9,0.0,4.3,88.7,862.3,1.4,0.9,88.7,100.0,3323.0,3322.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.40649936054377034,False
1636692,2026-08-20T00:48:31.629180+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.0,7.8,0.0,0.9,2.0,237.7,237.7,237.8,12.0,10.1,10.7,851.7,3.6,49.92,0.0,6.8,52.9,850.7,11.4,14.0,52.9,100.0,3280.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3886015895221941,False
1636723,2026-08-20T00:48:47.618605+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,1.0,7.9,0.0,1.6,1.0,232.8,232.9,232.2,14.9,14.4,14.0,861.3,9.0,49.91,0.0,6.4,88.7,862.3,1.1,0.7,88.7,100.0,3324.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.395880863594529,False
1636754,2026-08-20T00:49:02.618702+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,1.1,2.8,0.0,0.9,1.0,236.2,235.9,236.7,15.1,13.2,14.1,851.3,4.7,49.89,0.0,5.1,52.9,852.4,1.9,1.7,52.9,100.0,3282.0,3281.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3844223203112009,False
1636785,2026-08-20T00:49:18.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.6,10.5,0.0,1.6,2.0,238.4,238.6,238.0,10.5,10.0,9.1,861.9,0.1,49.97,0.0,1.7,88.7,861.3,10.6,8.9,88.7,100.0,3321.0,3319.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3922764676224341,False
1636816,2026-08-20T00:49:33.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.7,18.3,0.0,0.9,2.0,226.7,226.3,226.6,35.5,35.7,33.7,850.7,25.9,49.84,0.0,21.3,52.9,851.4,7.6,7.4,52.9,100.0,3279.0,3277.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.43421209754243095,False
1636847,2026-08-20T00:49:49.619734+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.1,6.0,0.0,1.6,1.0,241.4,241.6,241.0,10.4,9.9,9.1,861.8,0.1,49.97,0.0,1.8,88.7,861.9,6.1,4.5,88.7,100.0,3320.0,3319.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3883125458823643,False
1636909,2026-08-20T00:50:20.619749+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.9,0.0,13.0,0.0,1.6,1.0,233.7,233.2,232.8,12.3,11.7,11.4,861.3,2.6,49.93,0.0,7.1,88.7,861.3,15.6,11.7,88.7,100.0,3322.0,3321.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4169056913354568,False
1636940,2026-08-20T00:50:35.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.7,14.1,0.0,0.9,1.0,229.9,230.1,230.2,25.4,24.8,25.5,850.3,15.6,49.86,0.0,8.1,52.9,852.0,1.5,1.8,52.9,100.0,3282.0,3281.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.40305642659144075,False
1636971,2026-08-20T00:50:51.629669+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.6,1.1,4.7,0.0,1.6,0.0,234.1,233.5,233.2,14.1,13.8,13.5,861.2,5.5,49.95,0.0,7.2,88.7,862.3,0.8,0.7,88.7,100.0,3323.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4047180425664054,False
1637002,2026-08-20T00:51:06.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.3,7.3,0.0,0.9,2.0,238.7,238.7,238.9,12.0,10.1,10.7,851.7,2.1,49.92,0.0,1.7,52.9,850.4,9.4,14.8,52.9,100.0,3278.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.38700284953166886,False
1637033,2026-08-20T00:51:22.618663+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.7,7.7,0.0,1.6,0.0,227.1,226.8,226.2,16.2,15.0,15.0,861.2,8.8,49.89,0.0,15.1,88.7,861.9,1.1,0.9,88.7,100.0,3323.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.42920692713226677,False
1637064,2026-08-20T00:51:37.619321+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.3,0.7,0.0,0.9,1.0,241.2,241.3,241.4,12.0,10.1,10.8,851.4,4.7,49.91,0.0,1.8,52.9,851.7,4.0,3.8,52.9,100.0,3280.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3804367639809243,False
1637095,2026-08-20T00:51:53.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.3,6.1,0.0,1.5,1.0,240.2,240.3,239.7,10.4,9.9,9.0,861.9,0.2,49.97,0.0,1.7,88.3,861.6,6.3,4.3,88.3,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.38372502239246303,False
1637126,2026-08-20T00:52:08.629341+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.4,1.7,0.0,0.9,1.0,237.8,237.8,238.0,12.1,10.2,10.7,851.6,3.9,49.92,0.0,2.1,52.9,852.0,2.2,1.7,52.9,100.0,3282.0,3281.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.37863267503022013,False
1637157,2026-08-20T00:52:24.618603+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.5,0.2,1.4,0.0,1.5,1.0,234.7,234.6,234.3,18.4,18.9,18.8,861.1,11.5,49.93,0.0,6.2,88.3,861.3,10.1,9.1,88.3,100.0,3320.0,3319.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4114211258788973,False
1637188,2026-08-20T00:52:39.618572+00:00,external_ems_2,bess_2,good,0.0334,normal,PCS phase voltage imbalance high: 6.3,6.3,2.0,0.4,2.6,0.0,0.9,2.0,237.7,231.4,231.8,16.7,14.7,15.6,851.0,8.4,49.88,0.0,6.1,52.9,851.4,5.8,5.4,52.9,100.0,3280.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.41471726391572195,False
1637219,2026-08-20T00:52:55.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.3,5.5,0.0,1.5,1.0,238.6,238.4,237.9,10.5,10.0,9.2,861.9,0.2,49.97,0.0,1.7,88.3,861.6,5.7,4.4,88.3,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3835890596199018,False
1637250,2026-08-20T00:53:10.618550+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.6,4.2,0.0,0.9,1.0,238.6,238.5,238.6,13.0,11.0,11.8,851.4,6.3,49.91,0.0,1.8,52.9,852.0,2.1,1.7,52.9,100.0,3282.0,3281.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3787031749427734,False
1637281,2026-08-20T00:53:26.629516+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.0,13.4,0.0,1.5,2.0,238.0,238.2,237.6,10.4,10.0,9.1,861.9,1.3,49.97,0.0,1.8,88.3,860.9,14.7,13.4,88.3,100.0,3322.0,3320.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.39711811501016175,False
1637312,2026-08-20T00:53:41.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,1.8,1.7,0.0,0.9,1.0,230.3,230.0,230.7,18.7,16.8,16.9,850.2,3.1,49.83,0.0,7.2,52.9,852.0,1.4,1.7,52.9,100.0,3280.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.40656666368863886,False
1637343,2026-08-20T00:53:57.618662+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.4,1.1,0.0,1.5,1.0,240.7,240.6,240.0,10.4,9.9,9.0,861.9,-0.4,49.97,0.0,1.8,88.3,862.3,0.7,0.7,88.3,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3838535313536831,False
1637374,2026-08-20T00:54:12.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.6,7.3,0.0,0.9,2.0,239.6,239.3,239.5,12.1,10.1,10.7,851.6,4.7,49.92,0.0,1.8,52.9,851.0,12.0,11.0,52.9,100.0,3278.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.38163771785080075,False
1637436,2026-08-20T00:54:43.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,1.5,0.0,0.8,1.0,241.7,241.8,241.9,12.0,10.1,10.8,851.6,4.3,49.92,0.0,1.7,52.6,851.7,5.8,5.5,52.6,100.0,3280.0,3279.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3858461108099027,False
1637467,2026-08-20T00:54:59.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,1.1,5.2,0.0,1.5,1.0,231.6,231.5,231.3,15.0,14.9,14.7,861.2,6.1,49.93,0.0,6.3,88.3,862.3,0.9,0.7,88.3,100.0,3323.0,3322.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.39803035348130467,False
1637498,2026-08-20T00:55:14.629897+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.1,12.9,0.0,0.8,1.0,237.7,237.8,238.0,12.0,10.1,10.8,851.5,4.4,49.92,0.0,7.9,52.6,851.4,17.3,14.5,52.6,100.0,3279.0,3278.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.40047406324441875,False
1637529,2026-08-20T00:55:30.629850+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.6,0.8,2.3,0.0,1.5,1.0,229.0,228.7,228.2,16.9,15.3,16.5,861.1,3.6,49.89,0.0,5.9,88.3,861.9,1.3,0.7,88.3,100.0,3323.0,3322.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.40281761199828325,False
1637560,2026-08-20T00:55:45.618607+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.4,2.7,0.0,0.8,1.0,239.7,239.8,239.9,12.0,10.1,10.8,851.6,4.5,49.92,0.0,4.5,52.6,852.0,1.8,1.7,52.6,100.0,3282.0,3281.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.38375672370634134,False
1637591,2026-08-20T00:56:01.618652+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,6.2,0.0,1.5,1.0,239.5,239.6,239.0,10.4,10.0,9.1,861.9,0.3,49.97,0.0,1.8,88.3,861.6,6.5,5.1,88.3,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.38382012325659004,False
1637622,2026-08-20T00:56:16.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,2.2,2.1,0.0,0.8,1.0,234.5,234.6,234.9,15.3,13.4,14.2,849.2,9.9,49.87,0.0,7.4,52.6,851.4,7.8,7.1,52.6,100.0,3279.0,3278.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4023767103654226,False
1637653,2026-08-20T00:56:32.619064+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.5,0.0,2.7,0.0,1.5,1.0,237.9,237.3,237.0,12.9,12.7,12.4,861.6,4.2,49.93,0.0,3.7,88.3,861.6,6.9,6.5,88.3,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.39716959709681116,False
1637684,2026-08-20T00:56:47.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,0.1,6.4,0.0,0.8,1.0,233.3,232.9,233.5,16.7,14.8,15.5,850.9,6.8,49.9,0.0,7.2,52.6,851.0,13.2,1.7,52.6,100.0,3276.0,3275.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3993394042537471,False
1637715,2026-08-20T00:57:03.628676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,5.6,0.0,1.5,1.0,238.0,238.2,237.6,10.4,10.0,9.1,861.9,0.8,49.97,0.0,1.8,88.3,861.6,6.4,5.6,88.3,100.0,3321.0,3320.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3855792375521858,False
1637746,2026-08-20T00:57:18.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,3.1,17.8,0.0,0.8,1.0,226.7,226.8,227.0,30.4,29.7,30.0,849.3,19.2,49.83,0.0,9.8,52.6,852.4,1.4,1.8,52.6,100.0,3282.0,3281.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4376466023911647,False
1637777,2026-08-20T00:57:34.629749+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,1.0,12.8,0.0,1.5,1.0,240.0,239.8,239.3,10.4,9.9,9.1,861.9,-0.5,49.97,0.0,1.8,88.3,860.9,12.3,15.3,88.3,100.0,3316.0,3315.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.39534171128744705,False
1637808,2026-08-20T00:57:49.628668+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.4,2.2,0.0,0.8,1.0,240.3,240.1,240.2,12.0,10.1,10.7,851.6,4.1,49.92,0.0,1.8,52.6,852.0,1.9,1.8,52.6,100.0,3282.0,3281.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.38270897002763415,False
1637839,2026-08-20T00:58:05.619133+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.1,1.5,6.6,0.0,1.5,1.0,228.1,228.2,228.0,17.5,17.6,17.5,860.8,8.3,49.9,0.0,17.4,88.3,862.3,1.7,0.9,88.3,100.0,3322.0,3321.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4198603494549792,False
1637870,2026-08-20T00:58:20.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.2,3.2,0.0,0.8,1.0,241.5,241.6,241.8,12.3,10.3,11.0,851.6,6.4,49.92,0.0,1.9,52.6,851.4,9.6,8.2,52.6,100.0,3278.0,3277.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.38720184971852817,False
1637901,2026-08-20T00:58:36.618993+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,1.6,3.5,0.0,1.5,1.0,229.3,228.8,228.9,29.4,31.0,31.3,859.7,13.5,49.89,0.0,21.1,88.3,861.3,10.0,9.0,88.3,100.0,3322.0,3321.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4525257424037108,False
1637963,2026-08-20T00:59:07.628976+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,0.6,1.3,0.0,1.5,1.0,240.7,240.9,240.3,11.6,11.2,10.7,861.7,2.5,49.97,0.0,1.8,88.3,862.3,1.2,0.8,88.3,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3836045628206013,False
1637994,2026-08-20T00:59:22.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.2,4.0,0.0,0.8,2.0,239.3,239.4,239.6,12.4,10.4,11.2,851.6,6.8,49.92,0.0,1.8,52.6,851.4,10.8,13.0,52.6,100.0,3276.0,3274.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3923089058283432,False
1638025,2026-08-20T00:59:38.628671+00:00,external_ems_1,bess_1,good,0.0577,normal,PCS DC current and BMS current mismatch: 23.6,0.3,0.9,0.7,23.6,0.0,1.5,1.0,232.4,232.5,232.2,35.5,35.5,34.6,861.2,24.9,49.89,0.0,8.9,88.3,861.9,1.3,0.9,88.3,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4542466379681293,False
1638056,2026-08-20T00:59:53.619479+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.1,1.7,0.0,0.8,1.0,242.1,242.2,242.3,12.3,10.3,11.1,851.6,6.0,49.92,0.0,1.8,52.6,851.7,7.7,6.9,52.6,100.0,3279.0,3278.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.388841098752977,False
1638087,2026-08-20T01:00:09.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,0.3,4.7,0.0,1.5,1.0,241.2,241.7,241.0,10.7,10.2,9.1,861.9,1.5,49.97,0.0,1.4,88.3,861.6,6.2,5.9,88.3,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.38812555089589845,False
1638118,2026-08-20T01:00:24.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,0.7,0.6,0.0,0.8,2.0,229.6,229.3,229.8,19.6,17.3,17.6,850.7,8.8,49.88,0.0,9.9,52.6,851.4,9.4,10.5,52.6,100.0,3278.0,3276.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4065411089077494,False
1638149,2026-08-20T01:00:40.629086+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.5,0.3,2.0,0.0,1.5,1.0,236.2,236.1,235.7,15.1,14.8,14.6,861.3,9.0,49.94,0.0,5.8,88.3,861.6,7.0,6.7,88.3,100.0,3322.0,3321.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.39914555679143043,False
1638180,2026-08-20T01:00:55.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.2,1.0,6.9,0.0,0.8,2.0,235.4,235.0,235.6,15.9,13.7,14.3,851.0,8.5,49.88,0.0,6.6,52.6,852.0,1.6,1.4,52.6,100.0,3283.0,3281.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.39908658461454966,False
1638211,2026-08-20T01:01:11.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.7,6.4,0.0,1.5,1.0,240.2,240.6,240.0,10.5,10.0,9.0,862.0,3.2,49.97,0.0,1.4,88.3,861.3,9.6,15.0,88.3,100.0,3323.0,3322.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.39192201380462544,False
1638242,2026-08-20T01:01:26.618568+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.5,3.5,0.6,22.5,0.0,0.8,1.0,228.9,228.6,229.1,30.1,28.2,26.6,851.4,23.9,49.84,0.0,5.9,52.6,852.0,1.4,1.3,52.6,100.0,3281.0,3280.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.42487712074592443,False
1638273,2026-08-20T01:01:42.618733+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,0.3,0.7,0.0,1.5,1.0,243.3,243.4,242.9,10.5,10.0,9.0,862.0,0.7,49.97,0.0,1.4,88.3,862.3,0.0,0.6,88.3,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.391613603536352,False
1638304,2026-08-20T01:01:57.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,0.8,2.3,0.0,0.8,1.0,241.1,241.4,241.5,12.3,10.1,10.8,851.6,3.3,49.92,0.0,1.4,52.6,852.4,1.0,1.2,52.6,100.0,3282.0,3281.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3887737489894602,False
1638335,2026-08-20T01:02:13.630581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.9,0.5,5.9,0.0,1.5,1.0,234.2,234.2,234.1,14.8,14.3,13.9,861.4,7.0,49.93,0.0,6.8,88.3,860.9,12.9,14.8,88.3,100.0,3320.0,3319.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.41353563820823513,False
1638366,2026-08-20T01:02:28.619528+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,0.8,5.6,0.0,0.8,1.0,234.6,234.4,234.8,18.3,16.1,16.8,850.9,12.4,49.88,0.0,5.1,52.6,851.7,6.8,6.8,52.6,100.0,3282.0,3281.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3882805619609565,False
1638397,2026-08-20T01:02:44.629335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.9,0.3,0.4,0.0,1.5,1.0,234.2,234.3,234.1,15.1,14.9,14.2,861.6,9.3,49.95,0.0,6.4,88.3,861.3,8.9,7.4,88.3,100.0,3321.0,3320.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4056346042651882,False
1638428,2026-08-20T01:02:59.618613+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,0.0,1.7,0.0,0.8,2.0,239.4,239.7,239.9,12.4,10.2,10.9,851.7,5.9,49.92,0.0,1.4,52.6,851.7,7.6,6.6,52.6,100.0,3280.0,3278.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3892872283370649,False
1638490,2026-08-20T01:03:30.629332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.1,0.2,5.9,0.0,0.8,2.0,242.3,242.3,242.4,12.1,10.0,10.7,851.6,4.7,49.92,0.0,1.5,52.6,851.4,10.6,10.4,52.6,100.0,3278.0,3276.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.389996822937434,False
1638521,2026-08-20T01:03:46.618639+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,0.3,0.6,0.0,1.5,1.0,242.1,242.5,241.8,10.5,9.9,8.9,862.0,0.6,49.96,0.0,1.5,88.3,862.3,0.0,0.5,88.3,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.38943510371349416,False
1638552,2026-08-20T01:04:01.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.2,0.3,3.8,0.0,0.8,1.0,241.4,241.4,241.5,12.3,10.1,10.8,851.7,5.1,49.92,0.0,1.4,52.6,852.0,1.3,1.4,52.6,100.0,3281.0,3280.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3866317249683448,False
1638583,2026-08-20T01:04:17.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.7,5.0,0.0,1.5,1.0,241.4,241.8,241.2,10.4,9.9,9.0,862.0,1.6,49.97,0.0,1.4,88.3,861.3,6.6,6.8,88.3,100.0,3322.0,3321.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3866886824601765,False
1638614,2026-08-20T01:04:32.618601+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.4,0.7,0.1,0.0,0.8,2.0,229.4,229.4,229.7,18.8,16.4,16.9,850.7,13.1,49.85,0.0,5.0,52.6,851.4,13.0,9.7,52.6,100.0,3277.0,3275.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4137056035863961,False
1638645,2026-08-20T01:04:48.628731+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.4,3.9,0.0,1.5,1.0,241.1,241.6,241.1,12.4,11.8,11.2,861.2,3.4,49.94,0.0,4.1,88.3,861.6,7.3,5.8,88.3,100.0,3322.0,3321.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.38969677501288763,False
1638676,2026-08-20T01:05:03.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,1.0,9.1,0.0,0.8,1.0,233.6,233.4,233.8,17.6,15.2,15.8,851.0,10.7,49.88,0.0,5.2,52.6,852.0,1.6,1.2,52.6,100.0,3282.0,3281.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.38935854909289996,False
1638707,2026-08-20T01:05:19.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,0.9,6.0,0.0,1.5,1.0,239.7,239.7,239.2,10.8,10.3,9.2,861.5,1.4,49.97,0.0,7.3,88.3,860.6,7.4,15.5,88.3,100.0,3321.0,3320.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.39538950314039195,False
1638738,2026-08-20T01:05:34.618575+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.2,2.5,0.6,22.1,0.0,0.8,2.0,230.4,230.3,230.5,29.4,27.8,26.9,851.4,22.8,49.84,0.0,17.8,52.6,852.0,0.7,1.4,52.6,100.0,3282.0,3280.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.42246332995697944,False
1638769,2026-08-20T01:05:50.629653+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,0.3,1.0,0.0,1.4,1.0,241.6,242.1,241.5,10.7,10.3,9.1,862.0,1.8,49.97,0.0,1.4,88.3,862.3,2.8,1.8,88.3,100.0,3321.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39479326188610747,False
1638800,2026-08-20T01:06:05.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,0.4,5.0,0.0,0.8,1.0,240.6,240.8,241.1,12.3,10.1,10.8,851.6,6.1,49.92,0.0,1.4,52.6,852.0,1.1,1.4,52.6,100.0,3282.0,3281.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3853818047772927,False
1638831,2026-08-20T01:06:21.618602+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.5,0.1,1.2,0.0,1.4,1.0,229.4,229.7,229.5,15.3,15.1,14.8,861.5,7.0,49.93,0.0,9.1,88.3,861.6,5.8,4.7,88.3,100.0,3320.0,3319.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4205283925206262,False
1638862,2026-08-20T01:06:36.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.2,0.4,2.6,0.0,0.8,2.0,239.7,239.8,240.3,15.2,13.0,13.7,851.3,8.5,49.9,0.0,3.0,52.6,851.7,5.9,6.3,52.6,100.0,3280.0,3278.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.39019806325318457,False
1638893,2026-08-20T01:06:52.629317+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.6,1.1,7.4,0.0,1.4,1.0,234.9,234.4,234.4,15.1,14.9,14.5,861.2,7.4,49.93,0.0,7.8,87.9,862.3,0.0,0.6,87.9,100.0,3324.0,3323.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.40319184703565253,False
1638924,2026-08-20T01:07:07.619797+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.2,2.3,0.0,0.8,1.0,239.2,239.3,239.6,12.3,10.5,10.8,851.6,5.4,49.92,0.0,1.5,52.6,851.4,7.7,7.4,52.6,100.0,3280.0,3279.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.38364731157197907,False
1638955,2026-08-20T01:07:23.619311+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.5,0.9,6.5,0.0,1.5,1.0,229.0,228.8,228.6,16.2,14.7,14.8,861.0,10.1,49.89,0.0,13.0,87.9,861.9,3.6,3.6,87.9,100.0,3323.0,3322.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.41767898920260205,False
1639017,2026-08-20T01:07:54.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.9,0.4,2.1,0.0,1.5,0.0,240.6,240.3,240.5,10.9,10.9,9.0,861.9,3.2,49.97,0.0,2.1,87.9,862.3,1.1,1.2,87.9,100.0,3323.0,3323.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.40708286460455867,False
1639048,2026-08-20T01:08:09.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.0,1.3,13.3,0.0,0.8,2.0,229.4,228.7,229.9,19.4,19.4,17.4,850.7,14.8,49.85,0.0,8.8,52.2,852.0,1.5,1.8,52.2,100.0,3283.0,3281.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4031284474777653,False
1639079,2026-08-20T01:08:25.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.4,0.4,2.2,0.0,1.5,1.0,240.5,239.4,240.0,12.7,12.9,11.5,861.2,4.5,49.93,0.0,4.6,87.9,861.6,6.7,6.5,87.9,100.0,3323.0,3322.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3988238395691739,False
1639110,2026-08-20T01:08:40.628803+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.4,2.0,5.3,0.0,0.8,1.0,230.5,230.1,231.1,20.9,20.5,20.6,849.7,10.4,49.83,0.0,4.8,52.2,851.7,5.1,4.6,52.2,100.0,3278.0,3277.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4107399670662615,False
1639141,2026-08-20T01:08:56.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.8,0.3,4.5,0.0,1.5,1.0,242.9,242.7,242.7,10.8,10.8,9.0,861.9,1.6,49.96,0.0,2.0,87.9,861.6,6.1,6.3,87.9,100.0,3321.0,3320.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4007432798323308,False
1639172,2026-08-20T01:09:11.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.4,0.7,6.2,0.0,0.8,1.0,239.8,239.0,239.9,13.4,13.1,12.0,851.3,8.7,49.91,0.0,2.0,52.2,852.0,2.5,1.8,52.2,100.0,3280.0,3279.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.38453557332555316,False
1639203,2026-08-20T01:09:27.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,1.3,5.4,0.0,1.5,1.0,239.5,239.1,239.3,12.4,12.3,10.6,861.9,3.2,49.97,0.0,2.0,87.9,860.6,8.6,11.5,87.9,100.0,3317.0,3316.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.401526115386476,False
1639234,2026-08-20T01:09:42.629505+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.8,1.4,18.0,0.0,0.8,1.0,232.5,232.1,233.2,22.9,24.7,21.9,850.6,19.6,49.84,0.0,6.2,52.2,852.0,1.6,1.8,52.2,100.0,3282.0,3281.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4067833811771256,False
1639265,2026-08-20T01:09:58.619577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.4,0.4,0.0,1.5,1.0,241.9,241.3,241.5,10.7,10.6,8.8,861.9,1.0,49.96,0.0,5.0,87.9,862.3,1.4,1.0,87.9,100.0,3324.0,3323.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3988554115047863,False
1639296,2026-08-20T01:10:13.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.2,0.2,2.3,0.0,0.8,2.0,240.5,239.8,240.6,12.2,11.5,11.0,851.6,7.4,49.92,0.0,1.8,52.2,851.4,9.7,10.5,52.2,100.0,3278.0,3276.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3887985492350369,False
1639327,2026-08-20T01:10:29.628721+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,2.3,10.1,0.0,1.5,2.0,228.3,227.7,228.2,25.9,27.1,26.8,859.6,12.1,49.9,0.0,13.4,87.9,861.9,2.0,2.0,87.9,100.0,3322.0,3320.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4331635855139429,False
1639358,2026-08-20T01:10:44.629283+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.2,1.2,0.0,0.8,1.0,242.6,242.5,243.1,12.3,11.3,11.1,851.5,6.6,49.9,0.0,1.9,52.2,851.7,5.4,5.8,52.2,100.0,3282.0,3281.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.388610641164745,False
1639389,2026-08-20T01:11:00.628752+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,1.6,0.4,1.3,0.0,1.5,0.0,240.4,240.4,240.4,11.3,11.1,9.7,861.9,2.3,49.94,0.0,2.1,87.9,862.3,1.0,0.9,87.9,100.0,3323.0,3323.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.41017647440517263,False
1639420,2026-08-20T01:11:15.628837+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.4,0.6,5.2,0.0,0.8,1.0,239.0,238.4,239.2,12.3,11.2,10.9,851.6,6.3,49.92,0.0,1.8,52.2,851.0,11.5,12.6,52.2,100.0,3282.0,3281.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3886982027500591,False
1639451,2026-08-20T01:11:31.618576+00:00,external_ems_1,bess_1,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.1,3.0,1.0,22.1,0.0,1.5,1.0,233.7,233.7,233.8,30.8,31.5,28.5,861.3,23.5,49.91,0.0,4.7,87.9,862.3,1.4,0.9,87.9,100.0,3323.0,3322.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4539473691051196,False
1639482,2026-08-20T01:11:46.619767+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,0.1,2.2,0.0,0.8,1.0,241.5,241.3,241.9,12.1,11.2,10.8,851.5,5.6,49.91,0.0,4.2,52.2,851.4,7.8,6.5,52.2,100.0,3278.0,3277.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3854601815890978,False
1639544,2026-08-20T01:12:17.618596+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,0.6,2.6,1.4,23.2,0.0,0.8,1.0,228.1,227.8,228.4,31.6,32.5,29.9,850.6,24.6,49.85,0.0,17.3,52.2,852.0,1.4,1.7,52.2,100.0,3282.0,3281.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.42111439702849573,False
1639575,2026-08-20T01:12:33.629044+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.8,0.6,7.7,0.0,1.5,1.0,243.5,243.5,243.3,10.6,10.3,8.8,861.9,0.5,49.96,0.0,1.9,87.9,861.3,8.2,7.5,87.9,100.0,3323.0,3322.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.406182380108407,False
1639606,2026-08-20T01:12:48.618652+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.6,0.5,7.3,0.0,0.8,1.0,233.8,233.0,234.0,17.8,16.9,16.2,850.9,12.6,49.88,0.0,4.2,52.2,851.4,5.3,5.6,52.2,100.0,3278.0,3277.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.38916586966386607,False
1639637,2026-08-20T01:13:04.618599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.3,5.1,0.0,1.5,1.0,239.9,239.3,239.4,10.7,10.4,8.9,861.9,1.8,49.97,0.0,1.9,87.9,861.6,6.9,6.4,87.9,100.0,3320.0,3319.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3961193471814722,False
1639668,2026-08-20T01:13:19.618638+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,4.3,0.6,5.8,0.0,0.8,1.0,230.1,229.7,230.2,30.2,31.8,27.5,851.4,8.1,49.85,0.0,2.7,52.2,852.0,2.3,1.8,52.2,100.0,3281.0,3280.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.42245883488526087,False
1639699,2026-08-20T01:13:35.629186+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.8,0.2,0.9,0.0,1.5,1.0,240.9,240.8,240.6,10.8,10.6,9.0,861.4,6.9,49.95,0.0,4.4,87.9,861.6,7.8,9.0,87.9,100.0,3315.0,3314.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4057529892387633,False
1639730,2026-08-20T01:13:50.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.2,0.9,14.6,0.0,0.8,1.0,234.6,233.8,235.0,18.5,16.9,16.3,851.1,16.5,49.86,0.0,7.2,52.2,852.0,1.9,1.7,52.2,100.0,3282.0,3281.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3997057462232923,False
1639761,2026-08-20T01:14:06.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.1,1.0,6.1,0.0,1.5,1.0,235.8,234.9,235.5,14.4,14.2,13.3,861.3,6.9,49.93,0.0,6.6,87.9,862.3,0.8,0.8,87.9,100.0,3323.0,3322.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.39930950196259957,False
1639792,2026-08-20T01:14:21.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.4,0.6,7.4,0.0,0.8,1.0,240.0,239.5,240.2,12.3,11.3,10.9,851.6,5.5,49.92,0.0,1.8,52.2,851.0,12.9,11.0,52.2,100.0,3279.0,3278.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3882793548801429,False
1639823,2026-08-20T01:14:37.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,2.3,9.9,0.0,1.5,2.0,228.7,228.2,228.4,25.1,26.8,26.6,859.6,12.4,49.89,0.0,14.0,87.9,861.9,2.5,2.4,87.9,100.0,3322.0,3320.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.43324376681770604,False
1639854,2026-08-20T01:14:52.619188+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,0.1,0.4,0.0,0.8,2.0,242.0,241.9,242.4,12.4,11.3,11.0,851.5,6.7,49.92,0.0,1.9,52.2,851.4,6.3,6.4,52.2,100.0,3278.0,3276.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.38959749943702465,False
1639885,2026-08-20T01:15:08.629843+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.7,0.4,0.2,0.0,1.6,1.0,241.1,240.9,240.7,10.9,10.7,9.2,861.9,1.1,49.97,0.0,1.9,87.9,862.3,0.9,0.9,87.9,100.0,3323.0,3322.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.38830215880818164,False
1639916,2026-08-20T01:15:23.628942+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.9,7.9,0.0,0.8,2.0,238.9,238.9,239.2,12.2,10.2,10.8,851.6,4.0,49.9,0.0,5.6,52.2,850.7,11.9,13.4,52.2,100.0,3283.0,3281.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.394114166467634,False
1639947,2026-08-20T01:15:39.628693+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,1.0,3.4,0.0,1.5,1.0,234.9,234.6,234.8,16.6,16.7,16.9,860.9,7.6,49.93,0.0,7.1,87.9,861.9,4.2,2.9,87.9,100.0,3322.0,3321.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3941610425370848,False
1639978,2026-08-20T01:15:54.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.4,1.1,7.6,0.0,0.7,2.0,237.3,237.1,237.4,14.8,12.4,13.3,850.9,8.7,49.89,0.0,6.0,52.2,852.0,1.1,1.1,52.2,100.0,3283.0,3281.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3913394107344193,False
1640009,2026-08-20T01:16:10.629367+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,1.7,9.9,0.0,1.5,1.0,240.2,240.5,239.9,10.6,10.1,9.0,862.0,2.2,49.97,0.0,1.4,87.9,860.3,12.1,14.9,87.9,100.0,3322.0,3321.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3992157613200723,False
1640071,2026-08-20T01:16:41.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,0.3,5.1,0.0,1.5,1.0,243.0,243.1,242.6,10.7,10.1,9.2,861.9,1.9,49.97,0.0,1.4,87.9,861.6,7.0,6.5,87.9,100.0,3322.0,3321.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3938768054837121,False
1640102,2026-08-20T01:16:56.629175+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.4,1.0,6.6,0.0,0.7,2.0,240.0,240.1,240.2,13.6,11.2,12.0,851.4,7.8,49.91,0.0,1.4,52.2,852.4,1.2,1.2,52.2,100.0,3282.0,3280.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.38981924706006543,False
1640133,2026-08-20T01:17:12.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.2,1.4,9.8,0.0,1.5,1.0,235.5,235.8,235.7,14.1,13.4,12.9,861.7,5.9,49.94,0.0,5.7,87.9,860.3,15.7,15.7,87.9,100.0,3321.0,3320.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.41071160576916665,False
1640164,2026-08-20T01:17:27.629845+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.7,1.7,1.0,20.3,0.0,0.7,2.0,231.8,232.0,232.5,25.6,23.9,23.9,851.0,21.7,49.85,0.0,11.8,52.2,852.0,1.4,1.1,52.2,100.0,3283.0,3281.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4132672918957988,False
1640195,2026-08-20T01:17:43.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.8,0.2,0.9,0.0,1.5,1.0,235.3,235.2,235.0,14.0,13.6,13.2,861.4,6.3,49.95,0.0,4.7,87.9,861.6,7.2,6.0,87.9,100.0,3321.0,3320.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.39530036583601463,False
1640226,2026-08-20T01:17:58.629222+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.4,2.5,0.0,0.7,1.0,240.2,240.2,240.4,12.3,10.2,10.9,851.6,3.8,49.92,0.0,1.4,52.2,852.0,1.3,1.1,52.2,100.0,3281.0,3280.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3831175236092401,False
1640257,2026-08-20T01:18:14.629164+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.9,3.0,8.8,0.0,1.5,1.0,228.4,228.3,227.9,20.6,20.4,21.3,859.3,9.8,49.89,0.0,5.9,87.9,862.3,1.0,0.6,87.9,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.42928923638853966,False
1640288,2026-08-20T01:18:29.629353+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,0.6,8.5,0.0,0.7,1.0,242.5,242.8,242.8,12.3,10.1,10.8,851.6,5.3,49.92,0.0,1.4,52.2,851.0,13.8,10.8,52.2,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.39071785544180304,False
1640319,2026-08-20T01:18:45.618618+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.4,0.7,0.0,1.5,1.0,241.2,241.7,241.1,10.7,10.1,9.0,861.9,1.5,49.95,0.0,1.4,87.9,862.3,0.8,0.5,87.9,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3852770218659278,False
