id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1640350,2026-08-20T01:19:00.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,0.1,2.0,0.0,0.7,1.0,242.2,242.5,242.7,12.3,10.1,10.8,851.6,5.5,49.92,0.0,1.3,52.2,851.7,3.5,2.6,52.2,100.0,3281.0,3280.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3883555136384597,False
1640381,2026-08-20T01:19:16.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.4,0.9,0.0,1.6,1.0,241.1,241.5,240.9,10.6,10.0,9.1,861.9,1.4,49.97,0.0,1.4,87.9,862.3,0.5,0.4,87.9,100.0,3325.0,3324.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.38322688540184463,False
1640412,2026-08-20T01:19:31.629706+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.2,0.2,0.3,0.0,0.8,1.0,232.2,231.8,232.4,16.7,14.5,15.0,850.8,8.5,49.87,0.0,8.2,52.2,851.0,8.2,9.1,52.2,100.0,3275.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.39780023055107516,False
1640443,2026-08-20T01:19:47.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.1,0.1,0.8,0.0,1.6,1.0,239.2,239.2,238.8,13.5,13.0,12.4,861.5,6.8,49.93,0.0,4.8,87.9,861.6,6.0,4.5,87.9,100.0,3323.0,3322.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.38905914115309326,False
1640474,2026-08-20T01:20:02.629952+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,1.0,9.5,0.0,0.8,1.0,234.1,233.7,234.2,17.4,15.1,15.7,851.0,10.5,49.89,0.0,7.0,52.2,852.0,1.0,1.2,52.2,100.0,3282.0,3281.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38239950273421386,False
1640505,2026-08-20T01:20:18.619099+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,0.6,6.8,0.0,1.6,1.0,239.6,240.1,239.5,10.7,10.1,9.1,861.9,1.9,49.97,0.0,1.3,87.9,861.3,8.7,12.5,87.9,100.0,3321.0,3320.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3903462401060378,False
1640536,2026-08-20T01:20:33.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,1.2,1.4,0.0,0.8,2.0,231.9,231.9,232.6,19.2,17.4,17.4,850.2,6.0,49.84,0.0,9.4,52.2,851.4,7.4,5.7,52.2,100.0,3280.0,3278.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3974653982788926,False
1640598,2026-08-20T01:21:04.630086+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,0.4,5.1,0.0,0.8,2.0,241.1,241.4,241.6,12.3,10.1,10.8,851.6,6.0,49.92,0.0,1.3,51.8,852.0,0.9,1.1,51.8,100.0,3282.0,3280.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3784360401295332,False
1640629,2026-08-20T01:21:20.629848+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.7,0.5,4.5,0.0,1.6,1.0,230.6,230.6,230.2,18.0,17.4,17.3,861.1,10.2,49.94,0.0,8.9,87.9,861.6,14.7,8.0,87.9,100.0,3317.0,3316.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4179666939140419,False
1640660,2026-08-20T01:21:35.629029+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,1.1,9.5,0.0,0.8,1.0,237.4,237.2,237.6,16.5,14.1,14.7,850.9,10.9,49.87,0.0,6.1,51.8,852.0,1.4,1.0,51.8,100.0,3281.0,3280.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38376431452908727,False
1640691,2026-08-20T01:21:51.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.0,1.0,6.2,0.0,1.6,1.0,235.2,235.4,235.1,14.1,13.5,13.1,861.3,6.8,49.93,0.0,6.6,87.5,862.3,0.6,0.4,87.5,100.0,3324.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.38972878564226876,False
1640722,2026-08-20T01:22:06.618658+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,0.2,3.9,0.0,0.8,2.0,239.8,240.1,240.3,12.2,10.1,10.8,851.6,3.5,49.92,0.0,1.3,51.8,851.4,7.4,7.1,51.8,100.0,3281.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.37667638853624164,False
1640753,2026-08-20T01:22:22.628794+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,2.6,8.2,0.0,1.6,0.0,228.7,228.1,228.1,23.7,23.8,25.3,859.3,10.5,49.89,0.0,9.3,87.5,861.9,2.3,1.8,87.5,100.0,3323.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.43458087018385394,False
1640784,2026-08-20T01:22:37.619095+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,0.6,10.6,0.0,0.8,1.0,242.5,242.8,243.0,12.2,10.0,10.7,851.6,5.0,49.92,0.0,1.3,51.8,851.0,15.6,17.1,51.8,100.0,3275.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.39030682284269275,False
1640815,2026-08-20T01:22:53.619043+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.8,1.1,5.8,0.0,1.6,1.0,236.3,236.4,236.2,13.6,13.2,12.8,861.2,5.8,49.93,0.0,5.9,87.5,862.3,0.0,0.5,87.5,100.0,3324.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3913565121653133,False
1640846,2026-08-20T01:23:08.629633+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,0.3,1.8,0.0,0.8,1.0,239.7,239.9,240.1,12.2,10.0,10.6,851.7,3.5,49.91,0.0,5.5,51.8,852.0,1.7,1.1,51.8,100.0,3281.0,3280.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38019311585201476,False
1640877,2026-08-20T01:23:24.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,0.5,0.3,0.0,1.5,1.0,235.7,235.6,235.3,15.0,14.7,14.7,861.1,7.2,49.93,0.0,4.9,87.5,861.6,6.9,5.6,87.5,100.0,3325.0,3324.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.39592722237823424,False
1640908,2026-08-20T01:23:39.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.4,0.8,1.0,0.0,0.8,2.0,238.0,238.2,238.6,15.3,12.9,13.6,851.2,8.9,49.89,0.0,5.4,51.8,850.4,9.9,14.0,51.8,100.0,3273.0,3271.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3934982607949007,False
1640939,2026-08-20T01:23:55.618636+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,0.1,3.1,0.0,1.5,1.0,240.1,240.4,239.9,10.5,10.0,9.0,862.0,2.1,49.97,0.0,1.3,87.5,861.9,5.2,3.5,87.5,100.0,3322.0,3321.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.38198244439738155,False
1640970,2026-08-20T01:24:10.629058+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.4,1.0,10.4,0.0,0.8,1.0,234.3,234.2,234.8,17.7,15.3,15.9,851.0,10.9,49.87,0.0,7.0,51.8,852.0,0.5,1.0,51.8,100.0,3282.0,3281.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38467981816817637,False
1641001,2026-08-20T01:24:26.629401+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,1.7,13.2,0.0,1.5,1.0,239.9,240.3,239.8,10.5,9.9,8.9,862.0,0.8,49.98,0.0,1.3,87.5,860.3,14.0,15.6,87.5,100.0,3319.0,3318.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.40304249596029224,False
1641032,2026-08-20T01:24:41.618580+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.4,3.2,0.3,20.9,0.0,0.8,1.0,229.3,229.1,229.5,29.6,27.5,26.4,851.4,23.9,49.83,0.0,19.0,51.8,851.7,3.0,3.4,51.8,100.0,3280.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4209521197097153,False
1641063,2026-08-20T01:24:57.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.4,1.6,0.0,1.5,1.0,241.2,241.6,241.0,10.7,10.1,9.0,861.9,1.6,49.98,0.0,1.3,87.5,862.3,0.0,0.4,87.5,100.0,3324.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3825838098277575,False
1641125,2026-08-20T01:25:28.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.4,0.5,1.9,0.0,1.5,1.0,229.1,229.1,228.9,18.7,18.3,18.3,861.1,9.5,49.91,0.0,14.9,87.5,861.6,7.6,5.8,87.5,100.0,3320.0,3319.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.421344103585454,False
1641156,2026-08-20T01:25:43.618597+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.4,0.7,4.8,0.0,0.8,1.0,236.9,237.0,237.4,16.0,13.6,14.5,851.0,9.6,49.89,0.0,4.8,51.8,851.7,4.8,4.5,51.8,100.0,3282.0,3281.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.37994346986825034,False
1641187,2026-08-20T01:25:59.629653+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.4,0.9,8.6,0.0,1.5,1.0,232.7,232.7,232.3,15.9,15.7,15.5,861.4,8.6,49.94,0.0,5.3,87.5,862.3,0.0,0.3,87.5,100.0,3324.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.39307079339584206,False
1641218,2026-08-20T01:26:14.619243+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,0.3,5.9,0.0,0.8,2.0,239.5,239.9,240.0,12.2,10.1,10.7,851.7,3.5,49.92,0.0,1.3,51.8,851.4,9.4,11.3,51.8,100.0,3276.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3784151148477748,False
1641249,2026-08-20T01:26:30.629476+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.5,1.7,9.5,0.0,1.5,1.0,229.5,229.2,229.3,20.7,20.3,20.2,860.6,11.3,49.9,0.0,4.6,87.5,862.3,1.8,1.7,87.5,100.0,3323.0,3322.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.40861152758670527,False
1641280,2026-08-20T01:26:45.628873+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,0.1,1.0,0.0,0.8,1.0,242.8,243.1,243.3,12.2,9.9,10.7,851.6,4.9,49.92,0.0,1.2,51.8,851.7,3.9,3.4,51.8,100.0,3280.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3852309715474326,False
1641311,2026-08-20T01:27:01.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,0.8,5.6,0.0,1.6,1.0,235.7,235.4,235.2,13.7,13.2,12.6,861.5,5.6,49.96,0.0,2.5,87.5,862.3,0.0,0.2,87.5,100.0,3325.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3867949293162019,False
1641342,2026-08-20T01:27:16.619198+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.4,0.0,1.2,0.0,0.8,2.0,233.8,233.3,233.9,17.1,14.7,15.1,851.0,6.7,49.87,0.0,8.4,51.8,851.0,7.9,8.0,51.8,100.0,3277.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.39723230930889647,False
1641373,2026-08-20T01:27:32.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,2.3,5.8,0.0,1.6,1.0,230.7,230.6,230.1,16.0,14.6,15.7,860.0,5.8,49.9,0.0,3.7,87.5,862.3,0.0,0.2,87.5,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3988415423160012,False
1641404,2026-08-20T01:27:47.629439+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,0.2,2.2,0.0,0.8,1.0,240.9,241.2,241.4,12.5,10.3,11.1,850.9,10.3,49.92,0.0,1.5,51.8,850.7,12.5,15.8,51.8,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38968563854771665,False
1641435,2026-08-20T01:28:03.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,0.1,4.5,0.0,1.6,1.0,240.2,240.6,240.0,10.6,10.1,9.0,862.0,0.7,49.98,0.0,1.2,87.5,861.9,5.2,4.6,87.5,100.0,3322.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38403024883671727,False
1641466,2026-08-20T01:28:18.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.1,6.9,0.0,0.8,1.0,229.9,229.7,230.1,19.8,18.0,18.2,850.9,7.7,49.85,0.0,5.8,51.8,852.0,0.8,1.0,51.8,100.0,3282.0,3281.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3880575647406531,False
1641497,2026-08-20T01:28:34.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,0.2,3.6,0.0,1.6,1.0,242.5,242.7,242.2,11.7,11.0,10.6,861.8,2.0,49.96,0.0,1.2,87.5,861.6,5.6,3.9,87.5,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39194280272542914,False
1641528,2026-08-20T01:28:49.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,0.8,4.4,0.0,0.8,1.0,235.0,234.6,235.1,17.3,15.2,15.7,850.9,7.5,49.88,0.0,5.4,51.8,851.7,3.1,2.5,51.8,100.0,3281.0,3280.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3803133005370494,False
1641559,2026-08-20T01:29:05.629417+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,0.3,1.7,0.0,1.6,1.0,239.6,240.0,239.5,10.6,10.0,8.9,862.0,1.7,49.98,0.0,1.3,87.5,862.3,0.0,0.3,87.5,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38335272740627596,False
1641590,2026-08-20T01:29:20.629270+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,0.7,4.1,0.0,0.8,2.0,240.4,240.7,240.9,12.4,10.2,10.8,851.7,5.1,49.92,0.0,1.3,51.8,852.4,1.0,1.0,51.8,100.0,3282.0,3280.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3773839058619415,False
1641652,2026-08-20T01:29:51.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.7,3.1,0.0,0.8,1.0,236.2,236.2,236.6,16.3,14.8,15.2,851.3,4.4,49.85,0.0,10.6,51.8,852.0,1.3,0.9,51.8,100.0,3282.0,3281.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38807135896116524,False
1641683,2026-08-20T01:30:07.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,1.0,0.9,7.3,0.0,1.6,1.0,235.3,235.3,235.2,14.8,14.2,13.8,861.4,7.3,49.95,0.0,5.9,87.5,862.3,0.0,0.3,87.5,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39217013773825987,False
1641714,2026-08-20T01:30:22.619391+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.3,7.4,0.0,0.8,2.0,240.1,240.3,240.5,12.3,10.2,10.8,851.7,4.8,49.92,0.0,1.1,51.8,851.4,12.2,9.7,51.8,100.0,3279.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.37912202288146574,False
1641745,2026-08-20T01:30:38.619457+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.5,6.5,0.0,1.6,1.0,228.4,228.2,227.7,16.2,14.8,14.9,861.4,10.0,49.89,0.0,15.9,87.5,861.9,3.5,2.5,87.5,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.415627867695085,False
1641776,2026-08-20T01:30:53.628713+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.3,1.1,0.0,0.8,1.0,241.2,241.5,241.6,12.3,10.2,10.8,851.7,5.9,49.92,0.0,1.2,51.8,851.4,7.0,6.3,51.8,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.377035401220793,False
1641807,2026-08-20T01:31:09.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.4,0.5,0.0,1.6,1.0,241.6,242.1,241.4,10.6,10.1,9.1,861.9,0.5,49.97,0.0,1.5,87.5,862.3,0.0,0.2,87.5,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3844711865885782,False
1641838,2026-08-20T01:31:24.618604+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,0.2,8.1,0.0,0.8,2.0,239.0,239.3,239.5,12.2,10.1,10.8,850.9,18.8,49.92,0.0,4.5,51.8,850.7,10.7,12.7,51.8,100.0,3278.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3941595570100399,False
1641869,2026-08-20T01:31:40.630730+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.5,1.0,9.2,0.0,1.6,0.0,235.8,235.6,235.5,15.6,15.3,15.1,861.3,9.7,49.92,0.0,6.4,87.5,862.3,0.5,0.3,87.5,100.0,3323.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.41216655211055764,False
1641900,2026-08-20T01:31:55.628796+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,1.0,7.3,0.0,0.8,1.0,237.1,236.8,237.2,17.3,15.1,15.5,851.0,8.0,49.88,0.0,4.9,51.8,852.0,0.7,0.9,51.8,100.0,3282.0,3281.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38189523641653955,False
1641931,2026-08-20T01:32:11.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,1.1,8.1,0.0,1.6,1.0,239.5,239.8,239.3,10.7,10.3,9.0,862.0,2.3,49.98,0.0,1.2,87.5,860.9,10.4,9.0,87.5,100.0,3321.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3913980926448777,False
1641962,2026-08-20T01:32:26.629842+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.3,3.1,1.0,22.2,0.0,0.8,1.0,229.6,229.4,229.7,29.5,27.5,26.4,851.4,22.8,49.85,0.0,1.9,51.8,852.4,0.6,0.8,51.8,100.0,3282.0,3281.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4134859612455121,False
1641993,2026-08-20T01:32:42.629347+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,1.4,6.0,0.0,1.6,1.0,242.7,242.9,242.2,10.6,10.1,9.0,862.0,1.2,49.98,0.0,1.1,87.5,860.6,7.2,12.0,87.5,100.0,3317.0,3316.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4039179646618918,False
1642024,2026-08-20T01:32:57.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,0.3,3.3,0.0,0.8,2.0,241.0,241.2,241.4,12.2,10.0,10.6,851.7,4.5,49.92,0.0,1.1,51.8,852.0,1.2,1.0,51.8,100.0,3283.0,3281.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.380414039266831,False
1642055,2026-08-20T01:33:13.618631+00:00,external_ems_1,bess_1,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,0.5,1.1,1.0,23.2,0.0,1.6,1.0,236.0,236.5,236.2,13.8,13.2,12.7,861.3,23.2,49.93,0.0,20.4,87.5,862.3,0.0,0.3,87.5,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.43992551322350754,False
1642086,2026-08-20T01:33:28.629774+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.5,0.2,0.3,0.0,0.8,1.0,242.1,242.3,242.4,13.4,10.9,11.8,851.2,7.4,49.89,0.0,2.9,51.8,851.4,7.7,7.4,51.8,100.0,3280.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3884009589544661,False
1642117,2026-08-20T01:33:44.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.7,0.7,3.5,0.0,1.6,1.0,235.4,235.3,235.3,15.1,14.8,14.4,861.2,6.6,49.96,0.0,6.7,87.5,861.9,3.1,2.7,87.5,100.0,3322.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3940594085667712,False
1642179,2026-08-20T01:34:15.618608+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,1.0,5.9,0.0,1.6,1.0,234.9,234.7,234.3,14.4,14.0,13.7,861.3,6.6,49.93,0.0,5.6,87.5,862.3,0.7,0.4,87.5,100.0,3325.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38792824091199213,False
1642210,2026-08-20T01:34:30.619638+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,0.0,9.3,0.0,0.8,1.0,239.1,239.3,239.6,12.3,10.2,10.8,851.7,6.1,49.92,0.0,4.3,51.8,851.7,15.4,13.2,51.8,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3891310660226549,False
1642241,2026-08-20T01:34:46.630240+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.0,1.4,5.6,0.0,1.6,1.0,239.4,239.3,239.0,13.5,12.9,12.5,860.9,5.6,49.93,0.0,5.0,87.5,862.3,0.0,0.2,87.5,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3917861633931145,False
1642272,2026-08-20T01:35:01.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,1.2,5.0,0.0,0.8,1.0,240.6,241.0,241.1,13.0,10.7,11.3,851.2,6.4,49.9,0.0,3.6,51.4,852.4,1.4,0.9,51.4,100.0,3282.0,3281.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3813317500342375,False
1642303,2026-08-20T01:35:17.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,0.7,7.6,0.0,1.6,1.0,240.3,240.6,240.2,10.6,9.9,8.8,862.0,1.2,49.98,0.0,1.2,87.5,861.3,8.8,9.8,87.5,100.0,3322.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38795958598851593,False
1642334,2026-08-20T01:35:32.630015+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,0.4,1.6,1.6,22.7,0.0,0.8,1.0,227.2,227.3,227.6,32.4,30.8,30.9,850.4,24.3,49.84,0.0,19.5,51.4,852.0,1.6,1.4,51.4,100.0,3280.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4139750874457889,False
1642365,2026-08-20T01:35:48.618637+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,0.4,5.0,0.0,1.5,1.0,242.1,242.5,241.9,10.6,10.1,9.0,862.0,1.6,49.98,0.0,1.2,87.5,861.6,6.6,6.3,87.5,100.0,3322.0,3321.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3912826087252481,False
1642396,2026-08-20T01:36:03.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,1.1,7.9,0.0,0.8,1.0,236.6,236.2,236.7,14.9,12.6,13.4,851.3,8.9,49.9,0.0,1.6,51.4,852.4,1.0,0.7,51.4,100.0,3282.0,3281.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3848858375779032,False
1642427,2026-08-20T01:36:19.618626+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.5,0.6,7.0,0.0,1.6,1.0,230.8,231.0,230.8,16.0,15.7,15.5,861.2,8.3,49.95,0.0,8.7,87.5,860.6,15.3,12.9,87.5,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.41602983162387913,False
1642458,2026-08-20T01:36:34.619239+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.4,0.1,1.5,0.0,0.8,2.0,240.5,240.4,240.6,14.5,12.1,12.9,851.3,7.0,49.9,0.0,2.7,51.4,851.4,8.5,7.4,51.4,100.0,3280.0,3278.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3849027001211886,False
1642489,2026-08-20T01:36:50.629963+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.8,0.2,2.8,0.0,1.6,1.0,236.1,236.1,235.9,13.6,13.2,12.8,861.4,4.5,49.94,0.0,7.6,87.5,861.6,7.3,7.0,87.5,100.0,3321.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3969433351226819,False
1642520,2026-08-20T01:37:05.629759+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,0.0,3.8,0.0,0.8,1.0,240.1,240.1,240.4,12.2,10.0,10.6,851.7,3.0,49.92,0.0,1.1,51.4,851.7,6.8,6.5,51.4,100.0,3280.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3817133377713364,False
1642551,2026-08-20T01:37:21.619825+00:00,external_ems_1,bess_1,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,0.6,2.3,0.7,23.2,0.0,1.5,1.0,232.5,233.0,232.4,32.7,31.5,30.4,861.6,23.2,49.89,0.0,3.5,87.5,862.3,0.0,0.2,87.5,100.0,3324.0,3323.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.45146209706756474,False
1642582,2026-08-20T01:37:36.619098+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,1.3,10.7,0.0,0.8,2.0,241.6,241.9,242.1,12.2,10.1,10.6,851.7,4.9,49.92,0.0,1.1,51.4,850.4,15.6,15.2,51.4,100.0,3278.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.386375358851239,False
1642613,2026-08-20T01:37:52.618599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.4,0.2,0.0,1.6,1.0,241.6,242.0,241.4,10.5,9.9,8.8,861.9,0.2,49.98,0.0,1.0,87.5,862.3,0.0,0.0,87.5,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38876261380399957,False
1642644,2026-08-20T01:38:07.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.4,0.8,7.4,0.0,0.8,2.0,236.9,237.0,237.5,15.6,13.2,14.0,851.2,8.7,49.92,0.0,5.6,51.4,852.0,1.3,0.8,51.4,100.0,3282.0,3280.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.3752893514622528,False
1642706,2026-08-20T01:38:38.619164+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,2.0,18.2,0.0,0.8,2.0,227.9,227.7,228.1,30.7,28.9,29.2,850.0,21.9,49.84,0.0,5.6,51.4,852.0,3.7,3.1,51.4,100.0,3281.0,3279.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.40304320927266635,False
1642737,2026-08-20T01:38:54.630432+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.4,6.8,0.0,1.6,1.0,242.5,242.6,242.0,10.5,9.8,8.8,862.0,0.0,49.98,0.0,1.1,87.5,861.6,6.8,5.4,87.5,100.0,3322.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39179444351115966,False
1642768,2026-08-20T01:39:09.629578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.3,0.9,6.4,0.0,0.8,1.0,239.4,239.9,240.0,13.4,11.1,12.0,851.5,7.1,49.92,0.0,1.2,51.4,852.4,0.7,0.7,51.4,100.0,3282.0,3281.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.37523984478018085,False
1642799,2026-08-20T01:39:25.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,1.1,0.6,4.0,0.0,1.6,1.0,234.4,234.4,234.3,15.4,14.8,14.3,861.5,8.1,49.93,0.0,8.6,87.1,860.9,12.1,12.1,87.1,100.0,3321.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.40818239675757795,False
1642830,2026-08-20T01:39:40.618646+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.7,9.2,0.0,0.8,2.0,234.6,235.1,234.9,19.1,17.4,18.1,850.3,10.2,49.87,0.0,4.1,51.4,852.0,1.0,0.7,51.4,100.0,3282.0,3280.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.38174946656805353,False
1642861,2026-08-20T01:39:56.618935+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.0,1.1,8.9,0.0,1.6,1.0,234.7,234.6,234.2,15.1,14.5,14.1,861.2,8.9,49.93,0.0,7.1,87.1,862.3,0.0,0.1,87.1,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3936573532151752,False
1642892,2026-08-20T01:40:11.623789+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.3,9.7,0.0,0.7,1.0,240.2,240.5,240.5,12.1,10.1,10.6,851.7,2.3,49.92,0.0,1.0,51.4,851.4,12.0,9.9,51.4,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.37974028659796816,False
1642923,2026-08-20T01:40:27.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,2.1,1.6,13.7,0.0,1.6,1.0,231.2,231.9,230.6,18.6,17.3,16.5,860.3,14.2,49.9,0.0,6.9,87.1,861.9,0.5,0.7,87.1,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.40873334147068613,False
1642954,2026-08-20T01:40:42.629346+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,0.0,0.7,0.0,0.7,1.0,243.5,243.8,244.0,12.2,10.0,10.6,851.7,4.6,49.92,0.0,1.1,51.4,851.7,5.3,5.6,51.4,100.0,3279.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3863143976885872,False
1642985,2026-08-20T01:40:58.618625+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,0.3,1.4,0.0,1.6,1.0,242.0,242.4,241.8,10.4,9.8,8.8,862.0,1.4,49.98,0.0,1.1,87.1,862.3,0.0,0.1,87.1,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3871342762565875,False
1643016,2026-08-20T01:41:13.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,0.3,5.1,0.0,0.7,2.0,239.5,239.6,239.9,12.2,10.0,10.6,851.7,2.8,49.9,0.0,5.1,51.4,851.4,7.9,6.3,51.4,100.0,3280.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3811106560960522,False
1643047,2026-08-20T01:41:29.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.7,0.9,9.1,0.0,1.6,1.0,237.0,236.7,236.5,15.5,15.1,14.8,861.4,9.1,49.92,0.0,5.9,87.1,862.3,0.0,0.0,87.1,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3943350578403103,False
1643078,2026-08-20T01:41:44.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.4,0.3,0.9,0.0,0.7,2.0,238.3,238.7,239.0,15.3,12.9,13.6,851.7,5.9,49.92,0.0,5.0,51.4,851.4,6.8,6.8,51.4,100.0,3279.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3789890487772859,False
1643109,2026-08-20T01:42:00.629139+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,0.1,2.9,0.0,1.6,1.0,239.8,240.3,239.6,10.7,10.1,9.0,862.0,1.9,49.98,0.0,1.0,87.1,861.9,4.8,4.0,87.1,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38562556948527427,False
1643140,2026-08-20T01:42:15.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,2.0,7.0,0.0,0.7,1.0,230.7,230.8,231.2,18.1,16.5,17.0,850.0,7.0,49.84,0.0,17.2,51.4,852.0,0.0,0.7,51.4,100.0,3282.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.40151027735777406,False
1643171,2026-08-20T01:42:31.619589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,0.7,8.4,0.0,1.6,2.0,242.3,242.7,242.2,10.6,10.1,9.0,862.0,0.4,49.98,0.0,0.9,87.1,861.3,8.8,7.5,87.1,100.0,3323.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3942891244318694,False
1643233,2026-08-20T01:43:02.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,0.5,6.9,0.0,1.6,1.0,241.6,242.1,241.4,10.6,10.1,8.9,862.1,0.3,49.98,0.0,1.1,87.1,861.6,7.2,5.7,87.1,100.0,3322.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3912100624948692,False
1643264,2026-08-20T01:43:17.619429+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.0,3.1,0.0,0.7,1.0,241.0,241.3,241.4,12.2,10.1,10.8,851.7,3.4,49.92,0.0,0.9,51.4,851.7,6.5,4.8,51.4,100.0,3282.0,3280.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3783238578735577,False
1643295,2026-08-20T01:43:33.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.4,0.2,3.2,0.0,1.6,1.0,230.3,230.2,230.1,20.2,19.9,19.8,860.7,7.5,49.91,0.0,11.2,87.1,860.9,10.7,10.8,87.1,100.0,3320.0,3319.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4219248589767179,False
1643326,2026-08-20T01:43:48.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.5,1.4,8.3,0.0,0.7,2.0,237.3,237.1,237.5,15.9,13.4,14.1,851.0,9.2,49.87,0.0,4.8,51.4,852.4,0.9,0.6,51.4,100.0,3283.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38488628378344325,False
1643357,2026-08-20T01:44:04.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.9,0.9,5.1,0.0,1.6,1.0,235.6,235.8,235.4,13.8,13.4,12.9,861.4,5.1,49.94,0.0,5.7,87.1,862.3,0.0,0.0,87.1,100.0,3325.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39073076217152325,False
1643388,2026-08-20T01:44:19.629594+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.3,7.2,0.0,0.7,1.0,240.1,240.4,240.5,12.1,10.0,10.5,851.7,2.1,49.92,0.0,1.0,51.4,851.4,9.3,9.3,51.4,100.0,3279.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3807070557056456,False
1643419,2026-08-20T01:44:35.629772+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.0,0.4,9.5,0.0,1.6,2.0,227.8,227.6,227.5,16.7,15.7,16.5,861.5,14.1,49.9,0.0,4.1,87.1,861.9,4.6,3.9,87.1,100.0,3322.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4164275764905664,False
1643450,2026-08-20T01:44:50.618670+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.0,1.3,0.0,0.7,1.0,243.0,243.0,243.2,12.1,10.0,10.6,851.7,4.8,49.92,0.0,1.0,51.4,851.7,6.1,5.3,51.4,100.0,3280.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3841457015910612,False
1643481,2026-08-20T01:45:06.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,0.3,0.7,0.0,1.6,1.0,240.5,241.0,240.3,10.7,10.0,8.9,862.0,0.7,49.98,0.0,1.0,87.1,862.3,0.0,0.1,87.1,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3839396639182774,False
1643512,2026-08-20T01:45:21.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.3,0.4,1.1,0.0,0.7,1.0,232.7,232.5,233.2,17.8,15.5,15.9,851.0,9.6,49.9,0.0,6.9,51.4,851.4,10.7,8.3,51.4,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38898134724051886,False
1643543,2026-08-20T01:45:37.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,0.5,3.7,0.0,1.6,1.0,240.0,240.4,239.9,12.5,12.0,11.4,861.8,3.7,49.96,0.0,2.9,87.1,862.3,0.0,0.1,87.1,100.0,3325.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38355844223905194,False
1643574,2026-08-20T01:45:52.618991+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.5,0.3,2.6,0.0,0.7,2.0,233.7,233.2,233.7,15.4,12.9,13.7,851.3,9.2,49.89,0.0,6.2,51.4,851.0,11.8,10.6,51.4,100.0,3284.0,3282.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38729007601316223,False
1643605,2026-08-20T01:46:08.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,0.1,2.6,0.0,1.6,1.0,240.0,240.1,239.4,10.5,10.0,8.9,862.0,1.0,49.98,0.0,1.1,87.1,861.9,3.6,2.3,87.1,100.0,3322.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3867642974528024,False
1643636,2026-08-20T01:46:23.630005+00:00,external_ems_2,bess_2,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,0.3,1.9,2.6,21.5,0.0,0.7,2.0,227.4,227.4,227.7,31.4,29.5,30.0,849.8,22.6,49.84,0.0,3.0,51.4,852.4,1.1,0.8,51.4,100.0,3283.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.41995181473114207,False
1643667,2026-08-20T01:46:39.629484+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,1.1,8.3,0.0,1.6,2.0,242.4,242.9,242.3,10.4,9.8,8.8,862.0,-0.2,49.98,0.0,1.1,87.1,860.9,8.1,8.9,87.1,100.0,3322.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3979213896274748,False
1643698,2026-08-20T01:46:54.629640+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.3,3.1,0.0,0.7,1.0,241.5,241.8,241.9,12.1,10.0,10.7,851.7,4.0,49.91,0.0,1.1,51.4,852.0,0.9,0.8,51.4,100.0,3282.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3768446627697923,False
1643760,2026-08-20T01:47:25.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.1,1.7,0.0,0.7,1.0,240.6,240.8,241.0,12.2,10.1,10.7,851.8,3.2,49.92,0.0,1.0,51.4,851.7,4.9,5.3,51.4,100.0,3282.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3769907271557658,False
1643791,2026-08-20T01:47:41.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.6,0.3,17.8,0.0,1.6,1.0,230.2,230.9,230.0,21.9,20.6,19.3,861.6,20.7,49.9,0.0,21.6,87.1,861.9,2.9,2.5,87.1,100.0,3322.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.43933396634682037,False
1643822,2026-08-20T01:47:56.629509+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.4,0.5,1.9,0.0,0.7,2.0,241.3,241.8,241.9,13.5,11.1,11.9,851.5,6.8,49.89,0.0,2.5,51.4,852.0,4.9,4.2,51.4,100.0,3283.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3811377344901319,False
1643853,2026-08-20T01:48:12.618963+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,0.3,0.5,0.0,1.6,1.0,240.6,240.9,240.2,10.8,10.1,9.1,862.0,0.5,49.98,0.0,1.1,87.1,862.3,0.0,0.1,87.1,100.0,3325.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3823371703732082,False
1643884,2026-08-20T01:48:27.619824+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,1.8,6.6,0.0,0.7,1.0,239.8,240.0,240.2,12.1,9.9,10.6,851.8,2.2,49.92,0.0,1.0,51.4,850.0,8.8,16.3,51.4,100.0,3279.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3895814816622535,False
1643915,2026-08-20T01:48:43.619355+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.9,1.1,8.0,0.0,1.5,1.0,233.6,233.3,233.1,14.6,13.8,13.7,861.2,8.0,49.91,0.0,5.8,87.1,862.3,0.0,0.2,87.1,100.0,3324.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.39195972568456744,False
1643946,2026-08-20T01:48:58.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,1.3,7.1,0.0,0.7,2.0,241.7,241.9,242.2,12.2,10.1,10.7,851.1,8.6,49.92,0.0,1.1,51.4,852.4,1.5,0.7,51.4,100.0,3283.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38245635159033925,False
1643977,2026-08-20T01:49:14.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,1.2,12.5,0.0,1.5,2.0,240.2,240.3,239.7,10.6,9.9,8.8,862.1,1.1,49.98,0.0,1.0,87.1,860.9,13.6,13.9,87.1,100.0,3321.0,3319.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4003149757576963,False
1644008,2026-08-20T01:49:29.618651+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,1.5,16.9,0.0,0.7,1.0,228.3,228.3,228.6,30.7,28.9,29.0,850.2,21.1,49.84,0.0,18.5,51.0,851.7,4.2,4.0,51.0,100.0,3281.0,3280.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4062380218204461,False
1644039,2026-08-20T01:49:45.628698+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,0.3,0.1,0.0,1.5,1.0,243.3,243.8,243.1,10.4,9.8,8.7,862.0,1.4,49.98,0.0,0.9,87.1,862.3,1.3,0.9,87.1,100.0,3323.0,3322.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3906060562054838,False
1644070,2026-08-20T01:50:00.629169+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.3,4.8,0.0,0.7,1.0,240.6,240.9,241.0,12.2,10.2,10.7,851.7,5.6,49.92,0.0,0.9,51.0,852.0,0.8,0.7,51.0,100.0,3281.0,3280.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.37598313871304373,False
1644101,2026-08-20T01:50:16.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.8,3.4,0.0,1.5,1.0,239.7,240.0,239.5,12.7,12.0,11.4,861.5,3.4,49.95,0.0,5.3,87.1,862.3,0.0,0.0,87.1,100.0,3324.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.38206667628159674,False
1644132,2026-08-20T01:50:31.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.3,1.5,11.2,0.0,0.7,1.0,235.3,235.0,235.6,17.7,15.4,15.9,850.9,11.7,49.88,0.0,4.3,51.0,852.4,0.5,0.7,51.0,100.0,3282.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3829339070467165,False
1644163,2026-08-20T01:50:47.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,1.0,0.3,3.2,0.0,1.5,1.0,235.4,235.3,235.3,14.3,13.7,13.3,861.6,6.0,49.96,0.0,4.8,87.1,861.9,2.8,2.6,87.1,100.0,3321.0,3320.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.389209076734118,False
1644194,2026-08-20T01:51:02.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.1,1.7,0.0,0.7,2.0,239.7,239.9,240.0,12.1,10.1,10.6,851.8,4.7,49.92,0.0,0.9,51.0,851.7,6.4,5.3,51.0,100.0,3282.0,3280.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3764892468004372,False
1644225,2026-08-20T01:51:18.629258+00:00,external_ems_1,bess_1,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,0.3,1.9,0.8,21.1,0.0,1.5,1.0,231.2,231.4,231.1,35.1,34.6,33.2,861.5,21.1,49.9,0.0,21.4,87.1,862.3,0.0,0.0,87.1,100.0,3325.0,3324.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4597996935313036,False
1644287,2026-08-20T01:51:49.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,1.3,8.5,0.0,1.5,1.0,237.2,237.1,236.7,14.7,13.5,13.4,861.0,8.5,49.92,0.0,6.5,87.1,862.3,0.0,-0.2,87.1,100.0,3324.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3902786775997489,False
1644318,2026-08-20T01:52:04.629098+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.7,3.0,0.0,0.7,1.0,241.6,242.0,242.0,12.1,10.0,10.6,851.7,3.6,49.92,0.0,0.8,51.0,852.4,0.6,0.7,51.0,100.0,3282.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.37600333172024253,False
1644349,2026-08-20T01:52:20.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.2,4.2,0.0,1.5,1.0,239.8,240.2,239.6,10.7,10.1,9.0,862.1,1.2,49.98,0.0,0.8,87.1,861.9,5.4,3.6,87.1,100.0,3324.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3808998389824084,False
1644380,2026-08-20T01:52:35.629440+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.9,6.8,0.0,0.7,1.0,228.2,228.0,228.2,19.4,17.6,17.7,850.8,10.3,49.86,0.0,15.8,51.0,851.7,3.5,3.4,51.0,100.0,3281.0,3280.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3916476057461392,False
1644411,2026-08-20T01:52:51.630513+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,0.5,6.5,0.0,1.5,2.0,242.6,243.1,242.4,10.5,9.9,8.8,862.1,0.2,49.98,0.0,0.8,87.1,861.6,6.7,5.8,87.1,100.0,3322.0,3320.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3947775964466234,False
1644442,2026-08-20T01:53:06.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.4,0.9,9.9,0.0,0.7,1.0,233.9,233.8,234.3,17.5,15.1,15.7,851.1,10.9,49.89,0.0,4.4,51.0,852.0,1.0,0.7,51.0,100.0,3282.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38171239358334463,False
1644473,2026-08-20T01:53:22.629091+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.0,0.3,6.1,0.0,1.5,2.0,234.2,233.9,233.8,14.0,13.4,13.0,861.3,4.9,49.98,0.0,6.3,87.1,861.6,11.0,11.0,87.1,100.0,3317.0,3315.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.40074026130898094,False
1644504,2026-08-20T01:53:37.618614+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,2.1,5.2,0.0,0.7,1.0,233.0,233.1,233.6,18.2,16.6,16.9,850.3,5.2,49.84,0.0,2.4,51.0,852.4,0.0,0.5,51.0,100.0,3282.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3905594746235851,False
1644535,2026-08-20T01:53:53.629443+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.2,0.6,3.5,0.0,1.5,1.0,238.2,238.3,237.9,12.6,11.8,11.4,861.7,3.5,49.94,0.0,5.5,87.1,862.3,0.0,-0.1,87.1,100.0,3325.0,3324.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.38267744407560617,False
1644566,2026-08-20T01:54:08.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.4,6.8,0.0,0.7,1.0,240.7,241.0,241.1,12.2,10.1,10.8,851.8,4.8,49.92,0.0,0.8,51.0,851.4,11.6,9.5,51.0,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.37633547884971197,False
1644597,2026-08-20T01:54:24.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.7,2.2,7.8,0.0,1.5,1.0,227.5,227.7,227.3,16.5,14.8,15.2,860.1,7.8,49.89,0.0,11.2,87.1,862.3,0.0,0.0,87.1,100.0,3322.0,3320.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4049014259305017,False
1644628,2026-08-20T01:54:39.629584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,1.3,10.2,0.0,0.7,1.0,242.1,242.3,242.6,12.2,10.2,10.8,851.7,4.7,49.92,0.0,0.9,51.0,850.4,14.9,14.3,51.0,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38439275568114617,False
1644659,2026-08-20T01:54:55.629858+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,0.2,0.2,0.0,1.5,1.0,241.0,241.4,240.9,10.7,10.1,9.0,862.1,0.2,49.97,0.0,0.8,87.1,862.3,0.0,0.0,87.1,100.0,3325.0,3324.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.38388102999488055,False
1644690,2026-08-20T01:55:10.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,1.0,6.4,0.0,0.7,2.0,233.0,232.5,233.0,16.3,14.0,14.6,851.0,6.4,49.91,0.0,6.7,51.0,852.0,0.0,0.5,51.0,100.0,3281.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3805473130913968,False
1644721,2026-08-20T01:55:26.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.6,0.4,2.9,0.0,1.5,1.0,237.2,237.2,236.7,14.2,13.9,13.6,861.5,6.7,49.93,0.0,6.0,87.1,861.9,3.8,2.0,87.1,100.0,3323.0,3322.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.38700174440904417,False
1644752,2026-08-20T01:55:41.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,1.6,8.9,0.0,0.7,1.0,228.3,228.3,228.4,21.5,19.7,20.2,850.1,13.7,49.85,0.0,13.9,51.0,851.7,4.8,4.7,51.0,100.0,3276.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.39926605140184934,False
1644814,2026-08-20T01:56:12.629732+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,1.1,7.0,0.0,0.7,2.0,236.4,236.4,236.8,14.9,12.5,13.4,851.3,7.0,49.88,0.0,3.5,51.0,852.4,0.0,0.4,51.0,100.0,3283.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3852457149939492,False
1644845,2026-08-20T01:56:28.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,1.5,14.7,0.0,1.5,2.0,239.6,239.9,239.4,10.6,10.0,8.9,862.1,0.9,49.98,0.0,0.8,87.1,860.6,15.6,10.1,87.1,100.0,3319.0,3317.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.4052165241727553,False
1644876,2026-08-20T01:56:43.629020+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,2.4,1.7,0.0,0.7,2.0,233.5,233.3,233.6,18.5,17.0,17.2,850.0,2.6,49.84,0.0,13.5,51.0,852.4,0.9,0.5,51.0,100.0,3283.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.40645207947871637,False
1644907,2026-08-20T01:56:59.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.7,4.5,0.0,1.5,1.0,242.3,242.6,242.0,10.4,9.8,8.7,861.6,4.5,49.98,0.0,0.7,86.7,862.3,0.0,-0.2,86.7,100.0,3323.0,3322.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.38762526567684086,False
1644938,2026-08-20T01:57:14.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.4,7.1,0.0,0.7,1.0,241.2,241.1,241.3,12.1,10.1,10.5,851.8,2.5,49.92,0.0,0.7,51.0,851.4,9.6,9.9,51.0,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.37811058611750903,False
1644969,2026-08-20T01:57:30.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.7,1.1,3.0,0.0,1.6,1.0,228.3,228.3,228.1,18.0,17.3,17.7,860.8,8.4,49.91,0.0,12.3,86.7,861.9,5.4,3.4,86.7,100.0,3321.0,3320.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4147533387148699,False
1645000,2026-08-20T01:57:45.629670+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,0.2,0.3,0.0,0.7,2.0,242.2,242.4,242.7,12.1,10.1,10.6,851.8,4.6,49.92,0.0,0.7,51.0,852.0,4.9,4.3,51.0,100.0,3282.0,3280.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3814938731641038,False
1645031,2026-08-20T01:58:01.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,0.2,1.6,0.0,1.6,1.0,240.9,241.2,240.7,10.6,10.0,8.9,862.1,0.5,49.98,0.0,0.6,86.7,862.3,2.1,0.9,86.7,100.0,3325.0,3324.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3839652165589642,False
1645062,2026-08-20T01:58:16.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,0.6,10.6,0.0,0.7,1.0,230.0,230.0,230.6,19.7,17.7,17.9,851.4,11.7,49.89,0.0,8.6,51.0,852.0,1.1,0.4,51.0,100.0,3282.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3894568424681846,False
1645093,2026-08-20T01:58:32.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.2,0.6,4.5,0.0,1.6,1.0,239.3,239.3,238.9,12.9,12.3,11.7,861.7,4.5,49.94,0.0,3.9,86.7,862.3,0.0,-0.2,86.7,100.0,3325.0,3324.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.38461776846171697,False
1645124,2026-08-20T01:58:47.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,0.6,4.4,0.0,0.7,1.0,235.7,235.7,236.1,16.0,13.6,14.4,851.1,9.3,49.88,0.0,6.5,51.0,851.7,4.9,4.4,51.0,100.0,3280.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38123022628770586,False
1645155,2026-08-20T01:59:03.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.2,1.8,0.0,1.6,1.0,239.7,240.1,239.5,10.6,10.0,8.9,862.1,1.7,49.98,0.0,0.7,86.7,861.9,3.5,2.5,86.7,100.0,3324.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3836722691373172,False
1645186,2026-08-20T01:59:18.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.4,1.3,7.0,0.0,0.7,1.0,233.6,233.3,233.8,17.4,15.0,15.7,851.1,7.7,49.89,0.0,3.6,51.0,852.4,0.7,0.5,51.0,100.0,3282.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38161952397144155,False
1645217,2026-08-20T01:59:34.619198+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.6,6.4,0.0,1.6,2.0,239.1,239.4,238.8,10.7,10.1,8.8,862.2,1.1,49.98,0.0,0.6,86.7,861.6,7.5,8.0,86.7,100.0,3316.0,3314.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3947534707392936,False
1645248,2026-08-20T01:59:49.618567+00:00,external_ems_2,bess_2,good,0.0481,normal,PCS DC current and BMS current mismatch: 23.0,0.2,1.4,1.2,23.0,0.0,0.7,1.0,229.5,229.4,229.6,28.9,27.7,27.5,851.2,23.0,49.86,0.0,13.4,51.0,852.4,0.0,0.4,51.0,100.0,3282.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4071808565368796,False
1645279,2026-08-20T02:00:05.619360+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,0.2,0.4,0.0,1.6,1.0,241.4,241.9,241.2,10.6,9.9,8.8,862.1,0.4,49.98,0.0,0.5,86.7,862.3,0.0,-0.3,86.7,100.0,3325.0,3324.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.38741722768508446,False
1645341,2026-08-20T02:00:36.629147+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.0,1.6,2.1,0.0,1.6,2.0,228.5,228.3,228.1,21.5,21.2,22.2,860.0,8.1,49.92,0.0,4.6,86.7,861.6,6.0,4.7,86.7,100.0,3323.0,3321.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.41725147422214315,False
1645372,2026-08-20T02:00:51.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,0.6,5.4,0.0,0.8,2.0,240.3,240.1,240.5,14.5,12.1,12.9,851.4,7.8,49.91,0.0,2.6,51.0,852.0,2.4,2.2,51.0,100.0,3282.0,3280.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.37585453324025625,False
1645403,2026-08-20T02:01:07.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,1.1,2.3,0.0,1.6,1.0,240.0,240.2,239.7,12.1,11.4,10.8,861.5,2.3,49.94,0.0,2.7,86.7,862.6,0.0,-0.4,86.7,100.0,3324.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.38410661752090985,False
1645434,2026-08-20T02:01:22.628713+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.4,0.5,3.2,0.0,0.8,1.0,233.7,233.5,234.0,16.0,13.6,14.4,851.2,4.4,49.91,0.0,6.7,51.0,851.7,7.6,9.4,51.0,100.0,3278.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3796078610875497,False
1645465,2026-08-20T02:01:38.618764+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,1.9,5.9,0.0,1.6,1.0,229.5,229.4,228.9,15.8,14.3,14.7,860.4,5.9,49.91,0.0,15.4,86.7,862.3,0.0,-0.5,86.7,100.0,3324.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4078416718525565,False
1645496,2026-08-20T02:01:53.619011+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.5,0.4,3.2,0.0,0.8,2.0,237.6,237.4,237.9,14.8,12.3,13.2,851.3,8.0,49.89,0.0,6.4,51.0,851.7,4.8,4.2,51.0,100.0,3283.0,3281.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.38082108609015863,False
1645527,2026-08-20T02:02:09.618680+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.1,1.3,0.0,1.6,1.0,239.5,239.8,239.2,10.7,10.1,8.8,862.2,1.8,49.98,0.0,0.3,86.7,862.3,0.5,-0.1,86.7,100.0,3325.0,3324.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3859438862822914,False
1645558,2026-08-20T02:02:24.629563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,2.7,13.0,0.0,0.8,1.0,230.7,231.3,231.0,22.7,21.5,22.4,849.7,13.0,49.84,0.0,3.0,51.0,852.4,0.0,0.1,51.0,100.0,3282.0,3281.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.40229487927601737,False
1645589,2026-08-20T02:02:40.630987+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.8,0.9,16.4,0.0,1.6,1.0,242.6,243.2,242.4,10.6,9.8,8.8,861.8,-0.9,49.96,0.0,0.5,86.7,860.9,15.5,14.4,86.7,100.0,3321.0,3320.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.40908945750484865,False
1645620,2026-08-20T02:02:55.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.1,1.3,0.0,0.8,1.0,240.9,241.0,241.2,12.1,10.1,10.7,851.9,4.1,49.92,0.0,0.4,51.0,852.0,2.8,1.7,51.0,100.0,3280.0,3279.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3778701165813931,False
1645651,2026-08-20T02:03:11.629746+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,1.1,4.7,0.0,1.5,1.0,234.1,233.6,233.5,14.3,13.9,13.6,861.5,4.7,49.94,0.0,8.5,86.7,862.6,0.0,-0.7,86.7,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.39264206904794013,False
