id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1651014,2026-08-20T02:47:52.619658+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.7,1.2,15.1,0.0,0.7,1.0,233.8,233.4,234.1,18.6,15.9,16.4,851.2,15.6,49.86,0.0,9.5,49.9,852.4,0.5,0.3,49.9,100.0,3282.0,3281.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.398948296281084,False
1651045,2026-08-20T02:48:08.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,0.6,5.3,0.0,1.6,1.0,235.7,235.5,235.2,14.0,13.4,12.9,861.7,5.3,49.96,0.0,4.7,85.9,862.3,0.0,-0.6,85.9,100.0,3325.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3890298471141278,False
1651076,2026-08-20T02:48:23.619301+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,1.1,11.8,0.0,0.7,1.0,240.9,241.1,241.3,12.0,10.0,10.5,851.8,2.2,49.93,0.0,0.5,49.9,850.7,14.0,14.4,49.9,100.0,3283.0,3282.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.394255432348073,False
1651138,2026-08-20T02:48:54.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.2,0.2,4.6,0.0,0.7,1.0,242.0,242.2,242.6,12.7,10.5,11.3,851.8,5.9,49.92,0.0,0.5,49.9,852.0,1.3,1.3,49.9,100.0,3282.0,3281.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.3897194609110771,False
1651169,2026-08-20T02:49:10.628824+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,0.2,0.2,0.0,1.6,1.0,242.0,242.2,241.8,10.5,10.0,8.6,862.1,-0.2,49.96,0.0,0.6,85.9,862.3,0.0,-0.5,85.9,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39070702065886487,False
1651200,2026-08-20T02:49:25.628674+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,0.2,6.5,0.0,0.7,1.0,239.3,239.2,239.8,12.1,10.3,10.7,851.9,2.8,49.93,0.0,0.5,49.9,851.7,9.3,9.5,49.9,100.0,3281.0,3280.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.3862718465768025,False
1651231,2026-08-20T02:49:41.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.0,0.8,8.5,0.0,1.6,1.0,236.1,235.6,235.6,14.5,14.2,13.5,861.5,7.8,49.92,0.0,6.5,85.9,862.3,-0.7,-0.4,85.9,100.0,3325.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39136138004758075,False
1651262,2026-08-20T02:49:56.619122+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.3,1.1,4.7,0.0,0.7,1.0,240.9,240.4,241.2,12.2,10.9,10.9,851.8,5.2,49.92,0.0,0.9,49.9,850.7,9.9,10.3,49.9,100.0,3275.0,3274.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.38489029564836036,False
1651293,2026-08-20T02:50:12.629396+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.5,4.1,0.0,1.6,1.0,239.9,239.5,239.7,10.7,10.4,8.7,862.1,1.1,49.98,0.0,1.0,85.9,861.6,5.2,4.0,85.9,100.0,3321.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3863398566950089,False
1651324,2026-08-20T02:50:27.619417+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.9,2.5,16.9,0.0,0.7,1.0,228.1,227.4,228.5,22.2,22.8,20.9,849.9,18.2,49.86,0.0,7.0,49.9,852.4,1.3,0.7,49.9,100.0,3282.0,3281.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.412151899231787,False
1651355,2026-08-20T02:50:43.629332+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,1.1,11.6,0.0,1.6,1.0,243.3,242.9,242.9,10.6,10.2,8.5,862.0,-1.1,49.98,0.0,1.0,85.9,860.9,10.5,9.4,85.9,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4020413184749268,False
1651386,2026-08-20T02:50:58.618579+00:00,external_ems_2,bess_2,good,0.101,normal,PCS DC current and BMS current mismatch: 26.3,0.8,5.0,1.4,26.3,0.0,0.7,1.0,227.4,226.9,227.7,31.6,34.4,29.4,851.0,26.9,49.84,0.0,12.7,49.9,852.4,0.6,0.7,49.9,100.0,3279.0,3278.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.438814768677314,False
1651417,2026-08-20T02:51:14.618599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.1,0.3,0.1,0.0,1.6,1.0,242.1,241.8,241.8,10.7,10.3,8.6,862.0,0.1,49.98,0.0,0.9,85.9,862.3,0.0,-0.2,85.9,100.0,3325.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38980797445781107,False
1651448,2026-08-20T02:51:29.629602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.1,0.6,1.5,0.0,0.7,1.0,240.0,239.3,240.3,12.0,11.5,10.9,851.8,2.9,49.92,0.0,0.8,49.9,852.4,1.4,0.6,49.9,100.0,3282.0,3281.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.38595525921299,False
1651479,2026-08-20T02:51:45.628722+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.7,2.2,0.0,1.6,1.0,230.5,229.9,230.5,15.7,16.0,15.2,860.9,6.6,49.94,0.0,8.6,85.9,861.6,4.4,3.1,85.9,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39972421075336795,False
1651510,2026-08-20T02:52:00.628892+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,0.5,3.7,0.0,0.7,1.0,241.6,241.3,242.0,13.3,12.5,12.1,851.5,7.8,49.91,0.0,1.1,49.9,852.0,4.1,4.2,49.9,100.0,3282.0,3281.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.3864919082160407,False
1651541,2026-08-20T02:52:16.618654+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.1,1.4,6.3,0.0,1.6,1.0,234.7,233.7,234.4,13.5,13.6,12.5,861.2,5.6,49.93,0.0,6.4,85.9,862.6,-0.7,-0.1,85.9,100.0,3325.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39664922724992735,False
1651572,2026-08-20T02:52:31.618837+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.3,0.4,15.5,0.0,0.7,1.0,240.0,239.2,240.0,11.9,10.7,10.6,851.8,2.1,49.93,0.0,0.6,49.9,851.4,17.6,14.9,49.9,100.0,3278.0,3277.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.3962433464238279,False
1651603,2026-08-20T02:52:47.630122+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,1.9,18.4,0.0,1.6,1.0,230.3,229.7,230.3,32.4,34.4,32.4,860.4,18.4,49.9,0.0,3.7,85.9,862.3,0.0,-0.3,85.9,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4390567288833311,False
1651665,2026-08-20T02:53:18.630197+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.2,0.5,1.8,0.0,1.6,1.0,240.5,240.3,240.3,10.8,10.2,8.6,862.1,1.2,49.98,0.0,0.5,85.9,862.6,-0.6,-0.5,85.9,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38767212075194923,False
1651696,2026-08-20T02:53:33.629375+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.3,0.9,5.9,0.0,0.7,2.0,228.6,228.0,229.0,19.0,18.3,17.7,850.8,13.2,49.88,0.0,10.4,49.9,851.7,7.3,5.1,49.9,100.0,3279.0,3277.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.39705446930214394,False
1651727,2026-08-20T02:53:49.619348+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.4,0.9,1.8,0.0,1.6,1.0,241.2,241.1,240.9,12.1,11.8,10.7,861.4,1.1,49.94,0.0,3.1,85.9,862.3,-0.7,-0.5,85.9,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3870100152703471,False
1651758,2026-08-20T02:54:04.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.4,1.4,6.3,0.0,0.7,2.0,235.8,234.9,236.0,15.2,13.8,13.9,851.0,6.3,49.88,0.0,4.5,49.9,852.4,0.0,0.1,49.9,100.0,3283.0,3281.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.3888683840128636,False
1651789,2026-08-20T02:54:20.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.5,11.2,0.0,1.6,1.0,240.2,239.8,239.9,10.7,9.9,8.5,862.1,-0.2,49.98,0.0,0.4,85.9,861.6,11.0,11.4,85.9,100.0,3322.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3949997782005833,False
1651820,2026-08-20T02:54:35.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,2.7,16.8,0.0,0.8,1.0,229.5,229.4,229.8,24.9,25.6,23.7,849.7,16.8,49.85,0.0,13.4,49.5,852.4,0.0,0.0,49.5,100.0,3282.0,3281.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.40460419333566516,False
1651851,2026-08-20T02:54:51.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.1,1.2,6.6,0.0,1.6,1.0,241.8,241.5,241.5,10.7,10.0,8.6,862.1,-0.3,49.98,0.0,0.4,85.9,860.9,6.3,7.0,85.9,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3942902168975384,False
1651882,2026-08-20T02:55:06.629328+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,0.6,3.3,0.0,0.8,1.0,240.5,240.1,240.8,12.1,10.6,10.8,851.8,3.3,49.93,0.0,0.2,49.5,852.4,0.0,0.3,49.5,100.0,3283.0,3282.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.37465307149330224,False
1651913,2026-08-20T02:55:22.629902+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.9,0.7,10.3,0.0,1.6,1.0,231.1,230.2,230.6,17.0,17.1,16.2,861.6,9.4,49.94,0.0,6.5,85.9,862.3,-0.9,-0.8,85.9,100.0,3325.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39909967768227644,False
1651944,2026-08-20T02:55:37.628726+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.5,0.6,2.3,0.0,0.8,1.0,240.2,239.7,240.5,12.0,10.5,10.8,851.8,2.3,49.93,0.0,0.1,49.5,852.4,0.0,1.0,49.5,100.0,3283.0,3282.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3761608093526172,False
1651975,2026-08-20T02:55:53.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.1,0.9,4.2,0.0,1.6,1.0,235.3,234.4,234.8,13.8,13.6,12.7,861.4,5.3,49.94,0.0,5.5,85.5,862.3,1.1,0.9,85.5,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3868124532132975,False
1652006,2026-08-20T02:56:08.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.1,3.0,0.0,0.8,2.0,243.3,242.9,243.6,13.2,11.3,12.0,851.6,6.7,49.92,0.0,0.0,49.5,851.7,3.7,3.5,49.5,100.0,3281.0,3279.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3822929983939621,False
1652037,2026-08-20T02:56:24.628711+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.0,1.0,5.7,0.0,1.6,1.0,235.8,234.7,235.0,13.6,13.6,12.6,861.6,4.9,49.95,0.0,2.2,85.5,862.6,-0.8,-1.0,85.5,100.0,3326.0,3325.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3893894107154222,False
1652068,2026-08-20T02:56:39.618651+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.5,1.0,9.3,0.0,0.8,1.0,239.8,239.4,240.2,11.9,10.4,10.7,852.0,1.0,49.93,0.0,0.0,49.5,851.0,10.3,13.0,49.5,100.0,3280.0,3279.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.381047122592271,False
1652099,2026-08-20T02:56:55.618636+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,1.6,13.6,0.0,1.6,1.0,233.3,232.6,233.1,24.3,26.2,24.6,861.0,12.8,49.92,0.0,10.9,85.5,862.6,-0.8,-1.1,85.5,100.0,3325.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.41876538298122556,False
1652130,2026-08-20T02:57:10.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.7,0.4,1.5,0.0,0.8,1.0,241.4,240.8,241.7,12.1,10.4,10.8,852.0,2.4,49.93,0.0,2.1,49.5,852.4,0.9,0.4,49.5,100.0,3283.0,3282.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.37469916412219123,False
1652192,2026-08-20T02:57:41.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,0.8,5.0,0.0,0.8,1.0,228.6,228.4,228.9,18.8,17.4,17.7,850.9,10.1,49.86,0.0,11.4,49.5,851.7,5.1,4.8,49.5,100.0,3281.0,3280.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.38889184457864306,False
1652223,2026-08-20T02:57:57.628676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,0.3,0.6,0.0,1.6,1.0,241.1,241.4,240.8,11.4,10.6,9.8,862.0,3.0,49.98,0.0,-0.6,85.5,862.3,3.6,1.8,85.5,100.0,3322.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38561256221820933,False
1652254,2026-08-20T02:58:12.618841+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,1.2,6.8,0.0,0.9,1.0,236.1,236.2,236.6,15.0,12.7,13.7,851.5,5.4,49.91,0.0,1.2,49.5,852.7,-1.4,-1.0,49.5,100.0,3283.0,3282.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3786176150062543,False
1652285,2026-08-20T02:58:28.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,1.2,9.1,0.0,1.6,1.0,239.2,239.5,238.9,11.0,10.1,8.8,862.5,-0.3,49.99,0.0,-0.9,85.5,861.3,8.8,7.3,85.5,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3914950990987613,False
1652316,2026-08-20T02:58:43.618575+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,0.6,2.4,2.4,20.2,0.0,0.9,2.0,230.2,230.1,230.7,22.3,20.1,19.9,850.3,18.7,49.86,0.0,8.5,49.5,852.7,-1.5,-1.4,49.5,100.0,3283.0,3281.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.40532632393024637,False
1652347,2026-08-20T02:58:59.628777+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.1,0.1,1.2,0.0,1.6,1.0,241.2,241.6,240.9,10.9,10.0,8.8,862.5,-1.2,49.99,0.0,-0.9,85.5,862.6,0.0,-0.7,85.5,100.0,3326.0,3325.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3910487236130944,False
1652378,2026-08-20T02:59:14.618773+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.6,0.9,0.0,0.9,2.0,240.9,241.1,241.3,12.0,10.4,10.8,852.1,-0.5,49.94,0.0,-1.0,49.5,852.7,-1.4,-1.5,49.5,100.0,3284.0,3282.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3788550043605505,False
1652409,2026-08-20T02:59:30.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.5,1.2,8.3,0.0,1.6,1.0,231.0,230.7,230.6,16.1,15.8,15.6,861.4,5.9,49.93,0.0,8.6,85.5,862.6,-2.4,-2.4,85.5,100.0,3326.0,3325.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4027963150146875,False
1652440,2026-08-20T02:59:45.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.3,0.5,6.4,0.0,0.9,1.0,242.1,242.2,242.3,13.1,10.8,11.6,851.9,3.3,49.91,0.0,0.3,49.5,851.4,9.7,7.6,49.5,100.0,3280.0,3279.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.37799974979969303,False
1652471,2026-08-20T03:00:01.629774+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.3,1.9,0.0,1.6,1.0,241.2,241.4,240.9,11.0,10.1,8.9,862.6,-0.9,50.0,0.0,-1.4,85.5,862.9,-2.8,-2.7,85.5,100.0,3326.0,3325.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3968237772307311,False
1652502,2026-08-20T03:00:16.618882+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.2,0.1,0.0,0.9,1.0,241.7,241.8,242.0,12.2,10.6,11.0,852.2,1.0,49.94,0.0,-1.3,49.5,852.4,0.9,-0.2,49.5,100.0,3282.0,3281.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.380152598421191,False
1652533,2026-08-20T03:00:32.629280+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,1.3,12.6,0.0,1.6,1.0,230.4,229.8,229.7,14.8,13.9,13.9,861.6,9.8,49.92,0.0,4.6,85.5,862.9,-2.8,-2.8,85.5,100.0,3327.0,3326.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.40424133156655256,False
1652564,2026-08-20T03:00:47.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.3,0.3,0.6,0.0,0.9,2.0,237.4,237.6,238.1,14.8,12.5,13.3,852.3,6.3,49.94,0.0,2.7,49.5,852.0,5.7,3.8,49.5,100.0,3278.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.37844818983139483,False
1652595,2026-08-20T03:01:03.628697+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.9,0.8,3.8,0.0,1.5,1.0,235.8,235.7,235.3,14.3,13.8,13.4,861.8,6.5,49.93,0.0,4.3,85.5,862.6,2.7,1.2,85.5,100.0,3324.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3842087019044195,False
1652626,2026-08-20T03:01:18.629766+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.7,3.0,0.0,0.9,1.0,240.8,241.0,241.2,12.3,10.6,11.2,852.3,0.9,49.93,0.0,2.4,49.5,853.0,-2.1,-2.1,49.5,100.0,3284.0,3283.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.37864161055682377,False
1652657,2026-08-20T03:01:34.618639+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.8,5.4,0.0,1.5,1.0,239.7,240.3,239.7,11.1,10.1,8.9,862.7,-0.2,50.0,0.0,-1.7,85.5,861.9,5.2,3.5,85.5,100.0,3323.0,3322.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.38502031927930525,False
1652719,2026-08-20T03:02:05.618637+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.4,5.3,0.0,1.5,1.0,243.4,244.0,243.4,10.9,9.9,8.8,862.7,-1.8,50.0,0.0,-1.6,85.5,862.3,3.5,1.6,85.5,100.0,3326.0,3325.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3947958466692194,False
1652750,2026-08-20T03:02:20.618922+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.2,1.3,0.0,0.9,1.0,241.2,241.4,241.7,12.2,10.6,11.0,851.8,-1.0,49.92,0.0,-1.1,49.5,853.0,-2.3,-2.0,49.5,100.0,3285.0,3284.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.38787780517448933,False
1652781,2026-08-20T03:02:36.628734+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.4,0.5,2.5,0.0,1.5,1.0,239.4,239.6,239.2,12.2,11.3,10.8,862.4,3.4,49.97,0.0,3.0,85.5,861.9,5.9,4.9,85.5,100.0,3321.0,3320.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.38249589959302915,False
1652812,2026-08-20T03:02:51.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.4,1.4,11.8,0.0,0.9,1.0,231.8,231.6,232.3,19.0,16.6,17.3,851.3,9.6,49.88,0.0,5.7,49.5,852.7,-2.2,-1.9,49.5,100.0,3284.0,3283.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.38538688520005726,False
1652843,2026-08-20T03:03:07.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.8,7.3,0.0,1.5,1.0,235.9,236.3,235.7,12.3,11.5,11.0,862.1,4.3,49.97,0.0,2.3,85.5,862.9,-3.0,-2.9,85.5,100.0,3327.0,3326.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.39302356268335975,False
1652874,2026-08-20T03:03:22.618600+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.4,6.1,0.0,0.9,1.0,239.8,239.8,240.1,12.3,10.7,11.2,852.4,1.6,49.94,0.0,-1.4,49.5,852.0,7.7,6.1,49.5,100.0,3281.0,3280.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.37379051086821785,False
1652905,2026-08-20T03:03:38.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.4,1.3,15.0,0.0,1.5,2.0,228.9,229.3,229.0,24.4,24.4,24.0,861.3,14.2,49.91,0.0,16.1,85.5,862.6,-0.8,-1.3,85.5,100.0,3325.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.42695443974244074,False
1652936,2026-08-20T03:03:53.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,0.3,0.1,0.0,0.9,2.0,241.7,242.0,242.2,13.3,11.0,11.9,852.1,2.3,49.93,0.0,-1.8,49.5,852.4,2.2,1.0,49.5,100.0,3281.0,3279.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.38295436496663404,False
1652967,2026-08-20T03:04:09.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.2,3.2,0.0,1.5,1.0,241.3,241.6,241.1,10.9,10.0,8.9,862.7,0.1,50.0,0.0,-1.7,85.5,862.9,-3.1,-2.8,85.5,100.0,3327.0,3326.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.39321731475282135,False
1652998,2026-08-20T03:04:24.619808+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.6,1.7,0.0,0.9,1.0,239.7,239.9,240.0,12.2,10.6,10.9,852.4,-0.8,49.94,0.0,-1.6,49.5,853.0,-2.5,-1.8,49.5,100.0,3284.0,3283.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.38264466304099287,False
1653029,2026-08-20T03:04:40.629702+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,1.0,10.6,0.0,1.5,1.0,228.5,228.1,228.1,17.3,17.2,17.5,861.9,7.7,49.92,0.0,4.4,85.5,862.9,-2.9,-2.8,85.5,100.0,3326.0,3325.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.40618911465146196,False
1653060,2026-08-20T03:04:55.619394+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.8,13.6,0.0,0.9,1.0,241.4,241.5,241.7,12.2,10.5,11.0,852.2,-0.2,49.94,0.0,1.2,49.5,851.4,13.4,12.3,49.5,100.0,3276.0,3275.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3829182630466994,False
1653091,2026-08-20T03:05:11.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.2,0.9,0.0,1.5,1.0,241.5,241.8,241.2,10.9,10.1,8.9,862.7,-1.3,50.0,0.0,-1.5,85.5,862.9,-2.2,-2.8,85.5,100.0,3327.0,3326.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.39261454407928487,False
1653122,2026-08-20T03:05:26.629913+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,1.7,6.6,0.0,0.9,1.0,229.5,229.1,229.6,17.6,15.4,16.1,851.3,3.7,49.87,0.0,6.7,49.5,853.0,-2.9,-1.8,49.5,100.0,3285.0,3284.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.39314019189989036,False
1653153,2026-08-20T03:05:42.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.1,0.1,1.5,0.0,1.5,1.0,238.5,238.6,238.2,12.5,11.7,11.4,862.2,1.5,49.97,0.0,1.8,85.5,862.3,3.0,2.5,85.5,100.0,3325.0,3324.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.38208543105645626,False
1653184,2026-08-20T03:05:57.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.9,1.9,15.1,0.0,0.9,1.0,228.0,227.7,228.4,26.4,24.4,23.5,850.5,17.2,49.86,0.0,4.2,49.5,852.4,2.1,1.2,49.5,100.0,3280.0,3279.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.39660158000155465,False
1653246,2026-08-20T03:06:28.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.6,3.6,0.0,0.8,1.0,240.7,240.8,241.1,12.3,10.6,11.1,852.4,1.1,49.94,0.0,-1.5,49.5,853.0,-2.5,-1.7,49.5,100.0,3284.0,3283.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.3813453997915379,False
1653277,2026-08-20T03:06:44.639996+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,1.2,9.8,0.0,1.5,2.0,239.1,239.3,238.9,11.1,10.2,9.0,862.8,1.0,50.0,0.0,-1.4,85.5,861.6,10.8,9.8,85.5,100.0,3323.0,3321.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3983048747008034,False
1653308,2026-08-20T03:06:59.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,1.2,10.2,0.0,0.8,2.0,236.0,236.1,236.4,15.6,13.2,14.1,851.5,8.8,49.88,0.0,3.4,49.5,852.7,-1.4,-1.6,49.5,100.0,3285.0,3283.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.38677252686546204,False
1653339,2026-08-20T03:07:15.618711+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.1,3.2,0.0,1.5,1.0,240.8,241.1,240.5,11.1,10.2,8.9,862.8,0.5,50.0,0.0,-1.4,85.5,862.9,-2.7,-2.8,85.5,100.0,3327.0,3326.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3942614267338127,False
1653370,2026-08-20T03:07:30.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.4,7.6,0.0,0.8,2.0,240.5,240.6,240.8,12.1,10.5,10.9,852.4,0.5,49.94,0.0,-1.3,49.5,852.0,8.1,6.3,49.5,100.0,3281.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3788766650083502,False
1653401,2026-08-20T03:07:46.629141+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.5,1.3,8.0,0.0,1.5,1.0,229.6,229.3,229.0,16.0,15.6,15.5,861.6,5.8,49.92,0.0,7.5,85.5,862.9,-2.2,-2.8,85.5,100.0,3325.0,3324.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.40222224619419766,False
1653432,2026-08-20T03:08:01.619764+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.0,2.5,0.0,0.8,1.0,243.1,243.2,243.5,12.1,10.5,10.9,852.4,0.4,49.94,0.0,-1.4,49.5,852.4,2.9,1.3,49.5,100.0,3283.0,3282.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38801800620085886,False
1653463,2026-08-20T03:08:17.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.3,0.5,4.4,0.0,1.5,1.0,237.0,237.1,236.7,12.6,11.9,11.3,862.4,2.4,49.98,0.0,0.6,85.5,862.9,-2.0,-2.8,85.5,100.0,3328.0,3327.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.38970771976245516,False
1653494,2026-08-20T03:08:32.629114+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,1.0,4.4,0.0,0.8,2.0,234.8,234.9,235.2,13.8,11.4,12.4,852.4,3.1,49.94,0.0,0.5,49.5,851.4,7.5,10.1,49.5,100.0,3285.0,3283.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3867741711668773,False
1653525,2026-08-20T03:08:48.628680+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,1.0,10.5,0.0,1.5,1.0,233.5,233.5,233.0,15.6,15.2,14.8,861.9,8.2,49.92,0.0,5.8,85.5,862.9,-2.3,-2.7,85.5,100.0,3325.0,3324.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.39845424267816265,False
1653556,2026-08-20T03:09:03.628905+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.5,2.8,0.0,0.8,2.0,240.7,240.9,241.1,12.4,10.6,11.1,852.2,0.4,49.92,0.0,3.7,49.5,852.7,-2.4,-1.9,49.5,100.0,3284.0,3282.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.385005114746148,False
1653587,2026-08-20T03:09:19.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,1.3,9.5,0.0,1.5,1.0,239.8,240.1,239.5,11.2,10.2,9.1,862.9,-0.3,50.0,0.0,-1.4,85.5,861.6,9.2,8.3,85.5,100.0,3325.0,3324.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3930565700758685,False
1653618,2026-08-20T03:09:34.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,1.9,15.4,0.0,0.8,2.0,227.1,226.8,227.2,23.5,22.3,22.8,851.1,13.4,49.86,0.0,2.7,49.5,853.0,-2.0,-1.7,49.5,100.0,3285.0,3283.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4041289613484979,False
1653649,2026-08-20T03:09:50.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.3,14.6,0.0,1.6,1.0,241.9,242.4,241.8,10.9,10.0,8.9,862.6,-2.2,49.99,0.0,-1.6,85.5,862.3,12.4,7.6,85.5,100.0,3321.0,3320.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4004135129031698,False
1653680,2026-08-20T03:10:05.628721+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,0.4,2.4,0.0,0.8,2.0,241.3,241.7,241.9,12.3,10.6,11.0,852.0,-1.5,49.92,0.0,-1.7,49.5,852.4,0.9,0.5,49.5,100.0,3284.0,3282.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3832084751635499,False
1653711,2026-08-20T03:10:21.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.4,1.8,0.0,1.6,1.0,239.6,240.2,239.7,11.0,10.0,8.9,862.9,-1.1,50.0,0.0,-1.6,85.5,863.3,-2.9,-2.9,85.5,100.0,3328.0,3327.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3931220346387299,False
1653773,2026-08-20T03:10:52.630809+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,1.3,10.5,0.0,1.6,1.0,241.6,241.8,241.4,11.1,10.2,8.9,862.9,0.4,50.0,0.0,-1.8,85.5,861.6,10.9,7.5,85.5,100.0,3320.0,3319.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3991838177275115,False
1653804,2026-08-20T03:11:07.628773+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,1.3,3.9,0.0,0.8,2.0,237.1,237.0,237.4,15.7,13.4,14.3,851.7,1.4,49.9,0.0,1.9,49.5,853.0,-2.5,-1.8,49.5,100.0,3287.0,3285.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38876251168098186,False
1653835,2026-08-20T03:11:23.618727+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.3,0.7,6.9,0.0,1.6,0.0,236.4,236.5,236.1,12.9,12.1,11.6,862.6,3.7,49.97,0.0,2.7,85.5,863.3,-3.2,-3.1,85.5,100.0,3327.0,3327.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.40531017296867067,False
1653866,2026-08-20T03:11:38.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.9,9.2,0.0,0.9,2.0,239.9,239.9,240.3,12.3,10.7,11.1,852.6,-0.1,49.95,0.0,-1.7,49.5,851.7,9.1,8.2,49.5,100.0,3280.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3829013462588822,False
1653897,2026-08-20T03:11:54.628840+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,1.6,8.1,0.0,1.6,1.0,227.6,227.2,227.1,16.6,15.8,16.3,861.3,6.0,49.91,0.0,11.6,85.5,862.9,-2.1,-2.3,85.5,100.0,3327.0,3326.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4092656628779061,False
1653928,2026-08-20T03:12:09.629650+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.2,1.1,0.0,0.8,2.0,241.9,242.0,242.4,12.5,10.8,11.3,852.5,1.1,49.95,0.0,-2.1,49.5,852.7,0.0,0.7,49.5,100.0,3283.0,3281.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3850504901840269,False
1653959,2026-08-20T03:12:25.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.3,6.3,0.0,1.6,1.0,241.1,241.3,240.8,11.2,10.3,9.0,863.0,3.3,50.0,0.0,-1.9,85.5,863.3,-3.0,-3.3,85.5,100.0,3327.0,3326.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3956654875496204,False
1653990,2026-08-20T03:12:40.629899+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,0.1,2.7,0.0,0.8,1.0,235.3,235.6,235.5,13.3,11.1,12.0,852.1,4.5,49.91,0.0,3.9,49.5,852.0,7.2,6.4,49.5,100.0,3281.0,3280.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3826802038762098,False
1654021,2026-08-20T03:12:56.618626+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.0,1.0,11.3,0.0,1.6,1.0,236.8,237.1,236.6,13.4,12.8,12.4,862.3,9.1,49.94,0.0,3.2,85.5,863.3,-2.2,-1.7,85.5,100.0,3328.0,3327.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3939703660195519,False
1654052,2026-08-20T03:13:11.628686+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.4,1.0,8.8,0.0,0.8,1.0,236.4,236.9,237.1,14.7,12.3,13.2,852.0,6.3,49.93,0.0,2.4,49.5,853.0,-2.5,-2.4,49.5,100.0,3286.0,3285.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3871795747349473,False
1654083,2026-08-20T03:13:27.618872+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,1.2,4.4,0.0,1.6,1.0,240.7,241.0,240.5,11.2,10.2,9.0,863.1,3.4,50.0,0.0,-2.0,85.5,861.9,7.8,6.9,85.5,100.0,3323.0,3322.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.39116086271342004,False
1654114,2026-08-20T03:13:42.618645+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.2,1.7,1.8,20.5,0.0,0.8,1.0,227.9,227.7,227.9,21.1,19.4,19.7,850.9,19.4,49.86,0.0,7.1,49.5,852.7,-1.1,-0.6,49.5,100.0,3285.0,3284.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4026577478679335,False
1654145,2026-08-20T03:13:58.618630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.2,0.1,0.0,1.6,1.0,242.9,243.3,242.8,11.3,10.3,9.0,863.1,-0.1,50.0,0.0,-2.3,85.5,862.9,0.0,-0.4,85.5,100.0,3326.0,3325.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3953176889814014,False
1654176,2026-08-20T03:14:13.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.7,6.7,0.0,0.9,2.0,241.7,241.7,241.9,12.5,11.0,11.4,852.7,4.0,49.95,0.0,-2.4,49.5,853.4,-2.7,-2.8,49.5,100.0,3286.0,3284.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.38838867009094874,False
1654207,2026-08-20T03:14:29.628762+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.5,0.2,1.2,0.0,1.6,1.0,236.4,236.6,236.3,12.9,12.1,11.4,862.5,7.4,50.0,0.0,2.3,85.5,862.3,6.2,4.5,85.5,100.0,3326.0,3325.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.38877786612641446,False
1654238,2026-08-20T03:14:44.619160+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.5,0.9,10.0,0.0,0.8,1.0,237.2,237.3,237.6,15.5,13.0,14.2,851.5,13.5,49.89,0.0,3.1,49.5,852.4,3.5,2.0,49.5,100.0,3284.0,3283.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38444419972036903,False
1654300,2026-08-20T03:15:15.619014+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.3,5.6,0.0,0.9,1.0,240.0,240.0,240.2,12.6,11.6,11.7,852.7,2.6,49.95,0.0,-2.5,49.5,853.0,-3.0,-3.0,49.5,100.0,3286.0,3285.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3903824990972884,False
1654331,2026-08-20T03:15:31.618699+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.7,1.6,19.8,0.0,1.5,1.0,228.8,228.9,228.5,16.5,15.9,15.8,862.0,16.3,49.92,0.0,6.3,85.5,863.6,-3.5,-4.0,85.5,100.0,3329.0,3328.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.42266542952418307,False
1654362,2026-08-20T03:15:46.618822+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.7,7.0,0.0,0.8,1.0,243.2,243.3,243.5,12.8,11.8,11.8,852.7,0.2,49.95,0.0,-2.6,49.5,852.0,7.2,5.2,49.5,100.0,3285.0,3284.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.384714406322416,False
1654393,2026-08-20T03:16:02.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,0.0,6.9,0.0,1.5,1.0,241.6,241.8,241.4,11.5,10.5,9.6,862.9,6.9,49.99,0.0,-2.7,85.5,862.9,0.0,-0.4,85.5,100.0,3327.0,3326.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.39731426224651517,False
1654424,2026-08-20T03:16:17.629200+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.1,2.1,0.0,0.9,1.0,242.6,242.7,243.0,12.7,11.7,11.9,852.8,-0.8,49.95,0.0,-3.0,49.5,852.7,1.3,0.9,49.5,100.0,3286.0,3285.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.390781069678873,False
1654455,2026-08-20T03:16:33.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,1.4,9.8,0.0,1.5,1.0,234.1,233.8,233.4,14.2,13.6,13.3,862.2,5.2,49.95,0.0,3.8,85.5,863.6,-4.6,-4.2,85.5,100.0,3328.0,3327.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3986683930075574,False
1654486,2026-08-20T03:16:48.628820+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.1,0.5,2.4,0.0,0.8,2.0,231.1,230.9,231.5,17.0,14.9,15.8,851.9,3.8,49.92,0.0,3.8,49.5,852.4,6.2,4.6,49.5,100.0,3282.0,3280.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38778393567947733,False
1654517,2026-08-20T03:17:04.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,1.0,9.9,0.0,1.5,1.0,237.6,237.9,237.3,12.5,11.6,11.1,862.6,5.4,49.97,0.0,0.4,85.5,863.6,-4.5,-4.3,85.5,100.0,3329.0,3328.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.39526286455126314,False
1654548,2026-08-20T03:17:19.629740+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,1.1,10.7,0.0,0.8,1.0,241.7,241.8,242.1,14.6,12.4,13.3,852.3,7.2,49.91,0.0,2.8,49.5,853.4,-3.5,-3.3,49.5,100.0,3286.0,3285.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3950144600611029,False
1654579,2026-08-20T03:17:35.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.5,0.8,5.6,0.0,1.5,1.0,241.3,241.4,240.9,11.9,10.5,9.4,863.4,1.0,50.01,0.0,-3.0,85.5,862.6,6.6,4.9,85.5,100.0,3327.0,3326.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.39297238604173607,False
1654610,2026-08-20T03:17:50.629446+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.1,1.1,5.0,0.0,0.9,1.0,229.9,229.6,230.2,18.7,16.6,17.3,851.6,6.9,49.9,0.0,5.3,49.5,852.7,1.9,1.5,49.5,100.0,3286.0,3285.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3859469415630283,False
1654641,2026-08-20T03:18:06.629680+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.5,0.7,7.2,0.0,1.5,1.0,242.0,242.3,241.9,11.8,10.8,10.3,862.9,4.5,49.99,0.0,-1.3,85.5,863.6,-2.7,-2.5,85.5,100.0,3330.0,3329.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3947448723189909,False
1654672,2026-08-20T03:18:21.629219+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.2,1.2,11.3,0.0,0.8,2.0,234.7,234.9,234.9,15.0,12.8,13.7,852.2,7.2,49.91,0.0,1.4,49.5,853.4,-4.1,-3.6,49.5,100.0,3287.0,3285.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3931506844140242,False
1654703,2026-08-20T03:18:37.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.6,1.1,4.7,0.0,1.5,2.0,239.5,239.7,239.3,12.1,10.7,9.5,863.4,2.7,50.01,0.0,-2.8,85.5,862.3,7.4,5.9,85.5,100.0,3325.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.39738568498015564,False
1654734,2026-08-20T03:18:52.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.9,13.0,0.0,0.8,1.0,230.9,230.8,231.2,19.7,17.8,18.4,851.5,9.8,49.87,0.0,6.2,49.5,853.4,-3.2,-2.9,49.5,100.0,3285.0,3284.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3971693504497801,False
1654765,2026-08-20T03:19:08.629605+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.7,0.2,1.7,0.0,1.5,1.0,242.0,242.4,241.7,12.0,10.5,9.3,863.4,-2.6,50.01,0.0,-2.7,85.5,863.6,-4.3,-4.3,85.5,100.0,3329.0,3328.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4026172655960243,False
1654827,2026-08-20T03:19:39.619196+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.9,8.8,0.0,1.5,1.0,232.8,233.1,232.6,13.7,12.9,12.5,862.4,8.8,49.95,0.0,6.3,85.5,863.3,0.0,-0.5,85.5,100.0,3328.0,3327.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.39686543280949954,False
1654858,2026-08-20T03:19:54.618640+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,1.0,7.1,0.0,0.8,1.0,238.3,238.7,238.8,14.3,12.1,13.2,852.4,4.0,49.93,0.0,-0.3,49.5,853.4,-3.1,-2.7,49.5,100.0,3286.0,3285.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.39131170791977343,False
1654889,2026-08-20T03:20:10.628665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.9,13.6,0.0,1.5,1.0,235.0,235.2,234.7,13.3,12.4,12.0,862.7,8.8,49.97,0.0,0.9,85.5,863.6,-4.8,-4.4,85.5,100.0,3330.0,3329.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.40232007571099876,False
1654920,2026-08-20T03:20:25.619013+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.3,2.6,0.0,0.8,1.0,239.6,239.7,240.0,13.0,12.2,12.4,853.0,-0.1,49.96,0.0,-3.1,49.5,852.7,2.5,1.8,49.5,100.0,3282.0,3281.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38536840271824907,False
1654951,2026-08-20T03:20:41.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.7,1.4,15.9,0.0,1.5,1.0,231.0,230.7,230.5,16.6,16.3,15.9,862.2,11.4,49.93,0.0,6.0,85.5,863.6,-4.5,-4.7,85.5,100.0,3327.0,3326.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.40824593088727607,False
1654982,2026-08-20T03:20:56.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.6,6.7,0.0,0.8,1.0,242.5,242.6,242.8,13.0,12.2,12.4,853.0,1.2,49.96,0.0,-3.3,49.5,852.4,7.9,6.7,49.5,100.0,3281.0,3280.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38369349224646915,False
1655013,2026-08-20T03:21:12.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.7,0.1,5.1,0.0,1.5,1.0,241.2,241.3,241.0,12.1,11.1,9.4,863.5,0.5,50.01,0.0,-3.1,85.5,863.6,-4.6,-4.7,85.5,100.0,3329.0,3328.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.40384032559405336,False
1655044,2026-08-20T03:21:27.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,1.3,17.4,0.0,0.8,2.0,232.4,232.4,232.7,15.8,13.6,14.6,852.4,12.4,49.9,0.0,5.1,49.5,853.7,-5.0,-3.7,49.5,100.0,3287.0,3285.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3986398542674965,False
1655075,2026-08-20T03:21:43.618793+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,0.2,4.5,0.0,1.5,1.0,240.3,240.8,240.1,11.5,10.4,9.7,863.1,6.3,49.99,0.0,-2.1,85.5,862.9,1.8,1.0,85.5,100.0,3329.0,3328.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.38672986376481555,False
1655106,2026-08-20T03:21:58.629475+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.1,1.5,8.4,0.0,0.8,2.0,228.3,227.9,228.7,19.0,16.9,17.4,851.9,5.8,49.88,0.0,5.6,49.5,853.4,-2.6,-1.1,49.5,100.0,3286.0,3284.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3921392669334556,False
1655137,2026-08-20T03:22:14.618602+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.3,1.4,0.0,1.5,1.0,243.4,244.0,243.4,11.5,10.4,9.3,863.6,2.9,50.01,0.0,-3.6,85.5,863.3,1.5,0.8,85.5,100.0,3327.0,3326.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3980012799536221,False
1655168,2026-08-20T03:22:29.618625+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.9,6.6,0.0,0.8,1.0,237.4,237.6,237.8,14.4,12.3,13.3,852.8,1.4,49.94,0.0,-3.7,49.5,853.7,-5.2,-4.0,49.5,100.0,3287.0,3286.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.39375076203839726,False
1655199,2026-08-20T03:22:45.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,1.2,3.9,0.0,1.5,1.0,239.2,239.7,239.3,12.6,11.7,10.3,863.8,2.2,50.0,0.0,-1.1,85.5,862.6,6.1,4.8,85.5,100.0,3328.0,3327.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3890003941437154,False
1655230,2026-08-20T03:23:00.629368+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,1.6,18.7,0.0,0.8,1.0,233.6,233.6,234.0,17.4,15.2,16.2,852.1,13.9,49.9,0.0,3.4,49.5,853.7,-4.8,-4.4,49.5,100.0,3287.0,3286.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.39900911095880415,False
1655261,2026-08-20T03:23:16.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.8,2.1,0.0,1.5,1.0,237.7,238.2,237.6,11.7,10.6,9.8,863.1,-3.4,50.02,0.0,0.1,85.5,863.9,-5.5,-5.4,85.5,100.0,3331.0,3330.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.39670779825193114,False
1655292,2026-08-20T03:23:31.619644+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.1,0.4,0.0,0.8,1.0,240.8,241.0,241.3,13.9,12.8,12.8,853.3,-0.1,49.96,0.0,-3.9,49.5,853.4,-0.5,0.1,49.5,100.0,3288.0,3287.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.39590717190584723,False
1655354,2026-08-20T03:24:02.619513+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,0.3,1.0,0.0,0.8,1.0,242.2,242.4,242.6,13.9,12.6,12.9,853.1,-1.0,49.96,0.0,-4.1,49.5,853.4,0.0,0.1,49.5,100.0,3287.0,3286.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.39116525219611986,False
1655385,2026-08-20T03:24:18.629539+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.6,3.2,0.0,1.5,1.0,239.0,239.5,239.0,11.6,10.4,9.3,863.6,-2.2,50.01,0.0,-4.3,85.5,864.2,-5.4,-5.8,85.5,100.0,3331.0,3330.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3961381887999068,False
1655416,2026-08-20T03:24:33.629594+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.7,4.7,0.0,0.8,1.0,239.6,239.6,240.0,13.9,12.9,13.1,853.4,0.8,49.97,0.0,-4.1,49.5,852.7,5.5,5.5,49.5,100.0,3283.0,3282.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38463249771096125,False
1655447,2026-08-20T03:24:49.629663+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.5,1.3,10.9,0.0,1.5,2.0,228.9,228.9,228.6,16.3,16.0,15.8,862.9,4.9,49.93,0.0,5.9,85.5,864.2,-6.0,-6.0,85.5,100.0,3331.0,3329.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.413110207248108,False
1655478,2026-08-20T03:25:04.628684+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.6,5.0,0.0,0.8,2.0,241.7,242.0,242.3,14.2,13.1,13.3,853.4,-0.1,49.97,0.0,-4.4,49.5,854.0,-5.1,-4.6,49.5,100.0,3289.0,3287.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3960077527573067,False
1655509,2026-08-20T03:25:20.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.4,0.4,0.0,1.5,1.0,242.5,242.6,242.1,12.7,11.6,10.4,864.0,-0.4,50.02,0.0,-4.5,85.5,863.6,0.0,-0.7,85.5,100.0,3331.0,3330.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.39711648133061445,False
1655540,2026-08-20T03:25:35.618791+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,0.4,5.2,0.0,0.8,2.0,229.3,228.5,229.3,18.0,16.1,16.8,852.3,11.6,49.89,0.0,5.2,49.5,852.7,6.4,5.1,49.5,100.0,3284.0,3282.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3905950711326964,False
1655571,2026-08-20T03:25:51.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,0.4,1.0,0.0,1.5,1.0,236.8,237.3,236.6,12.7,11.6,11.1,863.2,1.5,49.98,0.0,0.5,85.5,863.6,0.5,0.0,85.5,100.0,3328.0,3327.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3874166465863189,False
1655602,2026-08-20T03:26:06.628674+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.1,1.4,0.0,0.8,1.0,235.1,235.4,235.6,15.3,13.4,14.3,852.9,3.3,49.92,0.0,-1.0,49.5,853.0,1.9,2.9,49.5,100.0,3284.0,3283.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3865867525186831,False
1655633,2026-08-20T03:26:22.618828+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.4,0.2,1.8,0.0,1.5,1.0,240.1,240.3,239.9,13.3,12.2,10.9,864.1,-4.3,50.02,0.0,-4.6,85.5,863.9,-2.5,-1.9,85.5,100.0,3330.0,3329.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.39976960839017306,False
1655664,2026-08-20T03:26:37.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.0,1.7,10.9,0.0,0.8,2.0,228.3,227.9,228.6,19.2,17.2,18.1,852.3,5.3,49.9,0.0,5.9,49.5,854.0,-5.6,-5.5,49.5,100.0,3289.0,3287.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4040357566600233,False
1655695,2026-08-20T03:26:53.619455+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.2,0.9,3.7,0.0,1.5,1.0,242.8,243.4,242.7,13.0,12.0,10.8,864.2,1.2,50.02,0.0,-4.7,85.5,863.3,4.9,4.2,85.5,100.0,3330.0,3329.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3947604774809743,False
1655726,2026-08-20T03:27:08.630307+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.4,7.0,0.0,0.8,2.0,240.7,241.0,241.4,14.6,13.6,13.7,853.6,1.4,49.97,0.0,-4.8,49.5,854.0,-5.6,-5.3,49.5,100.0,3290.0,3288.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3968452893889071,False
1655757,2026-08-20T03:27:24.618729+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.9,0.6,12.9,0.0,1.5,2.0,235.8,236.0,235.7,12.2,11.1,10.3,863.6,6.5,49.98,0.0,1.1,85.5,864.2,-6.4,-6.7,85.5,100.0,3332.0,3330.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4086325170146161,False
1655788,2026-08-20T03:27:39.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.0,2.6,0.0,0.8,1.0,240.5,240.4,240.7,14.7,13.8,13.9,853.7,-3.4,49.97,0.0,-4.9,49.5,853.7,-0.8,0.6,49.5,100.0,3287.0,3286.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4000012894893477,False
1655819,2026-08-20T03:27:55.628779+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,1.1,8.0,0.0,1.5,1.0,232.4,232.6,231.9,13.6,12.5,12.1,863.1,2.7,49.96,0.0,4.2,85.5,864.2,-5.3,-5.4,85.5,100.0,3327.0,3326.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.39964023093371037,False
1655881,2026-08-20T03:28:26.628700+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,0.9,13.5,0.0,1.4,1.0,235.1,235.8,235.1,12.4,11.3,10.5,863.6,6.6,49.99,0.0,-3.3,85.5,864.5,-6.9,-7.0,85.5,100.0,3332.0,3331.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4228848587830121,False
1655912,2026-08-20T03:28:41.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.8,8.5,0.0,0.8,2.0,240.2,240.3,240.6,14.9,14.1,13.9,853.8,-4.0,49.97,0.0,-2.5,49.5,853.0,4.5,5.1,49.5,100.0,3287.0,3285.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38411376330745584,False
1655943,2026-08-20T03:28:57.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.0,1.3,14.0,0.0,1.4,0.0,231.7,231.8,231.5,14.2,13.5,13.2,863.2,6.8,49.96,0.0,2.9,85.5,864.5,-7.2,-7.2,85.5,100.0,3332.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4296563984598642,False
1655974,2026-08-20T03:29:12.629312+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.9,4.2,0.0,0.8,1.0,237.3,237.3,237.6,14.8,13.9,14.1,853.5,-2.5,49.97,0.0,-1.2,49.5,854.4,-6.7,-6.0,49.5,100.0,3289.0,3288.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.40025954523730317,False
1656005,2026-08-20T03:29:28.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.1,0.2,3.4,0.0,1.4,1.0,241.1,241.3,241.1,13.6,12.5,11.5,864.4,-0.3,50.03,0.0,-5.5,85.5,864.2,-3.7,-4.1,85.5,100.0,3332.0,3331.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.41245810839828834,False
1656036,2026-08-20T03:29:43.629642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,1.0,9.1,0.0,0.8,1.0,229.5,229.1,229.6,18.4,16.2,17.3,852.7,5.7,49.89,0.0,5.3,49.5,853.7,-3.4,-0.8,49.5,100.0,3288.0,3287.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3934315243898873,False
1656067,2026-08-20T03:29:59.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.8,0.2,0.3,0.0,1.5,1.0,240.7,240.9,240.6,12.5,10.8,9.7,864.1,0.3,50.01,0.0,-5.3,85.5,863.9,0.0,-0.9,85.5,100.0,3331.0,3330.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4081680606048002,False
1656098,2026-08-20T03:30:14.619065+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,0.8,7.7,0.0,0.8,1.0,238.6,238.6,239.0,14.9,12.5,14.8,853.6,1.0,49.96,0.0,-4.1,49.5,854.4,-6.7,-6.0,49.5,100.0,3290.0,3289.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3975422945091996,False
1656129,2026-08-20T03:30:30.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.4,1.2,7.8,0.0,1.5,1.0,240.1,239.4,240.0,13.9,12.0,11.5,864.5,-2.7,50.03,0.0,-5.3,85.5,863.3,5.1,3.8,85.5,100.0,3327.0,3326.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4056158903350915,False
1656160,2026-08-20T03:30:45.619129+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.4,1.7,14.5,0.0,0.8,1.0,235.1,234.2,235.2,16.5,14.1,15.7,852.7,8.4,49.9,0.0,2.7,49.5,854.4,-6.1,-6.0,49.5,100.0,3291.0,3290.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.39784291841976677,False
1656191,2026-08-20T03:31:01.628687+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.2,0.9,9.1,0.0,1.5,1.0,242.5,241.6,242.0,13.7,11.7,11.5,864.5,-5.0,50.03,0.0,-5.0,85.5,863.6,4.1,2.6,85.5,100.0,3329.0,3328.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4094624915205606,False
1656222,2026-08-20T03:31:16.619814+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.6,0.5,6.8,0.0,0.8,1.0,240.7,239.8,241.4,15.2,12.6,14.7,853.9,1.2,49.97,0.0,-5.3,49.5,854.4,-5.6,-6.2,49.5,100.0,3291.0,3290.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4027309699175986,False
1656253,2026-08-20T03:31:32.619248+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.4,1.2,10.9,0.0,1.5,1.0,229.3,228.3,229.0,14.2,13.5,12.8,863.3,3.8,49.95,0.0,5.2,85.5,864.5,-7.1,-7.0,85.5,100.0,3332.0,3331.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.41372791721736507,False
1656284,2026-08-20T03:31:47.618656+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.4,0.9,6.3,0.0,0.8,2.0,241.4,241.2,242.0,15.4,12.0,14.9,853.9,0.8,49.97,0.0,-5.1,49.5,853.0,7.1,6.0,49.5,100.0,3287.0,3285.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.39894868584959614,False
