id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1656315,2026-08-20T03:32:03.629383+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,2.3,0.5,4.0,0.0,1.5,1.0,236.3,236.2,236.2,12.4,10.7,10.1,864.0,-2.3,49.98,0.0,-2.4,85.5,864.5,-6.3,-7.0,85.5,100.0,3332.0,3331.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4087056895258232,False
1656346,2026-08-20T03:32:18.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.8,0.5,0.3,0.0,0.8,1.0,243.6,242.6,243.8,15.5,12.7,14.8,853.9,-6.6,49.97,0.0,-5.4,49.5,854.4,-6.9,-6.1,49.5,100.0,3288.0,3287.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.41916711219510766,False
1656408,2026-08-20T03:32:49.629560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.9,0.2,4.5,0.0,0.8,1.0,233.8,233.6,234.3,15.5,12.6,14.9,853.2,0.7,49.96,0.0,0.4,49.5,853.4,5.2,4.5,49.5,100.0,3286.0,3285.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3955698695131164,False
1656439,2026-08-20T03:33:05.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.8,9.0,0.0,1.5,2.0,236.9,236.4,236.4,12.7,11.3,10.8,863.7,4.4,49.96,0.0,0.2,85.5,864.5,-4.6,-4.2,85.5,100.0,3334.0,3332.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.40960576995238934,False
1656470,2026-08-20T03:33:20.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.8,1.2,8.4,0.0,0.8,1.0,237.8,237.5,238.4,15.0,12.2,14.9,853.5,2.8,49.94,0.0,0.2,49.5,854.7,-5.6,-6.1,49.5,100.0,3291.0,3290.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.39865668687166933,False
1656501,2026-08-20T03:33:36.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,1.1,5.4,0.0,1.5,1.0,240.1,239.6,240.0,14.1,12.4,12.1,864.7,0.0,50.03,0.0,-5.2,85.5,863.6,5.4,3.8,85.5,100.0,3329.0,3328.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4053190664306762,False
1656532,2026-08-20T03:33:51.618607+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.7,1.4,11.6,0.0,0.8,1.0,227.9,226.6,228.0,18.2,16.5,17.7,852.6,8.7,49.89,0.0,6.4,49.5,854.0,-2.9,-1.4,49.5,100.0,3290.0,3289.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4026341715573039,False
1656563,2026-08-20T03:34:07.628877+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.1,0.2,5.4,0.0,1.5,1.0,243.7,243.5,243.6,13.9,12.1,11.8,864.7,-1.6,50.03,0.0,-5.4,85.5,864.5,-7.0,-7.1,85.5,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4175648406921373,False
1656594,2026-08-20T03:34:22.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.6,0.3,0.4,0.0,0.8,1.0,242.0,241.4,242.5,15.5,12.9,14.7,854.1,-6.0,49.97,0.0,-5.5,49.5,854.4,-6.4,-6.4,49.5,100.0,3292.0,3291.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4116241694551335,False
1656625,2026-08-20T03:34:38.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.4,0.4,5.4,0.0,1.5,2.0,235.1,235.1,234.9,12.7,10.5,10.3,864.0,-1.3,50.03,0.0,-1.2,85.5,863.6,4.1,2.8,85.5,100.0,3329.0,3327.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.40780320138258414,False
1656656,2026-08-20T03:34:53.618555+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.7,1.2,7.5,0.0,0.8,1.0,235.9,235.3,236.1,16.6,13.9,15.8,853.2,1.5,49.92,0.0,-0.2,49.5,854.4,-6.0,-6.4,49.5,100.0,3291.0,3290.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.39409425996727965,False
1656687,2026-08-20T03:35:09.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.0,0.5,6.0,0.0,1.5,1.0,236.0,235.8,235.9,12.2,10.7,10.2,864.3,-1.3,50.01,0.0,-0.7,85.5,864.8,-7.3,-7.4,85.5,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.41171293993355573,False
1656718,2026-08-20T03:35:24.630475+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.6,0.2,0.1,0.0,0.8,2.0,240.3,239.7,240.8,15.6,13.0,14.7,854.2,0.1,49.98,0.0,-5.4,49.5,854.0,0.0,0.9,49.5,100.0,3292.0,3290.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.39868692679815204,False
1656749,2026-08-20T03:35:40.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,1.1,1.4,12.0,0.0,1.5,1.0,228.4,227.1,227.8,15.2,14.8,14.1,863.4,5.5,49.94,0.0,5.6,85.5,864.8,-6.5,-6.3,85.5,100.0,3332.0,3331.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.416200665767223,False
1656780,2026-08-20T03:35:55.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.4,0.9,6.6,0.0,0.8,2.0,242.9,242.4,243.4,15.6,13.2,15.0,854.3,-1.5,49.98,0.0,-5.6,49.5,853.4,5.1,5.2,49.5,100.0,3286.0,3284.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.3893459895633855,False
1656811,2026-08-20T03:36:11.630007+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.1,0.1,1.9,0.0,1.5,1.0,242.8,241.9,242.3,14.1,12.3,12.0,864.9,-5.7,50.01,0.0,-5.7,85.5,864.8,-7.6,-7.5,85.5,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4168476959840735,False
1656842,2026-08-20T03:36:26.628768+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.4,0.4,0.4,0.0,0.8,1.0,240.4,239.5,240.5,15.9,13.5,15.0,854.3,-7.3,49.95,0.0,-0.6,49.5,854.7,-6.9,-7.1,49.5,100.0,3292.0,3291.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4102732628049811,False
1656873,2026-08-20T03:36:42.628748+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.0,0.8,2.6,0.0,1.5,1.0,244.7,243.9,244.3,14.2,12.4,12.2,865.0,-3.5,50.02,0.0,-6.2,85.5,864.2,-0.9,-0.2,85.5,100.0,3333.0,3332.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.40797245545702077,False
1656935,2026-08-20T03:37:13.619085+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.0,0.5,2.8,0.0,1.5,1.0,243.9,243.0,243.4,14.5,12.7,12.5,865.0,-4.2,50.04,0.0,-6.4,85.5,864.5,-1.4,-1.8,85.5,100.0,3331.0,3330.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.40955548828500404,False
1656966,2026-08-20T03:37:28.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.2,0.6,0.2,0.0,0.7,1.0,243.1,242.1,243.2,16.5,14.3,15.7,854.4,-8.3,49.98,0.0,-6.6,49.5,855.0,-8.1,-7.8,49.5,100.0,3292.0,3291.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4163075558774848,False
1656997,2026-08-20T03:37:44.619386+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.0,0.9,3.0,0.0,1.5,0.0,232.4,232.2,232.3,12.5,11.2,10.5,864.8,6.1,50.01,0.0,-1.1,85.5,863.9,3.1,1.8,85.5,100.0,3332.0,3332.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4225724744416151,False
1657028,2026-08-20T03:37:59.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.1,1.2,13.7,0.0,0.7,2.0,230.7,229.4,230.6,16.4,13.3,15.8,853.8,5.5,49.94,0.0,-1.8,49.5,855.0,-8.2,-8.1,49.5,100.0,3293.0,3291.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.41115792831213016,False
1657059,2026-08-20T03:38:15.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.9,7.6,0.0,1.6,1.0,235.4,235.8,235.3,12.6,11.0,10.3,864.6,-1.3,50.01,0.0,-0.6,85.5,865.5,-8.9,-9.2,85.5,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.40344949508900363,False
1657090,2026-08-20T03:38:30.619210+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.4,6.3,0.0,0.7,1.0,240.9,240.9,241.3,16.8,15.9,15.9,854.8,-3.8,49.99,0.0,-7.3,49.5,854.4,2.5,2.7,49.5,100.0,3292.0,3291.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.39239982761058145,False
1657121,2026-08-20T03:38:46.630133+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,1.3,13.1,0.0,1.6,1.0,229.4,229.7,229.2,14.3,13.3,13.0,863.9,5.0,49.96,0.0,3.4,85.5,865.2,-8.1,-8.4,85.5,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4087404675860145,False
1657152,2026-08-20T03:39:01.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.2,3.4,0.0,0.7,1.0,244.8,244.9,245.2,17.1,16.9,16.6,854.9,-7.1,50.0,0.0,-8.1,49.5,854.7,-3.7,0.2,49.5,100.0,3293.0,3292.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4085840564052512,False
1657183,2026-08-20T03:39:17.619016+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.1,9.9,0.0,1.5,1.0,241.8,242.1,241.6,16.6,15.9,14.7,865.6,-0.6,50.05,0.0,-8.3,85.5,865.5,-10.5,-10.4,85.5,100.0,3337.0,3336.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4203645076910393,False
1657214,2026-08-20T03:39:32.629110+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,1.1,3.4,0.0,0.7,2.0,240.1,240.2,240.6,17.7,17.6,17.2,855.1,-1.8,50.0,0.0,-8.7,49.5,854.0,1.6,4.0,49.5,100.0,3289.0,3287.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.39363779859828923,False
1657245,2026-08-20T03:39:48.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.5,1.6,17.0,0.0,1.5,1.0,230.9,231.2,230.9,14.2,13.0,12.7,864.2,6.2,49.97,0.0,0.9,85.5,865.8,-10.8,-11.2,85.5,100.0,3337.0,3336.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4149400726875794,False
1657276,2026-08-20T03:40:03.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.7,8.1,0.0,0.7,2.0,243.6,243.7,243.9,18.1,17.9,17.4,855.1,-7.3,50.0,0.0,-9.5,49.5,854.4,0.8,2.8,49.5,100.0,3289.0,3287.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.40153566113366096,False
1657307,2026-08-20T03:40:19.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,0.0,6.1,0.0,1.5,1.0,241.1,241.5,240.9,18.7,18.1,17.1,865.8,-5.1,50.06,0.0,-10.2,85.5,865.8,-11.2,-10.9,85.5,100.0,3339.0,3338.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.42124921233266754,False
1657338,2026-08-20T03:40:34.629188+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.3,5.7,0.0,0.7,2.0,232.2,232.3,232.6,18.1,17.7,18.1,854.4,-4.4,49.98,0.0,-1.4,49.5,855.7,-10.1,-10.3,49.5,100.0,3295.0,3293.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.40624536939825573,False
1657369,2026-08-20T03:40:50.619123+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,1.4,5.1,0.0,1.5,1.0,244.0,244.6,244.0,17.9,17.2,16.3,866.2,-6.1,50.06,0.0,-8.1,85.5,864.8,-1.0,-0.8,85.5,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4106335952886293,False
1657400,2026-08-20T03:41:05.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.2,4.2,0.0,0.7,1.0,242.3,242.4,242.6,17.1,16.8,16.3,855.5,-4.8,50.0,0.0,-8.4,49.5,855.7,-9.0,-9.8,49.5,100.0,3292.0,3291.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.406871496101051,False
1657462,2026-08-20T03:41:36.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.2,8.3,0.0,0.7,1.0,242.1,242.1,242.6,20.8,21.4,20.9,855.8,-4.8,50.01,0.0,-12.5,49.5,856.0,-13.1,-12.0,49.5,100.0,3295.0,3294.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.41835923169142436,False
1657493,2026-08-20T03:41:52.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.2,8.1,0.0,1.5,1.0,230.7,231.2,231.0,13.1,11.6,11.0,865.4,4.0,50.0,0.0,-1.6,85.5,865.2,-4.1,-3.3,85.5,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4065100951631657,False
1657524,2026-08-20T03:42:07.629675+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.9,9.2,0.0,0.7,2.0,240.4,240.3,240.7,19.7,18.8,19.2,855.1,-4.5,49.98,0.0,-8.0,49.5,856.0,-13.7,-13.4,49.5,100.0,3298.0,3296.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4060219802879708,False
1657555,2026-08-20T03:42:23.619513+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.6,7.1,0.0,1.5,1.0,234.0,234.1,233.6,14.2,13.2,12.2,865.6,-5.8,50.04,0.0,-6.0,85.5,866.2,-12.9,-12.4,85.5,100.0,3340.0,3339.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4146539680598013,False
1657586,2026-08-20T03:42:38.618603+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.9,6.4,0.0,0.7,1.0,241.3,241.3,241.8,22.7,23.6,22.3,855.9,-8.4,50.02,0.0,-7.8,49.5,855.0,-2.0,2.5,49.5,100.0,3293.0,3292.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4081403546924429,False
1657617,2026-08-20T03:42:54.619553+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,1.4,10.7,0.0,1.6,2.0,231.8,232.1,231.4,13.9,12.4,12.1,865.1,-1.7,49.99,0.0,-0.9,85.5,866.5,-12.4,-13.8,85.5,100.0,3340.0,3338.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.41917752026743593,False
1657648,2026-08-20T03:43:09.618607+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.2,0.3,5.4,0.0,0.7,1.0,242.7,242.6,243.1,21.1,21.1,21.3,856.3,-5.2,50.02,0.0,-11.7,49.5,856.0,-10.6,-11.0,49.5,100.0,3297.0,3296.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4220660255739347,False
1657679,2026-08-20T03:43:25.629177+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,0.6,7.6,0.0,1.6,1.0,241.4,241.7,241.3,18.1,17.2,16.0,866.8,0.0,50.08,0.0,-14.9,85.5,866.2,-7.6,-7.6,85.5,100.0,3339.0,3338.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.42456256331118175,False
1657710,2026-08-20T03:43:40.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.4,6.7,0.0,0.7,3.0,229.4,229.6,229.8,21.5,20.9,20.9,855.3,0.1,49.98,0.0,-2.9,49.5,855.7,-6.6,-1.9,49.5,100.0,3293.0,3290.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.41613071883531016,False
1657741,2026-08-20T03:43:56.629168+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.4,1.0,0.0,1.6,1.0,240.9,241.3,240.7,17.4,16.5,15.6,866.6,-9.6,50.04,0.0,-9.7,85.5,866.2,-8.6,-8.8,85.5,100.0,3340.0,3339.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4232161195462917,False
1657772,2026-08-20T03:44:11.628783+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.2,8.2,0.0,0.7,2.0,236.4,236.2,236.5,21.4,20.7,20.6,855.5,-5.2,49.98,0.0,-6.3,49.5,856.7,-13.4,-13.1,49.5,100.0,3298.0,3296.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.41016430872630727,False
1657803,2026-08-20T03:44:27.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.7,1.2,3.4,0.0,1.6,1.0,241.1,241.3,240.9,22.3,21.1,20.6,867.4,-9.8,50.08,0.0,-10.3,85.9,866.2,-6.4,-7.2,85.9,100.0,3339.0,3338.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.420088491519739,False
1657834,2026-08-20T03:44:42.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,2.1,18.2,0.0,0.8,1.0,229.6,229.7,230.1,21.1,19.8,20.5,855.0,3.9,49.95,0.0,-3.0,49.5,857.1,-14.3,-14.3,49.5,100.0,3301.0,3300.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.41364949742042506,False
1657865,2026-08-20T03:44:58.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.9,1.1,5.5,0.0,1.6,1.0,241.7,242.1,241.5,20.3,18.8,17.4,866.9,-8.5,50.09,0.0,-10.3,85.9,865.8,-3.0,-3.1,85.9,100.0,3340.0,3339.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4158662189020782,False
1657896,2026-08-20T03:45:13.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.2,6.2,0.0,0.8,1.0,241.4,241.7,241.9,23.8,24.4,24.4,856.9,-7.4,50.03,0.0,-9.7,49.5,856.7,-13.6,-14.5,49.5,100.0,3300.0,3299.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.41686534700104333,False
1657927,2026-08-20T03:45:29.628703+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.1,0.9,14.2,0.0,1.6,1.0,229.6,230.3,229.9,13.3,11.8,11.2,866.3,-1.1,50.03,0.0,-2.7,85.9,867.2,-15.3,-14.7,85.9,100.0,3343.0,3342.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.42453338288609865,False
1657989,2026-08-20T03:46:00.629415+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.1,3.9,0.0,1.6,1.0,233.5,233.6,233.2,14.8,13.7,12.6,866.3,-2.6,50.04,0.0,-6.2,85.9,866.2,-6.5,-6.6,85.9,100.0,3339.0,3338.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.41687244630971965,False
1658020,2026-08-20T03:46:15.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.1,3.9,0.0,0.8,2.0,241.8,241.9,242.3,19.1,18.7,18.8,856.3,-4.5,50.0,0.0,-9.5,49.5,856.4,-8.4,-2.7,49.5,100.0,3299.0,3297.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.40210201797452894,False
1658051,2026-08-20T03:46:31.629419+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,0.9,12.9,0.0,1.6,1.0,231.0,231.2,230.8,13.8,12.3,12.0,866.6,-2.1,49.99,0.0,-1.6,85.9,867.5,-15.0,-15.0,85.9,100.0,3344.0,3343.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4194975738900196,False
1658082,2026-08-20T03:46:46.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.9,14.5,0.0,0.8,1.0,239.9,240.1,240.3,18.8,19.7,18.3,856.6,-16.9,50.02,0.0,-12.0,49.5,855.7,-2.4,0.7,49.5,100.0,3296.0,3295.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4124855969484998,False
1658113,2026-08-20T03:47:02.619191+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,1.1,8.7,0.0,1.6,1.0,233.6,233.8,233.3,13.7,12.0,11.4,866.1,-4.7,50.02,0.0,-3.9,85.9,867.2,-13.4,-13.5,85.9,100.0,3342.0,3341.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.41555788175335795,False
1658144,2026-08-20T03:47:17.618557+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,0.4,6.1,0.0,0.8,1.0,241.9,242.2,242.6,21.3,20.1,20.8,857.0,-9.5,50.03,0.0,-14.7,49.5,857.4,-15.6,-15.4,49.5,100.0,3299.0,3298.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.41858553992071196,False
1658175,2026-08-20T03:47:33.629162+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.6,0.8,6.2,0.0,1.6,2.0,240.4,240.7,240.3,24.7,25.0,23.4,867.3,-12.7,50.09,0.0,-11.5,85.9,866.5,-6.5,-6.3,85.9,100.0,3343.0,3341.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.42457823613998924,False
1658206,2026-08-20T03:47:48.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,1.3,2.7,0.0,0.8,2.0,229.6,229.8,229.8,22.3,21.2,21.7,855.8,-10.2,49.97,0.0,-3.6,49.5,857.1,-12.9,-13.2,49.5,100.0,3299.0,3297.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4241006246524798,False
1658237,2026-08-20T03:48:04.629880+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,0.6,2.2,0.0,1.6,1.0,242.5,243.2,242.8,19.6,18.4,17.6,867.5,-11.2,50.08,0.0,-11.3,85.9,866.9,-9.0,-9.4,85.9,100.0,3342.0,3341.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.42967307631973745,False
1658268,2026-08-20T03:48:19.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,0.9,1.8,0.0,0.8,1.0,242.5,242.5,242.8,24.5,25.6,24.2,856.8,-12.3,50.03,0.0,-12.2,49.5,857.7,-14.1,-15.5,49.5,100.0,3300.0,3299.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.42147633248797395,False
1658299,2026-08-20T03:48:35.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.7,0.8,3.3,0.0,1.6,2.0,239.4,240.0,239.7,19.1,17.7,16.4,867.3,-7.0,50.09,0.0,-11.7,85.9,866.5,-3.7,-2.9,85.9,100.0,3340.0,3338.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4152047938290362,False
1658330,2026-08-20T03:48:50.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.3,1.7,10.8,0.0,0.8,2.0,230.0,230.7,230.8,20.6,19.3,20.2,855.7,-4.1,49.94,0.0,-3.1,49.9,857.4,-14.9,-14.2,49.9,100.0,3303.0,3301.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.412781436910125,False
1658361,2026-08-20T03:49:06.629292+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,1.7,0.2,7.8,0.0,1.6,1.0,239.9,239.9,239.8,17.4,16.4,15.7,867.3,-5.6,50.08,0.0,-9.7,85.9,867.5,-13.4,-15.5,85.9,100.0,3344.0,3343.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.42785807496474687,False
1658392,2026-08-20T03:49:21.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.2,0.1,3.2,0.0,0.8,2.0,241.2,241.3,241.7,21.4,21.5,21.6,857.2,-15.3,50.02,0.0,-13.3,49.9,857.1,-12.1,-13.3,49.9,100.0,3301.0,3299.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.42534727483683255,False
1658423,2026-08-20T03:49:37.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,1.3,15.0,0.0,1.6,1.0,228.5,229.2,228.7,13.5,12.0,11.5,866.2,0.6,50.0,0.0,-0.6,85.9,867.5,-14.4,-14.3,85.9,100.0,3346.0,3345.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.4231245063096748,False
1658454,2026-08-20T03:49:52.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.6,5.0,0.0,0.8,2.0,243.1,243.4,243.7,19.3,17.8,18.2,857.0,-6.4,50.02,0.0,-10.7,49.9,856.4,-1.4,1.0,49.9,100.0,3302.0,3300.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3981459883957205,False
1658516,2026-08-20T03:50:23.618582+00:00,external_ems_2,bess_2,good,0.0564,normal,PCS phase voltage imbalance high: 7.2,7.2,0.9,0.6,0.6,0.0,0.7,2.0,239.8,232.6,232.9,20.6,19.7,19.9,856.1,-8.4,49.99,0.0,-5.2,49.9,856.7,-7.8,-5.4,49.9,100.0,3302.0,3300.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.43381420356428857,False
1658547,2026-08-20T03:50:39.619768+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.5,1.0,6.2,0.0,1.5,1.0,234.6,235.1,234.4,13.3,11.4,10.8,866.2,-1.7,50.0,0.0,-3.0,85.9,867.2,-7.9,-7.6,85.9,100.0,3345.0,3344.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4071464260096487,False
1658578,2026-08-20T03:50:54.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,0.9,8.9,0.0,0.7,2.0,239.8,240.0,240.2,21.4,21.7,21.5,857.3,-13.8,50.02,0.0,-8.3,49.9,856.4,-4.9,-0.7,49.9,100.0,3300.0,3298.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.40936590210753915,False
1658609,2026-08-20T03:51:10.618612+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.2,9.4,0.0,1.5,1.0,237.9,237.9,237.5,14.1,13.1,12.1,867.0,0.9,50.02,0.0,-6.4,85.9,867.2,-8.5,-8.8,85.9,100.0,3343.0,3342.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4157324763680712,False
1658640,2026-08-20T03:51:25.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.1,5.5,0.0,0.7,1.0,242.0,242.0,242.6,22.2,23.2,22.7,856.3,-5.9,50.02,0.0,-9.1,49.9,857.4,-11.4,-12.3,49.9,100.0,3301.0,3300.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.412438687638131,False
1658671,2026-08-20T03:51:41.618654+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.7,0.6,0.4,0.0,1.5,1.0,241.2,241.6,241.2,17.7,16.3,15.0,867.5,-6.6,50.08,0.0,-10.5,86.3,866.9,-7.0,-7.4,86.3,100.0,3344.0,3343.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4249308542369115,False
1658702,2026-08-20T03:51:56.619046+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,2.0,11.4,0.0,0.7,2.0,230.6,230.9,231.1,20.0,18.5,19.4,855.7,-1.4,49.94,0.0,-1.9,49.9,857.7,-12.8,-14.1,49.9,100.0,3297.0,3295.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4134530202308237,False
1658733,2026-08-20T03:52:12.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,0.3,4.2,0.0,1.5,1.0,243.1,243.2,242.7,23.8,23.8,22.7,867.8,-9.7,50.08,0.0,-10.9,86.3,867.5,-13.9,-14.6,86.3,100.0,3347.0,3346.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4420442681615231,False
1658764,2026-08-20T03:52:27.629671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.2,9.1,0.0,0.7,1.0,240.9,241.1,241.3,20.0,18.5,19.1,857.2,-5.7,50.02,0.0,-11.3,49.9,857.4,-14.8,-13.3,49.9,100.0,3304.0,3303.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4137370690593253,False
1658795,2026-08-20T03:52:43.629274+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,1.3,1.6,0.0,1.5,1.0,232.2,232.7,232.2,14.3,13.1,12.0,867.8,-4.2,50.06,0.0,-5.6,86.3,866.5,-2.6,-2.1,86.3,100.0,3342.0,3341.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.41578707833447215,False
1658826,2026-08-20T03:52:58.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,1.2,6.0,0.0,0.8,1.0,232.3,232.5,232.8,19.6,18.4,19.1,856.5,-5.4,49.95,0.0,-2.4,49.9,857.7,-11.4,-12.4,49.9,100.0,3303.0,3302.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4019554705730358,False
1658857,2026-08-20T03:53:14.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.8,0.3,6.2,0.0,1.5,1.0,238.5,238.6,238.4,15.4,14.3,13.6,867.2,-7.8,50.04,0.0,-6.1,86.3,867.5,-14.0,-12.7,86.3,100.0,3345.0,3344.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4185523369992212,False
1658888,2026-08-20T03:53:29.618759+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.8,11.7,0.0,0.8,1.0,240.7,240.9,241.2,23.0,23.7,22.7,857.2,-14.1,50.02,0.0,-13.2,49.9,856.4,-2.4,1.4,49.9,100.0,3297.0,3296.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.41077592955540276,False
1658919,2026-08-20T03:53:45.618669+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.8,1.2,14.0,0.0,1.5,1.0,228.2,228.5,228.2,14.2,12.7,12.4,866.3,2.2,49.99,0.0,-0.5,86.3,867.5,-11.8,-11.8,86.3,100.0,3345.0,3344.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4250300366233752,False
1658950,2026-08-20T03:54:00.629503+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.9,3.7,0.0,0.8,2.0,241.7,241.7,242.0,19.3,18.8,18.8,857.3,-6.3,50.01,0.0,-9.7,49.9,856.4,-2.6,1.0,49.9,100.0,3301.0,3299.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.40041484740764416,False
1658981,2026-08-20T03:54:16.629116+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.6,0.0,3.6,0.0,1.5,1.0,242.0,242.5,241.7,22.8,21.5,21.2,867.9,-10.5,50.08,0.0,-11.4,86.3,867.9,-14.1,-13.4,86.3,100.0,3344.0,3343.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.43788129490815114,False
1659043,2026-08-20T03:54:47.618634+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.4,7.9,0.0,1.5,1.0,235.2,235.4,234.9,13.7,12.5,11.5,867.1,-3.3,50.03,0.0,-7.1,86.3,867.5,-11.2,-10.2,86.3,100.0,3344.0,3343.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.41892492641557677,False
1659074,2026-08-20T03:55:02.630552+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.7,0.9,0.0,0.8,2.0,241.8,241.9,242.3,24.0,24.9,24.4,857.8,-7.7,50.03,0.0,-10.9,49.9,857.1,-6.8,-1.0,49.9,100.0,3304.0,3302.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4108607521869356,False
1659105,2026-08-20T03:55:18.629679+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.9,0.4,5.7,0.0,1.5,1.0,239.9,240.2,239.8,21.2,19.6,18.3,867.9,-15.9,50.09,0.0,-15.7,86.3,867.5,-10.2,-10.1,86.3,100.0,3348.0,3347.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.435687124443982,False
1659136,2026-08-20T03:55:33.618686+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,1.7,17.7,0.0,0.8,1.0,229.5,229.8,230.2,21.3,21.1,21.4,856.4,4.6,49.95,0.0,-2.8,49.9,858.1,-13.1,-13.6,49.9,100.0,3306.0,3305.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4121630297579966,False
1659167,2026-08-20T03:55:49.618732+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,0.8,8.6,0.0,1.5,1.0,244.2,244.5,244.1,20.1,19.0,18.0,868.0,-11.2,50.09,0.0,-15.4,86.3,867.2,-2.6,-2.4,86.3,100.0,3343.0,3342.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.43306328962982804,False
1659198,2026-08-20T03:56:04.618582+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.5,1.3,1.9,22.2,0.0,0.8,2.0,228.1,228.3,228.6,20.8,19.5,20.2,856.2,9.0,49.94,0.0,-1.5,49.9,858.1,-13.2,-14.1,49.9,100.0,3305.0,3303.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4188522788346405,False
1659229,2026-08-20T03:56:20.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.4,6.7,0.0,1.5,1.0,242.8,243.0,242.5,23.0,22.4,20.8,868.1,-9.1,50.09,0.0,-14.0,86.3,868.5,-15.8,-15.6,86.3,100.0,3346.0,3345.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4454254290067215,False
1659260,2026-08-20T03:56:35.630028+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.3,2.9,0.0,0.8,2.0,241.5,241.7,241.9,21.3,20.7,20.8,857.8,-13.7,50.01,0.0,-11.5,50.2,858.1,-16.6,-14.2,50.2,100.0,3305.0,3303.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.42047680322951897,False
1659291,2026-08-20T03:56:51.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.0,8.9,0.0,1.5,1.0,232.4,232.8,232.4,14.3,13.2,12.3,867.5,1.1,50.03,0.0,-4.6,86.3,867.5,-7.8,-8.0,86.3,100.0,3344.0,3343.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.42795772812565674,False
1659322,2026-08-20T03:57:06.619817+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.3,3.7,0.0,0.8,2.0,233.3,233.3,233.6,22.5,21.7,21.9,856.8,-10.4,49.97,0.0,-6.2,50.2,858.1,-14.1,-16.3,50.2,100.0,3304.0,3302.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.41094465860885665,False
1659353,2026-08-20T03:57:22.629633+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.8,0.7,11.9,0.0,1.5,1.0,235.9,236.1,235.8,15.7,14.7,13.9,867.8,-3.7,50.05,0.0,-7.5,86.3,868.5,-15.6,-16.5,86.3,100.0,3347.0,3346.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.42700679964192906,False
1659384,2026-08-20T03:57:37.618612+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.4,5.2,0.0,0.8,1.0,239.6,239.9,240.1,19.3,18.0,17.6,857.8,-12.0,50.03,0.0,-12.4,50.2,857.4,-6.8,-1.4,50.2,100.0,3303.0,3302.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.40609113589016416,False
1659415,2026-08-20T03:57:53.619428+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,1.3,11.8,0.0,1.5,1.0,230.3,230.6,230.0,13.9,12.4,11.6,867.2,-2.9,50.02,0.0,-3.3,86.3,868.5,-14.7,-14.9,86.3,100.0,3346.0,3345.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4289424026042545,False
1659446,2026-08-20T03:58:08.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,0.1,6.3,0.0,0.8,1.0,242.9,243.1,243.3,21.4,21.3,21.2,857.8,-14.6,50.03,0.0,-14.2,50.2,857.7,-8.3,-5.6,50.2,100.0,3305.0,3304.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.42348152871398687,False
1659477,2026-08-20T03:58:24.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.7,0.2,3.3,0.0,1.6,2.0,237.5,237.6,237.3,18.6,17.7,16.9,868.3,-14.0,50.05,0.0,-10.7,86.3,868.5,-17.3,-15.3,86.3,100.0,3349.0,3347.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.4347045779132017,False
1659508,2026-08-20T03:58:39.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.1,5.4,0.0,0.8,2.0,239.9,239.9,240.4,25.1,25.7,25.7,858.5,-8.9,50.04,0.0,-12.0,50.2,857.4,-3.5,0.4,50.2,100.0,3302.0,3300.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.40498850763200006,False
1659570,2026-08-20T03:59:10.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.4,0.0,8.7,0.0,0.8,1.0,238.4,238.7,239.3,22.1,22.3,21.9,858.4,-7.3,50.04,0.0,-10.7,50.2,858.4,-16.0,-15.2,50.2,100.0,3306.0,3305.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4194361992589979,False
1659601,2026-08-20T03:59:26.618730+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,1.0,4.0,0.0,1.6,2.0,241.7,241.9,241.5,23.6,22.2,21.8,869.2,-13.6,50.09,0.0,-11.3,86.7,868.2,-9.6,-9.6,86.7,100.0,3347.0,3345.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.4343396166298366,False
1659632,2026-08-20T03:59:41.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,1.8,9.9,0.0,0.7,2.0,229.9,230.0,230.2,22.7,21.8,22.0,856.9,-6.5,49.96,0.0,-2.5,50.2,858.7,-16.4,-16.4,50.2,100.0,3306.0,3304.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4214509060974096,False
1659663,2026-08-20T03:59:57.618599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.8,1.9,0.0,1.6,1.0,241.6,242.2,241.7,21.0,20.0,19.2,868.7,-7.3,50.07,0.0,-12.4,86.7,867.9,-5.4,-4.8,86.7,100.0,3347.0,3346.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.4255519274402304,False
1659694,2026-08-20T04:00:12.629731+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,0.9,5.9,0.0,0.7,2.0,238.4,238.5,238.9,20.9,21.0,20.7,857.8,-7.3,49.99,0.0,-10.8,50.2,858.7,-13.2,-13.8,50.2,100.0,3306.0,3304.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4102169234654753,False
1659725,2026-08-20T04:00:28.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,1.1,0.8,0.0,1.6,1.0,240.5,240.7,240.2,22.7,21.4,20.9,869.3,-10.8,50.09,0.0,-9.8,86.7,868.2,-11.6,-9.7,86.7,100.0,3347.0,3346.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.4325043263263234,False
1659756,2026-08-20T04:00:43.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,2.1,10.9,0.0,0.7,1.0,231.5,231.6,231.7,22.4,21.6,22.0,857.0,-5.2,49.96,0.0,-4.7,50.2,859.1,-16.1,-16.3,50.2,100.0,3307.0,3306.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.423788521950889,False
1659787,2026-08-20T04:00:59.619458+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.3,0.8,0.5,0.0,1.6,1.0,241.2,241.9,241.4,19.0,17.9,16.7,868.7,-7.1,50.09,0.0,-12.6,86.7,867.9,-6.6,-6.0,86.7,100.0,3345.0,3344.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.4287885707461791,False
1659818,2026-08-20T04:01:14.619122+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.0,1.2,0.0,0.7,1.0,240.8,240.9,241.3,25.5,26.7,25.7,858.4,-10.6,50.03,0.0,-14.9,50.2,858.4,-11.8,-11.1,50.2,100.0,3306.0,3305.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.42887339015532844,False
1659849,2026-08-20T04:01:30.629450+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,1.6,17.0,0.0,1.6,1.0,229.5,229.9,229.3,13.5,11.9,11.4,867.6,1.4,50.02,0.0,-3.1,86.7,869.2,-15.6,-15.3,86.7,100.0,3352.0,3351.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.4387883177741887,False
1659880,2026-08-20T04:01:45.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,0.1,0.6,0.0,0.7,1.0,239.9,240.1,240.5,24.4,25.7,25.3,858.6,-11.4,50.03,0.0,-13.5,50.2,858.7,-12.0,-14.4,50.2,100.0,3305.0,3304.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4267365319438095,False
1659911,2026-08-20T04:02:01.629048+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,1.5,17.4,0.0,1.6,1.0,230.0,230.4,229.8,13.8,12.3,12.0,867.4,2.5,50.0,0.0,-2.1,86.7,868.9,-14.9,-15.8,86.7,100.0,3349.0,3348.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.4281068847912684,False
1659942,2026-08-20T04:02:16.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.0,0.0,1.1,0.0,0.8,2.0,242.1,242.8,242.8,19.8,17.8,18.3,858.4,-11.3,50.03,0.0,-10.1,50.2,858.4,-10.2,-5.7,50.2,100.0,3307.0,3305.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.4168750126282863,False
1659973,2026-08-20T04:02:32.618604+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.3,1.7,0.0,1.6,2.0,241.0,241.3,240.8,23.0,22.9,21.1,868.6,-14.1,50.08,0.0,-13.6,86.7,868.9,-15.8,-14.2,86.7,100.0,3351.0,3349.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.4425108449901842,False
1660004,2026-08-20T04:02:47.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.4,5.8,0.0,0.8,2.0,240.8,240.6,241.1,23.2,24.6,23.1,858.1,-9.0,50.03,0.0,-11.6,50.2,857.7,-3.2,1.6,50.2,100.0,3305.0,3303.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.4008456895052772,False
1660035,2026-08-20T04:03:03.629394+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,1.5,9.4,0.0,1.6,2.0,229.1,229.5,229.0,13.8,12.1,11.9,867.4,-4.0,50.0,0.0,-1.8,86.7,868.9,-13.4,-15.1,86.7,100.0,3351.0,3349.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.42701834217213525,False
1660097,2026-08-20T04:03:34.630663+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.4,1.0,4.9,0.0,1.6,1.0,241.2,241.4,241.1,22.6,21.2,21.2,869.2,-2.9,50.08,0.0,-9.9,86.7,868.2,-7.8,-8.5,86.7,100.0,3350.0,3349.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.4251211180744675,False
1660128,2026-08-20T04:03:49.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.4,0.3,4.6,0.0,0.8,2.0,236.6,236.3,237.2,20.5,20.1,20.2,857.8,-3.0,49.99,0.0,-6.0,50.6,858.1,-7.6,-3.5,50.6,100.0,3301.0,3299.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.4072273758326164,False
1660159,2026-08-20T04:04:05.629742+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.3,0.1,1.8,0.0,1.6,1.0,236.6,236.3,236.2,14.7,13.0,12.4,868.1,-6.7,50.04,0.0,-9.2,86.7,868.2,-8.5,-8.5,86.7,100.0,3348.0,3347.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.42609712664942,False
1660190,2026-08-20T04:04:20.618686+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,3.4,1.0,8.5,0.0,0.8,2.0,236.1,235.2,236.7,21.4,18.0,21.0,857.7,-4.2,50.0,0.0,-6.1,50.6,858.7,-12.7,-13.7,50.6,100.0,3307.0,3305.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.4108791642987057,False
1660221,2026-08-20T04:04:36.628957+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.6,1.2,5.1,0.0,1.6,1.0,241.0,240.7,240.9,23.8,20.2,22.6,869.1,-10.1,50.08,0.0,-9.7,86.7,867.9,-5.0,-3.3,86.7,100.0,3347.0,3346.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.42675872161062295,False
1660252,2026-08-20T04:04:51.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,4.3,1.5,0.8,0.0,0.8,2.0,229.2,228.6,229.7,20.5,16.2,20.0,856.9,-7.2,49.94,0.0,-1.1,50.6,858.4,-8.0,-7.6,50.6,100.0,3303.0,3301.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.422728690730757,False
1660283,2026-08-20T04:05:07.629344+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,3.6,0.9,8.9,0.4,1.6,2.0,242.3,242.2,242.3,24.3,20.7,23.1,869.1,-16.6,50.08,0.0,-10.4,86.7,868.2,-7.7,-7.7,87.1,100.0,3347.0,3345.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.510183944588592,False
1660314,2026-08-20T04:05:22.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.4,0.2,7.3,0.0,0.8,1.0,242.6,242.0,243.1,21.4,20.0,21.1,858.5,-6.8,50.02,0.0,-13.6,50.6,858.7,-14.1,-13.3,50.6,100.0,3306.0,3305.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.4151320676029438,False
1660345,2026-08-20T04:05:38.618984+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.1,0.3,2.1,0.0,1.6,1.0,233.9,233.3,234.1,15.6,13.5,13.6,868.2,-1.5,50.03,0.0,-6.0,87.1,867.9,-3.6,-2.8,87.1,100.0,3346.0,3345.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.417311095732278,False
1660376,2026-08-20T04:05:53.619313+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,4.3,1.3,3.0,0.0,0.8,2.0,236.0,235.5,236.7,22.1,17.8,21.9,857.4,-9.9,49.97,0.0,-6.1,50.6,858.7,-12.9,-13.6,50.6,100.0,3309.0,3307.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.4209775035937357,False
1660407,2026-08-20T04:06:09.629463+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.2,0.7,8.7,0.0,1.6,2.0,234.1,233.5,234.2,15.2,13.5,13.0,868.2,-6.5,50.05,0.0,-6.3,87.1,868.9,-15.2,-13.8,87.1,100.0,3349.0,3347.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.42579402787697906,False
1660438,2026-08-20T04:06:24.629384+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.8,0.3,1.3,0.0,0.8,1.0,241.1,240.5,241.5,19.3,18.8,18.5,858.4,-11.0,50.03,0.0,-12.0,50.6,858.7,-12.3,-11.7,50.6,100.0,3307.0,3306.0,25.1,24.3,24.6,20000.0,856.4,0,0,True,0.4174666804740364,False
1660469,2026-08-20T04:06:40.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.3,0.8,14.5,0.0,1.6,1.0,233.0,232.5,233.2,13.7,11.8,11.4,868.1,0.9,50.02,0.0,-3.2,87.1,868.9,-13.6,-14.3,87.1,100.0,3348.0,3350.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.42661691208097696,False
1660500,2026-08-20T04:06:55.628753+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.1,0.4,2.6,0.0,0.8,3.0,239.5,238.8,239.9,20.1,18.0,19.4,858.1,-4.2,49.98,0.0,-8.7,50.6,857.7,-1.6,0.8,50.6,100.0,3302.0,3299.0,25.1,24.3,24.6,20000.0,856.4,0,0,True,0.4077809690598622,False
1660531,2026-08-20T04:07:11.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.1,2.7,0.0,1.6,1.0,235.0,234.6,234.9,15.2,13.8,13.2,868.3,-5.4,50.04,0.0,-8.2,87.1,868.2,-8.1,-8.1,87.1,100.0,3347.0,3346.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4228801594415546,False
1660562,2026-08-20T04:07:26.629981+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,0.2,0.8,0.0,0.8,2.0,240.0,239.8,240.5,22.1,20.5,21.9,858.9,-12.0,50.03,0.0,-14.4,50.6,858.7,-12.8,-12.3,50.6,100.0,3305.0,3303.0,25.1,24.3,24.6,20000.0,856.4,0,0,True,0.42029731368963247,False
1660624,2026-08-20T04:07:57.618714+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.5,0.5,9.9,0.0,0.8,1.0,243.1,242.7,243.5,23.8,23.3,23.4,858.6,-16.6,50.03,0.0,-12.2,50.6,858.1,-6.7,-1.7,50.6,100.0,3303.0,3302.0,25.1,24.3,24.6,20000.0,856.4,0,0,True,0.4253754902308816,False
1660655,2026-08-20T04:08:13.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.4,0.2,6.2,0.0,1.6,1.0,241.1,241.0,240.9,19.4,17.0,17.5,869.1,-8.4,50.08,0.0,-10.2,87.1,868.9,-14.6,-13.8,87.1,100.0,3349.0,3348.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4265642741081446,False
1660686,2026-08-20T04:08:28.628795+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.3,0.2,7.9,0.0,0.8,1.0,241.4,241.0,241.9,22.5,21.6,22.9,858.9,-5.1,50.03,0.0,-12.7,50.6,859.1,-13.0,-13.4,50.6,100.0,3307.0,3306.0,25.1,24.3,24.6,20000.0,856.4,0,0,True,0.41413740796201765,False
1660717,2026-08-20T04:08:44.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.6,0.5,1.6,0.0,1.6,1.0,240.6,240.5,240.4,19.4,16.8,17.3,869.0,-9.1,50.08,0.0,-12.7,87.1,868.5,-7.5,-8.0,87.1,100.0,3348.0,3347.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.42534468540428005,False
1660748,2026-08-20T04:08:59.618571+00:00,external_ems_2,bess_2,good,0.0334,normal,PCS phase voltage imbalance high: 6.3,6.3,0.9,1.3,9.6,0.0,0.8,2.0,212.1,215.7,218.4,18.3,19.2,18.7,856.8,-12.0,49.93,0.0,1.6,50.6,858.1,-2.4,-2.5,50.6,100.0,3304.0,3302.0,25.1,24.3,24.6,20000.0,856.4,0,0,True,0.48937817582666504,False
1660779,2026-08-20T04:09:15.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,2.0,0.5,1.0,0.0,1.6,1.0,246.9,245.1,244.1,22.4,20.4,22.1,869.0,-8.7,50.08,0.0,-11.1,87.1,868.5,-7.7,-8.1,87.1,100.0,3348.0,3347.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4526456384456494,False
1660810,2026-08-20T04:09:30.629948+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.9,1.2,13.9,0.0,0.8,1.0,240.0,239.5,240.4,21.8,18.9,21.3,857.9,-1.0,49.99,0.0,-9.7,50.6,859.1,-14.9,-14.2,50.6,100.0,3310.0,3309.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.4113779016567704,False
1660841,2026-08-20T04:09:46.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.8,0.9,13.1,0.0,1.6,1.0,239.7,239.5,239.5,24.1,21.3,22.4,868.8,-15.4,50.08,0.0,-8.7,87.1,867.9,-2.3,-2.1,87.1,100.0,3345.0,3344.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.42863843835137,False
1660872,2026-08-20T04:10:01.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,4.0,1.6,11.6,0.0,0.8,2.0,231.5,230.9,232.0,21.1,17.5,21.5,857.5,-1.4,49.95,0.0,-3.6,50.6,859.1,-13.0,-14.1,50.6,100.0,3310.0,3308.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.41775836678495387,False
1660903,2026-08-20T04:10:17.618619+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.8,0.1,6.9,0.0,1.6,1.0,242.4,242.3,242.2,19.5,16.7,17.2,869.0,-6.2,50.08,0.0,-9.0,87.1,868.9,-13.1,-13.8,87.1,100.0,3350.0,3349.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4329991788047106,False
1660934,2026-08-20T04:10:32.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.7,0.6,4.4,0.0,0.8,1.0,241.3,241.0,241.8,19.7,19.6,19.0,858.5,-9.8,50.03,0.0,-12.9,51.0,859.1,-14.2,-13.1,51.0,100.0,3309.0,3308.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.4107530486159297,False
1660965,2026-08-20T04:10:48.619423+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,0.8,6.4,0.0,1.6,1.0,229.7,229.3,229.6,13.7,12.1,11.9,867.7,-2.7,50.0,0.0,-0.9,87.1,868.5,-9.1,-9.2,87.1,100.0,3347.0,3346.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4162439182031639,False
1660996,2026-08-20T04:11:03.618628+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.6,0.3,6.9,0.0,0.8,1.0,241.2,240.5,241.5,21.0,19.4,20.5,858.4,-4.8,50.01,0.0,-11.3,51.0,858.7,-11.7,-10.9,51.0,100.0,3307.0,3306.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.4081424014823911,False
1661027,2026-08-20T04:11:19.618651+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,3.1,0.0,9.3,0.0,1.6,1.0,240.0,240.0,240.0,20.6,17.5,18.9,869.2,-6.9,50.05,0.0,-11.0,87.1,869.2,-16.2,-14.5,87.1,100.0,3352.0,3351.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4371644468671177,False
1661058,2026-08-20T04:11:34.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,1.1,4.7,0.0,0.9,2.0,239.1,238.9,239.6,22.8,21.3,22.6,859.2,-5.5,50.03,0.0,-14.3,51.0,858.1,-0.8,1.2,51.0,100.0,3307.0,3305.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.3987264742391414,False
1661089,2026-08-20T04:11:50.628667+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,1.2,13.2,0.0,1.6,1.0,232.6,233.0,232.6,13.9,12.2,11.8,868.0,-3.1,50.02,0.0,-5.5,87.1,869.2,-16.3,-16.3,87.1,100.0,3351.0,3350.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4272622858442951,False
1661151,2026-08-20T04:12:21.629409+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.7,0.2,2.4,0.0,1.6,2.0,240.0,240.5,239.9,19.2,17.9,16.5,869.1,-13.6,50.09,0.0,-14.4,87.5,868.9,-11.2,-10.7,87.5,100.0,3352.0,3350.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4297833486170216,False
1661182,2026-08-20T04:12:36.619621+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.6,1.5,0.0,0.9,1.0,239.4,239.5,239.8,21.6,23.0,21.5,858.8,-13.4,50.04,0.0,-7.9,51.0,859.4,-14.9,-14.1,51.0,100.0,3309.0,3308.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4115219979335435,False
1661213,2026-08-20T04:12:52.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.0,6.0,0.0,1.5,1.0,239.2,239.4,238.9,15.6,14.7,13.8,868.9,-4.2,50.03,0.0,-8.2,87.5,868.9,-10.2,-10.4,87.5,100.0,3351.0,3350.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4218608233943937,False
1661244,2026-08-20T04:13:07.630103+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.9,4.8,0.0,0.9,1.0,237.1,237.3,237.6,21.5,21.2,20.9,858.5,-8.1,50.01,0.0,-10.0,51.0,859.4,-12.9,-12.7,51.0,100.0,3310.0,3309.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.406014337358996,False
1661275,2026-08-20T04:13:23.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,0.6,5.5,0.0,1.5,2.0,240.0,240.3,239.9,24.2,22.9,22.3,869.8,-5.4,50.09,0.0,-10.7,87.5,869.2,-10.9,-11.1,87.5,100.0,3350.0,3348.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4257982975390432,False
1661306,2026-08-20T04:13:38.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,0.1,2.0,0.0,0.9,1.0,241.4,241.7,242.0,22.0,22.6,21.9,859.3,-13.5,50.04,0.0,-12.8,51.0,859.4,-15.5,-14.7,51.0,100.0,3309.0,3308.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.41365370258459633,False
1661337,2026-08-20T04:13:54.629050+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.0,0.9,10.6,0.0,1.5,1.0,239.5,239.9,239.4,21.3,19.9,18.3,869.1,-13.5,50.09,0.0,-13.6,87.5,868.2,-2.9,-2.2,87.5,100.0,3349.0,3348.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4290317995086243,False
1661368,2026-08-20T04:14:09.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,1.0,7.1,0.0,0.9,2.0,236.3,236.5,236.8,22.5,21.7,21.8,858.4,-8.3,49.97,0.0,-6.8,51.0,859.4,-15.4,-13.8,51.0,100.0,3310.0,3308.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4042173095681275,False
1661399,2026-08-20T04:14:25.620108+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.7,0.4,2.2,0.0,1.5,1.0,242.5,243.1,242.7,20.5,19.1,17.8,869.1,-13.8,50.09,0.0,-9.7,87.5,869.5,-16.0,-15.4,87.5,100.0,3350.0,3349.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.442349585235481,False
1661430,2026-08-20T04:14:40.619285+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.2,9.1,0.0,0.9,1.0,241.6,242.1,242.2,25.9,27.1,25.9,859.3,-18.1,50.04,0.0,-9.4,51.0,859.1,-9.0,-4.7,51.0,100.0,3312.0,3311.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4179929337061461,False
1661461,2026-08-20T04:14:56.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.4,0.0,11.3,0.0,1.5,1.0,228.9,229.4,228.8,14.0,12.5,11.6,868.9,0.8,50.03,0.0,-3.2,87.5,868.9,-10.5,-10.4,87.5,100.0,3348.0,3347.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.43839672823483433,False
1661492,2026-08-20T04:15:11.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,0.4,0.5,0.0,0.9,1.0,238.4,238.3,238.9,22.3,21.9,21.8,858.7,-7.0,50.0,0.0,-9.5,51.0,859.1,-7.5,-4.6,51.0,100.0,3305.0,3304.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.41080090433753336,False
1661523,2026-08-20T04:15:27.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,0.8,5.4,0.0,1.5,1.0,236.1,236.4,236.0,15.9,14.9,14.0,868.7,-10.1,50.04,0.0,-8.7,87.5,869.5,-15.5,-16.2,87.5,100.0,3354.0,3353.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4272126651412238,False
1661554,2026-08-20T04:15:42.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.5,19.0,0.0,0.9,1.0,239.6,239.7,240.1,24.7,26.0,24.5,859.2,-20.6,50.04,0.0,-15.3,51.0,858.7,-1.6,1.2,51.0,100.0,3304.0,3303.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.42263285252257843,False
