id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1666700,2026-08-20T04:58:35.629244+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.8,8.4,0.0,1.1,2.0,238.0,238.1,238.5,21.6,21.4,21.0,860.9,-4.8,50.0,0.0,-6.4,53.8,861.7,-13.2,-13.9,53.8,100.0,3317.0,3315.0,25.2,24.1,24.5,20000.0,856.4,0,0,True,0.4006147390036363,False
1666731,2026-08-20T04:58:51.619648+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,1.3,7.3,0.0,1.7,2.0,237.5,237.9,237.6,20.7,19.7,18.9,870.5,-10.9,50.09,0.0,-9.2,90.6,869.2,-3.6,-2.5,90.6,100.0,3352.0,3350.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.4354713853206785,False
1666762,2026-08-20T04:59:06.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.5,9.9,0.0,1.1,2.0,234.0,234.0,234.3,22.0,21.4,21.6,860.2,-5.0,49.97,0.0,-5.2,53.8,861.7,-14.9,-15.6,53.8,100.0,3321.0,3319.0,25.2,24.1,24.5,20000.0,856.4,0,0,True,0.40872751492386233,False
1666793,2026-08-20T04:59:22.629263+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.4,10.6,0.0,1.7,2.0,240.5,241.0,240.8,17.2,16.2,15.4,869.8,-5.5,50.07,0.0,-8.4,90.6,870.2,-16.1,-16.3,90.6,100.0,3354.0,3352.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.4350298739937011,False
1666824,2026-08-20T04:59:37.629459+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.4,8.0,0.0,1.1,2.0,240.8,240.8,241.2,25.4,26.8,25.5,861.1,-14.5,50.03,0.0,-8.8,53.8,860.7,-6.5,-0.1,53.8,100.0,3317.0,3315.0,25.2,24.1,24.5,20000.0,856.4,0,0,True,0.4055298156116647,False
1666855,2026-08-20T04:59:53.628868+00:00,external_ems_1,bess_1,good,0.0282,normal,PCS phase voltage imbalance high: 6.1,6.1,1.9,0.4,6.8,0.0,1.7,1.0,233.7,234.1,228.0,13.8,12.3,11.9,868.8,1.2,50.01,0.0,-2.2,90.6,869.2,-5.6,-5.5,90.6,100.0,3349.0,3348.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.44931195531500817,False
1666886,2026-08-20T05:00:08.619162+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,0.4,8.2,0.0,1.1,2.0,242.3,242.7,242.9,20.9,21.1,20.8,861.0,-5.5,50.03,0.0,-10.0,54.2,861.4,-13.7,-14.2,54.2,100.0,3320.0,3318.0,25.2,24.1,24.5,20000.0,856.4,0,0,True,0.411459531719561,False
1666917,2026-08-20T05:00:24.628819+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.7,0.6,8.7,0.0,1.7,1.0,237.9,238.0,237.8,17.7,16.9,16.0,869.9,-7.0,50.07,0.0,-13.3,90.6,870.5,-15.7,-14.7,90.6,100.0,3353.0,3352.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.43618816597886173,False
1666948,2026-08-20T05:00:39.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.7,11.4,0.0,1.1,2.0,240.5,240.6,241.1,23.8,25.2,23.6,861.1,-14.1,50.03,0.0,-15.3,54.2,860.4,-2.7,1.2,54.2,100.0,3313.0,3311.0,25.2,24.1,24.5,20000.0,856.4,0,0,True,0.4039899860399954,False
1666979,2026-08-20T05:00:55.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,1.4,15.6,0.0,1.7,2.0,229.4,229.9,229.2,13.8,12.2,11.9,868.8,2.5,50.0,0.0,-2.4,90.6,870.2,-13.1,-14.8,90.6,100.0,3355.0,3353.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.444567890977022,False
1667010,2026-08-20T05:01:10.618602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.5,9.0,0.0,1.1,2.0,241.7,241.9,242.2,21.3,22.6,21.3,860.9,-10.0,50.03,0.0,-13.1,54.2,860.4,-1.0,1.1,54.2,100.0,3317.0,3315.0,25.2,24.1,24.5,20000.0,856.4,0,0,True,0.4001384066952018,False
1667041,2026-08-20T05:01:26.630330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.4,0.1,6.0,0.0,1.7,2.0,241.2,241.6,241.1,18.7,17.5,16.3,870.1,-8.5,50.09,0.0,-12.1,90.6,870.2,-14.5,-14.3,90.6,100.0,3353.0,3351.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.43823971135379813,False
1667072,2026-08-20T05:01:41.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.7,14.8,0.0,1.1,2.0,229.4,229.7,229.8,21.0,21.0,21.5,860.0,0.7,49.95,0.0,-2.6,54.2,861.7,-14.1,-13.3,54.2,100.0,3321.0,3319.0,25.2,24.1,24.5,20000.0,856.4,0,0,True,0.41589305434964974,False
1667103,2026-08-20T05:01:57.618701+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.4,3.5,0.0,1.8,1.0,235.9,236.5,235.9,14.5,13.4,12.4,869.5,-6.0,50.04,0.0,-9.2,90.6,869.9,-9.5,-9.5,90.6,100.0,3354.0,3353.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.43147218357670686,False
1667134,2026-08-20T05:02:12.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,0.9,4.1,0.0,1.1,1.0,238.9,238.9,239.5,19.8,19.7,19.5,860.5,-6.0,49.99,0.0,-9.6,54.2,861.4,-10.1,-9.2,54.2,100.0,3316.0,3315.0,25.2,24.1,24.5,20000.0,856.4,0,0,True,0.3998734950758791,False
1667165,2026-08-20T05:02:28.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.3,13.0,0.0,1.8,1.0,240.7,241.1,240.5,25.5,26.2,24.7,870.2,-21.6,50.09,0.0,-12.1,90.6,869.9,-8.6,-9.3,90.6,100.0,3353.0,3352.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.4472228316743566,False
1667196,2026-08-20T05:02:43.618713+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.5,0.5,7.4,0.0,1.1,2.0,240.6,241.1,241.5,22.7,22.6,23.1,861.2,-8.9,50.02,0.0,-12.7,54.2,861.7,-16.3,-14.6,54.2,100.0,3320.0,3318.0,25.2,24.1,24.5,20000.0,856.4,0,0,True,0.4117661673388908,False
1667227,2026-08-20T05:02:59.619031+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.7,1.4,3.3,0.0,1.8,2.0,240.7,240.7,240.3,20.1,19.1,18.4,870.6,-6.6,50.09,0.0,-16.3,90.6,869.2,-3.3,-2.5,90.6,100.0,3351.0,3349.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.4353860126999592,False
1667258,2026-08-20T05:03:14.629846+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.7,6.0,0.0,1.1,2.0,234.6,234.7,235.0,22.3,21.5,21.8,860.4,-8.4,49.98,0.0,-7.3,54.2,862.1,-14.4,-15.5,54.2,100.0,3318.0,3316.0,25.2,24.1,24.5,20000.0,856.4,0,0,True,0.40909036772926294,False
1667289,2026-08-20T05:03:30.629844+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.3,0.3,1.6,0.0,1.8,1.0,241.2,241.9,241.4,18.9,17.9,16.6,870.2,-17.4,50.09,0.0,-9.7,90.6,870.5,-15.8,-16.3,90.6,100.0,3354.0,3353.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.4472477324271441,False
1667320,2026-08-20T05:03:45.618748+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.0,4.0,0.0,1.1,2.0,240.3,240.4,240.8,22.2,21.3,21.9,861.7,-16.7,50.03,0.0,-16.4,54.2,861.7,-12.7,-12.5,54.2,100.0,3321.0,3319.0,25.2,24.1,24.5,20000.0,856.4,0,0,True,0.41894152760220116,False
1667351,2026-08-20T05:04:01.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.5,4.2,0.0,1.7,2.0,228.8,229.2,228.6,13.6,12.1,11.5,869.4,-6.3,50.02,0.0,-3.2,90.6,869.9,-10.5,-9.9,90.6,100.0,3353.0,3351.0,25.9,24.2,24.5,20000.0,855.9,0,0,True,0.43874764656041315,False
1667382,2026-08-20T05:04:16.629604+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,0.2,6.0,0.0,1.1,2.0,241.9,242.4,242.8,25.5,26.6,26.2,861.2,-15.9,50.04,0.0,-15.9,54.2,861.4,-9.9,-8.5,54.2,100.0,3319.0,3317.0,25.2,24.1,24.5,20000.0,856.4,0,0,True,0.41376208707950773,False
1667413,2026-08-20T05:04:32.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,0.6,12.9,0.0,1.7,2.0,234.1,234.4,234.0,15.3,14.3,13.4,869.9,-0.8,50.06,0.0,-9.6,90.6,870.5,-13.7,-16.1,90.6,100.0,3356.0,3354.0,25.9,24.2,24.5,20000.0,855.9,0,0,True,0.4455391384192826,False
1667444,2026-08-20T05:04:47.629226+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,1.0,3.9,0.0,1.1,3.0,239.8,240.1,240.3,20.2,18.2,18.6,861.7,-5.8,50.01,0.0,-8.1,54.2,860.7,-1.9,0.9,54.2,100.0,3316.0,3313.0,25.2,24.1,24.5,20000.0,856.4,0,0,True,0.3936049944080212,False
1667475,2026-08-20T05:05:03.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.2,1.8,15.8,0.0,1.7,1.0,232.4,232.8,232.1,14.0,12.6,11.8,869.1,-1.5,50.01,0.0,-5.3,90.6,870.9,-17.3,-17.0,90.6,100.0,3355.0,3354.0,25.9,24.2,24.5,20000.0,855.9,0,0,True,0.44836484472482624,False
1667506,2026-08-20T05:05:18.618705+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.0,8.4,0.0,1.1,2.0,242.8,242.4,242.8,26.1,27.1,26.1,861.1,-5.4,50.04,0.0,-14.6,54.2,862.1,-13.8,-14.5,54.2,100.0,3318.0,3316.0,25.2,24.1,24.5,20000.0,856.4,0,0,True,0.4145416067170118,False
1667537,2026-08-20T05:05:34.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.5,1.5,0.0,1.7,2.0,241.1,241.4,240.9,19.1,18.4,17.1,870.4,-8.3,50.09,0.0,-13.9,91.0,869.9,-9.8,-10.3,91.0,100.0,3355.0,3353.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.431957472421462,False
1667568,2026-08-20T05:05:49.629762+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.5,5.8,0.0,1.1,2.0,236.1,236.0,236.5,22.0,21.8,21.4,860.9,-2.8,49.99,0.0,-5.8,54.2,861.4,-8.6,-5.9,54.2,100.0,3320.0,3318.0,25.2,24.1,24.5,20000.0,856.4,0,0,True,0.39991630049712384,False
1667599,2026-08-20T05:06:05.618644+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,1.8,0.2,1.9,0.0,1.7,1.0,240.5,241.8,241.2,17.0,18.8,17.6,870.1,-12.4,50.08,0.0,-12.0,91.0,869.9,-10.5,-9.7,91.0,100.0,3354.0,3353.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.4430936527962234,False
1667630,2026-08-20T05:06:20.629972+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,4.6,0.9,9.6,0.0,1.1,2.0,234.4,236.0,236.3,17.8,22.4,21.9,860.8,-3.0,49.99,0.0,-7.5,54.2,861.7,-12.6,-12.9,54.2,100.0,3320.0,3318.0,25.2,24.1,24.5,20000.0,856.4,0,0,True,0.4138490608218745,False
1667661,2026-08-20T05:06:36.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.4,4.1,0.0,1.7,1.0,240.6,240.8,240.4,19.6,18.7,17.4,870.6,-7.2,50.09,0.0,-11.3,91.0,870.2,-11.3,-11.0,91.0,100.0,3354.0,3353.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.4312073348146288,False
1667692,2026-08-20T05:06:51.619748+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.8,0.9,0.4,0.0,1.1,2.0,235.8,235.8,235.9,22.6,21.8,22.1,860.8,-9.3,49.97,0.0,-7.0,54.6,861.7,-8.9,-13.5,54.6,100.0,3319.0,3317.0,25.2,24.1,24.5,20000.0,856.4,0,0,True,0.4107630134260749,False
1667723,2026-08-20T05:07:07.618796+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.8,0.7,4.3,0.0,1.7,2.0,241.3,241.4,241.1,19.7,18.3,16.9,870.2,-10.1,50.09,0.0,-16.4,91.0,869.5,-5.8,-5.4,91.0,100.0,3350.0,3348.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.43253764323400534,False
1667754,2026-08-20T05:07:22.618822+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.9,8.5,0.0,1.0,2.0,239.4,239.4,239.7,21.0,20.5,20.4,860.8,-4.5,49.99,0.0,-10.5,54.6,861.7,-13.0,-12.8,54.6,100.0,3320.0,3318.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.40382531112694436,False
1667785,2026-08-20T05:07:38.618961+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,1.4,17.6,0.0,1.7,2.0,229.7,230.3,229.8,14.5,13.1,12.3,869.5,0.8,50.02,0.0,-4.5,91.0,870.9,-16.8,-15.2,91.0,100.0,3359.0,3357.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.45625762773921263,False
1667816,2026-08-20T05:07:53.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.2,5.6,0.0,1.0,2.0,241.6,241.5,241.9,26.3,27.8,26.2,861.5,-15.3,50.04,0.0,-15.7,54.6,861.7,-9.7,-10.3,54.6,100.0,3320.0,3318.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.41409782457460054,False
1667847,2026-08-20T05:08:09.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,1.2,8.0,0.0,1.7,2.0,229.5,230.1,229.7,14.1,12.5,12.0,869.3,-5.9,50.01,0.0,-2.7,91.0,870.5,-13.9,-14.6,91.0,100.0,3355.0,3353.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.44256314647757977,False
1667878,2026-08-20T05:08:24.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.3,0.2,4.6,0.0,1.0,2.0,240.9,241.3,241.7,21.5,21.7,21.4,861.5,-7.5,50.01,0.0,-12.3,54.6,861.7,-12.1,-9.4,54.6,100.0,3321.0,3319.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.41346693845442717,False
1667909,2026-08-20T05:08:40.618623+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.8,0.2,4.8,0.0,1.7,1.0,240.6,241.4,240.8,25.7,25.0,23.9,870.7,-13.1,50.08,0.0,-15.7,91.0,870.9,-17.9,-18.1,91.0,100.0,3358.0,3357.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.443985363535072,False
1667940,2026-08-20T05:08:55.628669+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.9,7.4,0.0,1.0,3.0,240.0,240.3,240.6,26.4,27.3,27.3,862.0,-11.6,50.05,0.0,-14.9,54.6,861.1,-4.2,0.7,54.6,100.0,3318.0,3315.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4124686269426562,False
1667971,2026-08-20T05:09:11.618711+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,1.5,13.9,0.0,1.7,2.0,238.9,239.2,238.8,14.9,13.6,12.9,869.7,-3.0,50.04,0.0,-8.6,91.0,871.2,-16.9,-18.9,91.0,100.0,3359.0,3357.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.44625429747150086,False
1668002,2026-08-20T05:09:26.619234+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.5,0.1,1.6,0.0,1.0,2.0,240.8,241.4,241.6,28.7,30.2,29.9,862.3,-14.1,50.05,0.0,-16.7,54.6,862.4,-15.7,-16.0,54.6,100.0,3319.0,3317.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.42583542789118334,False
1668033,2026-08-20T05:09:42.629728+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.5,8.8,0.0,1.7,2.0,239.8,240.4,240.0,27.3,26.0,25.9,871.4,-9.9,50.11,0.0,-12.5,91.0,870.9,-18.7,-16.9,91.0,100.0,3360.0,3358.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.44519955189207144,False
1668064,2026-08-20T05:09:57.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,0.7,2.3,0.0,1.0,3.0,230.2,230.6,230.8,25.1,24.5,24.5,861.0,-12.1,50.01,0.0,-6.1,54.6,861.7,-9.8,-3.8,54.6,100.0,3324.0,3321.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.42738164084364877,False
1668095,2026-08-20T05:10:13.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.4,0.4,0.0,1.8,1.0,242.9,243.6,243.0,24.5,23.6,23.0,870.9,-13.0,50.11,0.0,-16.2,91.0,870.5,-13.4,-12.5,91.0,100.0,3356.0,3355.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.4579376038849756,False
1668126,2026-08-20T05:10:28.632817+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,1.2,11.7,0.0,1.0,2.0,235.9,235.8,236.3,23.8,23.8,23.5,861.5,-5.7,50.01,0.0,-11.9,54.6,862.7,-17.4,-17.8,54.6,100.0,3325.0,3323.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.41588626493670455,False
1668157,2026-08-20T05:10:44.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.7,0.8,2.4,0.0,1.8,2.0,238.6,239.4,238.8,21.5,19.9,18.8,871.0,-10.6,50.11,0.0,-19.6,91.0,870.2,-8.2,-8.2,91.0,100.0,3355.0,3353.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.43727487899429474,False
1668188,2026-08-20T05:10:59.629259+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.3,0.6,1.8,21.4,0.0,1.0,2.0,230.6,230.7,230.9,25.4,24.8,25.1,860.9,2.2,49.97,0.0,-6.3,54.6,862.7,-19.2,-18.8,54.6,100.0,3321.0,3319.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.42530235471585265,False
1668219,2026-08-20T05:11:15.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.7,0.6,4.4,0.0,1.8,2.0,238.2,239.2,238.6,23.2,22.4,21.5,870.9,-15.9,50.12,0.0,-13.3,91.4,871.5,-20.3,-18.6,91.4,100.0,3357.0,3355.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.4421443571468588,False
1668250,2026-08-20T05:11:30.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.3,0.6,0.0,1.0,2.0,240.8,241.0,241.3,30.3,31.9,31.1,862.8,-21.0,50.06,0.0,-13.4,54.6,863.1,-20.4,-19.5,54.6,100.0,3322.0,3320.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.43340078709669994,False
1668281,2026-08-20T05:11:46.628779+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,1.1,10.8,0.0,1.8,2.0,229.4,229.7,229.3,15.4,14.4,13.5,870.1,-8.0,50.04,0.0,-6.0,91.4,871.2,-18.8,-19.0,91.4,100.0,3360.0,3358.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.45196795929210615,False
1668312,2026-08-20T05:12:01.618796+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.2,0.1,1.0,0.0,1.0,2.0,238.4,238.5,239.0,23.7,23.6,23.5,862.0,-9.8,50.04,0.0,-14.0,54.6,862.1,-8.8,-3.4,54.6,100.0,3325.0,3323.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.42130024049279874,False
1668343,2026-08-20T05:12:17.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.2,3.8,0.0,1.8,2.0,239.8,240.4,239.9,25.0,24.1,23.0,871.1,-10.4,50.08,0.0,-15.5,91.4,870.9,-14.2,-14.7,91.4,100.0,3358.0,3356.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.4423311096195801,False
1668374,2026-08-20T05:12:32.629722+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,0.6,0.1,0.0,1.1,1.0,240.2,240.7,240.9,23.7,24.7,23.0,862.1,-16.6,50.07,0.0,-19.5,54.9,862.7,-16.5,-16.2,54.9,100.0,3323.0,3322.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.41720393135091804,False
1668405,2026-08-20T05:12:48.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.7,1.5,19.1,0.0,1.8,2.0,231.9,232.2,231.8,16.7,15.9,15.0,870.4,-2.2,50.05,0.0,-10.0,91.4,871.9,-21.3,-21.1,91.4,100.0,3363.0,3361.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.4696044620405214,False
1668436,2026-08-20T05:13:03.618615+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.6,4.7,0.0,1.1,2.0,239.4,239.6,239.9,31.5,33.4,31.7,862.7,-16.3,50.07,0.0,-18.2,54.9,862.1,-11.6,-4.0,54.9,100.0,3319.0,3317.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.4179433271294465,False
1668467,2026-08-20T05:13:19.629700+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.8,7.3,0.0,1.7,2.0,237.9,238.6,238.3,22.1,21.5,20.7,870.7,-13.6,50.07,0.0,-12.3,91.4,871.5,-20.9,-21.2,91.4,100.0,3361.0,3359.0,26.0,24.3,24.6,20000.0,855.9,0,0,True,0.4489280631729242,False
1668498,2026-08-20T05:13:34.628726+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,0.8,1.3,0.0,1.1,2.0,238.3,238.6,239.0,25.4,26.8,25.1,862.3,-15.9,50.07,0.0,-13.3,54.9,863.1,-17.2,-17.9,54.9,100.0,3323.0,3321.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.41371665183779055,False
1668529,2026-08-20T05:13:50.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.7,0.8,0.4,0.0,1.7,1.0,240.7,241.3,240.8,24.3,22.0,21.6,871.3,-10.7,50.12,0.0,-17.6,91.4,870.5,-10.3,-10.3,91.4,100.0,3356.0,3355.0,26.0,24.3,24.6,20000.0,855.9,0,0,True,0.44870575724005474,False
1668560,2026-08-20T05:14:05.618734+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.3,0.7,3.7,0.0,1.1,3.0,230.7,230.4,231.3,26.6,25.3,25.8,861.4,-7.8,49.98,0.0,-6.1,54.9,862.1,-11.5,-4.5,54.9,100.0,3317.0,3314.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.4141015413361225,False
1668591,2026-08-20T05:14:21.629733+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.6,0.2,3.7,0.0,1.7,2.0,239.9,240.2,240.3,24.6,22.0,23.0,871.1,-8.5,50.08,0.0,-14.3,91.4,870.9,-12.2,-12.7,91.4,100.0,3359.0,3357.0,26.0,24.3,24.6,20000.0,855.9,0,0,True,0.4445636492993651,False
1668622,2026-08-20T05:14:36.631061+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.7,0.6,5.4,0.0,1.1,2.0,239.0,239.0,239.9,26.5,25.9,26.6,862.5,-13.5,50.02,0.0,-15.6,54.9,863.1,-18.9,-18.0,54.9,100.0,3324.0,3322.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.4103439164535413,False
1668653,2026-08-20T05:14:52.629389+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,3.2,1.0,9.0,0.0,1.7,1.0,239.8,239.7,239.8,22.3,19.1,20.0,871.2,-16.4,50.11,0.0,-13.5,91.4,870.2,-7.4,-7.6,91.4,100.0,3355.0,3354.0,26.0,24.3,24.7,20000.0,855.9,0,0,True,0.4576531514748383,False
1668684,2026-08-20T05:15:07.629656+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,4.1,1.9,7.5,0.0,1.0,2.0,232.1,231.6,232.7,25.3,21.2,24.9,861.2,-10.0,49.98,0.0,-7.9,54.9,863.1,-17.5,-18.4,54.9,100.0,3321.0,3319.0,25.3,24.3,24.6,20000.0,856.4,0,0,True,0.4237990392198204,False
1668715,2026-08-20T05:15:23.618625+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.3,0.8,10.2,0.0,1.7,2.0,236.2,235.6,236.2,21.6,18.3,20.6,870.7,-8.5,50.07,0.0,-10.0,91.4,871.5,-18.7,-18.6,91.4,100.0,3359.0,3357.0,26.0,24.3,24.7,20000.0,855.9,0,0,True,0.44746468406779866,False
1668746,2026-08-20T05:15:38.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.2,0.3,7.3,0.0,1.0,2.0,239.8,239.3,240.2,25.9,23.7,25.6,862.8,-8.8,50.05,0.0,-15.6,54.9,863.1,-16.1,-17.0,54.9,100.0,3322.0,3320.0,25.3,24.3,24.6,20000.0,856.4,0,0,True,0.4171495510769116,False
1668777,2026-08-20T05:15:54.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,3.2,0.4,2.8,0.0,1.7,1.0,231.2,230.2,230.9,20.0,16.8,18.9,870.6,-10.4,50.06,0.0,-8.2,91.8,870.2,-7.6,-7.6,91.8,100.0,3353.0,3352.0,26.0,24.3,24.7,20000.0,855.9,0,0,True,0.4596231457930913,False
1668808,2026-08-20T05:16:09.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.5,0.5,2.2,0.0,1.0,2.0,243.5,243.1,243.9,23.6,23.1,23.2,862.2,-11.1,50.03,0.0,-15.7,54.9,862.7,-13.3,-13.4,54.9,100.0,3324.0,3322.0,25.3,24.3,24.6,20000.0,856.4,0,0,True,0.4216581546631638,False
1668839,2026-08-20T05:16:25.628939+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.1,0.8,6.2,0.0,1.7,1.0,234.9,234.1,234.8,17.5,15.4,16.2,870.4,-11.3,50.05,0.0,-9.0,91.8,871.2,-17.5,-16.4,91.8,100.0,3360.0,3359.0,26.0,24.3,24.7,20000.0,855.9,0,0,True,0.45194476211286166,False
1668870,2026-08-20T05:16:40.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.9,0.2,5.3,0.0,1.0,2.0,240.7,239.8,240.9,28.3,27.4,28.3,862.2,-14.9,50.04,0.0,-11.2,54.9,862.4,-9.6,-10.8,54.9,100.0,3321.0,3319.0,25.3,24.3,24.6,20000.0,856.4,0,0,True,0.4171826997155324,False
1668901,2026-08-20T05:16:56.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,1.4,10.2,0.0,1.7,2.0,231.1,230.7,231.0,14.2,12.3,12.3,869.8,-6.6,50.01,0.0,-4.2,91.8,871.2,-16.8,-16.8,91.8,100.0,3357.0,3355.0,26.0,24.3,24.7,20000.0,855.9,0,0,True,0.4519034134132995,False
1668932,2026-08-20T05:17:11.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,1.0,7.7,0.0,1.0,2.0,242.4,242.2,242.8,26.2,25.2,26.7,862.7,-14.2,50.04,0.0,-14.6,54.9,861.7,-6.5,-0.5,54.9,100.0,3323.0,3321.0,25.3,24.3,24.6,20000.0,856.4,0,0,True,0.41526998354666184,False
1668963,2026-08-20T05:17:27.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,3.0,0.2,3.4,0.0,1.7,1.0,240.9,240.9,240.8,21.6,18.6,19.3,870.7,-14.2,50.1,0.0,-12.8,91.8,870.9,-17.6,-16.2,91.8,100.0,3358.0,3357.0,26.0,24.3,24.7,20000.0,855.9,0,0,True,0.4579939238922722,False
1668994,2026-08-20T05:17:42.618650+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.5,0.2,7.7,0.0,1.0,2.0,234.8,234.1,235.2,23.9,22.4,23.8,862.6,-6.4,50.04,0.0,-9.2,55.4,862.4,-14.1,-13.3,55.4,100.0,3319.0,3317.0,25.3,24.3,24.6,20000.0,856.4,0,0,True,0.41651625109257473,False
1669025,2026-08-20T05:17:58.630164+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.3,0.1,2.2,0.0,1.7,1.0,239.0,238.3,238.6,17.2,14.9,15.6,870.4,-13.7,50.06,0.0,-9.8,91.8,870.5,-11.5,-11.9,91.8,100.0,3358.0,3357.0,26.0,24.3,24.7,20000.0,855.9,0,0,True,0.4543956129459534,False
1669056,2026-08-20T05:18:13.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.0,0.1,5.2,0.0,1.0,2.0,237.5,236.9,238.1,20.4,19.4,20.0,861.8,-2.6,50.0,0.0,-8.5,55.4,861.7,-7.8,-3.2,55.4,100.0,3321.0,3319.0,25.3,24.3,24.6,20000.0,856.4,0,0,True,0.4073471172001394,False
1669087,2026-08-20T05:18:29.618625+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.0,0.6,0.2,0.0,1.7,1.0,240.6,240.2,240.6,22.3,19.3,20.8,871.1,-10.7,50.09,0.0,-10.6,91.8,870.5,-10.9,-10.9,91.8,100.0,3359.0,3358.0,26.0,24.3,24.7,20000.0,855.9,0,0,True,0.4508304599794785,False
1669118,2026-08-20T05:18:44.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,4.1,1.3,12.4,0.0,1.0,2.0,234.6,233.4,234.9,22.9,18.8,22.6,861.4,-3.8,49.99,0.0,-7.5,55.4,862.7,-16.2,-15.3,55.4,100.0,3322.0,3320.0,25.3,24.3,24.6,20000.0,856.4,0,0,True,0.4168140030691786,False
1669149,2026-08-20T05:19:00.628706+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,4.8,1.1,13.2,0.0,1.8,1.0,239.1,238.4,238.9,23.8,19.0,21.9,870.6,-16.2,50.09,0.0,-14.1,91.8,869.5,-3.0,-2.2,91.8,100.0,3354.0,3353.0,26.1,24.3,24.7,20000.0,855.9,0,0,True,0.4552830472008441,False
1669180,2026-08-20T05:19:15.618568+00:00,external_ems_2,bess_2,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,1.9,6.3,1.7,21.5,0.0,1.0,2.0,231.0,229.9,231.8,21.9,16.1,22.4,860.7,7.5,49.94,0.0,-2.4,55.4,862.4,-14.0,-14.3,55.4,100.0,3322.0,3320.0,25.3,24.3,24.6,20000.0,856.4,0,0,True,0.43668874524207585,False
1669211,2026-08-20T05:19:31.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,5.0,0.4,5.3,0.0,1.7,1.0,242.0,241.1,241.8,23.2,18.2,21.5,870.6,-14.2,50.09,0.0,-12.9,91.8,870.2,-8.9,-8.6,91.8,100.0,3354.0,3353.0,26.0,24.3,24.7,20000.0,855.9,0,0,True,0.4536011606387345,False
1669242,2026-08-20T05:19:46.619110+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.8,0.6,0.2,0.0,1.0,2.0,242.1,241.3,242.8,23.0,20.2,22.4,862.1,-13.7,50.03,0.0,-12.4,55.4,862.7,-13.9,-14.7,55.4,100.0,3322.0,3320.0,25.3,24.3,24.6,20000.0,856.4,0,0,True,0.4221391424185909,False
1669273,2026-08-20T05:20:02.630532+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,3.2,0.6,13.0,0.0,1.7,1.0,230.4,228.9,230.4,14.4,11.2,12.3,869.6,2.0,50.01,0.0,-2.3,91.8,870.2,-11.0,-11.4,91.8,100.0,3354.0,3353.0,26.0,24.3,24.7,20000.0,855.9,0,0,True,0.4585896513354254,False
1669304,2026-08-20T05:20:17.628814+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,5.9,0.6,3.5,0.0,1.0,2.0,239.8,237.8,239.9,22.8,16.9,22.4,861.5,-4.2,49.98,0.0,-9.3,55.4,862.1,-7.7,-5.1,55.4,100.0,3318.0,3316.0,25.3,24.3,24.6,20000.0,856.4,0,0,True,0.4241440986396785,False
1669335,2026-08-20T05:20:33.629567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,4.0,0.9,10.2,0.0,1.7,2.0,238.0,236.5,238.0,19.8,15.8,18.5,870.0,-5.0,50.04,0.0,-10.2,91.8,870.9,-15.2,-15.9,91.8,100.0,3358.0,3356.0,26.0,24.3,24.7,20000.0,855.9,0,0,True,0.4451473180223789,False
1669366,2026-08-20T05:20:48.629397+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,3.1,0.9,9.2,0.0,1.0,2.0,239.9,238.7,240.4,24.0,20.9,23.5,862.3,-12.3,50.04,0.0,-12.9,55.4,861.4,-3.1,0.0,55.4,100.0,3317.0,3315.0,25.3,24.3,24.6,20000.0,856.4,0,0,True,0.4121750548417451,False
1669397,2026-08-20T05:21:04.628669+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,3.1,0.9,8.6,0.0,1.7,1.0,231.5,230.1,231.5,14.5,11.4,12.4,869.6,-5.0,50.02,0.0,-5.9,91.8,870.5,-13.6,-14.4,91.8,100.0,3357.0,3356.0,26.0,24.3,24.7,20000.0,855.9,0,0,True,0.4620021362158533,False
1669428,2026-08-20T05:21:19.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.2,0.5,4.2,0.0,1.0,2.0,243.1,242.0,243.5,23.4,21.2,22.7,862.2,-12.7,50.04,0.0,-13.2,55.4,862.7,-16.9,-16.7,55.4,100.0,3324.0,3322.0,25.3,24.3,24.6,20000.0,856.4,0,0,True,0.42072986465225876,False
1669459,2026-08-20T05:21:35.618938+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,4.9,0.4,2.9,0.0,1.7,1.0,241.0,240.3,240.8,25.8,20.9,24.1,870.8,-20.9,50.08,0.0,-15.3,91.8,871.2,-18.0,-17.7,91.8,100.0,3359.0,3358.0,26.0,24.3,24.7,20000.0,855.9,0,0,True,0.45820231137044,False
1669490,2026-08-20T05:21:50.629256+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,5.3,0.1,7.8,0.0,1.0,3.0,232.6,231.0,233.3,24.7,19.4,24.1,861.8,-12.8,50.03,0.0,-9.7,55.4,861.7,-5.0,-1.0,55.4,100.0,3317.0,3314.0,25.3,24.3,24.6,20000.0,856.4,0,0,True,0.4387151301511686,False
1669521,2026-08-20T05:22:06.629061+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.1,0.8,10.3,0.0,1.7,1.0,237.2,236.5,236.9,16.1,14.0,14.3,870.1,-5.9,50.05,0.0,-9.4,92.2,870.9,-16.2,-15.8,92.2,100.0,3362.0,3361.0,26.0,24.3,24.6,20000.0,855.9,0,0,True,0.45040139410126456,False
1669552,2026-08-20T05:22:21.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.3,0.2,1.6,0.0,1.0,3.0,237.1,236.1,237.4,24.4,23.1,23.9,862.2,-8.5,50.03,0.0,-10.9,55.4,862.4,-10.1,-4.1,55.4,100.0,3325.0,3322.0,25.3,24.3,24.6,20000.0,856.4,0,0,True,0.4222738744760598,False
1669583,2026-08-20T05:22:37.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.5,0.8,0.4,0.0,1.8,2.0,240.0,239.6,239.7,28.3,24.8,26.3,871.7,-14.7,50.13,0.0,-15.0,92.2,870.9,-14.3,-14.5,92.2,100.0,3358.0,3356.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.4502858751721344,False
1669614,2026-08-20T05:22:52.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.2,1.5,12.2,0.0,1.0,2.0,230.4,229.9,231.0,27.7,25.5,26.8,861.9,-9.1,50.0,0.0,-7.8,55.4,863.4,-21.3,-20.8,55.4,100.0,3325.0,3323.0,25.3,24.3,24.6,20000.0,856.4,0,0,True,0.42731257111403753,False
1669645,2026-08-20T05:23:08.618759+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,4.0,0.6,0.3,0.0,1.8,1.0,239.9,240.3,239.9,31.9,29.2,27.9,871.5,-11.8,50.14,0.0,-22.2,92.2,870.9,-11.5,-11.5,92.2,100.0,3356.0,3355.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.4539596457164849,False
1669676,2026-08-20T05:23:23.618970+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.4,1.5,16.0,0.4,1.0,2.0,231.7,231.2,232.4,28.1,25.7,26.9,862.2,-4.7,50.02,0.0,-10.1,55.8,863.7,-20.7,-19.0,55.4,100.0,3325.0,3323.0,25.3,24.3,24.6,20000.0,856.4,0,0,True,0.4887365028309828,False
1669707,2026-08-20T05:23:39.618737+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.4,0.9,10.1,0.0,1.8,2.0,232.0,231.5,231.8,21.9,19.5,20.9,871.3,-14.1,50.09,0.0,-11.7,92.2,872.2,-24.2,-24.2,92.2,100.0,3360.0,3358.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.46709901900298606,False
1669738,2026-08-20T05:23:54.629194+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.5,4.2,0.0,1.1,2.0,240.3,240.3,240.8,27.3,25.6,25.7,863.9,-20.1,50.11,0.0,-25.1,55.8,864.4,-24.3,-26.0,55.8,100.0,3328.0,3326.0,25.4,24.3,24.6,20000.0,856.4,0,0,True,0.42430309838078456,False
1669769,2026-08-20T05:24:10.629601+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.6,1.0,12.8,0.0,1.8,2.0,231.7,231.6,231.9,24.1,21.5,23.1,871.5,-10.5,50.09,0.0,-13.0,92.2,872.5,-23.3,-23.9,92.2,100.0,3361.0,3359.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.4689729582556054,False
1669800,2026-08-20T05:24:25.628687+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,0.3,2.6,0.0,1.1,3.0,238.7,238.6,239.3,36.6,36.3,36.8,864.1,-22.9,50.12,0.0,-28.5,55.8,864.4,-25.5,-25.5,55.8,100.0,3329.0,3326.0,25.4,24.3,24.6,20000.0,856.4,0,0,True,0.43596360824040553,False
1669831,2026-08-20T05:24:41.618610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,5.0,1.4,5.2,0.0,1.8,2.0,240.2,240.3,240.0,47.2,42.2,47.2,872.1,-27.3,50.19,0.0,-30.8,92.2,873.5,-32.5,-30.1,92.2,100.0,3363.0,3361.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.5044324189829822,False
1669862,2026-08-20T05:24:56.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,0.4,0.2,2.5,0.0,1.1,2.0,237.1,236.7,237.9,31.6,31.2,31.2,863.9,-17.4,50.08,0.0,-17.5,55.8,864.1,-14.9,-16.8,55.8,100.0,3327.0,3325.0,25.4,24.3,24.6,20000.0,856.4,0,0,True,0.42350565813880303,False
1669893,2026-08-20T05:25:12.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,3.3,0.8,8.7,0.0,1.8,2.0,237.0,237.1,237.1,30.0,26.7,28.1,872.4,-17.9,50.14,0.0,-18.2,92.2,873.2,-26.6,-29.4,92.2,100.0,3371.0,3369.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.48188867391807805,False
1669924,2026-08-20T05:25:27.619078+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.8,1.2,5.7,0.0,1.1,2.0,236.6,236.4,237.4,34.6,33.8,34.6,863.9,-19.4,50.1,0.0,-20.5,55.8,865.1,-25.1,-28.5,55.8,100.0,3326.0,3324.0,25.4,24.3,24.6,20000.0,856.4,0,0,True,0.42392855847532507,False
1669955,2026-08-20T05:25:43.618651+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,4.1,0.4,2.2,0.0,1.8,2.0,239.4,238.8,239.2,53.0,48.9,52.7,872.9,-23.4,50.19,0.0,-34.7,92.6,872.5,-21.2,-20.9,92.6,100.0,3364.0,3362.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.5098883549158348,False
1669986,2026-08-20T05:25:58.629543+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.0,2.0,19.3,0.0,1.1,3.0,232.8,232.4,233.4,30.6,29.6,30.1,863.4,-11.9,50.05,0.0,-14.8,55.8,865.4,-31.2,-29.3,55.8,100.0,3326.0,3323.0,25.4,24.3,24.6,20000.0,856.4,0,0,True,0.4338717774322315,False
1670017,2026-08-20T05:26:14.618883+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,4.8,0.7,1.5,0.0,1.8,2.0,241.3,241.3,240.6,45.5,40.7,44.9,872.2,-24.0,50.19,0.0,-21.4,92.6,872.9,-22.5,-23.3,92.6,100.0,3364.0,3362.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.4956921770430766,False
1670048,2026-08-20T05:26:29.629410+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.0,0.4,6.3,0.0,1.1,2.0,239.0,238.6,239.5,46.8,49.8,47.4,865.0,-32.6,50.13,0.0,-32.7,56.2,865.4,-26.3,-28.9,56.2,100.0,3334.0,3332.0,25.4,24.3,24.6,20000.0,856.4,0,0,True,0.4470880206035858,False
1670079,2026-08-20T05:26:45.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,0.7,7.2,0.0,1.8,2.0,236.9,237.3,237.1,34.3,33.0,32.5,872.8,-21.6,50.2,0.0,-22.2,92.6,873.5,-28.8,-30.5,92.6,100.0,3364.0,3362.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.47720628038225055,False
1670110,2026-08-20T05:27:00.628673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.1,1.3,12.9,0.0,1.1,2.0,237.3,237.4,237.9,35.5,35.4,35.5,864.4,-22.3,50.11,0.0,-24.2,56.2,865.7,-35.2,-31.2,56.2,100.0,3339.0,3337.0,25.4,24.3,24.6,20000.0,856.4,0,0,True,0.4368569410590447,False
1670141,2026-08-20T05:27:16.619157+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.0,0.1,0.0,1.8,2.0,239.5,240.0,239.5,42.6,40.7,42.8,873.2,-25.3,50.18,0.0,-25.3,92.6,873.2,-25.2,-25.5,92.6,100.0,3365.0,3363.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.5063339272644791,False
1670172,2026-08-20T05:27:31.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,5.7,0.9,5.3,0.0,1.1,2.0,238.2,238.4,238.4,43.9,40.1,45.8,864.8,-33.3,50.15,0.0,-18.5,56.2,865.7,-28.0,-30.8,56.2,100.0,3331.0,3329.0,25.4,24.3,24.7,20000.0,856.4,0,0,True,0.44812692093849305,False
1670203,2026-08-20T05:27:47.628742+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,3.4,1.3,10.0,0.0,1.8,2.0,233.5,235.8,234.7,26.1,29.5,28.2,872.6,-22.8,50.13,0.0,-18.2,92.6,873.9,-32.8,-31.3,92.6,100.0,3376.0,3374.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.5126638544487793,False
1670234,2026-08-20T05:28:02.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,7.6,1.1,17.3,0.0,1.1,3.0,238.7,238.1,239.0,62.2,68.0,60.4,864.3,-42.0,50.18,0.0,-26.3,56.2,865.4,-24.7,-23.2,56.2,100.0,3332.0,3329.0,25.4,24.3,24.6,20000.0,856.4,0,0,True,0.4988326339183998,False
1670265,2026-08-20T05:28:18.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.2,1.4,11.2,0.0,1.8,3.0,234.6,234.8,234.7,29.6,29.2,28.4,872.8,-16.9,50.13,0.0,-18.2,93.0,874.2,-28.1,-32.2,93.0,100.0,3375.0,3372.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.507036314278189,False
1670296,2026-08-20T05:28:33.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,4.9,1.8,14.3,0.0,1.1,3.0,238.7,238.8,239.4,55.7,59.6,60.6,864.3,-44.1,50.15,0.0,-32.1,56.2,866.1,-29.8,-29.0,56.2,100.0,3334.0,3331.0,25.4,24.3,24.7,20000.0,856.4,0,0,True,0.484797754928249,False
1670327,2026-08-20T05:28:49.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.5,1.3,7.2,0.0,1.8,2.0,238.3,239.0,238.3,54.6,54.2,54.7,872.6,-34.5,50.2,0.0,-22.8,93.0,873.9,-27.3,-30.5,93.0,100.0,3375.0,3373.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.5309460215424496,False
1670358,2026-08-20T05:29:04.628997+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.8,0.5,3.9,0.0,1.1,3.0,235.2,236.1,236.3,32.4,35.2,34.9,864.2,-16.9,50.07,0.0,-17.2,56.2,864.7,-20.8,-19.8,56.2,100.0,3330.0,3327.0,25.4,24.3,24.7,20000.0,856.4,0,0,True,0.4299604104913616,False
1670389,2026-08-20T05:29:20.629919+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.7,7.8,0.0,1.8,2.0,238.4,239.0,238.5,34.2,32.5,32.5,873.2,-19.0,50.17,0.0,-24.8,93.0,873.9,-26.8,-30.5,93.0,100.0,3372.0,3370.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.49141581865304446,False
1670420,2026-08-20T05:29:35.628999+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.8,1.5,6.1,0.0,1.1,2.0,238.4,239.1,239.4,34.6,38.4,37.2,864.6,-25.5,50.09,0.0,-23.1,56.6,866.1,-31.6,-30.4,56.6,100.0,3341.0,3339.0,25.4,24.3,24.7,20000.0,856.4,0,0,True,0.43912873723864465,False
1670451,2026-08-20T05:29:51.629525+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,4.4,0.5,11.8,0.0,1.8,2.0,239.4,239.7,239.3,51.4,47.8,52.2,873.4,-32.5,50.21,0.0,-23.0,93.0,872.9,-20.7,-20.6,93.0,100.0,3367.0,3365.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.5148323674713496,False
1670482,2026-08-20T05:30:06.619488+00:00,external_ems_2,bess_2,good,0.0593,normal,PCS phase voltage imbalance high: 7.3; PCS phase current imbalance high: 8.2,7.3,8.2,2.3,9.8,0.0,1.1,3.0,228.9,236.2,234.6,24.6,32.8,31.7,864.1,-19.0,50.06,0.0,-16.8,56.6,866.4,-28.8,-31.7,56.6,100.0,3337.0,3334.0,25.4,24.3,24.7,20000.0,856.4,0,0,True,0.504813097215309,False
1670513,2026-08-20T05:30:22.629599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,4.7,0.3,4.9,0.0,1.8,2.0,237.9,239.3,239.1,43.8,39.1,43.8,873.8,-31.6,50.2,0.0,-37.4,93.0,873.5,-26.7,-26.3,93.0,100.0,3368.0,3366.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.5142665920316735,False
1670544,2026-08-20T05:30:37.618758+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,6.1,0.5,1.8,0.0,1.1,3.0,239.3,238.8,239.8,54.8,59.9,53.8,866.9,-25.9,50.15,0.0,-38.1,56.6,866.4,-27.7,-31.9,56.6,100.0,3343.0,3340.0,25.4,24.3,24.7,20000.0,856.4,0,0,True,0.4972772482635958,False
1670575,2026-08-20T05:30:53.629131+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.6,7.2,0.4,2.0,0.0,1.8,2.0,231.9,236.5,235.2,24.7,31.9,29.0,872.8,-23.0,50.12,0.0,-16.9,93.4,873.2,-21.0,-21.3,93.4,100.0,3363.0,3361.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.512848931522212,False
1670606,2026-08-20T05:31:08.628855+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.3,0.7,0.0,1.1,4.0,239.4,239.4,240.0,35.5,36.5,35.7,865.1,-25.8,50.12,0.0,-22.4,56.6,866.4,-26.5,-30.5,56.6,100.0,3333.0,3329.0,25.4,24.3,24.6,20000.0,856.4,0,0,True,0.4388963016186314,False
1670637,2026-08-20T05:31:24.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,4.6,0.9,3.6,0.0,1.8,2.0,240.1,240.5,240.0,43.8,40.8,45.4,873.3,-26.2,50.2,0.0,-22.8,93.4,874.2,-29.8,-31.8,93.4,100.0,3365.0,3363.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.5007640772928312,False
1670668,2026-08-20T05:31:39.619772+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,6.0,1.1,2.3,0.0,1.1,3.0,237.9,237.7,238.3,54.6,59.7,53.7,865.0,-23.9,50.16,0.0,-36.5,56.6,866.1,-26.2,-25.8,56.6,100.0,3337.0,3334.0,25.4,24.3,24.7,20000.0,856.4,0,0,True,0.4804049524491903,False
1670699,2026-08-20T05:31:55.618773+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,1.2,11.4,0.0,1.8,2.0,235.0,235.6,235.3,30.4,30.0,29.0,873.0,-22.7,50.13,0.0,-17.4,93.4,874.2,-34.1,-31.1,93.4,100.0,3375.0,3373.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.5044221165966725,False
1670730,2026-08-20T05:32:10.618576+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS phase current imbalance high: 8.2,3.8,8.2,0.2,3.0,0.0,1.1,3.0,238.2,242.0,241.8,28.6,36.8,36.6,865.2,-22.1,50.11,0.0,-21.8,57.0,865.4,-19.1,-18.9,57.0,100.0,3334.0,3331.0,25.4,24.3,24.7,20000.0,856.4,0,0,True,0.46207445028760163,False
1670761,2026-08-20T05:32:26.618932+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,0.6,1.6,0.0,1.8,3.0,238.0,238.4,237.9,38.2,36.7,37.2,873.6,-29.1,50.15,0.0,-26.7,93.4,874.2,-27.5,-30.4,93.4,100.0,3374.0,3371.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.514843648436324,False
1670792,2026-08-20T05:32:41.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,4.0,0.3,12.0,0.0,1.1,3.0,237.6,238.1,238.1,38.0,34.6,38.6,865.1,-33.3,50.13,0.0,-26.1,57.0,865.4,-21.3,-21.9,57.0,100.0,3336.0,3333.0,25.4,24.3,24.7,20000.0,856.4,0,0,True,0.43707252755604387,False
1670823,2026-08-20T05:32:57.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.9,0.8,13.0,0.0,1.8,2.0,233.3,233.4,233.1,24.3,24.0,23.4,872.4,-9.1,50.1,0.0,-15.2,93.4,873.2,-22.1,-20.8,93.4,100.0,3373.0,3371.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.48889690665267044,False
1670854,2026-08-20T05:33:12.629398+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,0.3,3.4,0.0,1.1,3.0,238.4,238.6,238.9,26.7,27.0,25.6,865.4,-16.1,50.12,0.0,-27.1,57.0,865.1,-19.5,-18.3,57.0,100.0,3331.0,3328.0,25.4,24.3,24.7,20000.0,856.4,0,0,True,0.4229358997538117,False
1670885,2026-08-20T05:33:28.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.4,0.9,1.8,0.0,1.8,2.0,239.0,239.6,239.0,45.0,44.9,44.6,873.4,-24.2,50.16,0.0,-15.7,93.4,872.5,-22.4,-20.5,93.4,100.0,3367.0,3365.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.503159136312726,False
1670916,2026-08-20T05:33:43.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.4,0.9,12.5,0.0,1.1,3.0,237.5,237.8,238.2,31.0,31.0,30.6,865.2,-15.1,50.09,0.0,-18.3,57.0,866.1,-27.6,-26.4,57.0,100.0,3331.0,3328.0,25.4,24.3,24.6,20000.0,856.4,0,0,True,0.4245324014631601,False
1670947,2026-08-20T05:33:59.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,4.4,0.9,6.3,0.0,1.8,2.0,239.4,239.4,239.3,29.1,24.7,26.3,873.4,-23.5,50.17,0.0,-17.7,93.8,872.5,-17.2,-17.6,93.8,100.0,3366.0,3364.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.47750332041993243,False
1670978,2026-08-20T05:34:14.629962+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,1.5,15.2,0.0,1.1,3.0,231.1,231.1,231.5,28.6,28.0,27.4,864.2,-11.4,50.02,0.0,-11.5,57.0,865.7,-26.6,-25.3,57.0,100.0,3334.0,3331.0,25.4,24.3,24.6,20000.0,856.4,0,0,True,0.42500767275832413,False
1671009,2026-08-20T05:34:30.618600+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,3.7,1.3,7.5,0.0,1.8,1.0,239.7,240.6,240.0,36.5,37.3,33.6,873.8,-27.2,50.16,0.0,-26.0,93.8,872.5,-19.7,-19.3,93.8,100.0,3363.0,3362.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.48426848165157177,False
1671040,2026-08-20T05:34:45.619434+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.1,7.0,0.0,1.1,3.0,240.4,240.7,240.8,26.9,28.0,26.3,865.0,-15.7,50.08,0.0,-18.3,57.0,866.1,-22.7,-23.9,57.0,100.0,3337.0,3334.0,25.4,24.3,24.6,20000.0,856.4,0,0,True,0.4202914281489517,False
1671071,2026-08-20T05:35:01.628666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.8,1.6,6.2,0.0,1.8,2.0,239.5,240.2,239.6,37.0,37.4,34.6,873.5,-18.4,50.13,0.0,-15.0,93.8,871.9,-12.2,-12.0,93.8,100.0,3362.0,3360.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.4849484059405557,False
1671102,2026-08-20T05:35:16.619123+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.5,14.5,0.0,1.1,4.0,235.3,235.1,235.5,27.5,27.0,26.8,864.2,-8.8,50.04,0.0,-14.3,57.0,865.7,-23.3,-22.8,57.0,100.0,3334.0,3330.0,25.4,24.3,24.6,20000.0,856.4,0,0,True,0.4226421336647748,False
1671133,2026-08-20T05:35:32.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.9,1.0,0.0,1.8,3.0,237.1,237.7,237.4,25.9,25.5,24.5,872.3,-22.8,50.12,0.0,-16.4,93.8,873.2,-23.8,-23.3,93.8,100.0,3363.0,3360.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.48177844810587256,False
1671164,2026-08-20T05:35:47.629610+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,3.2,0.9,4.4,0.0,1.1,4.0,238.5,238.4,238.9,36.5,39.7,37.6,865.6,-19.7,50.1,0.0,-24.9,57.3,864.7,-15.3,-10.7,57.3,100.0,3335.0,3331.0,25.4,24.3,24.6,20000.0,856.4,0,0,True,0.4305539022272656,False
1671195,2026-08-20T05:36:03.629190+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.3,9.5,0.0,1.8,2.0,231.3,231.7,231.1,19.3,18.7,18.1,871.6,-12.1,50.06,0.0,-9.6,93.8,872.9,-21.6,-21.4,93.8,100.0,3367.0,3365.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.4853533449409682,False
1671226,2026-08-20T05:36:18.629348+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,0.3,3.7,0.0,1.1,3.0,241.8,242.1,242.5,30.3,31.5,30.6,864.8,-20.8,50.09,0.0,-16.3,57.3,865.1,-17.1,-16.6,57.3,100.0,3329.0,3326.0,25.4,24.3,24.6,20000.0,856.4,0,0,True,0.42175104145658904,False
1671257,2026-08-20T05:36:34.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.6,0.4,0.7,0.0,1.8,2.0,235.6,236.0,235.8,23.5,22.9,21.9,872.5,-22.1,50.1,0.0,-20.9,93.8,872.9,-22.8,-22.8,93.8,100.0,3364.0,3362.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.47735122241369476,False
1671288,2026-08-20T05:36:49.618669+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,0.5,6.6,0.0,1.1,3.0,239.0,239.2,239.5,27.3,25.0,25.9,864.9,-18.1,50.07,0.0,-17.4,57.3,864.4,-11.5,-5.1,57.3,100.0,3334.0,3331.0,25.4,24.3,24.6,20000.0,856.4,0,0,True,0.42360851236505426,False
1671319,2026-08-20T05:37:05.629091+00:00,external_ems_1,bess_1,good,0.0898,normal,PCS phase voltage imbalance high: 7.9; PCS DC current and BMS current mismatch: 25.3,7.9,1.8,1.7,25.3,0.0,1.8,2.0,225.1,233.0,230.6,14.7,16.1,14.3,871.2,2.1,50.06,0.0,-6.6,93.8,872.9,-23.2,-22.8,93.8,100.0,3362.0,3360.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.5217423310637147,False
1671350,2026-08-20T05:37:20.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.1,5.3,0.0,1.1,3.0,239.9,239.8,240.2,27.6,28.3,27.5,864.6,-16.7,50.07,0.0,-16.9,57.3,865.7,-22.0,-23.2,57.3,100.0,3332.0,3329.0,25.4,24.3,24.6,20000.0,856.4,0,0,True,0.4217938240488532,False
1671381,2026-08-20T05:37:36.618614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.4,0.2,0.0,0.0,1.8,2.0,240.5,240.5,240.1,30.1,27.7,27.8,872.4,-18.5,50.14,0.0,-17.4,94.2,872.2,-18.5,-17.2,94.2,100.0,3365.0,3363.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.4719635588074242,False
1671412,2026-08-20T05:37:51.628666+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,3.4,0.3,2.6,0.0,1.1,4.0,235.7,237.6,237.5,22.5,25.9,25.5,864.7,-7.5,50.04,0.0,-13.7,57.3,864.4,-10.1,-19.8,57.3,100.0,3331.0,3327.0,25.4,24.3,24.6,20000.0,856.4,0,0,True,0.424964691031469,False
1671443,2026-08-20T05:38:07.630300+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,0.1,1.3,0.0,1.8,2.0,238.2,238.7,238.4,24.3,23.7,22.8,872.1,-14.7,50.08,0.0,-14.1,94.2,872.2,-16.0,-15.9,94.2,100.0,3363.0,3361.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.46616467041906945,False
1671474,2026-08-20T05:38:22.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.1,0.1,0.0,1.1,3.0,238.6,238.2,238.6,25.9,25.9,25.3,864.3,-9.6,50.04,0.0,-14.7,57.3,864.4,-9.7,-5.9,57.3,100.0,3326.0,3323.0,25.4,24.3,24.6,20000.0,856.4,0,0,True,0.42636909832261644,False
1671505,2026-08-20T05:38:38.618661+00:00,external_ems_1,bess_1,good,0.0769,normal,PCS phase voltage imbalance high: 7.9; PCS phase current imbalance high: 9.6,7.9,9.6,0.1,1.9,0.0,1.8,2.0,234.7,242.6,241.2,20.9,30.5,28.8,872.0,-17.5,50.11,0.0,-16.2,94.2,871.9,-15.6,-15.7,94.2,100.0,3361.0,3359.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.522772814993674,False
1671536,2026-08-20T05:38:53.629481+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.8,8.5,0.0,1.1,3.0,229.0,229.2,229.4,27.0,26.5,26.5,863.6,-12.2,49.99,0.0,-8.0,57.3,865.4,-20.7,-20.9,57.3,100.0,3331.0,3328.0,25.4,24.3,24.6,20000.0,856.4,0,0,True,0.43574025467835403,False
1671567,2026-08-20T05:39:09.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,1.5,12.8,0.0,1.8,1.0,242.1,242.5,241.9,32.1,32.1,30.1,872.7,-22.5,50.13,0.0,-15.6,94.2,871.2,-9.7,-10.1,94.2,100.0,3361.0,3360.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.4762372295251223,False
