id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1671598,2026-08-20T05:39:24.629459+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,0.3,0.3,0.4,1.1,4.0,240.9,241.1,241.4,31.0,33.0,31.4,865.1,-19.8,50.06,0.0,-20.5,57.7,865.4,-20.1,-20.6,57.3,100.0,3336.0,3332.0,25.4,24.3,24.6,20000.0,856.4,0,0,True,0.4953661808015879,False
1671629,2026-08-20T05:39:40.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.6,0.5,7.2,0.0,1.8,1.0,233.8,233.9,233.5,22.4,21.7,20.8,871.7,-10.4,50.11,0.0,-10.6,94.2,872.2,-17.6,-17.6,94.2,100.0,3361.0,3360.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.4678328973005533,False
1671660,2026-08-20T05:39:55.629681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.8,0.5,1.0,0.0,1.1,3.0,236.7,237.0,237.5,25.7,24.9,24.9,864.6,-15.2,50.01,0.0,-11.8,57.7,865.1,-16.2,-15.5,57.7,100.0,3332.0,3329.0,25.4,24.3,24.6,20000.0,856.4,0,0,True,0.4219862849195512,False
1671691,2026-08-20T05:40:11.629352+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.5,0.5,2.4,0.0,1.8,2.0,236.3,236.7,236.5,23.0,22.3,21.5,872.0,-8.8,50.09,0.0,-12.5,94.2,871.5,-11.2,-11.3,94.2,100.0,3359.0,3357.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.4445664616430809,False
1671722,2026-08-20T05:40:26.629403+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.6,0.8,3.4,0.0,1.1,4.0,239.9,240.7,241.0,25.8,25.4,25.2,864.3,-12.4,50.04,0.0,-14.6,57.7,865.1,-15.8,-16.3,57.7,100.0,3334.0,3330.0,25.4,24.3,24.6,20000.0,856.4,0,0,True,0.41740488137556186,False
1671753,2026-08-20T05:40:42.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.6,0.8,8.9,0.0,1.8,1.0,238.9,239.3,238.9,23.3,22.6,21.7,871.7,-11.1,50.09,0.0,-14.5,94.2,872.5,-20.0,-20.5,94.2,100.0,3366.0,3365.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.4672937811374951,False
1671784,2026-08-20T05:40:57.629210+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,0.5,6.3,0.0,1.1,4.0,240.2,240.6,240.9,27.4,26.2,26.6,864.9,-16.4,50.07,0.0,-22.1,57.7,864.4,-10.1,-1.2,57.7,100.0,3334.0,3330.0,25.4,24.3,24.6,20000.0,856.4,0,0,True,0.4205455647142675,False
1671815,2026-08-20T05:41:13.629000+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,1.1,14.8,0.0,1.8,2.0,232.1,232.5,231.9,16.5,15.6,14.9,871.1,-5.1,50.05,0.0,-9.2,94.2,872.2,-19.9,-19.9,94.2,100.0,3364.0,3362.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.4677166216282742,False
1671846,2026-08-20T05:41:28.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.2,0.2,6.3,0.0,1.1,3.0,240.6,241.1,241.4,27.4,29.6,27.4,864.9,-21.9,50.07,0.0,-21.7,57.7,865.1,-15.6,-15.0,57.7,100.0,3331.0,3328.0,25.4,24.3,24.7,20000.0,856.4,0,0,True,0.4235652412827422,False
1671877,2026-08-20T05:41:44.629711+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.0,8.0,0.0,1.8,2.0,240.5,241.0,240.3,32.0,31.7,30.5,872.5,-14.4,50.1,0.0,-17.5,94.6,872.5,-22.4,-21.3,94.6,100.0,3361.0,3359.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.4709364626807625,False
1671908,2026-08-20T05:41:59.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.0,4.1,0.0,1.1,4.0,235.8,235.8,236.2,25.1,25.4,24.9,864.4,-12.3,50.03,0.0,-8.2,57.7,864.4,-8.2,-2.1,57.7,100.0,3327.0,3323.0,25.4,24.3,24.7,20000.0,856.4,0,0,True,0.4235071025484252,False
1671939,2026-08-20T05:42:15.629250+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,1.2,1.3,17.9,0.0,1.8,2.0,233.4,235.4,234.6,15.7,16.3,15.1,871.2,-3.3,50.06,0.0,-10.8,94.6,872.5,-21.2,-19.9,94.6,100.0,3365.0,3363.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.4791334024828852,False
1671970,2026-08-20T05:42:30.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.6,1.0,10.1,0.0,1.1,4.0,234.7,234.8,235.4,24.7,24.2,24.1,864.4,-9.5,50.03,0.0,-12.3,57.7,865.4,-19.6,-19.4,57.7,100.0,3335.0,3331.0,25.4,24.3,24.7,20000.0,856.4,0,0,True,0.41934319090099464,False
1672001,2026-08-20T05:42:46.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,1.1,0.1,0.7,0.0,1.8,2.0,238.6,240.0,239.4,23.9,24.3,23.2,871.6,-10.1,50.12,0.0,-14.5,94.6,871.5,-10.8,-10.5,94.6,100.0,3360.0,3358.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.45914379582912407,False
1672032,2026-08-20T05:43:01.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,1.6,7.6,0.0,1.1,4.0,230.8,230.9,231.0,26.7,25.7,26.2,863.8,-10.1,49.98,0.0,-8.1,57.7,865.4,-17.7,-17.7,57.7,100.0,3336.0,3332.0,25.4,24.3,24.7,20000.0,856.4,0,0,True,0.42782595381172606,False
1672063,2026-08-20T05:43:17.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.3,3.3,0.0,1.8,2.0,242.7,243.0,242.4,24.7,23.1,22.6,872.2,-11.7,50.12,0.0,-22.1,94.6,871.9,-15.0,-15.5,94.6,100.0,3362.0,3360.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.4658742203131494,False
1672094,2026-08-20T05:43:32.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.9,12.2,0.0,1.1,4.0,234.8,234.5,235.0,24.7,24.1,24.1,864.5,-6.6,50.03,0.0,-13.4,57.7,865.4,-18.8,-20.3,57.7,100.0,3334.0,3330.0,25.4,24.3,24.7,20000.0,856.4,0,0,True,0.4223463097023384,False
1672125,2026-08-20T05:43:48.618963+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,3.1,0.7,9.1,0.0,1.8,2.0,239.0,239.8,239.1,25.5,23.5,22.4,871.9,-17.6,50.13,0.0,-14.2,94.6,871.2,-8.5,-9.1,94.6,100.0,3360.0,3358.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.454011454576537,False
1672156,2026-08-20T05:44:03.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,1.5,12.6,0.0,1.1,4.0,234.4,234.2,234.4,26.5,26.0,26.0,863.9,-5.8,49.97,0.0,-8.5,58.1,865.4,-18.4,-17.1,58.1,100.0,3338.0,3333.0,25.4,24.3,24.7,20000.0,856.4,0,0,True,0.42779097138165767,False
1672187,2026-08-20T05:44:19.618725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.4,0.9,8.8,0.0,1.9,2.0,238.6,238.9,238.7,24.4,24.0,23.0,872.1,-17.9,50.12,0.0,-13.7,94.6,871.2,-9.1,-8.7,94.6,100.0,3359.0,3357.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4497273778600899,False
1672218,2026-08-20T05:44:34.619414+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.1,0.6,0.0,1.0,4.0,239.5,239.4,239.8,33.0,35.0,33.3,865.3,-20.1,50.07,0.0,-14.0,58.1,865.4,-19.5,-19.1,58.1,100.0,3336.0,3332.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.4405999701741588,False
1672249,2026-08-20T05:44:50.630736+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.6,0.9,10.2,0.0,1.9,2.0,230.6,231.0,230.6,17.9,17.0,16.3,871.3,-10.7,50.05,0.0,-7.4,94.6,872.2,-20.9,-20.4,94.6,100.0,3362.0,3360.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4668610825330361,False
1672280,2026-08-20T05:45:05.628773+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.7,0.1,0.6,0.0,1.0,4.0,240.7,241.0,241.4,25.4,25.5,24.8,865.0,-11.4,50.06,0.0,-15.2,58.1,865.1,-12.0,-5.6,58.1,100.0,3330.0,3326.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.43789039211333713,False
1672311,2026-08-20T05:45:21.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.1,6.4,0.0,1.9,1.0,239.8,240.4,240.1,25.9,24.7,24.5,872.4,-16.1,50.12,0.0,-17.4,94.6,872.5,-22.5,-22.4,94.6,100.0,3363.0,3362.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4652942998613943,False
1672342,2026-08-20T05:45:36.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.4,3.2,0.0,1.0,5.0,240.0,240.3,240.7,24.9,26.1,24.2,865.0,-12.9,50.08,0.0,-14.5,58.1,865.4,-16.1,-15.9,58.1,100.0,3332.0,3327.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.43190755493690086,False
1672373,2026-08-20T05:45:52.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,1.5,10.5,0.0,1.9,1.0,235.3,235.7,235.1,19.9,19.0,18.2,871.4,-10.5,50.06,0.0,-10.7,94.6,872.9,-21.0,-21.9,94.6,100.0,3364.0,3363.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4674117708217407,False
1672404,2026-08-20T05:46:07.629094+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,0.6,5.2,0.0,1.1,5.0,238.7,238.7,239.1,34.7,37.1,35.6,865.3,-14.2,50.07,0.0,-14.0,58.1,864.7,-9.0,-10.1,58.1,100.0,3338.0,3333.0,25.5,24.4,24.7,20000.0,856.4,0,0,True,0.43624041367557437,False
1672435,2026-08-20T05:46:23.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,3.0,0.3,0.0,1.9,1.0,238.7,239.2,239.6,1.0,0.8,0.8,872.9,-0.3,50.18,0.0,0.0,95.0,869.9,0.0,0.1,95.0,100.0,3354.0,3353.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4655371875696653,False
1672466,2026-08-20T05:46:38.630221+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,0.8,7.0,0.0,1.1,5.0,246.0,246.1,246.6,53.5,53.1,53.7,868.3,-36.2,50.2,0.0,-29.5,58.1,869.1,-43.2,-43.1,58.1,100.0,3348.0,3343.0,25.5,24.4,24.7,20000.0,856.4,0,0,True,0.501972254722163,False
1672497,2026-08-20T05:46:54.629094+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.1,0.0,1.9,1.0,245.2,245.4,245.7,1.0,0.8,0.8,872.5,-0.1,50.3,0.0,0.0,95.0,869.5,0.0,0.1,95.0,100.0,3352.0,3351.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.47688756182607195,False
1672528,2026-08-20T05:47:09.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.6,1.8,6.5,0.0,1.1,5.0,230.0,229.0,230.6,36.1,33.5,35.9,866.3,-24.0,50.08,0.0,-16.3,58.1,868.1,-30.5,-31.0,58.1,100.0,3346.0,3341.0,25.5,24.4,24.7,20000.0,856.4,0,0,True,0.47346884098582415,False
1672559,2026-08-20T05:47:25.629835+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.3,3.0,0.0,0.0,1.9,1.0,245.0,244.0,245.2,1.0,0.7,0.8,872.2,0.0,50.28,0.0,0.0,95.0,869.2,0.0,0.0,95.0,100.0,3351.0,3350.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4715703513081397,False
1672590,2026-08-20T05:47:40.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.4,4.9,1.8,17.7,0.0,1.1,5.0,240.8,238.4,241.8,45.9,42.0,46.9,868.0,-25.2,50.19,0.0,-35.1,58.5,869.8,-42.9,-42.3,58.5,100.0,3350.0,3345.0,25.5,24.4,24.7,20000.0,856.4,0,0,True,0.5019767867647086,False
1672621,2026-08-20T05:47:56.619637+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.1,3.0,0.1,0.0,1.9,1.0,244.1,242.9,244.4,0.9,0.8,0.8,871.9,-0.1,50.22,0.0,0.0,95.0,868.9,0.0,0.0,95.0,100.0,3350.0,3349.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4677530348867952,False
1672652,2026-08-20T05:48:11.629695+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,3.7,4.5,2.5,22.5,0.0,1.1,5.0,238.6,236.2,239.9,38.0,34.1,38.6,867.3,-19.8,50.07,0.0,-21.5,58.5,869.8,-42.3,-42.3,58.5,100.0,3350.0,3345.0,25.5,24.4,24.8,20000.0,856.4,0,0,True,0.4963811399074205,False
1672689,2026-08-20T05:48:30.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.7,0.2,2.8,0.0,0.0,1.9,2.0,236.7,234.4,238.1,0.9,0.7,0.8,871.7,0.0,50.15,0.0,0.0,95.0,868.9,0.0,0.0,95.0,100.0,3350.0,3348.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.451935820307353,False
1672720,2026-08-20T05:48:45.618622+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.1,1.2,14.7,0.0,1.1,6.0,245.3,244.0,246.0,54.1,50.0,54.1,869.3,-38.5,50.23,0.0,-37.4,58.5,868.1,-23.8,-23.1,58.5,100.0,3349.0,3343.0,25.5,24.4,24.8,20000.0,856.4,0,0,True,0.507720756853215,False
1672757,2026-08-20T05:49:04.618645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.9,0.2,3.1,0.2,0.0,1.9,1.0,237.1,239.3,241.0,0.9,0.7,0.8,871.6,-0.2,50.19,0.0,0.0,95.0,868.5,0.0,0.0,95.0,100.0,3349.0,3348.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.47037461058140934,False
1672788,2026-08-20T05:49:19.618640+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,4.1,0.9,12.4,0.0,1.1,6.0,245.2,243.8,245.7,54.3,50.3,54.4,869.7,-42.2,50.23,0.0,-37.4,58.5,868.8,-29.8,-29.1,58.5,100.0,3351.0,3345.0,25.6,24.5,24.8,20000.0,856.4,0,0,True,0.5074047231904091,False
1672819,2026-08-20T05:49:35.619522+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.9,0.0,0.0,1.9,2.0,235.4,232.9,236.4,0.9,0.7,0.8,871.4,0.0,50.07,0.0,0.0,95.0,868.5,0.0,0.0,95.0,100.0,3349.0,3347.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.44076818612890023,False
1672850,2026-08-20T05:49:50.629912+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,3.7,1.7,18.5,0.0,1.1,6.0,244.5,243.4,244.8,53.8,50.2,53.9,869.8,-39.0,50.23,0.0,-37.7,59.0,868.1,-20.5,-20.1,59.0,100.0,3348.0,3342.0,25.6,24.5,24.8,20000.0,856.4,0,0,True,0.5062351341228024,False
1672887,2026-08-20T05:50:09.629455+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,3.1,0.3,0.0,1.9,1.0,243.7,242.1,244.2,0.9,0.7,0.8,871.3,-0.3,50.26,0.0,0.0,95.0,868.2,0.0,0.0,95.0,100.0,3348.0,3347.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4729151297178332,False
1672918,2026-08-20T05:50:24.628852+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,2.8,0.3,8.3,0.0,1.1,7.0,234.8,233.4,235.8,39.7,37.2,40.0,868.5,-17.6,50.16,0.0,-24.5,59.0,868.8,-25.9,-25.9,59.0,100.0,3353.0,3346.0,25.6,24.5,24.8,20000.0,856.4,0,0,True,0.48771452055851217,False
1672949,2026-08-20T05:50:40.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,3.0,0.1,0.0,1.9,1.0,236.1,234.9,236.9,0.9,0.7,0.8,871.2,-0.1,50.16,0.0,0.0,95.0,868.2,0.0,0.0,95.0,100.0,3348.0,3347.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4436773248158807,False
1672980,2026-08-20T05:50:55.629072+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,3.3,2.2,11.4,0.0,1.1,7.0,242.3,240.8,243.2,44.6,41.5,44.8,868.9,-31.4,50.15,0.0,-27.5,59.0,871.1,-42.8,-42.8,59.0,100.0,3356.0,3349.0,25.6,24.5,24.8,20000.0,856.4,0,0,True,0.5000428180955869,False
1673011,2026-08-20T05:51:11.618613+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.9,1.0,243.6,243.1,243.7,0.9,0.7,0.8,871.1,0.0,50.29,0.0,0.0,95.0,868.2,0.0,0.0,95.0,100.0,3347.0,3346.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.450418397006372,False
1673042,2026-08-20T05:51:26.618572+00:00,external_ems_2,bess_2,good,0.0786,normal,PCS DC current and BMS current mismatch: 24.9,2.2,2.8,3.2,24.9,0.0,1.1,7.0,233.5,232.2,234.4,36.3,33.5,36.3,867.9,-18.2,50.06,0.0,-18.0,59.0,871.1,-43.1,-42.8,59.0,100.0,3352.0,3345.0,25.6,24.5,24.8,20000.0,856.4,0,0,True,0.5192612494497846,False
1673073,2026-08-20T05:51:42.618903+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.8,0.2,0.0,1.9,1.0,246.5,245.7,246.8,0.9,0.7,0.8,871.0,-0.2,50.29,0.0,0.0,95.0,868.2,0.0,0.0,95.0,100.0,3347.0,3346.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.45966799993762664,False
1673104,2026-08-20T05:51:57.629692+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,3.2,0.7,7.7,0.0,1.1,7.0,239.9,238.6,240.6,43.6,40.5,43.7,870.7,-35.9,50.16,0.0,-29.7,59.3,871.4,-43.6,-43.1,59.3,100.0,3358.0,3350.0,25.6,24.5,24.8,20000.0,856.4,0,0,True,0.4950806631864942,False
1673135,2026-08-20T05:52:13.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,3.0,0.0,0.0,1.9,1.0,242.3,241.8,242.7,0.9,0.7,0.8,870.9,0.0,50.29,0.0,0.0,95.0,867.9,0.0,0.0,95.0,100.0,3347.0,3346.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.45590110411441376,False
1673166,2026-08-20T05:52:28.628639+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,3.5,1.5,12.5,0.0,1.2,8.0,244.0,242.3,244.7,44.4,41.5,45.0,869.3,-20.2,50.13,0.0,-28.7,59.3,870.8,-32.7,-33.0,59.3,100.0,3352.0,3344.0,25.7,24.5,24.9,20000.0,856.4,0,0,True,0.502461020823523,False
1673197,2026-08-20T05:52:44.619390+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.9,0.0,0.0,1.9,1.0,242.7,241.6,243.2,0.9,0.7,0.8,870.8,0.0,50.29,0.0,0.0,95.0,867.9,0.0,0.0,95.0,100.0,3346.0,3345.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.44687004707552225,False
1673228,2026-08-20T05:52:59.619380+00:00,external_ems_2,bess_2,good,0.3335,normal,PCS phase voltage imbalance high: 17.3; PCS phase current imbalance high: 19.7,17.3,19.7,1.0,13.1,0.0,1.2,7.0,234.6,251.7,251.9,35.6,51.9,55.3,871.1,-30.1,50.24,0.0,-38.4,59.3,872.1,-43.2,-43.3,59.3,100.0,3359.0,3352.0,25.7,24.5,24.9,20000.0,856.4,0,0,True,0.631599291012326,True
1673259,2026-08-20T05:53:15.618610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.8,0.0,0.0,1.9,1.0,235.0,233.8,235.7,0.9,0.7,0.8,870.7,0.0,50.14,0.0,0.0,95.0,867.9,0.0,0.0,95.0,100.0,3346.0,3345.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.42543535510796393,False
1673296,2026-08-20T05:53:33.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,4.2,0.9,9.0,0.0,1.2,7.0,244.2,242.8,244.6,48.8,45.9,50.1,870.2,-41.6,50.17,0.0,-32.5,59.3,871.1,-32.6,-34.8,59.3,100.0,3360.0,3353.0,25.7,24.5,24.9,20000.0,856.4,0,0,True,0.4997261979559489,False
1673327,2026-08-20T05:53:49.628689+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.8,0.0,0.0,1.9,1.0,241.1,240.7,242.4,0.9,0.7,0.7,870.7,0.0,50.21,0.0,0.0,95.0,867.9,0.0,0.0,95.0,100.0,3346.0,3345.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4383380661839807,False
1673358,2026-08-20T05:54:04.628723+00:00,external_ems_2,bess_2,good,0.3312,normal,PCS phase voltage imbalance high: 17.3; PCS phase current imbalance high: 18.2,17.3,18.2,1.4,9.1,0.0,1.2,7.0,231.7,249.0,248.8,40.2,54.7,58.4,871.5,-27.6,50.23,0.0,-40.6,59.7,870.1,-18.5,-20.6,59.7,100.0,3359.0,3352.0,25.7,24.5,24.9,20000.0,856.4,0,0,True,0.6294086336785902,True
1673389,2026-08-20T05:54:20.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.7,0.2,0.0,1.9,1.0,232.9,231.7,233.8,0.9,0.7,0.7,870.6,0.2,50.13,0.0,0.0,95.0,867.9,0.0,0.0,95.0,100.0,3346.0,3345.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.42755735928556854,False
1673420,2026-08-20T05:54:35.618621+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,4.1,0.8,3.0,0.0,1.2,8.0,244.8,243.6,245.3,56.7,52.8,56.9,872.0,-40.7,50.25,0.0,-39.4,59.7,872.8,-43.7,-44.3,59.7,100.0,3358.0,3355.0,25.7,24.5,24.9,20000.0,856.4,0,0,True,0.5253328886911116,False
1673451,2026-08-20T05:54:51.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.1,0.0,1.9,1.0,244.5,244.3,245.0,0.9,0.7,0.7,870.5,0.1,50.31,0.0,0.0,95.0,867.9,0.0,0.0,95.0,100.0,3345.0,3344.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4479809927962735,False
1673482,2026-08-20T05:55:06.629816+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.9,0.6,10.5,0.0,1.2,7.0,240.7,240.0,241.3,46.8,45.1,47.0,871.0,-31.1,50.15,0.0,-24.1,59.7,870.4,-20.6,-21.2,59.7,100.0,3353.0,3346.0,25.7,24.5,24.9,20000.0,856.4,0,0,True,0.4803558115050634,False
1673513,2026-08-20T05:55:22.619066+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,3.0,0.1,0.0,1.9,1.0,239.7,239.6,240.5,0.9,0.7,0.7,870.5,0.1,50.17,0.0,0.0,95.0,867.5,0.0,0.0,95.0,100.0,3345.0,3344.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4297239667858883,False
1673544,2026-08-20T05:55:37.629769+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.0,3.9,0.2,5.2,0.0,1.2,7.0,239.8,237.7,240.7,45.7,42.0,45.9,871.3,-22.6,50.18,0.0,-29.4,59.7,871.1,-27.8,-27.7,59.7,100.0,3353.0,3346.0,25.7,24.5,24.9,20000.0,856.4,0,0,True,0.4970194134810563,False
1673575,2026-08-20T05:55:53.618733+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.9,0.0,0.0,1.9,1.0,245.1,244.0,245.6,0.9,0.7,0.7,870.4,0.0,50.3,0.0,0.0,95.0,867.5,0.0,0.0,95.0,100.0,3345.0,3344.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.44490697062638046,False
1673606,2026-08-20T05:56:08.618558+00:00,external_ems_2,bess_2,good,0.1395,normal,PCS DC current and BMS current mismatch: 28.7,3.7,4.9,2.8,28.7,0.0,1.2,6.0,230.7,228.5,232.2,36.7,32.0,36.9,870.3,-14.9,50.06,0.0,-19.3,60.1,873.1,-43.6,-43.7,60.1,100.0,3364.0,3358.0,25.7,24.5,24.9,20000.0,856.4,0,0,True,0.5237821931117069,False
1673637,2026-08-20T05:56:24.618747+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.9,0.0,0.0,1.9,1.0,245.2,244.3,245.7,0.9,0.7,0.7,870.4,0.0,50.29,0.0,0.0,95.0,867.5,0.0,0.0,95.0,100.0,3345.0,3344.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.44744609701173715,False
1673668,2026-08-20T05:56:39.628677+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,4.2,0.5,5.6,0.0,1.2,6.0,245.4,244.3,246.1,54.3,50.2,54.4,872.6,-36.5,50.23,0.0,-37.4,60.1,873.1,-42.1,-42.4,60.1,100.0,3364.0,3358.0,25.7,24.5,24.9,20000.0,856.4,0,0,True,0.5171885656973488,False
1673699,2026-08-20T05:56:55.628956+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.9,0.0,0.0,1.9,1.0,240.7,238.3,241.5,0.9,0.7,0.7,870.4,0.0,50.28,0.0,0.0,95.0,867.5,0.0,0.0,95.0,100.0,3345.0,3344.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4432457286121337,False
1673730,2026-08-20T05:57:10.629340+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,4.5,0.2,0.1,0.0,1.2,7.0,243.7,242.6,244.4,53.4,49.2,53.7,872.6,-35.7,50.22,0.0,-36.7,60.1,872.8,-35.6,-36.3,60.1,100.0,3362.0,3355.0,25.7,24.5,24.9,20000.0,856.4,0,0,True,0.5283672146122623,False
1673761,2026-08-20T05:57:26.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.7,0.2,2.8,0.0,0.0,1.9,0.0,234.5,232.1,235.8,0.9,0.7,0.7,870.3,0.0,50.14,0.0,0.0,95.0,867.5,0.0,0.0,95.0,100.0,3344.0,3344.0,26.1,24.2,24.7,20000.0,855.9,0,0,True,0.4449687137124656,False
1673792,2026-08-20T05:57:41.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.3,0.1,4.9,0.0,1.2,6.0,247.1,245.7,247.7,52.1,47.9,52.2,872.0,-35.3,50.18,0.0,-36.0,60.1,872.1,-30.4,-29.6,60.1,100.0,3360.0,3354.0,25.7,24.5,24.9,20000.0,856.4,0,0,True,0.5155595369463701,False
1673823,2026-08-20T05:57:57.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.8,0.1,0.0,1.9,1.0,240.1,238.6,241.4,0.9,0.7,0.7,870.3,0.1,50.18,0.0,0.0,95.0,867.5,0.0,0.0,95.0,100.0,3344.0,3343.0,26.1,24.2,24.7,20000.0,855.9,0,0,True,0.43406294403106926,False
1673854,2026-08-20T05:58:12.618587+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,1.2,3.4,1.9,21.9,0.0,1.2,5.0,245.0,244.3,245.5,51.8,48.4,51.8,872.7,-38.5,50.22,0.0,-35.7,60.5,870.8,-16.6,-12.2,60.5,100.0,3352.0,3347.0,25.7,24.5,24.9,20000.0,856.4,0,0,True,0.5131154039280584,False
1673885,2026-08-20T05:58:28.619275+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,3.1,0.1,0.0,1.9,1.0,232.7,231.5,233.5,0.9,0.7,0.7,870.3,-0.1,50.11,0.0,0.0,95.0,867.2,0.0,0.0,95.0,100.0,3344.0,3343.0,26.1,24.2,24.7,20000.0,855.9,0,0,True,0.4386420554325587,False
1673916,2026-08-20T05:58:43.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.4,0.1,4.2,0.0,1.2,5.0,244.6,244.0,245.0,50.5,47.3,50.7,872.2,-30.6,50.21,0.0,-35.2,60.5,872.1,-26.4,-26.7,60.5,100.0,3357.0,3352.0,25.7,24.5,24.9,20000.0,856.4,0,0,True,0.4914012292220691,False
1673947,2026-08-20T05:58:59.619816+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,3.0,0.2,0.0,1.9,1.0,243.7,243.2,244.1,0.9,0.7,0.7,870.2,0.2,50.27,0.0,0.0,95.0,867.2,0.0,0.0,95.0,100.0,3344.0,3343.0,26.1,24.2,24.7,20000.0,855.9,0,0,True,0.4536009539415319,False
1673978,2026-08-20T05:59:14.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.4,1.6,14.9,0.0,1.2,5.0,242.6,241.9,242.9,50.6,47.6,51.0,872.7,-31.0,50.21,0.0,-30.8,60.5,871.1,-16.1,-14.9,60.5,100.0,3354.0,3349.0,25.7,24.5,24.9,20000.0,856.4,0,0,True,0.48782461433795077,False
1674009,2026-08-20T05:59:30.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,3.0,0.0,0.0,1.9,1.0,244.9,243.7,245.1,0.9,0.7,0.7,870.2,0.0,50.18,0.0,0.0,95.0,867.2,0.0,0.0,95.0,100.0,3344.0,3343.0,26.1,24.2,24.7,20000.0,855.9,0,0,True,0.4396319508628092,False
1674040,2026-08-20T05:59:45.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,3.4,1.6,7.8,0.0,1.3,5.0,244.4,243.1,244.9,44.6,42.1,45.5,871.8,-30.6,50.21,0.0,-27.1,60.5,873.4,-38.4,-39.0,60.5,100.0,3365.0,3360.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.4791216152846516,False
1674071,2026-08-20T06:00:01.619337+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.0,1.9,1.0,244.9,244.3,245.1,0.9,0.7,0.7,870.1,0.0,50.26,0.0,0.0,95.0,867.2,0.0,0.0,95.0,100.0,3344.0,3343.0,26.1,24.2,24.7,20000.0,855.9,0,0,True,0.4442039082110708,False
1674102,2026-08-20T06:00:16.618570+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,2.1,3.5,2.4,22.8,0.0,1.3,5.0,230.6,229.6,231.7,32.8,29.4,32.9,870.7,-12.3,50.04,0.0,-13.4,60.9,873.1,-35.1,-35.0,60.9,100.0,3361.0,3356.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.48716936214519274,False
1674133,2026-08-20T06:00:32.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.0,1.9,1.0,246.4,246.1,246.9,0.9,0.7,0.7,870.1,0.0,50.26,0.0,0.0,95.0,867.2,0.0,0.0,95.0,100.0,3344.0,3343.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.442358066747764,False
1674164,2026-08-20T06:00:47.629497+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,4.2,0.8,11.3,0.0,1.3,3.0,244.0,243.1,244.5,46.9,44.0,48.2,872.6,-27.8,50.13,0.0,-33.4,60.9,873.4,-39.1,-38.8,60.9,100.0,3364.0,3361.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.47913270115911105,False
1674195,2026-08-20T06:01:03.628673+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.9,0.0,0.0,1.9,2.0,235.1,234.6,236.3,0.9,0.7,0.7,870.1,0.0,50.17,0.0,0.0,95.0,867.2,0.0,0.0,95.0,100.0,3344.0,3342.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4285202950474197,False
1674226,2026-08-20T06:01:18.618849+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,3.1,1.5,8.0,0.0,1.3,3.0,238.8,237.7,239.7,33.8,30.7,33.5,870.9,-20.7,50.07,0.0,-21.2,60.9,872.4,-28.7,-27.7,60.9,100.0,3364.0,3361.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.4524561404553082,False
1674257,2026-08-20T06:01:34.628944+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,1.9,1.0,246.6,246.0,246.7,0.9,0.7,0.7,870.1,0.0,50.26,0.0,0.0,95.0,867.2,0.0,0.0,95.0,100.0,3343.0,3342.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4420003786726591,False
1674288,2026-08-20T06:01:49.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.3,0.4,4.1,0.0,1.3,3.0,243.0,242.2,243.2,49.6,46.3,49.6,873.0,-34.3,50.21,0.0,-34.3,60.9,873.4,-38.4,-38.4,60.9,100.0,3364.0,3361.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.4751360027124034,False
1674319,2026-08-20T06:02:05.628904+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.8,0.1,0.0,1.9,1.0,232.0,230.8,232.7,0.9,0.7,0.7,870.0,-0.1,50.14,0.0,0.0,95.0,867.2,0.0,0.0,95.0,100.0,3343.0,3342.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4227527734400315,False
1674350,2026-08-20T06:02:20.618811+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.0,0.7,17.3,0.0,1.3,3.0,247.4,246.8,247.8,49.8,46.8,49.8,873.1,-38.9,50.18,0.0,-34.6,60.9,872.4,-21.6,-22.7,60.9,100.0,3359.0,3356.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.48715935489879386,False
1674381,2026-08-20T06:02:36.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.8,0.1,0.0,1.9,1.0,239.6,239.0,240.4,0.9,0.7,0.7,870.0,-0.1,50.17,0.0,0.0,95.0,867.2,0.0,0.0,95.0,100.0,3343.0,3342.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4209047437296643,False
1674412,2026-08-20T06:02:51.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.3,0.2,3.2,0.0,1.3,4.0,244.5,243.8,244.8,50.0,46.7,49.9,873.0,-31.3,50.21,0.0,-34.7,61.3,872.8,-28.1,-27.2,61.3,100.0,3358.0,3354.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.47640080117709965,False
1674443,2026-08-20T06:03:07.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.0,1.9,1.0,243.3,242.8,243.6,0.9,0.7,0.7,870.0,0.0,50.23,0.0,0.0,95.0,867.2,0.0,0.0,95.0,100.0,3343.0,3342.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.43345234851937914,False
1674474,2026-08-20T06:03:22.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.3,1.0,12.7,0.0,1.3,3.0,241.9,241.3,242.2,43.9,43.1,44.4,872.4,-28.8,50.13,0.0,-22.5,61.3,871.4,-16.1,-14.2,61.3,100.0,3356.0,3353.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.45357210514517593,False
1674505,2026-08-20T06:03:38.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.9,1.0,236.3,236.7,236.7,0.9,0.7,0.7,870.0,0.0,50.14,0.0,0.0,95.0,867.2,0.0,0.0,95.0,100.0,3343.0,3342.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.41565441916042384,False
1674536,2026-08-20T06:03:53.619422+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.1,2.1,10.1,0.0,1.3,2.0,241.5,242.1,242.5,38.8,38.8,38.7,872.0,-28.8,50.16,0.0,-25.0,61.3,874.1,-38.9,-38.8,61.3,100.0,3365.0,3363.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.4644129914046211,False
1674567,2026-08-20T06:04:09.629929+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.5,0.0,1.9,1.0,243.6,243.7,243.9,0.9,0.7,0.7,869.9,-0.5,50.26,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3343.0,3342.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.44749283247440375,False
1674598,2026-08-20T06:04:24.630237+00:00,external_ems_2,bess_2,good,0.1507,normal,PCS DC current and BMS current mismatch: 29.4,0.8,0.7,2.6,29.4,0.0,1.3,2.0,229.4,229.7,230.2,31.1,30.4,30.4,870.8,-5.8,50.02,0.0,-12.9,61.3,873.4,-35.2,-35.2,61.3,100.0,3360.0,3358.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.483662171539169,False
1674629,2026-08-20T06:04:40.619725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.9,1.0,245.5,245.6,245.7,0.9,0.7,0.7,869.9,0.0,50.25,0.0,0.0,95.0,867.2,0.0,0.0,95.0,100.0,3343.0,3342.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4365314610942858,False
1674660,2026-08-20T06:04:55.618930+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.9,5.6,0.0,1.3,2.0,246.0,246.0,246.3,47.9,48.4,48.0,873.2,-32.8,50.18,0.0,-34.0,61.7,874.1,-38.4,-38.4,61.7,100.0,3365.0,3363.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.4790932370591545,False
1674691,2026-08-20T06:05:11.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.9,1.0,244.4,244.6,244.6,0.9,0.7,0.7,869.9,0.0,50.26,0.0,0.0,95.0,867.2,0.0,0.0,95.0,100.0,3343.0,3342.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.43549032798881976,False
1674722,2026-08-20T06:05:26.619242+00:00,external_ems_2,bess_2,good,0.1267,normal,PCS DC current and BMS current mismatch: 27.9,0.7,0.4,2.1,27.9,0.0,1.3,2.0,238.9,239.3,239.6,34.5,34.2,34.6,871.7,-10.7,50.1,0.0,-24.6,61.7,873.8,-38.6,-38.5,61.7,100.0,3363.0,3361.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.4842568369631448,False
1674753,2026-08-20T06:05:42.628734+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,2.0,1.0,243.6,243.7,244.0,0.9,0.7,0.7,869.9,0.1,50.28,0.0,0.0,95.0,867.2,0.0,0.0,95.0,100.0,3343.0,3342.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.434775932117122,False
1674784,2026-08-20T06:05:57.628730+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.5,0.7,0.0,1.3,1.0,245.4,245.4,245.7,51.0,51.6,51.1,873.6,-40.3,50.22,0.0,-36.4,61.7,874.1,-41.0,-40.9,61.7,100.0,3366.0,3365.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.4995664241242933,False
1674815,2026-08-20T06:06:13.628743+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,2.0,1.0,230.6,231.2,231.2,0.9,0.7,0.7,869.8,0.1,50.11,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3343.0,3342.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.418043984603608,False
1674846,2026-08-20T06:06:28.619093+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.2,1.3,12.7,0.0,1.3,1.0,241.4,241.7,242.1,39.8,39.6,39.7,872.5,-21.1,50.15,0.0,-28.8,61.7,873.8,-33.8,-35.2,61.7,100.0,3366.0,3365.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.46253121634991445,False
1674877,2026-08-20T06:06:44.618943+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.2,0.0,2.0,2.0,243.8,244.0,244.2,0.9,0.7,0.7,869.8,0.2,50.21,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3343.0,3341.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.43978481914029166,False
1674908,2026-08-20T06:06:59.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.7,8.3,0.0,1.2,2.0,242.8,242.9,243.3,52.4,53.0,52.8,873.8,-38.1,50.23,0.0,-37.2,61.7,873.1,-29.8,-28.3,61.7,100.0,3364.0,3362.0,25.7,24.5,24.8,20000.0,856.4,0,0,True,0.47632953424279206,False
1674939,2026-08-20T06:07:15.629091+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,2.0,2.0,232.4,233.1,233.1,0.9,0.7,0.7,869.8,0.1,50.14,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3343.0,3341.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.42059170832107534,False
1674970,2026-08-20T06:07:30.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,1.5,16.8,0.0,1.2,3.0,246.2,246.4,246.6,53.1,53.4,53.1,873.9,-39.5,50.23,0.0,-37.8,62.1,872.4,-22.7,-20.6,62.1,100.0,3358.0,3355.0,25.7,24.5,24.8,20000.0,856.4,0,0,True,0.5029420316502196,False
1675001,2026-08-20T06:07:46.619064+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.9,1.0,244.8,245.3,245.2,0.9,0.7,0.7,869.8,0.1,50.29,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3342.0,3341.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.4320807597103231,False
1675032,2026-08-20T06:08:01.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.1,8.8,0.0,1.2,2.0,244.3,244.3,244.8,53.7,54.4,54.1,873.7,-34.7,50.24,0.0,-32.1,62.1,874.8,-43.5,-43.3,62.1,100.0,3368.0,3366.0,25.7,24.5,24.8,20000.0,856.4,0,0,True,0.49231906074417114,False
1675063,2026-08-20T06:08:17.628774+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.9,1.0,244.7,245.2,245.1,0.9,0.7,0.7,869.8,-0.1,50.3,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3342.0,3341.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.4345241488468573,False
1675094,2026-08-20T06:08:32.630527+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,0.8,0.3,2.2,23.8,0.0,1.2,2.0,235.3,235.5,236.1,38.0,37.7,38.0,872.2,-17.5,50.09,0.0,-18.3,62.1,874.4,-41.3,-41.6,62.1,100.0,3361.0,3359.0,25.7,24.5,24.9,20000.0,856.4,0,0,True,0.47966332824107627,False
1675125,2026-08-20T06:08:48.629301+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.8,0.0,0.0,1.9,1.0,245.3,245.6,245.7,0.9,0.6,0.7,869.7,0.0,50.31,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3342.0,3341.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.43356166344365316,False
1675156,2026-08-20T06:09:03.619428+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.7,2.7,0.0,1.2,2.0,244.2,244.5,244.5,56.6,56.8,56.4,874.4,-43.0,50.26,0.0,-40.5,62.1,875.1,-45.7,-45.5,62.1,100.0,3369.0,3367.0,25.7,24.5,24.9,20000.0,856.4,0,0,True,0.5119454929046173,False
1675187,2026-08-20T06:09:19.618822+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.8,0.2,0.0,1.9,1.0,238.1,238.3,238.5,0.9,0.7,0.6,869.7,0.2,50.25,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3342.0,3341.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.4252189938612749,False
1675218,2026-08-20T06:09:34.619562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.2,2.0,17.5,0.0,1.2,2.0,243.1,243.2,243.7,46.2,46.3,46.4,873.4,-29.2,50.19,0.0,-36.4,62.5,875.4,-46.7,-46.7,62.5,100.0,3370.0,3368.0,25.7,24.5,24.9,20000.0,856.4,0,0,True,0.5029284220593548,False
1675249,2026-08-20T06:09:50.629100+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.9,1.0,242.7,242.8,243.1,0.9,0.7,0.7,869.7,0.0,50.25,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3342.0,3341.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.4216831400594791,False
1675280,2026-08-20T06:10:05.629385+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,1.6,14.4,0.0,1.2,2.0,244.2,244.3,244.8,58.5,59.2,58.6,874.7,-37.9,50.26,0.0,-41.7,62.5,873.1,-23.5,-23.3,62.5,100.0,3358.0,3356.0,25.7,24.5,24.9,20000.0,856.4,0,0,True,0.5056588505349568,False
1675311,2026-08-20T06:10:21.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.8,0.1,0.0,1.9,1.0,230.9,231.5,231.5,0.9,0.6,0.6,869.7,-0.1,50.13,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3342.0,3341.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.41187890737262794,False
1675342,2026-08-20T06:10:36.628701+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.5,6.3,0.0,1.2,1.0,244.9,244.9,245.4,48.0,48.3,48.7,874.3,-39.2,50.21,0.0,-39.3,62.5,873.8,-32.9,-33.1,62.5,100.0,3367.0,3366.0,25.7,24.5,24.9,20000.0,856.4,0,0,True,0.5013550652136518,False
1675373,2026-08-20T06:10:52.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.8,0.1,0.0,1.9,1.0,242.8,243.1,243.1,0.9,0.7,0.6,869.7,0.1,50.29,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3342.0,3341.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.4286959113987097,False
1675404,2026-08-20T06:11:07.629802+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,1.5,18.9,0.4,1.2,2.0,244.5,244.8,245.1,54.2,54.6,54.1,874.3,-37.8,50.24,0.0,-38.6,62.5,872.8,-18.9,-20.2,62.9,100.0,3365.0,3363.0,25.7,24.5,24.9,20000.0,856.4,0,0,True,0.56578556030746,False
1675435,2026-08-20T06:11:23.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.1,0.0,1.9,1.0,241.3,242.1,242.2,0.8,0.7,0.6,869.7,0.1,50.2,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3342.0,3341.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.41464084975078247,False
1675469,2026-08-20T06:11:40.629527+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.9,1.0,244.0,244.3,244.1,0.8,0.6,0.6,869.6,0.0,50.29,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3342.0,3341.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.4136082567382895,False
1675503,2026-08-20T06:11:57.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.1,2.7,0.1,0.0,1.9,1.0,244.3,244.6,244.7,0.8,0.7,0.7,869.6,0.1,50.29,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3342.0,3341.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.4293793563413441,False
1675534,2026-08-20T06:12:12.619337+00:00,external_ems_2,bess_2,good,0.0561,normal,PCS DC current and BMS current mismatch: 23.5,1.0,0.9,2.4,23.5,0.0,1.2,2.0,232.7,232.8,233.7,34.9,34.0,34.9,871.7,-9.9,50.07,0.0,-17.0,62.9,874.1,-33.4,-35.8,62.9,100.0,3362.0,3360.0,25.7,24.5,24.9,20000.0,856.4,0,0,True,0.47463860095944393,False
1675565,2026-08-20T06:12:28.619179+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,2.0,1.0,244.9,245.0,245.1,0.8,0.6,0.6,869.6,-0.1,50.29,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3342.0,3341.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.41799864851274116,False
1675596,2026-08-20T06:12:43.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.8,6.0,0.0,1.2,1.0,245.5,245.4,245.9,53.3,52.4,53.0,874.0,-36.3,50.23,0.0,-37.6,62.9,874.8,-42.3,-42.3,62.9,100.0,3368.0,3367.0,25.7,24.5,24.9,20000.0,856.4,0,0,True,0.5103622271891739,False
1675627,2026-08-20T06:12:59.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.7,0.0,0.0,2.0,1.0,244.2,243.8,244.6,0.9,0.6,0.6,869.6,0.0,50.28,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3342.0,3341.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.4264445827187112,False
1675658,2026-08-20T06:13:14.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,3.2,1.4,10.0,0.0,1.2,1.0,241.3,240.1,242.2,40.9,37.8,41.0,872.7,-25.5,50.14,0.0,-28.1,62.9,874.1,-35.5,-35.8,62.9,100.0,3364.0,3363.0,25.7,24.5,24.9,20000.0,856.4,0,0,True,0.4714989017367286,False
1675689,2026-08-20T06:13:30.628829+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.7,0.0,0.0,2.0,1.0,242.8,240.4,243.6,0.8,0.6,0.6,869.6,0.0,50.24,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3342.0,3341.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.41448391676873614,False
1675720,2026-08-20T06:13:45.618798+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,4.6,0.6,9.4,0.0,1.3,2.0,243.0,241.8,243.7,53.0,48.9,53.5,873.8,-31.7,50.22,0.0,-36.4,63.3,874.4,-41.1,-41.1,63.3,100.0,3367.0,3365.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.494050195768627,False
1675751,2026-08-20T06:14:01.618924+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.6,0.2,2.7,0.0,0.0,2.0,1.0,229.9,227.5,231.1,0.8,0.6,0.6,869.6,0.0,50.1,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3342.0,3341.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.4100166581269798,False
1675782,2026-08-20T06:14:16.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,4.2,1.6,17.1,0.0,1.3,3.0,247.7,246.0,247.9,52.2,48.1,52.3,873.7,-35.7,50.22,0.0,-36.3,63.3,872.1,-18.6,-15.4,63.3,100.0,3356.0,3353.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.5038961899873639,False
1675813,2026-08-20T06:14:32.619847+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.7,0.4,0.0,2.0,1.0,244.3,242.9,244.7,0.8,0.6,0.6,869.6,0.4,50.22,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3342.0,3341.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.4239759821296521,False
1675844,2026-08-20T06:14:47.628867+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.9,4.4,0.2,3.2,0.0,1.3,1.0,241.3,238.3,242.2,42.4,38.3,42.7,872.6,-29.6,50.21,0.0,-24.3,63.3,872.8,-26.4,-40.7,63.3,100.0,3357.0,3356.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.49357544119488017,False
1675889,2026-08-20T06:15:10.628718+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.3,2.7,0.0,0.0,2.0,1.0,243.9,242.5,244.1,0.9,0.6,0.6,869.6,0.0,50.27,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3342.0,3341.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.4252760427814228,False
1675920,2026-08-20T06:15:25.628800+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,5.0,1.6,11.8,0.0,1.3,2.0,242.6,240.3,243.4,44.0,39.9,44.9,872.8,-28.8,50.15,0.0,-23.4,63.3,874.4,-40.6,-40.7,63.3,100.0,3367.0,3365.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.49351867448091324,False
1675951,2026-08-20T06:15:41.628706+00:00,external_ems_1,bess_1,good,0.2925,normal,PCS phase voltage imbalance high: 16.4,16.4,0.2,2.6,0.1,0.0,2.0,2.0,233.0,249.3,249.4,0.8,0.6,0.6,869.5,0.1,50.27,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3342.0,3340.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.5074055456156971,False
1675982,2026-08-20T06:15:56.629749+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.0,3.5,2.3,18.3,0.0,1.3,1.0,232.4,230.8,233.8,33.2,29.8,33.3,871.5,-14.2,50.05,0.0,-15.5,63.6,873.8,-32.5,-34.2,63.6,100.0,3365.0,3364.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.4845929973869099,False
1676013,2026-08-20T06:16:12.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.1,0.0,1.9,2.0,245.0,244.7,245.3,0.8,0.6,0.6,869.5,0.1,50.28,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3342.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.42930249528513975,False
1676050,2026-08-20T06:16:30.619323+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,2.5,2.8,2.6,22.8,0.0,1.3,1.0,237.5,235.6,238.1,35.8,33.5,36.3,871.8,-15.9,50.06,0.0,-19.8,63.6,874.4,-38.7,-38.8,63.6,100.0,3367.0,3366.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.4910415765256119,False
1676081,2026-08-20T06:16:46.618555+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.3,0.0,1.9,1.0,244.3,243.7,244.4,0.8,0.6,0.6,869.5,0.3,50.27,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4211943822839307,False
1676112,2026-08-20T06:17:01.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.1,0.6,4.4,0.0,1.3,1.0,244.4,243.9,244.9,52.0,48.9,51.9,873.8,-36.9,50.22,0.0,-36.2,63.6,874.4,-41.3,-40.7,63.6,100.0,3367.0,3366.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.5026412736514494,False
1676143,2026-08-20T06:17:17.628994+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.6,0.2,0.0,1.9,1.0,232.5,231.2,233.4,0.8,0.6,0.6,869.5,0.2,50.16,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.41114133375117223,False
1676174,2026-08-20T06:17:32.619082+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,4.0,1.2,11.4,0.0,1.3,2.0,244.5,243.5,245.0,45.6,42.8,46.8,873.3,-27.6,50.19,0.0,-32.7,63.6,872.1,-16.2,-16.1,63.6,100.0,3356.0,3354.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.4754326945409066,False
1676205,2026-08-20T06:17:48.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,3.0,0.1,0.0,1.9,1.0,241.9,241.0,242.8,0.8,0.6,0.6,869.5,0.1,50.18,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.40705306206911623,False
1676236,2026-08-20T06:18:03.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.3,0.1,2.5,0.0,1.3,2.0,247.0,246.2,247.2,51.2,47.9,50.9,873.7,-34.7,50.22,0.0,-35.6,64.0,873.8,-32.2,-32.8,64.0,100.0,3364.0,3362.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.49840338101334547,False
1676267,2026-08-20T06:18:19.654916+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.0,0.1,0.0,1.9,1.0,245.6,245.2,246.0,0.8,0.6,0.6,869.5,-0.1,50.27,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4195756145266986,False
1676298,2026-08-20T06:18:34.629831+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,4.0,1.1,2.7,0.0,1.3,2.0,241.4,240.2,241.8,43.7,40.8,44.8,873.5,-20.8,50.21,0.0,-30.8,64.0,872.4,-18.1,-19.4,64.0,100.0,3359.0,3357.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.47221997847530006,False
1676329,2026-08-20T06:18:50.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.9,0.1,0.0,1.9,1.0,235.6,234.5,236.5,0.8,0.6,0.6,869.4,0.1,50.15,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3989243014883381,False
1676360,2026-08-20T06:19:05.629994+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,7.0,1.0,10.8,0.0,1.3,2.0,243.1,244.0,245.3,36.9,40.9,43.9,873.1,-24.8,50.15,0.0,-26.3,64.0,874.1,-35.6,-35.2,64.0,100.0,3365.0,3363.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.4844444786915601,False
1676400,2026-08-20T06:19:25.618571+00:00,external_ems_2,bess_2,good,0.2757,normal,PCS phase voltage imbalance high: 15.3; PCS DC current and BMS current mismatch: 31.1,15.3,3.9,2.3,31.1,0.0,1.3,2.0,222.7,237.8,238.0,28.7,30.0,32.6,871.5,-6.0,50.04,0.0,-15.6,64.0,873.8,-37.1,-36.6,64.0,100.0,3366.0,3364.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.5652552127740594,False
1676435,2026-08-20T06:19:43.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.2,0.0,1.9,1.0,244.8,244.2,244.9,0.8,0.6,0.6,869.4,-0.2,50.27,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4225013036419601,False
1676468,2026-08-20T06:19:59.628958+00:00,external_ems_2,bess_2,good,0.109,normal,PCS DC current and BMS current mismatch: 26.8,2.2,3.2,3.5,26.8,0.0,1.3,2.0,233.5,232.3,234.5,33.8,30.9,34.1,870.9,-14.2,50.05,0.0,-12.0,64.0,874.4,-41.0,-40.8,64.0,100.0,3367.0,3365.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.5089225720253437,False
1676499,2026-08-20T06:20:15.619046+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.5,0.1,0.0,1.9,1.0,242.5,241.2,243.2,0.8,0.6,0.6,869.4,0.1,50.27,0.0,0.0,95.0,866.9,0.0,0.0,95.0,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4211968253472712,False
1676542,2026-08-20T06:20:36.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,3.2,0.9,9.6,0.0,1.3,3.0,238.7,237.4,239.6,38.2,35.5,38.7,872.2,-16.9,50.08,0.0,-22.6,64.4,873.1,-26.5,-26.0,64.4,100.0,3360.0,3357.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.46325290161661153,False
1676573,2026-08-20T06:20:52.619459+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.9,1.0,242.2,242.0,242.4,0.8,0.6,0.6,869.4,-0.1,50.23,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4041272982250668,False
