id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1676604,2026-08-20T06:21:07.618921+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.9,0.2,3.8,0.0,1.3,1.0,242.8,242.3,243.1,42.9,42.3,43.2,872.9,-29.3,50.17,0.0,-29.6,64.4,873.1,-25.5,-27.0,64.4,100.0,3361.0,3360.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.46826076406169687,False
1676635,2026-08-20T06:21:23.628871+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.9,1.0,242.6,242.9,243.0,0.8,0.6,0.6,869.4,0.1,50.22,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4055342974463656,False
1676666,2026-08-20T06:21:38.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.9,15.0,0.0,1.3,2.0,242.6,242.7,243.0,52.6,53.1,52.9,874.0,-34.3,50.23,0.0,-37.5,64.4,872.1,-19.3,-16.5,64.4,100.0,3365.0,3363.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.49349636913318673,False
1676697,2026-08-20T06:21:54.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.1,0.0,1.9,1.0,239.0,239.7,239.8,0.8,0.6,0.6,869.4,-0.1,50.15,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.39310519580449915,False
1676728,2026-08-20T06:22:09.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.5,19.3,0.0,1.4,2.0,246.6,246.6,247.1,52.3,52.9,52.6,872.9,-23.0,50.22,0.0,-37.5,64.4,874.4,-42.3,-42.3,64.4,100.0,3368.0,3366.0,25.8,24.4,24.9,20000.0,856.4,0,0,True,0.5034752250656431,False
1676765,2026-08-20T06:22:28.629978+00:00,external_ems_1,bess_1,good,0.3156,normal,PCS phase voltage imbalance high: 17.3,17.3,0.2,2.9,0.0,0.0,1.9,1.0,234.7,252.0,251.0,0.8,0.6,0.6,869.4,0.0,50.17,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4926251740700762,False
1676797,2026-08-20T06:22:44.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.9,1.0,246.4,246.6,246.7,0.8,0.6,0.6,869.3,0.0,50.24,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.41079193148865284,False
1676840,2026-08-20T06:23:05.618580+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,1.2,0.3,1.5,23.3,0.0,1.4,1.0,237.4,237.8,238.6,37.4,37.3,37.6,872.6,-15.6,50.1,0.0,-19.5,64.8,874.1,-38.9,-37.8,64.8,100.0,3366.0,3365.0,25.8,24.4,24.9,20000.0,856.4,0,0,True,0.4797627830118527,False
1676871,2026-08-20T06:23:21.628720+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.3,0.0,1.9,1.0,245.3,244.7,245.0,0.8,0.6,0.6,869.4,0.3,50.28,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4217893057043279,False
1676909,2026-08-20T06:23:40.628665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.9,1.0,240.4,240.4,240.8,0.8,0.6,0.6,869.3,0.0,50.28,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.40496001715654495,False
1676940,2026-08-20T06:23:55.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.2,2.7,11.2,0.0,1.4,1.0,241.6,241.7,242.2,39.9,40.1,40.1,872.1,-30.5,50.11,0.0,-24.7,64.8,874.8,-41.7,-41.8,64.8,100.0,3367.0,3366.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.4800076656210671,False
1676978,2026-08-20T06:24:14.618688+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.1,1.9,0.0,1.4,1.0,243.7,243.4,243.6,51.8,52.2,52.0,874.0,-35.3,50.23,0.0,-37.0,64.8,874.1,-37.2,-37.1,64.8,100.0,3367.0,3366.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.49170820409272903,False
1677009,2026-08-20T06:24:30.629699+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,2.0,1.0,229.1,229.4,229.5,0.8,0.6,0.6,869.3,0.1,50.12,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3340.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.40204446974127667,False
1677040,2026-08-20T06:24:45.630573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,1.5,17.5,0.0,1.4,3.0,245.6,245.7,246.2,52.0,52.5,52.0,873.9,-35.7,50.23,0.0,-37.0,65.2,872.4,-18.2,-17.3,65.2,100.0,3362.0,3359.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.48718286032727937,False
1677071,2026-08-20T06:25:01.619044+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,2.0,1.0,242.8,243.0,243.0,0.8,0.6,0.6,869.3,0.0,50.28,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3340.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.4089259896575527,False
1677102,2026-08-20T06:25:16.618554+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.2,2.3,13.5,0.0,1.4,1.0,236.9,237.0,238.0,37.0,36.9,37.1,872.5,-28.2,50.1,0.0,-19.7,65.2,874.8,-41.7,-41.7,65.2,100.0,3366.0,3365.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.48084742933985214,False
1677133,2026-08-20T06:25:32.618870+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.3,0.0,2.0,1.0,245.4,245.5,245.9,0.8,0.6,0.6,869.3,-0.3,50.25,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3340.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.4192789363720476,False
1677164,2026-08-20T06:25:47.629218+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,1.4,14.9,0.0,1.4,2.0,231.3,231.4,231.9,35.1,34.4,35.0,871.7,-9.7,50.06,0.0,-17.5,65.2,873.1,-24.6,-25.8,65.2,100.0,3361.0,3359.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.4497576275832552,False
1677195,2026-08-20T06:26:03.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.2,0.0,2.0,1.0,246.7,246.9,247.0,0.8,0.6,0.6,869.3,0.2,50.28,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3340.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.421780375670736,False
1677226,2026-08-20T06:26:18.629324+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.8,9.1,0.0,1.4,1.0,244.4,244.2,244.7,49.1,49.5,50.0,873.0,-32.8,50.16,0.0,-34.6,65.2,874.8,-41.9,-41.9,65.2,100.0,3367.0,3366.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.484274065209974,False
1677257,2026-08-20T06:26:34.619060+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,2.0,1.0,242.8,242.9,243.0,0.8,0.6,0.6,869.3,0.1,50.28,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3340.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.410144895666773,False
1677288,2026-08-20T06:26:49.618581+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.7,0.6,2.9,20.6,0.4,1.4,2.0,235.5,236.0,236.2,36.2,35.6,35.9,871.9,-21.5,50.09,0.0,-20.9,65.2,874.8,-42.1,-42.1,65.6,100.0,3367.0,3365.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.5301426017533497,False
1677319,2026-08-20T06:27:05.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.2,0.0,2.0,1.0,241.9,242.0,242.3,0.8,0.6,0.6,869.3,0.2,50.28,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3340.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.4106843957311738,False
1677350,2026-08-20T06:27:20.628733+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,1.3,13.2,0.0,1.4,2.0,242.6,242.8,243.1,52.8,53.1,52.7,874.1,-33.6,50.23,0.0,-37.5,65.6,872.8,-20.4,-21.4,65.6,100.0,3361.0,3359.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.4724109359387154,False
1677381,2026-08-20T06:27:36.630192+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.2,0.0,2.0,2.0,232.8,232.8,233.1,0.8,0.6,0.6,869.3,-0.2,50.11,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3986986871091981,False
1677412,2026-08-20T06:27:51.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.2,5.9,0.0,1.4,2.0,245.2,245.0,245.6,47.9,48.7,48.9,873.6,-34.4,50.21,0.0,-37.7,65.6,873.4,-28.5,-28.4,65.6,100.0,3368.0,3366.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.4796993410032647,False
1677443,2026-08-20T06:28:07.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.2,0.0,2.0,2.0,243.8,243.8,244.1,0.8,0.6,0.6,869.2,0.2,50.22,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.41463013071338456,False
1677474,2026-08-20T06:28:22.618615+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,1.3,13.1,0.0,1.3,2.0,245.0,245.1,245.3,53.0,53.4,53.0,874.1,-35.3,50.23,0.0,-37.8,65.6,872.8,-22.2,-21.7,65.6,100.0,3359.0,3357.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.4836336226631937,False
1677505,2026-08-20T06:28:38.619183+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,2.0,2.0,239.3,239.1,239.5,0.8,0.6,0.6,869.2,0.1,50.14,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.39598431708150006,False
1677536,2026-08-20T06:28:53.629874+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.7,7.2,0.0,1.3,2.0,243.6,243.8,244.0,52.8,53.1,52.7,874.1,-37.8,50.23,0.0,-37.9,65.6,873.4,-30.6,-29.5,65.6,100.0,3357.0,3363.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.47662221988674136,False
1677581,2026-08-20T06:29:16.618754+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.3,0.0,2.0,2.0,245.4,245.6,245.9,0.8,0.6,0.6,869.2,0.3,50.21,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.4204121513295815,False
1677612,2026-08-20T06:29:31.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.0,0.1,1.2,0.0,1.3,2.0,239.6,239.6,239.9,42.5,42.5,42.5,873.2,-25.3,50.16,0.0,-27.0,66.0,873.1,-26.5,-25.8,66.0,100.0,3366.0,3364.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.4647694091199837,False
1677643,2026-08-20T06:29:47.619332+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,2.0,2.0,242.6,242.7,242.8,0.8,0.6,0.6,869.2,0.1,50.29,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.41251404814660336,False
1677674,2026-08-20T06:30:02.629819+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.5,0.7,3.0,20.1,0.0,1.3,2.0,230.9,230.9,231.4,35.9,35.2,35.7,871.8,-23.3,50.07,0.0,-17.8,66.0,874.8,-43.4,-43.4,66.0,100.0,3368.0,3366.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.5003036218881477,False
1677705,2026-08-20T06:30:18.629855+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,3.0,0.4,0.0,2.0,2.0,243.3,246.2,245.9,0.8,0.6,0.6,869.2,0.4,50.28,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3341.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.4382507121755127,False
1677742,2026-08-20T06:30:36.618617+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.9,6.8,0.0,1.3,2.0,245.3,245.3,245.6,54.6,55.1,54.7,874.2,-36.9,50.24,0.0,-38.9,66.0,875.1,-43.7,-43.8,66.0,100.0,3369.0,3367.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.49656934403355196,False
1677773,2026-08-20T06:30:52.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.7,0.1,0.0,2.0,2.0,237.2,237.6,238.1,0.8,0.6,0.6,869.2,0.1,50.16,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.40166704775821493,False
1677804,2026-08-20T06:31:07.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,0.4,6.3,0.4,1.3,1.0,245.0,245.2,245.4,54.1,54.4,54.1,874.2,-38.0,50.24,0.0,-38.8,66.4,873.8,-31.7,-30.6,66.0,100.0,3364.0,3363.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.5550459481260814,False
1677835,2026-08-20T06:31:23.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,2.0,2.0,240.1,240.1,240.5,0.8,0.6,0.6,869.2,0.1,50.21,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3341.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.40484860750829293,False
1677866,2026-08-20T06:31:38.629367+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.2,6.3,0.0,1.3,2.0,242.1,242.2,242.5,54.5,54.9,54.6,874.3,-39.5,50.24,0.0,-38.9,66.4,874.1,-33.2,-34.1,66.4,100.0,3366.0,3364.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.48188955307690057,False
1677897,2026-08-20T06:31:54.629136+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,2.0,1.0,233.0,233.5,233.5,0.8,0.6,0.6,869.2,0.0,50.14,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3340.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.38845065081000174,False
1677928,2026-08-20T06:32:09.629473+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.5,16.0,0.0,1.4,2.0,245.8,246.0,246.3,54.4,55.0,54.5,874.3,-36.1,50.22,0.0,-31.6,66.4,872.8,-20.1,-21.9,66.4,100.0,3357.0,3355.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.4830720030011407,False
1677959,2026-08-20T06:32:25.618622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,2.0,1.0,244.9,245.3,245.3,0.8,0.6,0.6,869.2,0.0,50.3,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3340.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.406372754759983,False
1677990,2026-08-20T06:32:40.618640+00:00,external_ems_2,bess_2,good,0.019,normal,PCS phase current imbalance high: 8.8,0.3,8.8,1.7,14.2,0.0,1.3,2.0,232.0,232.1,232.3,37.1,45.8,45.9,873.4,-30.1,50.17,0.0,-28.5,66.4,875.1,-44.3,-44.1,66.4,100.0,3369.0,3367.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.5182921877304122,False
1678021,2026-08-20T06:32:56.628744+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,2.0,1.0,243.5,243.8,243.9,0.8,0.6,0.6,869.2,0.1,50.23,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3340.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3990979822332676,False
1678052,2026-08-20T06:33:11.618971+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,2.4,11.1,0.0,1.4,2.0,232.3,232.5,233.0,36.1,35.3,35.5,872.0,-28.2,50.07,0.0,-19.6,66.8,874.4,-39.3,-39.3,66.8,100.0,3368.0,3366.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.4833383463501346,False
1678083,2026-08-20T06:33:27.629087+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.4,0.0,2.0,1.0,244.4,244.6,244.7,0.8,0.6,0.6,869.2,0.4,50.28,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3340.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.4155163188193152,False
1678114,2026-08-20T06:33:42.618769+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.6,5.6,0.0,1.4,2.0,245.4,245.3,245.7,56.3,56.7,56.3,874.5,-39.6,50.25,0.0,-40.2,66.8,875.1,-45.2,-45.2,66.8,100.0,3370.0,3368.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.5019345993260328,False
1678145,2026-08-20T06:33:58.619631+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,2.0,1.0,244.4,244.8,244.7,0.8,0.6,0.6,869.2,0.0,50.31,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3340.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.4072449270500174,False
1678183,2026-08-20T06:34:17.628729+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.4,0.0,2.0,1.0,239.6,239.4,239.8,0.8,0.6,0.6,869.2,0.4,50.23,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3340.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.40673721602669904,False
1678227,2026-08-20T06:34:39.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.3,0.0,2.0,1.0,240.5,240.5,240.6,0.8,0.6,0.6,869.1,0.3,50.27,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3340.0,3339.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.4094351169369544,False
1678258,2026-08-20T06:34:54.629928+00:00,external_ems_2,bess_2,good,0.3132,normal,PCS phase voltage imbalance high: 16.7; PCS phase current imbalance high: 16.5,16.7,16.5,0.1,2.2,0.0,1.4,2.0,233.9,250.6,250.0,42.0,58.5,58.4,874.2,-35.6,50.22,0.0,-37.2,66.8,874.1,-33.4,-33.9,66.8,100.0,3366.0,3364.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.6087632376211201,True
1678290,2026-08-20T06:35:10.629596+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.2,18.2,0.0,1.4,2.0,244.8,245.0,245.2,58.5,58.9,58.6,874.6,-44.4,50.25,0.0,-41.9,67.2,873.4,-26.2,-25.6,67.2,100.0,3361.0,3359.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.497933816950582,False
1678333,2026-08-20T06:35:32.629313+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.4,0.0,1.9,1.0,243.6,244.1,243.9,0.8,0.6,0.6,869.1,0.4,50.32,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3340.0,3339.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.4183890571989707,False
1678364,2026-08-20T06:35:47.618849+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,0.6,0.7,0.0,1.4,1.0,240.8,240.6,241.2,47.4,47.4,47.7,873.5,-34.0,50.21,0.0,-29.9,67.2,874.1,-34.7,-34.5,67.2,100.0,3367.0,3366.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.4815221546699953,False
1678395,2026-08-20T06:36:03.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.9,1.0,244.3,244.3,244.6,0.8,0.6,0.6,869.1,0.0,50.29,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3976359749978126,False
1678426,2026-08-20T06:36:18.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.1,1.2,13.5,0.0,1.4,1.0,242.7,242.6,243.2,50.4,50.4,50.5,873.9,-30.9,50.2,0.0,-30.3,67.2,875.1,-44.4,-43.4,67.2,100.0,3368.0,3367.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.4886616827545726,False
1678457,2026-08-20T06:36:34.629450+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.3,0.0,1.9,1.0,242.6,242.7,242.9,0.8,0.6,0.6,869.1,0.3,50.32,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3340.0,3339.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.413435467901263,False
1678488,2026-08-20T06:36:49.631047+00:00,external_ems_2,bess_2,good,0.1411,normal,PCS DC current and BMS current mismatch: 28.8,0.6,0.5,3.5,28.8,0.0,1.4,2.0,231.0,231.3,231.6,40.1,39.6,39.7,872.3,-18.7,50.1,0.0,-20.4,67.2,875.8,-47.5,-47.5,67.2,100.0,3371.0,3369.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.5276822731199838,False
1678519,2026-08-20T06:37:05.619415+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.0,1.9,1.0,245.3,245.7,245.6,0.8,0.6,0.6,869.1,0.1,50.32,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3340.0,3339.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.4068832879770853,False
1678550,2026-08-20T06:37:20.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.2,0.7,2.7,0.0,1.3,1.0,242.6,242.3,242.8,58.8,59.0,58.9,874.7,-44.2,50.27,0.0,-41.9,67.6,875.4,-46.9,-45.5,67.6,100.0,3369.0,3368.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.5188337212252081,False
1678581,2026-08-20T06:37:36.629471+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.0,0.0,1.9,1.0,238.2,239.1,238.8,0.8,0.6,0.6,869.1,0.0,50.24,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.39096152672718326,False
1678612,2026-08-20T06:37:51.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,0.3,5.9,0.0,1.3,2.0,245.0,245.2,245.5,58.5,58.7,58.4,874.8,-44.1,50.26,0.0,-41.7,67.6,875.1,-38.2,-41.0,67.6,100.0,3371.0,3369.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.5103812065219089,False
1678643,2026-08-20T06:38:07.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.0,2.0,1.0,233.2,233.6,233.9,0.8,0.6,0.6,869.1,0.0,50.16,0.0,0.0,95.0,866.5,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.39385818060381456,False
1678674,2026-08-20T06:38:22.619072+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.4,0.8,0.0,1.3,2.0,243.7,243.8,244.1,57.7,57.9,57.5,874.7,-43.2,50.26,0.0,-41.5,67.6,875.1,-42.4,-43.8,67.6,100.0,3368.0,3366.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.5103363114093883,False
1678705,2026-08-20T06:38:38.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,2.0,1.0,242.2,242.4,242.5,0.8,0.6,0.6,869.1,0.1,50.25,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3965316461755557,False
1678736,2026-08-20T06:38:53.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,0.6,12.0,0.3,1.3,2.0,242.2,242.3,242.6,57.0,57.0,56.8,873.7,-36.0,50.26,0.0,-40.5,67.6,873.1,-24.0,-22.3,67.9,100.0,3366.0,3364.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.5373129769461671,False
1678767,2026-08-20T06:39:09.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,2.0,1.0,236.6,237.0,237.2,0.8,0.6,0.6,869.1,0.1,50.17,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.38993186086467324,False
1678798,2026-08-20T06:39:24.629574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,1.6,9.2,0.0,1.3,2.0,242.6,242.5,243.2,48.4,48.3,48.8,873.5,-35.9,50.17,0.0,-29.6,67.9,875.1,-45.1,-45.1,67.9,100.0,3370.0,3368.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.48984271708643745,False
1678829,2026-08-20T06:39:40.629723+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,2.0,1.0,243.2,243.1,243.3,0.8,0.6,0.6,869.1,0.1,50.31,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.40270927788519595,False
1678860,2026-08-20T06:39:55.629642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,1.9,14.4,0.0,1.3,2.0,232.4,232.5,233.1,38.6,37.8,38.3,872.2,-16.8,50.08,0.0,-17.8,67.9,874.1,-31.2,-33.5,67.9,100.0,3361.0,3359.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.46785122513795807,False
1678891,2026-08-20T06:40:11.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.2,0.0,2.0,1.0,244.4,244.6,244.6,0.8,0.6,0.6,869.1,0.2,50.28,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.40738574471161454,False
1678922,2026-08-20T06:40:26.630473+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.8,5.1,0.0,1.3,1.0,243.6,243.6,244.1,57.5,56.3,57.5,874.6,-41.0,50.26,0.0,-41.0,67.9,875.4,-46.1,-45.9,67.9,100.0,3370.0,3369.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.5119484626055334,False
1678959,2026-08-20T06:40:45.628688+00:00,external_ems_1,bess_1,good,0.331,normal,PCS phase voltage imbalance high: 17.9,17.9,0.2,2.9,0.0,0.0,2.0,1.0,234.0,251.9,251.7,0.8,0.6,0.6,869.1,0.0,50.3,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.5001861088586718,False
1678990,2026-08-20T06:41:00.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.2,3.9,2.2,10.8,0.0,1.3,2.0,241.6,239.3,242.5,46.1,42.2,46.0,872.9,-34.8,50.13,0.0,-29.0,68.3,875.1,-45.6,-45.2,68.3,100.0,3370.0,3368.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.5013565200783093,False
1679021,2026-08-20T06:41:16.618979+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.9,0.0,0.0,2.0,1.0,244.4,243.2,245.0,0.8,0.6,0.6,869.1,0.0,50.27,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.4006877781981857,False
1679052,2026-08-20T06:41:31.630084+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.3,1.0,11.0,0.0,1.3,2.0,244.5,243.0,245.1,57.9,53.6,57.9,874.4,-36.8,50.25,0.0,-40.0,68.3,873.4,-25.8,-26.3,68.3,100.0,3363.0,3361.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.5013126252894374,False
1679083,2026-08-20T06:41:47.629904+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.8,0.2,2.8,0.3,0.0,2.0,1.0,229.4,231.2,234.2,0.8,0.6,0.6,869.0,-0.3,50.11,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.40535997635991805,False
1679114,2026-08-20T06:42:02.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.4,0.2,11.0,0.0,1.3,3.0,247.2,245.2,247.3,57.5,53.1,57.4,874.3,-45.4,50.25,0.0,-40.0,68.3,874.1,-34.4,-34.7,68.3,100.0,3363.0,3360.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.5221102676288051,False
1679145,2026-08-20T06:42:18.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.6,0.2,2.8,0.1,0.0,2.0,1.0,243.5,240.8,244.4,0.8,0.6,0.6,869.0,-0.1,50.26,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.4029306659825843,False
1679176,2026-08-20T06:42:33.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,7.4,0.6,13.4,0.0,1.3,2.0,242.5,241.0,242.9,49.8,52.7,57.2,874.0,-39.5,50.19,0.0,-30.0,68.3,873.4,-26.1,-27.5,68.3,100.0,3364.0,3362.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.5004287638068181,False
1679207,2026-08-20T06:42:49.618618+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.4,0.2,2.8,0.3,0.0,2.0,1.0,237.1,235.0,238.4,0.8,0.6,0.6,869.0,0.3,50.17,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.4020108259782378,False
1679238,2026-08-20T06:43:04.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.8,0.3,4.2,0.0,1.4,2.0,243.7,242.3,244.3,57.4,52.8,57.6,874.4,-40.2,50.25,0.0,-33.5,68.7,874.1,-36.0,-36.6,68.7,100.0,3362.0,3360.0,25.9,24.5,24.9,20000.0,856.4,0,0,True,0.5008816432302255,False
1679269,2026-08-20T06:43:20.618941+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.8,0.0,0.0,2.0,1.0,244.5,243.9,245.0,0.8,0.6,0.6,869.0,0.0,50.31,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.4002522051083698,False
1679300,2026-08-20T06:43:35.619515+00:00,external_ems_2,bess_2,good,0.1171,normal,PCS DC current and BMS current mismatch: 27.3,5.0,6.2,3.3,27.3,0.0,1.4,2.0,230.5,233.9,235.5,31.1,34.7,37.3,872.1,-17.8,50.07,0.0,-16.7,68.7,875.4,-45.1,-45.1,68.7,100.0,3370.0,3368.0,25.9,24.5,24.9,20000.0,856.4,0,0,True,0.5510418319887896,False
1679331,2026-08-20T06:43:51.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.1,0.0,2.0,1.0,246.1,245.3,246.1,0.8,0.6,0.6,869.0,0.1,50.31,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.40409670144059867,False
1679362,2026-08-20T06:44:06.629234+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.6,1.6,4.8,0.0,1.4,1.0,244.8,243.9,245.2,57.8,54.2,57.4,873.5,-40.5,50.2,0.0,-40.3,68.7,875.1,-45.3,-45.2,68.7,100.0,3369.0,3368.0,25.9,24.5,24.9,20000.0,856.4,0,0,True,0.5126478767540509,False
1679399,2026-08-20T06:44:25.619237+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.8,0.1,0.0,2.0,1.0,235.9,235.0,236.7,0.8,0.6,0.6,869.0,0.1,50.17,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3894582244314254,False
1679430,2026-08-20T06:44:40.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,3.1,2.1,17.1,0.0,1.4,2.0,235.5,234.2,236.5,40.7,37.6,40.7,872.7,-21.5,50.13,0.0,-25.7,68.7,874.8,-38.6,-39.3,68.7,100.0,3367.0,3365.0,25.9,24.5,24.9,20000.0,856.4,0,0,True,0.48121737089825617,False
1679461,2026-08-20T06:44:56.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.8,0.1,0.0,2.0,1.0,239.6,238.1,240.1,0.8,0.6,0.6,869.0,0.1,50.22,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.394452260946308,False
1679492,2026-08-20T06:45:11.629597+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.4,0.5,8.8,0.0,1.4,1.0,242.8,242.0,243.2,57.7,54.4,57.8,874.6,-39.8,50.25,0.0,-40.3,69.1,874.1,-31.0,-32.5,69.1,100.0,3369.0,3368.0,25.9,24.5,24.9,20000.0,856.4,0,0,True,0.5044553040824115,False
1679523,2026-08-20T06:45:27.618786+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.8,0.1,0.0,2.0,1.0,237.2,236.0,238.1,0.8,0.6,0.6,869.0,-0.1,50.14,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.38842360246592483,False
1679554,2026-08-20T06:45:42.628665+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,4.2,0.8,11.9,0.0,1.4,2.0,246.1,245.2,246.7,52.7,49.8,54.0,874.2,-36.4,50.25,0.0,-40.2,69.1,873.4,-24.5,-24.8,69.1,100.0,3366.0,3364.0,25.9,24.5,24.9,20000.0,856.4,0,0,True,0.5071072144080843,False
1679585,2026-08-20T06:45:58.628958+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.8,0.1,0.0,2.0,1.0,243.1,242.5,243.5,0.8,0.6,0.6,869.0,0.1,50.3,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.39923006896527474,False
1679616,2026-08-20T06:46:13.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,3.3,2.5,15.3,0.0,1.4,1.0,234.1,232.5,234.9,41.4,38.1,41.3,872.6,-29.7,50.15,0.0,-22.1,69.1,875.1,-45.0,-44.8,69.1,100.0,3369.0,3368.0,25.9,24.5,24.9,20000.0,856.4,0,0,True,0.49922956510923666,False
1679647,2026-08-20T06:46:29.620021+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.8,0.2,0.0,2.0,1.0,243.4,242.3,243.7,0.8,0.6,0.6,869.0,0.2,50.23,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3991034159741617,False
1679678,2026-08-20T06:46:44.618829+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,2.7,2.2,18.3,0.0,1.4,2.0,233.8,232.2,234.7,39.0,36.3,38.9,872.2,-17.9,50.1,0.0,-18.1,69.1,874.4,-36.2,-37.0,69.1,100.0,3369.0,3367.0,25.9,24.5,24.9,20000.0,856.4,0,0,True,0.4846459591341049,False
1679709,2026-08-20T06:47:00.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.2,0.0,2.0,1.0,245.7,245.1,245.7,0.8,0.6,0.6,869.0,-0.2,50.3,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.4085010187267982,False
1679740,2026-08-20T06:47:15.629835+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,3.9,1.7,12.6,0.0,1.4,2.0,242.2,240.6,242.9,49.6,46.4,50.3,873.7,-32.8,50.21,0.0,-36.1,69.5,875.4,-45.4,-45.1,69.5,100.0,3370.0,3368.0,25.9,24.5,24.9,20000.0,856.4,0,0,True,0.501344897637663,False
1679771,2026-08-20T06:47:31.618620+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.8,0.0,0.0,1.9,1.0,243.5,243.0,244.0,0.8,0.6,0.6,869.0,0.0,50.31,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4014874881446112,False
1679802,2026-08-20T06:47:46.619227+00:00,external_ems_2,bess_2,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,2.5,3.3,2.9,22.3,0.0,1.4,2.0,231.9,230.4,232.9,38.3,35.0,38.0,872.2,-19.5,50.09,0.0,-19.1,69.5,875.1,-41.8,-41.7,69.5,100.0,3368.0,3366.0,25.9,24.5,24.9,20000.0,856.4,0,0,True,0.5011876093020152,False
1679833,2026-08-20T06:48:02.619322+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.8,0.0,0.0,1.9,1.0,244.4,243.4,244.8,0.8,0.6,0.6,869.0,0.0,50.3,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4026465784820051,False
1679864,2026-08-20T06:48:17.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,5.7,0.9,8.0,0.0,1.4,2.0,242.9,241.2,243.3,54.5,50.5,56.2,874.5,-37.9,50.25,0.0,-40.2,69.5,875.4,-45.9,-45.3,69.5,100.0,3371.0,3369.0,25.9,24.5,24.9,20000.0,856.4,0,0,True,0.5154754233199572,False
1679895,2026-08-20T06:48:33.618700+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.8,0.0,0.0,1.9,1.0,241.3,240.5,242.0,0.8,0.6,0.6,869.0,0.0,50.31,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4009476014160597,False
1679926,2026-08-20T06:48:48.628858+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,3.5,1.7,13.2,0.0,1.4,2.0,241.7,240.3,242.3,46.1,42.6,45.8,873.4,-27.7,50.12,0.0,-29.9,69.5,875.1,-40.9,-40.6,69.5,100.0,3370.0,3368.0,25.9,24.5,24.9,20000.0,856.4,0,0,True,0.488954309218892,False
1679957,2026-08-20T06:49:04.619576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.8,0.0,0.0,1.9,1.0,241.9,240.3,242.3,0.8,0.6,0.6,869.0,0.0,50.25,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3990690340214748,False
1679988,2026-08-20T06:49:19.628690+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.2,1.7,16.8,0.0,1.4,2.0,244.8,243.5,245.5,59.2,55.0,59.2,874.8,-41.1,50.26,0.0,-40.9,69.9,873.1,-24.3,-22.9,69.9,100.0,3363.0,3361.0,25.9,24.5,24.9,20000.0,856.4,0,0,True,0.5097549562453526,False
1680019,2026-08-20T06:49:35.618663+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.7,0.2,2.8,0.1,0.0,1.9,1.0,231.5,229.1,232.8,0.8,0.6,0.6,869.0,-0.1,50.15,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4012989054340149,False
1680050,2026-08-20T06:49:50.618616+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,4.5,0.7,1.5,0.0,1.4,2.0,244.7,243.1,245.0,58.8,54.3,58.8,874.7,-44.3,50.24,0.0,-41.1,69.9,875.4,-45.8,-46.1,69.9,100.0,3370.0,3368.0,25.9,24.5,24.9,20000.0,856.4,0,0,True,0.5263852968653666,False
1680081,2026-08-20T06:50:06.619228+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,2.8,0.1,0.0,1.9,1.0,244.2,242.5,245.1,0.8,0.6,0.6,869.0,0.1,50.3,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3339.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4051680126809932,False
1680112,2026-08-20T06:50:21.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,4.6,0.8,14.0,0.0,1.4,2.0,242.6,241.4,243.2,59.3,54.7,59.3,874.9,-45.6,50.26,0.0,-32.3,69.9,874.1,-31.6,-31.7,69.9,100.0,3364.0,3362.0,25.9,24.5,24.9,20000.0,856.4,0,0,True,0.5045921286380786,False
1680143,2026-08-20T06:50:37.629090+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.8,0.0,0.0,1.9,2.0,239.6,237.7,240.8,0.8,0.6,0.6,869.0,0.0,50.21,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3338.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.40183010628386434,False
1680174,2026-08-20T06:50:52.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,6.0,0.7,10.1,0.0,1.5,2.0,241.5,239.1,242.2,53.6,49.3,55.3,874.1,-36.7,50.26,0.0,-33.0,70.3,873.4,-26.6,-25.5,70.3,100.0,3358.0,3356.0,25.9,24.4,24.9,20000.0,856.4,0,0,True,0.500065871056711,False
1680205,2026-08-20T06:51:08.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.8,0.1,0.0,1.9,2.0,244.4,243.2,244.9,0.8,0.6,0.6,869.0,0.1,50.32,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3338.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.40865963862058635,False
1680236,2026-08-20T06:51:23.618584+00:00,external_ems_2,bess_2,good,0.0786,normal,PCS DC current and BMS current mismatch: 24.9,2.7,3.8,3.0,24.9,0.0,1.5,2.0,232.8,231.3,234.0,40.6,36.8,40.5,872.8,-22.4,50.1,0.0,-20.9,70.3,875.8,-47.3,-47.1,70.3,100.0,3372.0,3370.0,25.9,24.4,24.9,20000.0,856.4,0,0,True,0.5217859349718772,False
1680267,2026-08-20T06:51:39.628904+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.7,0.0,0.0,1.9,2.0,245.4,244.7,245.8,0.8,0.6,0.6,868.9,0.0,50.33,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3338.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.41469671099422495,False
1680298,2026-08-20T06:51:54.629539+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,4.3,1.0,10.7,0.0,1.5,2.0,243.6,242.4,244.0,56.5,53.7,58.0,874.8,-37.3,50.21,0.0,-39.8,70.3,875.8,-48.0,-48.1,70.3,100.0,3371.0,3369.0,25.9,24.4,24.9,20000.0,856.4,0,0,True,0.5108598010718143,False
1680329,2026-08-20T06:52:10.628673+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.8,0.1,0.0,1.9,2.0,242.1,241.3,242.3,0.8,0.6,0.6,869.0,-0.1,50.33,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3338.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4095713760894088,False
1680360,2026-08-20T06:52:25.628810+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.3,0.2,3.9,0.0,1.5,1.0,243.5,242.8,243.8,61.6,58.4,61.7,875.2,-45.1,50.28,0.0,-43.4,70.3,875.4,-49.0,-46.1,70.3,100.0,3372.0,3371.0,25.9,24.4,24.9,20000.0,856.4,0,0,True,0.5321897475386835,False
1680391,2026-08-20T06:52:41.618629+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.8,0.2,0.0,1.9,2.0,239.4,238.0,240.2,0.8,0.6,0.6,869.0,0.2,50.29,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3338.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4141672833195198,False
1680422,2026-08-20T06:52:56.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,3.1,1.3,2.6,0.0,1.5,2.0,240.3,238.6,240.9,48.3,45.4,48.5,873.8,-34.9,50.19,0.0,-33.6,70.7,875.1,-37.5,-39.3,70.7,100.0,3371.0,3369.0,25.9,24.4,24.9,20000.0,856.4,0,0,True,0.49405959061234084,False
1680453,2026-08-20T06:53:12.629504+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.8,0.0,0.0,1.9,2.0,240.4,239.3,240.9,0.8,0.6,0.6,869.0,0.0,50.27,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3338.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.40264335237465537,False
1680484,2026-08-20T06:53:27.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.6,1.6,19.1,0.0,1.5,2.0,242.2,241.4,242.6,63.8,60.5,64.1,875.4,-44.9,50.29,0.0,-44.6,70.7,873.8,-25.8,-26.9,70.7,100.0,3370.0,3368.0,25.9,24.4,24.9,20000.0,856.4,0,0,True,0.5151824489395566,False
1680515,2026-08-20T06:53:43.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.8,0.1,0.0,1.9,2.0,231.8,230.9,232.6,0.8,0.6,0.6,869.0,-0.1,50.17,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3338.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.39878781062571855,False
1680546,2026-08-20T06:53:58.619524+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.2,1.0,2.9,0.0,1.5,2.0,245.5,244.8,245.9,64.8,61.6,64.7,875.4,-47.8,50.29,0.0,-45.3,70.7,876.4,-50.7,-51.1,70.7,100.0,3373.0,3371.0,25.9,24.4,24.9,20000.0,856.4,0,0,True,0.5421681328888195,False
1680577,2026-08-20T06:54:14.629646+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.8,0.1,0.0,1.9,2.0,244.9,244.2,245.2,0.8,0.6,0.6,869.0,-0.1,50.36,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3338.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.41399151854890626,False
1680608,2026-08-20T06:54:29.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,3.0,1.1,4.4,0.0,1.5,2.0,234.3,233.3,235.4,45.8,42.8,45.6,873.3,-27.0,50.15,0.0,-27.4,71.1,874.4,-31.4,-31.6,71.1,100.0,3364.0,3362.0,25.9,24.4,24.9,20000.0,856.4,0,0,True,0.48005165387598236,False
1680639,2026-08-20T06:54:45.618942+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.8,0.2,0.0,1.9,2.0,239.1,237.8,239.8,0.8,0.6,0.6,869.0,-0.2,50.27,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3338.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.41008761616995315,False
1680670,2026-08-20T06:55:00.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.0,1.8,7.8,0.0,1.5,3.0,241.2,239.7,241.8,58.3,55.2,59.2,875.0,-45.5,50.26,0.0,-44.3,71.1,876.8,-53.3,-53.6,71.1,100.0,3374.0,3371.0,25.9,24.4,24.9,20000.0,856.4,0,0,True,0.5359596938002504,False
1680701,2026-08-20T06:55:16.629566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,1.9,2.0,243.6,243.1,243.8,0.8,0.6,0.6,869.0,0.0,50.37,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3340.0,3338.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4128486801013556,False
1680732,2026-08-20T06:55:31.629154+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,3.3,3.1,19.3,0.0,1.4,2.0,233.8,233.1,234.8,48.1,44.8,47.8,873.7,-34.9,50.15,0.0,-27.8,71.1,876.8,-54.2,-54.7,71.1,100.0,3375.0,3373.0,25.9,24.5,24.9,20000.0,856.4,0,0,True,0.5444004450553994,False
1680763,2026-08-20T06:55:47.628747+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.8,0.2,0.0,1.9,1.0,244.1,243.5,244.5,0.8,0.6,0.6,869.0,-0.2,50.38,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4140559779875518,False
1680794,2026-08-20T06:56:02.629838+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,4.2,0.8,4.2,0.0,1.4,2.0,241.7,241.0,242.2,65.6,62.3,66.5,876.0,-50.5,50.32,0.0,-48.9,71.5,876.8,-54.7,-54.8,71.5,100.0,3375.0,3373.0,25.9,24.5,24.9,20000.0,856.4,0,0,True,0.5700787760857245,True
1680825,2026-08-20T06:56:18.629621+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.8,0.0,0.0,1.9,1.0,239.9,238.6,240.4,0.8,0.6,0.6,869.0,0.0,50.3,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4001720169110324,False
1680856,2026-08-20T06:56:33.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.1,1.2,3.9,0.0,1.4,2.0,238.5,237.9,238.6,57.3,55.5,57.6,874.9,-41.9,50.2,0.0,-39.6,71.5,876.1,-45.8,-45.2,71.5,100.0,3370.0,3368.0,25.9,24.5,24.9,20000.0,856.4,0,0,True,0.5112205001390031,False
1680892,2026-08-20T06:56:51.628821+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.2,6.2,0.0,1.4,2.0,229.4,229.3,229.6,22.4,21.7,21.3,868.6,14.2,49.81,0.0,9.1,71.5,869.8,8.0,6.8,71.5,100.0,3349.0,3347.0,25.9,24.5,24.9,20000.0,856.4,0,0,True,0.4699828395489859,False
1680923,2026-08-20T06:57:07.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,2.0,1.0,230.2,230.2,230.4,0.8,0.6,0.6,869.0,0.0,49.89,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.38343977406819196,False
1680954,2026-08-20T06:57:22.629596+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,1.4,14.6,0.0,1.5,1.0,233.0,233.0,233.8,20.6,18.8,18.9,868.1,13.0,49.92,0.0,7.4,71.5,866.7,27.6,26.3,71.5,100.0,3341.0,3340.0,25.9,24.4,24.9,20000.0,856.4,0,0,True,0.4709446621038977,False
1680985,2026-08-20T06:57:38.618771+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,2.0,1.0,225.1,225.7,225.8,0.8,0.6,0.6,869.0,0.0,49.81,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.40392048763770755,False
1681016,2026-08-20T06:57:53.619111+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,1.1,2.1,0.0,1.5,1.0,244.9,245.4,245.6,12.2,10.7,10.7,867.7,3.3,49.92,0.0,1.4,71.5,868.8,1.2,1.1,71.5,100.0,3345.0,3344.0,25.9,24.4,24.9,20000.0,856.4,0,0,True,0.43596731620238915,False
1681047,2026-08-20T06:58:09.619232+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.0,2.0,1.0,242.4,243.2,243.0,0.8,0.6,0.6,869.0,0.0,49.97,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3780036127185561,False
1681078,2026-08-20T06:58:24.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,0.6,0.3,0.0,1.5,1.0,228.8,228.7,229.2,24.9,22.9,23.0,866.5,15.2,49.83,0.0,11.7,71.5,867.1,15.5,11.4,71.5,100.0,3336.0,3335.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.4603570805786086,False
1681116,2026-08-20T06:58:43.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.7,4.6,0.0,1.4,1.0,223.8,223.9,224.1,12.4,10.7,10.9,867.7,5.9,49.87,0.0,10.5,71.5,868.4,1.3,1.2,71.5,100.0,3345.0,3344.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.46074858943738645,False
1681147,2026-08-20T06:58:59.628675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.1,0.0,2.0,1.0,241.0,241.8,241.4,0.8,0.6,0.6,869.0,-0.1,49.97,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3778017904820173,False
1681178,2026-08-20T06:59:14.628740+00:00,external_ems_2,bess_2,good,0.1058,normal,PCS DC current and BMS current mismatch: 26.6,0.5,2.0,2.9,26.6,0.0,1.4,1.0,227.2,227.3,227.7,36.9,35.3,34.9,865.2,28.2,49.77,0.0,18.4,71.5,868.1,1.6,1.1,71.5,100.0,3339.0,3338.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.47899344215919953,False
1681209,2026-08-20T06:59:30.618927+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.0,2.0,1.0,244.1,244.9,244.7,0.8,0.6,0.6,869.0,0.0,49.97,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.38035100549496653,False
1681240,2026-08-20T06:59:45.618644+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.8,0.1,0.0,1.4,1.0,242.2,242.7,242.7,12.3,10.7,10.7,867.3,3.7,49.92,0.0,1.5,71.5,868.1,3.8,1.8,71.5,100.0,3343.0,3342.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.42638998116127325,False
1681271,2026-08-20T07:00:01.618790+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,2.0,1.0,231.1,231.3,231.4,0.8,0.6,0.6,869.0,0.0,49.91,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.38352610101653356,False
1681302,2026-08-20T07:00:16.618976+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.0,6.5,0.0,1.5,1.0,238.0,238.0,238.2,18.0,16.2,16.4,866.4,11.4,49.88,0.0,5.2,71.5,866.4,17.9,14.1,71.5,100.0,3338.0,3337.0,25.8,24.3,24.8,20000.0,856.4,0,0,True,0.43054819507689546,False
1681333,2026-08-20T07:00:32.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,2.0,1.0,241.1,241.2,241.5,0.8,0.6,0.6,868.9,0.0,49.99,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.375336405255577,False
1681370,2026-08-20T07:00:50.618585+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.2,1.6,1.8,22.1,0.0,1.5,2.0,241.3,241.2,241.1,12.3,10.7,10.7,867.2,3.4,49.92,0.0,1.5,71.5,865.4,25.5,26.1,71.5,100.0,3332.0,3330.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.4425588139487944,False
1681407,2026-08-20T07:01:09.618601+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,2.0,1.0,243.3,243.8,243.4,0.8,0.6,0.6,869.0,-0.1,49.97,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.37770489228630044,False
1681438,2026-08-20T07:01:24.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.1,4.6,0.0,1.5,1.0,243.4,243.7,243.8,12.3,10.7,10.7,867.0,3.2,49.92,0.0,1.5,71.5,867.1,7.8,6.2,71.5,100.0,3339.0,3338.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.4189618334503417,False
1681469,2026-08-20T07:01:40.618621+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,2.0,1.0,242.3,242.8,242.6,0.8,0.6,0.6,869.0,0.0,49.97,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.37677463472419614,False
1681500,2026-08-20T07:01:55.618535+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,0.7,2.8,0.0,1.5,2.0,224.9,225.1,225.3,27.3,25.0,25.3,865.0,15.8,49.78,0.0,17.8,71.5,865.7,18.6,17.1,71.5,100.0,3331.0,3329.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.48059636912234616,False
1681531,2026-08-20T07:02:11.629136+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.7,0.1,0.0,2.1,1.0,243.2,244.2,243.9,0.8,0.6,0.6,868.9,0.1,49.97,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38719204358750675,False
1681562,2026-08-20T07:02:26.629212+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.8,18.6,0.0,1.5,1.0,230.2,230.3,230.7,25.2,23.3,23.5,865.6,20.1,49.83,0.0,10.6,71.5,867.4,1.5,1.1,71.5,100.0,3341.0,3340.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.4338340540193216,False
1681600,2026-08-20T07:02:45.629586+00:00,external_ems_2,bess_2,good,0.2533,normal,PCS DC current and BMS current mismatch: 35.8,0.9,2.1,3.0,35.8,0.0,1.5,2.0,223.2,223.5,224.1,42.2,41.4,40.1,864.4,37.1,49.75,0.0,20.6,71.5,867.4,1.3,1.2,71.5,100.0,3341.0,3339.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.5242414903679944,False
1681631,2026-08-20T07:03:01.629485+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,2.1,1.0,243.7,244.2,243.9,0.8,0.6,0.6,868.9,0.0,49.97,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3852634641315358,False
1681662,2026-08-20T07:03:16.629874+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.7,2.2,0.0,1.5,1.0,243.6,243.9,243.8,12.3,10.7,10.7,866.7,3.6,49.92,0.0,1.5,71.5,867.4,1.4,1.0,71.5,100.0,3341.0,3340.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.4100471118899269,False
