id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1681693,2026-08-20T07:03:32.629597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.0,2.1,1.0,225.0,225.4,225.7,0.8,0.6,0.6,868.9,0.0,49.83,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.41077124402795734,False
1681724,2026-08-20T07:03:47.628660+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,1.5,5.6,0.0,1.5,1.0,235.7,235.9,236.3,20.0,18.5,18.7,865.6,12.0,49.82,0.0,8.6,71.5,867.1,6.4,4.1,71.5,100.0,3340.0,3339.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.42923816495204975,False
1681755,2026-08-20T07:04:03.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.2,0.0,2.1,1.0,233.8,233.9,234.2,0.8,0.6,0.6,868.9,-0.2,49.84,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.39707772238709654,False
1681792,2026-08-20T07:04:21.618925+00:00,external_ems_2,bess_2,good,0.093,normal,PCS DC current and BMS current mismatch: 25.8,0.1,1.6,2.2,25.8,0.0,1.5,2.0,241.5,241.6,241.5,12.3,10.7,10.7,866.6,3.3,49.92,0.0,1.5,71.5,864.4,29.1,28.0,71.5,100.0,3328.0,3326.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.45988924963484334,False
1681838,2026-08-20T07:04:44.619163+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.6,1.7,15.8,0.0,1.5,2.0,239.1,238.5,238.2,12.3,10.7,10.7,867.1,8.0,49.92,0.0,1.5,71.5,865.4,23.8,24.6,71.5,100.0,3336.0,3334.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.4394292965580798,False
1681881,2026-08-20T07:05:06.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,2.0,1.0,242.8,243.2,242.8,0.8,0.6,0.6,868.9,0.0,49.97,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3757813366188161,False
1681912,2026-08-20T07:05:21.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,0.5,5.2,0.0,1.5,1.0,227.0,227.0,227.4,26.5,24.3,24.7,865.2,21.8,49.87,0.0,16.2,71.5,864.7,27.0,27.4,71.5,100.0,3330.0,3329.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.47780030949272145,False
1681943,2026-08-20T07:05:37.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.7,0.0,0.0,2.0,1.0,230.3,231.1,231.2,0.8,0.6,0.6,868.9,0.0,49.83,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3888305273376375,False
1681974,2026-08-20T07:05:52.619068+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.5,0.2,5.3,0.0,1.5,1.0,232.6,232.2,232.7,20.3,17.8,18.1,865.3,14.7,49.85,0.0,13.8,71.5,865.1,20.0,18.8,71.5,100.0,3332.0,3331.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.44840595859359295,False
1682005,2026-08-20T07:06:08.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.2,0.0,2.0,1.0,242.8,242.9,242.7,0.8,0.6,0.6,868.9,-0.2,49.97,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.38173526535168056,False
1682036,2026-08-20T07:06:23.618591+00:00,external_ems_2,bess_2,good,0.1379,normal,PCS DC current and BMS current mismatch: 28.6,0.6,2.5,3.1,28.6,0.0,1.5,2.0,224.2,224.5,224.8,38.9,37.7,36.4,864.0,30.0,49.75,0.0,22.6,71.5,867.1,1.4,1.0,71.5,100.0,3340.0,3338.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.49629153863154424,False
1682074,2026-08-20T07:06:42.618918+00:00,external_ems_2,bess_2,good,0.2898,normal,PCS phase current imbalance high: 20.2,1.2,20.2,1.5,14.1,0.0,1.5,2.0,230.7,229.5,230.1,39.9,19.7,21.6,865.6,18.7,49.85,0.0,13.0,71.5,867.1,4.6,4.0,71.5,100.0,3337.0,3335.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.5190346229311598,False
1682105,2026-08-20T07:06:58.619782+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.7,0.1,0.0,2.0,1.0,242.4,241.7,241.0,0.8,0.6,0.6,868.9,0.1,49.93,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3839992622803764,False
1682142,2026-08-20T07:07:16.629636+00:00,external_ems_2,bess_2,good,0.1668,normal,PCS DC current and BMS current mismatch: 30.4,0.7,3.6,3.0,30.4,0.0,1.4,1.0,225.3,225.1,225.8,42.3,40.1,38.7,863.7,32.0,49.75,0.0,19.4,71.5,866.7,1.6,2.4,71.5,100.0,3338.0,3337.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.49243718014372895,False
1682179,2026-08-20T07:07:35.618929+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.1,0.0,2.0,1.0,227.8,227.9,228.4,0.8,0.6,0.6,868.9,-0.1,49.94,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.39264119693148725,False
1682210,2026-08-20T07:07:50.618585+00:00,external_ems_2,bess_2,good,0.0497,normal,PCS DC current and BMS current mismatch: 23.1,1.2,4.7,2.3,23.1,0.0,1.4,2.0,229.3,228.2,229.4,35.9,33.8,31.2,864.1,30.0,49.78,0.0,16.7,71.5,866.4,6.9,6.5,71.5,100.0,3337.0,3335.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4663273635260777,False
1682241,2026-08-20T07:08:06.628731+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.7,0.0,0.0,2.0,1.0,236.4,234.8,236.1,0.8,0.6,0.6,868.9,0.0,49.9,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.38593412140478855,False
1682279,2026-08-20T07:08:25.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.2,2.6,0.1,0.0,2.0,1.0,234.4,231.5,234.8,0.8,0.6,0.6,868.8,0.1,49.93,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.38887033630330947,False
1682317,2026-08-20T07:08:44.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.7,0.1,0.0,2.0,1.0,242.7,240.3,243.1,0.8,0.6,0.6,868.9,0.1,49.92,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3887184022548481,False
1682348,2026-08-20T07:08:59.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.2,3.3,0.7,10.2,0.0,1.4,1.0,241.6,238.5,241.7,12.3,14.1,10.8,866.1,5.1,49.91,0.0,2.6,71.5,865.4,15.3,15.4,71.5,100.0,3334.0,3333.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.42975153173622604,False
1682379,2026-08-20T07:09:15.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.2,0.2,2.7,0.1,0.0,2.0,1.0,225.4,221.9,226.1,0.8,0.6,0.6,868.9,-0.1,49.8,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.4197414826777316,False
1682410,2026-08-20T07:09:30.618573+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,3.6,3.4,1.9,23.8,0.0,1.5,2.0,241.6,238.1,241.7,12.4,14.2,10.8,866.0,5.2,49.9,0.0,4.5,71.5,864.1,29.0,30.0,71.5,100.0,3331.0,3329.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.47045224034405103,False
1682441,2026-08-20T07:09:46.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.6,0.2,2.7,0.1,0.0,2.0,1.0,227.2,222.8,227.4,0.8,0.6,0.6,868.9,0.1,49.8,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.41460298771107895,False
1682472,2026-08-20T07:10:01.618896+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.3,3.4,0.5,0.6,0.0,1.4,1.0,243.4,240.5,243.8,12.3,14.2,10.8,865.9,5.5,49.91,0.0,2.7,71.0,866.4,4.9,4.2,71.0,100.0,3332.0,3331.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.42662580665238564,False
1682503,2026-08-20T07:10:17.618736+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.4,0.2,2.7,0.1,0.0,2.0,1.0,244.1,240.7,243.8,0.8,0.6,0.6,868.9,-0.1,49.95,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.38717731510604947,False
1682540,2026-08-20T07:10:35.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.8,3.7,0.1,4.0,0.0,1.4,2.0,229.4,226.6,230.4,23.0,24.9,21.2,864.6,18.9,49.85,0.0,13.3,71.0,864.7,22.9,21.8,71.0,100.0,3328.0,3326.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.46964341962036266,False
1682571,2026-08-20T07:10:51.618654+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.7,0.0,0.0,2.0,1.0,241.6,240.4,241.9,0.8,0.6,0.6,868.9,0.0,49.96,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3822318246397907,False
1682602,2026-08-20T07:11:06.618579+00:00,external_ems_2,bess_2,good,0.0738,normal,PCS DC current and BMS current mismatch: 24.6,2.3,4.0,2.4,24.6,0.0,1.5,1.0,225.7,224.3,226.6,30.9,32.5,28.5,864.3,27.2,49.79,0.0,18.3,71.0,866.7,2.6,2.4,71.0,100.0,3336.0,3335.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.4672116808966864,False
1682633,2026-08-20T07:11:22.629137+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.7,0.0,0.0,2.0,1.0,245.0,244.2,245.2,0.8,0.6,0.6,868.9,0.0,49.94,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.38566506094304576,False
1682664,2026-08-20T07:11:37.629374+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,3.0,1.8,10.8,0.0,1.5,1.0,230.9,229.2,231.3,25.4,26.5,23.5,864.3,16.4,49.83,0.0,10.8,71.0,866.1,5.6,4.9,71.0,100.0,3335.0,3334.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.4342222055881503,False
1682695,2026-08-20T07:11:53.629819+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.6,0.1,0.0,2.0,1.0,240.2,239.3,240.4,0.8,0.6,0.6,868.8,0.1,49.97,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.38391925993267934,False
1682726,2026-08-20T07:12:08.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.7,1.1,9.4,0.0,1.5,1.0,236.6,235.6,236.9,16.4,16.8,15.1,865.3,11.4,49.89,0.0,2.3,71.0,866.4,2.0,2.3,71.0,100.0,3337.0,3336.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.4106678224205067,False
1682759,2026-08-20T07:12:25.629976+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.4,0.2,2.7,0.0,0.0,2.0,1.0,231.9,230.1,232.5,0.8,0.6,0.6,868.9,0.0,49.92,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.39093209080278457,False
1682794,2026-08-20T07:12:42.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.9,0.8,13.9,0.0,1.5,2.0,242.9,241.7,243.1,12.3,12.7,10.8,865.9,5.1,49.91,0.0,2.4,71.0,865.1,19.0,17.7,71.0,100.0,3332.0,3330.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.4250632377921622,False
1682825,2026-08-20T07:12:58.629229+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.7,0.1,0.0,2.0,1.0,225.0,224.0,225.6,0.8,0.6,0.6,868.9,0.1,49.8,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.4152265631326085,False
1682856,2026-08-20T07:13:13.619269+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.1,0.8,13.6,0.0,1.5,1.0,237.3,236.2,237.7,19.5,20.1,18.0,864.9,13.2,49.87,0.0,6.1,71.0,864.1,26.8,26.2,71.0,100.0,3328.0,3327.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.44409661075414986,False
1682887,2026-08-20T07:13:29.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.7,0.0,0.0,2.0,1.0,229.9,228.3,230.2,0.8,0.6,0.6,868.9,0.0,49.9,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.39343042855208576,False
1682918,2026-08-20T07:13:44.618822+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.0,0.6,10.1,0.0,1.5,1.0,240.8,239.5,240.7,12.3,12.7,10.7,865.7,4.4,49.91,0.0,2.4,71.0,865.1,14.5,13.3,71.0,100.0,3334.0,3333.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.4186314420699041,False
1682949,2026-08-20T07:14:00.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.6,0.1,0.0,2.0,1.0,224.4,223.5,225.1,0.8,0.6,0.6,868.8,0.1,49.8,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.41984717149485073,False
1682980,2026-08-20T07:14:15.618567+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,1.5,2.0,1.9,24.0,0.0,1.5,2.0,243.0,242.0,243.5,12.2,12.7,10.7,865.6,4.9,49.91,0.0,2.4,71.0,863.7,28.9,27.9,71.0,100.0,3328.0,3326.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.45418263348632837,False
1683011,2026-08-20T07:14:31.629786+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.7,0.0,0.0,2.0,1.0,237.0,235.2,236.8,0.8,0.6,0.6,868.9,0.0,49.95,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.38394804578669967,False
1683042,2026-08-20T07:14:46.628674+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,2.4,3.6,2.2,21.2,0.0,1.5,1.0,227.6,225.2,227.3,30.6,30.7,27.1,864.2,25.6,49.78,0.0,18.6,71.0,866.4,4.4,4.2,71.0,100.0,3335.0,3334.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.4631146349487253,False
1683073,2026-08-20T07:15:02.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.7,0.1,0.0,2.0,1.0,234.7,233.4,235.4,0.8,0.6,0.6,868.9,0.1,49.82,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3975832769230956,False
1683104,2026-08-20T07:15:17.618577+00:00,external_ems_2,bess_2,good,0.301,normal,PCS phase voltage imbalance high: 16.1; PCS phase current imbalance high: 18.6,16.1,18.6,2.0,17.2,0.0,1.5,2.0,215.3,231.4,230.3,53.9,35.3,37.9,863.1,31.8,49.72,0.0,25.7,71.0,865.1,14.6,13.4,71.0,100.0,3332.0,3330.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.6073653678342689,True
1683141,2026-08-20T07:15:36.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.6,0.0,0.0,2.0,1.0,241.9,240.5,241.6,0.8,0.6,0.6,868.8,0.0,49.97,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3834571423884393,False
1683172,2026-08-20T07:15:51.618556+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,4.0,2.3,16.4,0.0,1.5,2.0,225.6,225.2,225.8,33.9,33.1,29.9,863.4,24.9,49.77,0.0,19.4,71.0,865.7,8.5,6.6,71.0,100.0,3331.0,3329.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.4610868925104371,False
1683203,2026-08-20T07:16:07.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.1,0.0,2.0,1.0,244.4,243.9,244.7,0.8,0.6,0.6,868.8,0.1,49.97,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.38538377269789637,False
1683234,2026-08-20T07:16:22.619456+00:00,external_ems_2,bess_2,good,0.1748,normal,PCS DC current and BMS current mismatch: 30.9,0.5,0.6,3.7,30.9,0.0,1.5,1.0,258.6,258.8,259.1,44.2,44.7,44.1,869.8,-28.7,50.21,0.0,-36.4,71.0,866.1,2.2,1.2,71.0,100.0,3336.0,3335.0,25.7,24.2,24.7,20000.0,856.4,0,0,True,0.5685992045835762,False
1683265,2026-08-20T07:16:38.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.6,0.0,0.0,2.0,1.0,240.5,241.4,241.5,0.8,0.6,0.6,868.8,0.0,50.22,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3954602059014189,False
1683296,2026-08-20T07:16:53.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,3.0,18.9,0.0,1.5,1.0,232.2,232.9,233.1,32.2,31.2,31.6,868.8,-20.4,50.05,0.0,-16.5,71.0,871.8,-39.3,-39.3,71.0,100.0,3357.0,3356.0,25.7,24.2,24.7,20000.0,856.4,0,0,True,0.4769833993997298,False
1683327,2026-08-20T07:17:09.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.0,2.0,1.0,243.9,243.9,244.3,0.8,0.6,0.6,868.8,0.0,50.19,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.39333187519190443,False
1683358,2026-08-20T07:17:24.629101+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,0.5,10.0,0.0,1.6,1.0,244.3,244.2,244.8,46.0,46.7,46.3,871.6,-27.0,50.19,0.0,-32.6,71.0,872.1,-37.0,-37.1,71.0,100.0,3358.0,3357.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.46661693495042555,False
1683389,2026-08-20T07:17:40.629650+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.3,0.0,2.0,1.0,231.8,232.4,232.4,0.8,0.6,0.6,868.8,0.3,50.1,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3988937992186631,False
1683420,2026-08-20T07:17:55.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.4,16.6,0.0,1.5,2.0,248.3,248.1,248.6,40.3,40.9,41.0,870.8,-32.4,50.13,0.0,-27.4,71.0,870.4,-15.8,-15.7,71.0,100.0,3351.0,3349.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.4558727773441933,False
1683457,2026-08-20T07:18:14.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.6,0.0,0.0,2.0,1.0,246.3,246.3,246.3,0.8,0.6,0.6,868.8,0.0,50.23,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.4043410684228069,False
1683500,2026-08-20T07:18:35.618652+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.9,4.5,0.0,1.6,2.0,248.1,247.9,248.2,42.8,42.9,42.5,871.7,-25.0,50.17,0.0,-30.3,71.0,870.8,-20.5,-20.0,71.0,100.0,3352.0,3350.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4586055501657754,False
1683532,2026-08-20T07:18:51.618930+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,0.4,2.3,0.0,1.5,2.0,245.9,245.6,246.1,42.9,43.2,42.9,871.7,-28.9,50.17,0.0,-30.2,71.0,872.1,-31.2,-31.4,71.0,100.0,3357.0,3355.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.46058364545658076,False
1683569,2026-08-20T07:19:10.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.2,0.0,2.0,1.0,235.2,235.6,235.6,0.8,0.6,0.6,868.8,0.2,50.09,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.38868208373287527,False
1683618,2026-08-20T07:19:34.618573+00:00,external_ems_2,bess_2,good,0.2732,normal,PCS phase voltage imbalance high: 15.6; PCS phase current imbalance high: 8.8,15.6,8.8,0.1,2.3,0.0,1.5,2.0,221.6,237.2,235.3,23.0,31.8,29.5,869.9,-9.8,50.02,0.0,-9.9,71.0,869.8,-7.5,-1.4,71.0,100.0,3355.0,3353.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.5324706317698245,False
1683670,2026-08-20T07:20:00.618979+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.4,6.5,0.0,1.6,2.0,231.7,232.1,232.1,29.3,28.7,28.8,869.7,-12.0,49.99,0.0,-3.7,71.0,871.1,-18.5,-19.6,71.0,100.0,3358.0,3356.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.43294879560752875,False
1683705,2026-08-20T07:20:18.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,2.0,1.0,245.4,245.7,245.8,0.8,0.6,0.6,868.8,0.0,50.24,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.4001632977911061,False
1683736,2026-08-20T07:20:33.629229+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,3.1,14.9,0.0,1.6,2.0,231.6,232.2,232.2,30.6,29.7,29.9,870.0,-21.5,50.02,0.0,-15.0,71.0,873.1,-36.4,-36.4,71.0,100.0,3362.0,3360.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.47416036337252326,False
1683767,2026-08-20T07:20:49.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,2.0,1.0,245.8,245.8,246.1,0.8,0.6,0.6,868.8,0.0,50.25,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.4014306441910044,False
1683798,2026-08-20T07:21:04.629279+00:00,external_ems_2,bess_2,good,0.077,normal,PCS DC current and BMS current mismatch: 24.8,0.4,0.1,2.6,24.8,0.0,1.6,1.0,240.3,240.4,240.7,35.0,35.1,35.1,870.8,-13.1,50.06,0.0,-19.6,71.0,873.4,-37.9,-37.9,71.0,100.0,3363.0,3362.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4782826152547579,False
1683829,2026-08-20T07:21:20.628715+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,2.0,1.0,245.0,245.1,245.2,0.8,0.6,0.6,868.8,0.0,50.25,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.39978253349676657,False
1683860,2026-08-20T07:21:35.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.2,0.5,0.0,1.6,2.0,245.6,245.6,245.8,50.4,50.9,50.5,873.2,-33.8,50.22,0.0,-35.8,71.4,873.4,-33.3,-34.5,71.4,100.0,3365.0,3363.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4881395841967159,False
1683891,2026-08-20T07:21:51.628721+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.0,2.1,1.0,230.5,230.9,231.0,0.8,0.6,0.6,868.8,0.1,50.14,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3948729952703125,False
1683922,2026-08-20T07:22:06.629532+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.1,1.3,12.0,0.0,1.5,2.0,238.9,239.6,239.7,40.5,40.5,40.6,872.1,-23.5,50.13,0.0,-28.0,71.4,873.4,-35.5,-34.6,71.4,100.0,3367.0,3365.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.4594929605529594,False
1683953,2026-08-20T07:22:22.629795+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.2,0.0,2.1,1.0,242.0,242.2,242.4,0.8,0.6,0.6,868.8,0.2,50.25,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.40492843035429754,False
1683984,2026-08-20T07:22:37.618572+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.3,0.5,1.6,21.7,0.0,1.5,3.0,242.3,242.3,242.6,59.6,60.1,59.9,874.4,-45.0,50.27,0.0,-42.7,71.4,872.8,-23.3,-23.2,71.4,100.0,3359.0,3356.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.5084555403495765,False
1684015,2026-08-20T07:22:53.619173+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.6,0.0,0.0,2.1,1.0,235.5,236.3,236.5,0.8,0.6,0.6,868.8,0.0,50.18,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3937479760844636,False
1684046,2026-08-20T07:23:08.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,0.8,10.3,0.0,1.5,1.0,243.7,243.6,244.3,56.5,56.9,57.4,875.0,-41.5,50.3,0.0,-39.2,71.4,875.8,-51.8,-51.8,71.4,100.0,3371.0,3370.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.5152706831473465,False
1684077,2026-08-20T07:23:24.619104+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.2,0.0,2.1,1.0,242.9,243.2,243.0,0.8,0.6,0.6,868.8,-0.2,50.36,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.4142996377207675,False
1684108,2026-08-20T07:23:39.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.9,0.3,5.4,0.0,1.5,3.0,242.7,242.5,243.3,58.5,59.0,59.4,875.4,-35.1,50.26,0.0,-39.0,71.8,875.1,-40.5,-40.2,71.8,100.0,3363.0,3360.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.5031615182017503,False
1684139,2026-08-20T07:23:55.629837+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.0,2.1,1.0,243.7,244.0,244.3,0.8,0.6,0.6,868.8,0.0,50.37,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.40963535027870973,False
1684172,2026-08-20T07:24:11.629283+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,2.0,10.0,0.0,1.5,1.0,231.3,231.4,231.9,20.8,19.2,19.5,867.8,11.4,49.87,0.0,11.5,71.8,869.8,1.4,1.1,71.8,100.0,3349.0,3348.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.433320865938104,False
1684203,2026-08-20T07:24:27.619754+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.1,0.0,2.1,1.0,240.4,241.2,240.8,0.8,0.6,0.6,868.8,-0.1,49.97,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38358579585902713,False
1684234,2026-08-20T07:24:42.618578+00:00,external_ems_2,bess_2,good,0.1106,normal,PCS DC current and BMS current mismatch: 26.9,0.7,2.0,3.1,26.9,0.0,1.5,1.0,224.5,224.6,225.2,39.6,38.8,37.6,865.7,28.2,49.75,0.0,20.7,71.8,868.8,1.3,1.0,71.8,100.0,3345.0,3344.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.5093620889241787,False
1684265,2026-08-20T07:24:58.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.1,0.0,2.1,1.0,242.7,243.6,243.4,0.8,0.6,0.6,868.8,-0.1,49.97,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3852528915984648,False
1684296,2026-08-20T07:25:13.629412+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,0.6,2.4,0.0,1.5,1.0,243.0,242.8,242.9,12.3,10.7,10.7,867.5,3.7,49.91,0.0,6.5,71.8,868.1,1.3,0.9,71.8,100.0,3344.0,3343.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.41458196286972643,False
1684333,2026-08-20T07:25:32.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.1,0.0,2.1,1.0,224.7,225.0,225.3,0.8,0.6,0.6,868.8,-0.1,49.83,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.41384084671130567,False
1684370,2026-08-20T07:25:50.629487+00:00,external_ems_2,bess_2,good,0.2784,normal,PCS phase current imbalance high: 9.7; PCS DC current and BMS current mismatch: 37.2,0.6,9.7,4.0,37.2,0.0,1.6,1.0,256.8,256.7,257.3,40.5,41.0,50.2,871.8,-35.9,50.24,0.0,-46.3,71.8,867.8,1.3,0.8,71.8,100.0,3342.0,3341.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.6027230090643346,True
1684412,2026-08-20T07:26:11.618620+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS phase voltage imbalance high: 5.5,5.5,5.8,0.2,6.7,0.0,1.5,1.0,240.9,246.2,246.4,16.5,10.7,10.7,866.9,4.4,49.9,0.0,3.1,71.8,866.7,11.1,9.3,71.8,100.0,3338.0,3337.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.4568294796472712,False
1684450,2026-08-20T07:26:30.618602+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.2,1.6,1.6,21.3,0.0,1.6,2.0,240.8,241.0,241.0,12.3,10.7,10.7,867.0,3.3,49.92,0.0,10.2,71.8,865.4,24.6,24.0,71.8,100.0,3335.0,3333.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.4330311110740824,False
1684481,2026-08-20T07:26:46.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.0,2.1,1.0,229.7,230.1,230.3,0.8,0.6,0.6,868.8,0.0,49.83,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3961699307374349,False
1684512,2026-08-20T07:27:01.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,1.1,3.8,0.0,1.5,2.0,242.6,243.2,243.3,14.9,13.1,13.2,866.0,7.3,49.87,0.0,9.9,71.8,867.1,3.5,2.9,71.8,100.0,3338.0,3336.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.4132005035309362,False
1684543,2026-08-20T07:27:17.618641+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.1,0.0,2.1,1.0,242.1,242.9,242.5,0.8,0.6,0.6,868.8,-0.1,49.97,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.385126867877343,False
1684580,2026-08-20T07:27:35.618581+00:00,external_ems_2,bess_2,good,0.0335,normal,PCS phase voltage imbalance high: 6.3; PCS phase current imbalance high: 8.1,6.3,8.1,1.4,9.2,0.0,1.5,1.0,223.8,230.1,229.9,30.3,22.2,23.7,864.0,28.9,49.85,0.0,21.5,71.8,865.4,19.7,16.0,71.8,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.5109554949747108,False
1684622,2026-08-20T07:27:56.619162+00:00,external_ems_2,bess_2,good,0.1411,normal,PCS DC current and BMS current mismatch: 28.8,0.7,0.1,2.8,28.8,0.0,1.5,2.0,234.0,234.2,234.7,47.1,47.0,47.1,871.0,-26.2,50.15,0.0,-27.3,71.8,873.8,-55.0,-55.1,71.8,100.0,3364.0,3362.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.5232805675923662,False
1684653,2026-08-20T07:28:12.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.0,2.1,1.0,243.5,243.6,243.5,0.8,0.6,0.6,868.7,0.0,50.38,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.41122568430643547,False
1684684,2026-08-20T07:28:27.618576+00:00,external_ems_2,bess_2,good,0.1491,normal,PCS DC current and BMS current mismatch: 29.3,0.8,0.7,2.8,29.3,0.0,1.5,2.0,237.9,238.2,238.7,50.7,50.5,51.2,872.3,-26.0,50.16,0.0,-32.0,71.8,875.1,-55.3,-55.0,71.8,100.0,3369.0,3367.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.5325139149030027,False
1684715,2026-08-20T07:28:43.618605+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.2,3.0,0.0,0.0,2.1,1.0,243.9,246.2,245.6,0.8,0.6,0.6,868.8,0.0,50.33,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.4147219331814026,False
1684746,2026-08-20T07:28:58.619393+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,1.0,8.5,0.0,1.6,2.0,244.2,244.3,244.8,68.7,69.1,68.8,875.1,-46.4,50.32,0.0,-48.9,71.8,876.1,-54.9,-54.8,71.8,100.0,3372.0,3370.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.5559173493098297,False
1684777,2026-08-20T07:29:14.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,2.1,1.0,237.7,237.9,238.0,0.8,0.6,0.6,868.7,0.0,50.28,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3963823929940023,False
1684821,2026-08-20T07:29:36.630124+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.2,0.0,2.1,1.0,234.1,234.6,234.9,0.8,0.6,0.6,868.7,0.2,50.23,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.398732294287249,False
1684852,2026-08-20T07:29:51.629316+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.1,20.0,0.0,1.5,3.0,242.9,243.1,243.3,66.7,67.2,67.0,875.5,-53.3,50.3,0.0,-48.3,72.2,874.4,-33.3,-34.0,72.2,100.0,3367.0,3364.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.533176235406764,False
1684895,2026-08-20T07:30:13.629188+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.0,2.1,1.0,235.5,236.2,236.3,0.8,0.6,0.6,868.7,0.0,50.21,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3924601548065209,False
1684926,2026-08-20T07:30:28.618574+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,0.2,0.4,1.5,24.0,0.0,1.5,3.0,244.2,244.3,244.4,65.9,66.1,65.7,875.6,-53.4,50.31,0.0,-47.5,72.2,874.1,-29.4,-30.1,72.2,100.0,3362.0,3359.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.5419733035725355,False
1684957,2026-08-20T07:30:44.619753+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,2.1,1.0,244.6,244.9,244.9,0.8,0.6,0.6,868.7,0.1,50.37,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.40892752078509237,False
1685000,2026-08-20T07:31:05.618579+00:00,external_ems_2,bess_2,good,0.2304,normal,PCS phase current imbalance high: 17.7,0.6,17.7,1.2,9.8,0.0,1.4,3.0,233.9,234.1,234.5,33.3,51.0,47.9,873.6,-25.1,50.17,0.0,-27.6,72.6,874.8,-34.9,-36.0,72.6,100.0,3364.0,3361.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.54229235273102,False
1685044,2026-08-20T07:31:27.618582+00:00,external_ems_2,bess_2,good,0.0914,normal,PCS DC current and BMS current mismatch: 25.7,0.9,0.3,2.4,25.7,0.0,1.4,2.0,234.2,234.6,235.1,44.1,43.9,44.2,873.7,-20.3,50.13,0.0,-24.7,72.6,876.1,-46.0,-47.3,72.6,100.0,3370.0,3368.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.5004344629337569,False
1685075,2026-08-20T07:31:43.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.3,0.0,2.1,1.0,243.2,243.4,243.3,0.8,0.6,0.6,868.7,0.3,50.35,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.4153787244514783,False
1685106,2026-08-20T07:31:58.618894+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.3,6.7,0.0,1.4,3.0,244.0,244.0,244.5,61.9,62.2,62.7,875.7,-47.8,50.3,0.0,-46.4,72.6,875.4,-41.1,-40.1,72.6,100.0,3367.0,3364.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.5242047009903773,False
1685137,2026-08-20T07:32:14.619007+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,2.1,1.0,244.6,244.8,244.9,0.8,0.6,0.6,868.7,0.1,50.36,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.40789147729091857,False
1685168,2026-08-20T07:32:29.630386+00:00,external_ems_2,bess_2,good,0.0593,normal,PCS DC current and BMS current mismatch: 23.7,0.9,0.3,3.3,23.7,0.0,1.4,2.0,234.0,234.5,234.9,43.8,43.5,43.8,873.5,-27.8,50.12,0.0,-24.6,72.6,876.8,-51.5,-51.3,72.6,100.0,3375.0,3373.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.5214626327300268,False
1685199,2026-08-20T07:32:45.629860+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,2.1,1.0,241.8,241.9,242.1,0.8,0.6,0.6,868.7,0.0,50.29,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.39556083212348664,False
1685230,2026-08-20T07:33:00.629840+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.2,0.6,4.0,0.0,1.4,2.0,242.5,242.9,243.0,62.9,63.1,62.9,875.8,-46.9,50.29,0.0,-45.2,73.0,876.4,-50.9,-50.7,73.0,100.0,3374.0,3372.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.5324427104180375,False
1685261,2026-08-20T07:33:16.629203+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.0,2.1,1.0,231.2,231.7,231.7,0.8,0.6,0.6,868.7,0.1,50.18,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3981392145189924,False
1685292,2026-08-20T07:33:31.618618+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.4,0.4,5.8,0.0,1.5,2.0,244.2,244.4,245.0,62.6,63.0,62.6,875.8,-43.4,50.29,0.0,-44.5,73.0,875.4,-37.6,-37.1,73.0,100.0,3374.0,3372.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.5245675979239708,False
1685323,2026-08-20T07:33:47.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,2.0,1.0,234.6,235.2,235.1,0.8,0.6,0.6,868.7,0.1,50.16,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.38533641687102965,False
1685354,2026-08-20T07:34:02.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.5,0.1,0.0,1.5,3.0,245.5,245.6,245.9,61.2,61.7,61.1,875.6,-45.1,50.28,0.0,-44.0,73.0,876.1,-45.2,-45.1,73.0,100.0,3369.0,3366.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.5345417575961764,False
1685385,2026-08-20T07:34:18.619423+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,2.0,1.0,243.7,243.9,244.1,0.8,0.6,0.6,868.7,0.1,50.33,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.39948368604275925,False
1685416,2026-08-20T07:34:33.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.0,8.8,0.0,1.5,3.0,244.2,244.4,244.6,60.3,60.5,60.0,874.4,-38.0,50.28,0.0,-28.3,73.4,874.4,-29.2,-29.1,73.4,100.0,3363.0,3360.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.5109303581094764,False
1685447,2026-08-20T07:34:49.619770+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.3,0.0,2.0,1.0,242.2,242.1,242.1,0.8,0.6,0.6,868.7,0.3,50.26,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.4016157094221863,False
1685478,2026-08-20T07:35:04.618573+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.5,0.1,1.9,21.4,0.0,1.5,2.0,238.7,238.4,238.9,47.2,47.2,47.3,874.2,-25.7,50.2,0.0,-29.8,73.4,876.1,-47.1,-47.1,73.4,100.0,3373.0,3371.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.5017467233586275,False
1685509,2026-08-20T07:35:20.629076+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.0,2.0,1.0,244.5,244.9,244.9,0.8,0.6,0.6,868.7,0.0,50.32,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3992407196771384,False
1685540,2026-08-20T07:35:35.618562+00:00,external_ems_2,bess_2,good,0.2325,normal,PCS DC current and BMS current mismatch: 34.5,0.7,0.7,2.8,34.5,0.0,1.5,1.0,231.5,231.8,232.2,37.9,37.2,37.8,873.0,-8.4,50.09,0.0,-20.6,73.4,875.8,-42.9,-42.9,73.4,100.0,3372.0,3371.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.5344310170168167,False
1685571,2026-08-20T07:35:51.628723+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.2,0.0,2.0,1.0,243.8,243.9,243.9,0.8,0.6,0.6,868.7,0.2,50.31,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.4030511595928485,False
1685602,2026-08-20T07:36:06.618896+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,1.0,5.4,0.0,1.5,1.0,245.0,245.2,245.5,55.9,56.3,55.9,875.1,-39.2,50.25,0.0,-39.7,73.4,876.1,-44.6,-44.6,73.4,100.0,3372.0,3371.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.5105926967544193,False
1685633,2026-08-20T07:36:22.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,2.0,1.0,238.9,238.9,239.3,0.8,0.6,0.6,868.7,0.0,50.28,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.39099387978052663,False
1685664,2026-08-20T07:36:37.630758+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.2,1.0,0.3,0.0,1.5,2.0,239.3,240.1,240.4,40.6,40.4,40.5,873.4,-29.5,50.15,0.0,-29.5,73.8,874.4,-29.2,-28.5,73.8,100.0,3369.0,3367.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.4769751201108186,False
1685695,2026-08-20T07:36:53.628797+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,2.0,1.0,241.2,241.4,241.7,0.8,0.6,0.6,868.7,0.0,50.22,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.38645349698428844,False
1685726,2026-08-20T07:37:08.629321+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.4,7.5,0.0,1.5,3.0,244.6,244.6,244.9,53.3,52.5,53.1,874.8,-37.3,50.23,0.0,-37.7,73.8,874.4,-29.8,-30.2,73.8,100.0,3364.0,3361.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.4909994982550746,False
1685757,2026-08-20T07:37:24.619264+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.0,0.0,2.0,1.0,230.7,230.8,231.5,0.8,0.6,0.6,868.7,0.0,50.12,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3879493870896178,False
1685788,2026-08-20T07:37:39.618563+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.7,2.2,1.5,21.4,0.0,1.5,2.0,244.0,243.4,244.1,52.5,50.3,52.4,874.6,-39.4,50.23,0.0,-36.9,73.8,873.1,-18.0,-18.9,73.8,100.0,3359.0,3357.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.4971889499116254,False
1685819,2026-08-20T07:37:55.628675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.2,0.0,2.0,1.0,243.4,242.8,243.5,0.8,0.6,0.6,868.7,-0.2,50.26,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3948050204218156,False
1685850,2026-08-20T07:38:10.628901+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,4.3,0.8,2.7,0.0,1.5,1.0,245.6,244.7,246.2,52.7,48.4,52.3,874.6,-38.6,50.22,0.0,-36.4,73.8,875.4,-41.3,-41.0,73.8,100.0,3370.0,3369.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.521772146239799,False
1685881,2026-08-20T07:38:26.618644+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.9,0.0,0.0,2.1,1.0,245.4,244.2,245.6,0.8,0.6,0.6,868.7,0.0,50.27,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.40160629231984635,False
1685912,2026-08-20T07:38:41.618661+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.8,5.0,0.7,1.1,0.0,1.5,2.0,236.0,233.7,237.5,37.7,33.0,38.0,872.7,-21.2,50.08,0.0,-17.4,74.2,873.4,-22.3,-23.5,74.2,100.0,3363.0,3361.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.477576982010144,False
1685943,2026-08-20T07:38:57.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.9,0.0,0.0,2.1,1.0,245.1,243.7,245.6,0.8,0.6,0.6,868.7,0.0,50.22,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.39681948565944225,False
1685974,2026-08-20T07:39:12.619516+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.7,4.8,2.1,16.7,0.0,1.5,1.0,241.4,238.9,242.6,42.8,38.7,43.5,873.3,-24.0,50.13,0.0,-27.8,74.2,875.4,-40.7,-40.5,74.2,100.0,3370.0,3369.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.5117033670541927,False
1686005,2026-08-20T07:39:28.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.5,0.1,0.0,2.1,1.0,242.9,241.6,243.3,0.8,0.6,0.6,868.7,-0.1,50.27,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3339.0,3338.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.4037641818819281,False
1686036,2026-08-20T07:39:43.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.9,4.7,2.9,17.6,0.0,1.5,1.0,233.4,230.9,234.8,34.5,29.8,34.4,872.2,-22.2,50.05,0.0,-17.2,74.2,875.1,-39.8,-40.1,74.2,100.0,3369.0,3368.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.5123524046966741,False
1686067,2026-08-20T07:39:59.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.9,0.2,0.0,2.1,1.0,246.5,245.5,247.1,0.8,0.6,0.6,868.7,0.2,50.27,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.4119495388398638,False
1686098,2026-08-20T07:40:14.618611+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,4.5,0.3,2.0,0.0,1.5,1.0,243.7,242.4,244.2,51.7,47.2,51.6,874.4,-34.3,50.21,0.0,-35.6,74.2,874.1,-32.3,-31.4,74.2,100.0,3370.0,3369.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.5059828953030148,False
1686129,2026-08-20T07:40:30.618555+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.9,0.0,0.0,2.1,2.0,233.4,231.3,234.2,0.8,0.6,0.6,868.7,0.0,50.15,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.40442009278399843,False
1686160,2026-08-20T07:40:45.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,4.7,0.4,3.1,0.0,1.5,2.0,245.4,244.0,245.9,41.7,37.2,41.9,873.4,-22.9,50.16,0.0,-33.2,74.2,873.8,-26.0,-26.9,74.2,100.0,3369.0,3367.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.4814140376629965,False
1686191,2026-08-20T07:41:01.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.9,0.0,0.0,2.1,1.0,240.0,238.1,240.9,0.8,0.6,0.6,868.7,0.0,50.17,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.39444798111989915,False
1686222,2026-08-20T07:41:16.628767+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.6,0.6,6.8,0.0,1.5,1.0,244.9,243.6,245.6,51.4,46.8,51.0,874.4,-35.9,50.21,0.0,-35.1,74.6,873.8,-29.1,-29.8,74.6,100.0,3368.0,3367.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.5021774601922341,False
1686253,2026-08-20T07:41:32.628877+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.1,0.2,2.9,0.3,0.0,2.1,1.0,234.4,231.2,235.3,0.8,0.6,0.6,868.7,-0.3,50.09,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.4044439535546862,False
1686284,2026-08-20T07:41:47.629955+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,3.4,7.8,1.3,22.0,0.0,1.5,1.0,245.5,242.7,246.1,50.7,42.9,50.4,874.1,-37.2,50.2,0.0,-34.0,74.6,872.8,-15.2,-12.3,74.6,100.0,3364.0,3363.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.5213567369165917,False
1686315,2026-08-20T07:42:03.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.2,2.9,0.1,0.0,2.1,1.0,244.1,241.0,244.3,0.8,0.6,0.6,868.7,0.1,50.25,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.4037853873931584,False
1686346,2026-08-20T07:42:18.618628+00:00,external_ems_2,bess_2,good,0.0495,normal,PCS phase voltage imbalance high: 6.9; PCS phase current imbalance high: 8.5,6.9,8.5,2.2,17.7,0.0,1.5,1.0,236.6,231.5,238.4,34.5,26.6,35.1,872.6,-19.3,50.07,0.0,-17.7,74.6,874.8,-37.0,-37.3,74.6,100.0,3367.0,3366.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.5269958390024357,False
1686377,2026-08-20T07:42:34.628667+00:00,external_ems_1,bess_1,good,0.0103,normal,PCS phase voltage imbalance high: 5.4,5.4,0.2,2.9,0.1,0.0,2.1,1.0,244.5,240.0,245.4,0.8,0.6,0.6,868.7,0.1,50.2,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.4061065416567833,False
1686408,2026-08-20T07:42:49.628766+00:00,external_ems_2,bess_2,good,0.0436,normal,PCS phase voltage imbalance high: 6.7,6.7,8.0,0.5,5.6,0.0,1.5,2.0,240.1,234.8,241.5,37.1,29.3,37.3,872.9,-19.2,50.1,0.0,-21.8,74.6,873.4,-24.8,-23.9,74.6,100.0,3361.0,3359.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.5029702023887248,False
1686439,2026-08-20T07:43:05.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.0,0.2,2.9,0.3,0.0,2.1,1.0,243.5,240.0,244.0,0.8,0.6,0.6,868.7,0.3,50.24,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.4136808498866369,False
1686470,2026-08-20T07:43:20.619102+00:00,external_ems_2,bess_2,good,0.038,normal,PCS phase current imbalance high: 9.6,4.5,9.6,1.2,12.5,0.4,1.5,2.0,244.5,240.5,245.0,44.2,36.4,46.0,873.6,-24.4,50.11,0.0,-29.3,74.6,874.8,-36.9,-36.3,75.0,100.0,3368.0,3366.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.5778045180610639,True
1686501,2026-08-20T07:43:36.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.9,0.2,2.9,0.1,0.0,2.1,1.0,245.0,241.7,245.6,0.8,0.6,0.6,868.7,0.1,50.24,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.4060912859654483,False
1686532,2026-08-20T07:43:51.630140+00:00,external_ems_2,bess_2,good,0.0795,normal,PCS phase voltage imbalance high: 8.1,8.1,7.7,2.7,15.4,0.0,1.5,2.0,236.9,230.2,238.3,32.5,25.0,32.7,871.7,-21.4,50.05,0.0,-16.2,75.0,874.4,-36.8,-36.4,75.0,100.0,3362.0,3360.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.5290820267260931,False
1686563,2026-08-20T07:44:07.629325+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.4,0.2,2.9,0.0,0.0,2.1,1.0,245.0,241.3,245.7,0.8,0.6,0.6,868.7,0.0,50.25,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.4073693963783148,False
1686594,2026-08-20T07:44:22.618540+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,7.8,1.3,18.3,0.0,1.5,2.0,243.1,240.4,243.5,50.3,42.5,50.2,874.1,-34.8,50.2,0.0,-33.4,75.0,872.8,-16.5,-15.9,75.0,100.0,3365.0,3363.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.5023314845380396,False
1686625,2026-08-20T07:44:38.619477+00:00,external_ems_1,bess_1,good,0.0103,normal,PCS phase voltage imbalance high: 5.4,5.4,0.2,2.9,0.1,0.0,2.1,1.0,230.8,226.5,231.9,0.8,0.6,0.6,868.7,-0.1,50.08,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3338.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.4061611297893607,False
1686656,2026-08-20T07:44:53.629302+00:00,external_ems_2,bess_2,good,0.0024,normal,PCS phase current imbalance high: 8.1,3.5,8.1,0.7,1.5,0.0,1.5,1.0,245.8,242.9,246.4,45.7,39.2,47.3,873.7,-32.5,50.17,0.0,-33.6,75.0,874.4,-31.0,-31.2,75.0,100.0,3368.0,3367.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.5204786491203786,False
1686687,2026-08-20T07:45:09.618596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.7,0.2,2.9,0.1,0.0,2.1,0.0,244.3,241.2,244.9,0.8,0.6,0.6,868.7,-0.1,50.18,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3338.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.41478438501504383,False
1686718,2026-08-20T07:45:24.619025+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.9,6.8,1.9,18.8,0.0,1.5,2.0,244.7,242.4,245.3,48.2,41.4,47.9,874.0,-29.5,50.19,0.0,-32.1,75.0,872.1,-10.7,-7.1,75.0,100.0,3356.0,3354.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.4988316797569836,False
1686749,2026-08-20T07:45:40.618700+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.9,0.0,0.0,2.0,2.0,233.8,231.9,234.6,0.8,0.6,0.6,868.7,0.0,50.09,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3337.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.39685935209356815,False
1686780,2026-08-20T07:45:55.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,4.6,0.6,7.2,0.0,1.5,2.0,244.6,243.5,244.7,43.9,39.3,43.7,873.5,-26.1,50.17,0.0,-29.6,75.4,874.1,-33.3,-33.3,75.4,100.0,3366.0,3364.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.47268535292459035,False
1686811,2026-08-20T07:46:11.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.0,0.0,2.1,2.0,245.0,244.4,245.3,0.8,0.6,0.6,868.7,0.0,50.22,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.40227388640509276,False
