id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
1686842,2026-08-20T07:46:26.618580+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,2.1,3.6,2.7,23.8,0.0,1.5,2.0,231.8,230.6,232.7,27.8,24.2,27.3,871.1,-7.0,50.03,0.0,-8.6,75.4,873.8,-30.8,-31.1,75.4,100.0,3365.0,3363.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.4821108986368049,False
1686873,2026-08-20T07:46:42.618646+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.1,0.0,2.1,1.0,247.5,246.9,247.7,0.8,0.6,0.6,868.7,0.1,50.15,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3917499810356454,False
1686904,2026-08-20T07:46:57.618815+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,3.3,1.2,18.8,0.0,1.6,2.0,235.7,234.8,237.0,27.9,24.6,27.7,871.6,-4.0,50.04,0.0,-17.1,75.4,872.8,-22.8,-22.0,75.4,100.0,3360.0,3358.0,25.9,24.3,24.8,20000.0,856.4,0,0,True,0.44433050169434285,False
1686935,2026-08-20T07:47:13.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,2.1,1.0,243.7,243.5,244.2,0.8,0.6,0.6,868.7,0.0,50.17,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3873045373061115,False
1686966,2026-08-20T07:47:28.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,5.0,2.8,18.4,0.0,1.6,1.0,231.2,229.9,231.7,24.7,19.7,24.3,870.3,-8.1,49.95,0.0,-5.5,75.4,873.1,-26.5,-26.7,75.4,100.0,3362.0,3361.0,25.9,24.3,24.8,20000.0,856.4,0,0,True,0.47307704901518965,False
1686997,2026-08-20T07:47:44.630136+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,2.1,1.0,248.9,248.6,249.3,0.8,0.6,0.6,868.8,0.0,50.17,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.40039702599291455,False
1687028,2026-08-20T07:47:59.628792+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,1.5,3.9,2.6,21.0,0.0,1.6,2.0,236.0,235.0,236.5,25.1,21.2,24.9,870.5,-4.3,50.0,0.0,-9.3,75.4,873.1,-25.3,-25.8,75.4,100.0,3361.0,3359.0,25.9,24.3,24.7,20000.0,856.4,0,0,True,0.44793587555822045,False
1687059,2026-08-20T07:48:15.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.9,0.0,0.0,2.1,2.0,242.7,241.4,243.4,0.8,0.6,0.6,868.7,0.0,50.1,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3339.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3910925566833125,False
1687090,2026-08-20T07:48:30.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.2,1.4,16.6,0.0,1.6,2.0,245.5,244.8,245.8,34.1,30.9,33.8,872.2,-21.9,50.11,0.0,-22.4,75.4,870.8,-5.3,0.5,75.4,100.0,3351.0,3349.0,25.9,24.3,24.7,20000.0,856.4,0,0,True,0.44974210667307224,False
1687121,2026-08-20T07:48:46.628911+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.2,2.9,0.1,0.0,2.1,1.0,228.7,227.3,229.6,0.8,0.6,0.6,868.7,-0.1,50.0,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3918765150178344,False
1687152,2026-08-20T07:49:01.628837+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.7,0.2,1.2,0.0,1.6,2.0,250.5,249.7,251.0,31.9,28.6,32.3,872.0,-14.8,50.11,0.0,-22.5,75.4,871.8,-13.6,-15.5,75.4,100.0,3356.0,3354.0,25.9,24.3,24.7,20000.0,856.4,0,0,True,0.4632622681793372,False
1687183,2026-08-20T07:49:17.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,2.1,1.0,247.7,247.2,247.7,0.8,0.6,0.6,868.7,0.1,50.16,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3932622712418536,False
1687214,2026-08-20T07:49:32.629665+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,1.5,17.6,0.0,1.7,3.0,245.0,244.7,245.1,35.3,34.1,34.9,872.3,-21.3,50.12,0.0,-23.8,75.4,870.8,-3.7,-0.1,75.4,100.0,3351.0,3348.0,25.9,24.2,24.7,20000.0,856.4,0,0,True,0.45955973044097526,False
1687245,2026-08-20T07:49:48.629188+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.0,2.1,1.0,236.1,236.3,236.6,0.8,0.6,0.6,868.7,-0.1,50.07,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3891106767102882,False
1687276,2026-08-20T07:50:03.629017+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,0.6,9.3,0.0,1.6,1.0,248.2,248.1,248.7,36.0,36.3,35.8,872.5,-19.0,50.13,0.0,-19.7,75.7,873.1,-28.3,-28.5,75.7,100.0,3362.0,3361.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4548220578927346,False
1687307,2026-08-20T07:50:19.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,2.1,1.0,246.4,246.7,246.6,0.8,0.6,0.6,868.7,0.0,50.19,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.39216281461530167,False
1687338,2026-08-20T07:50:34.618608+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.8,1.0,2.8,21.2,0.0,1.6,2.0,226.8,227.5,227.6,26.7,25.7,25.9,870.3,-6.9,50.0,0.0,-4.9,75.7,873.1,-28.1,-27.5,75.7,100.0,3358.0,3356.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.46277405502222907,False
1687369,2026-08-20T07:50:50.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.0,2.1,1.0,249.1,249.3,249.3,0.8,0.6,0.6,868.7,0.0,50.21,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.4067322929265974,False
1687400,2026-08-20T07:51:05.618583+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,1.1,0.4,1.8,20.6,0.0,1.6,1.0,238.1,238.6,239.2,31.2,30.8,30.9,872.0,-12.0,50.09,0.0,-25.5,75.7,873.8,-32.6,-32.5,75.7,100.0,3364.0,3363.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4562851473883501,False
1687431,2026-08-20T07:51:21.619157+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.1,0.0,2.1,1.0,238.1,238.5,238.9,0.8,0.6,0.6,868.7,0.1,50.18,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.39078242056092305,False
1687462,2026-08-20T07:51:36.619168+00:00,external_ems_2,bess_2,good,0.1106,normal,PCS DC current and BMS current mismatch: 26.9,0.8,0.4,2.8,26.9,0.0,1.6,2.0,235.8,236.3,236.6,33.1,32.7,32.8,871.6,-9.3,50.07,0.0,-18.6,75.7,874.4,-36.2,-36.1,75.7,100.0,3366.0,3364.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.48801733651772744,False
1687493,2026-08-20T07:51:52.618632+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,2.1,1.0,242.1,242.2,242.6,0.8,0.6,0.6,868.7,0.0,50.19,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3876338607865677,False
1687524,2026-08-20T07:52:07.629670+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.2,0.9,3.9,0.0,1.6,2.0,243.6,243.8,243.9,47.0,47.1,46.9,873.9,-34.9,50.2,0.0,-33.2,75.7,874.8,-38.8,-38.8,75.7,100.0,3367.0,3365.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.48578328031474466,False
1687555,2026-08-20T07:52:23.619023+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.0,0.0,2.1,1.0,231.5,232.4,232.2,0.8,0.6,0.6,868.7,0.0,50.08,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3888393221204369,False
1687586,2026-08-20T07:52:38.628726+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.4,8.6,0.0,1.6,2.0,246.0,245.9,246.5,42.6,43.0,43.6,873.5,-28.7,50.17,0.0,-33.1,76.1,873.1,-20.1,-20.5,76.1,100.0,3363.0,3361.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.46587964808194965,False
1687617,2026-08-20T07:52:54.618619+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,2.1,1.0,243.5,243.6,243.9,0.8,0.6,0.6,868.7,0.0,50.25,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.1,24.5,20000.0,855.9,0,0,True,0.3914249605857436,False
1687648,2026-08-20T07:53:09.618720+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.2,0.6,5.1,0.0,1.6,2.0,245.6,245.5,245.8,47.1,47.2,47.0,874.0,-30.4,50.2,0.0,-33.6,76.1,873.4,-25.3,-24.2,76.1,100.0,3366.0,3364.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4777936065043665,False
1687679,2026-08-20T07:53:25.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.3,0.0,2.1,1.0,244.8,245.1,245.3,0.8,0.6,0.6,868.7,0.3,50.26,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.4038156878234597,False
1687710,2026-08-20T07:53:40.629751+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.4,14.8,0.0,1.6,2.0,241.4,241.4,241.9,41.8,41.8,42.6,873.2,-29.7,50.2,0.0,-25.2,76.1,872.8,-14.9,-15.6,76.1,100.0,3357.0,3355.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4627830976658573,False
1687741,2026-08-20T07:53:56.618622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,2.1,1.0,243.4,243.5,243.6,0.8,0.6,0.6,868.7,0.0,50.2,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3850206132811126,False
1687772,2026-08-20T07:54:11.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,1.6,8.0,0.0,1.6,2.0,245.1,245.1,245.6,41.1,41.1,41.4,873.5,-29.8,50.15,0.0,-25.0,76.1,875.1,-37.8,-38.1,76.1,100.0,3369.0,3367.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.47270783375440983,False
1687803,2026-08-20T07:54:27.630122+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,2.1,1.0,243.5,243.8,243.7,0.8,0.6,0.6,868.7,0.1,50.25,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.39172878697795355,False
1687834,2026-08-20T07:54:42.630624+00:00,external_ems_2,bess_2,good,0.178,normal,PCS DC current and BMS current mismatch: 31.1,0.8,1.0,3.1,31.1,0.0,1.6,2.0,228.3,228.5,229.1,30.4,29.4,29.4,871.7,-6.3,50.03,0.0,-10.5,76.1,874.8,-37.4,-37.3,76.1,100.0,3368.0,3366.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.5150631179104811,False
1687865,2026-08-20T07:54:58.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.4,0.0,2.1,1.0,246.0,246.1,246.3,0.8,0.6,0.6,868.7,-0.4,50.25,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.4128939791007108,False
1687896,2026-08-20T07:55:13.628785+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,1.2,9.5,0.0,1.6,2.0,243.2,242.9,243.5,40.2,40.5,41.1,873.6,-26.7,50.16,0.0,-32.1,76.5,874.8,-36.2,-36.3,76.5,100.0,3368.0,3366.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4709057969082987,False
1687927,2026-08-20T07:55:29.628716+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.9,0.1,0.0,2.1,1.0,234.7,235.5,235.7,0.8,0.6,0.6,868.7,0.1,50.19,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.391455791866823,False
1687958,2026-08-20T07:55:44.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.8,1.7,13.8,0.0,1.6,2.0,237.2,237.7,238.0,31.8,31.0,31.1,872.1,-12.7,50.07,0.0,-17.9,76.5,873.8,-26.5,-26.2,76.5,100.0,3367.0,3365.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4504197440859797,False
1687989,2026-08-20T07:56:00.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,2.1,1.0,242.6,243.1,243.1,0.8,0.6,0.6,868.7,0.0,50.16,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38381237023566017,False
1688020,2026-08-20T07:56:15.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.7,1.6,0.0,1.6,2.0,243.3,243.2,243.7,43.6,43.8,43.4,873.8,-24.2,50.18,0.0,-30.4,76.5,873.1,-22.6,-22.4,76.5,100.0,3367.0,3365.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4647389250005714,False
1688051,2026-08-20T07:56:31.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,2.1,1.0,230.7,231.3,231.1,0.8,0.6,0.6,868.7,0.1,50.05,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38624302077836864,False
1688082,2026-08-20T07:56:46.618767+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,1.5,18.0,0.0,1.6,2.0,247.4,247.6,247.9,42.0,42.1,41.6,873.6,-30.5,50.17,0.0,-29.5,76.5,872.1,-12.5,-8.3,76.5,100.0,3354.0,3352.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4660046818393242,False
1688113,2026-08-20T07:57:02.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,2.1,1.0,244.5,244.7,244.9,0.8,0.6,0.6,868.7,0.1,50.22,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3920737722148599,False
1688144,2026-08-20T07:57:17.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.2,1.1,17.9,0.0,1.6,2.0,244.7,244.3,245.2,34.4,34.6,34.4,873.0,-14.5,50.11,0.0,-21.0,76.5,874.1,-32.4,-32.5,76.5,100.0,3366.0,3364.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4654291213897365,False
1688175,2026-08-20T07:57:33.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.0,0.0,2.1,1.0,237.2,238.0,238.1,0.8,0.6,0.6,868.7,0.0,50.12,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38228408292982813,False
1688206,2026-08-20T07:57:48.618627+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,1.3,7.0,0.0,1.6,2.0,227.3,227.7,227.8,27.0,25.7,26.0,870.8,-8.2,49.99,0.0,-5.7,76.5,872.1,-15.2,-12.7,76.5,100.0,3355.0,3353.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.44177939982094155,False
1688237,2026-08-20T07:58:04.643826+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.1,0.0,2.1,1.0,243.5,244.3,244.3,0.8,0.6,0.6,868.7,-0.1,50.16,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38681601513695346,False
1688268,2026-08-20T07:58:19.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.2,4.5,0.0,1.6,2.0,245.3,245.2,245.6,38.9,39.0,38.6,872.6,-26.1,50.12,0.0,-27.0,76.9,873.8,-30.6,-30.6,76.9,100.0,3365.0,3363.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4565145967202392,False
1688299,2026-08-20T07:58:35.618656+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,2.1,1.0,244.7,245.2,245.1,0.8,0.6,0.6,868.7,0.1,50.2,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.39062794929475064,False
1688330,2026-08-20T07:58:50.629178+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,2.2,15.1,0.0,1.6,1.0,237.9,238.2,238.5,26.6,25.9,26.0,871.2,-13.5,50.02,0.0,-13.9,76.9,873.4,-28.6,-28.6,76.9,100.0,3362.0,3361.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4434303731183707,False
1688361,2026-08-20T07:59:06.619147+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,2.1,1.0,248.7,248.9,249.0,0.8,0.6,0.6,868.7,-0.1,50.18,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.39641629578633647,False
1688392,2026-08-20T07:59:21.618731+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.6,0.3,3.9,0.0,1.6,1.0,244.7,245.0,245.4,33.6,33.4,33.0,872.5,-21.7,50.11,0.0,-22.7,76.9,872.8,-17.8,-18.8,76.9,100.0,3362.0,3361.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.44779814989439226,False
1688423,2026-08-20T07:59:37.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,2.1,1.0,233.4,233.6,233.9,0.8,0.6,0.6,868.7,0.0,50.04,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.379871319638969,False
1688454,2026-08-20T07:59:52.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.6,6.9,0.0,1.6,1.0,251.8,252.0,252.3,30.2,30.3,29.9,872.0,-17.7,50.09,0.0,-20.5,76.9,871.4,-10.8,-6.1,76.9,100.0,3353.0,3352.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.46514356347113534,False
1688485,2026-08-20T08:00:08.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,2.1,1.0,248.2,248.3,248.4,0.8,0.6,0.6,868.7,-0.1,50.14,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3896353967864642,False
1688516,2026-08-20T08:00:23.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,0.2,5.1,0.0,1.6,1.0,244.3,244.4,244.8,28.6,28.7,28.4,871.6,-9.7,50.02,0.0,-12.5,76.9,871.8,-14.8,-14.8,76.9,100.0,3350.0,3349.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.43512056963995516,False
1688547,2026-08-20T08:00:39.629888+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,2.1,1.0,241.6,241.9,241.8,0.8,0.6,0.6,868.7,0.1,50.01,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3782695047373228,False
1688578,2026-08-20T08:00:54.630355+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.3,2.5,0.0,1.6,2.0,239.1,239.3,239.6,21.3,20.3,20.5,871.4,-1.1,50.06,0.0,-7.8,76.9,870.1,-3.6,0.0,76.9,100.0,3353.0,3351.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.42189961773855045,False
1688609,2026-08-20T08:01:10.618717+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,2.1,1.0,246.0,246.5,246.1,0.8,0.6,0.6,868.7,0.0,50.12,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.38974379102400686,False
1688641,2026-08-20T08:01:26.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,2.1,1.0,247.4,247.9,247.7,0.8,0.6,0.6,868.7,0.0,50.12,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.3912030352488099,False
1688673,2026-08-20T08:01:42.619474+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,2.1,1.0,252.2,252.4,252.1,0.8,0.6,0.6,868.7,0.0,50.11,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.40899007869181475,False
1688704,2026-08-20T08:01:57.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.6,0.4,0.0,1.6,1.0,245.0,245.3,245.4,22.9,22.3,22.4,871.0,-8.1,49.99,0.0,-16.0,76.9,870.4,-8.5,-5.8,76.9,100.0,3355.0,3354.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.43057701375748136,False
1688735,2026-08-20T08:02:13.629033+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.2,0.0,2.1,1.0,235.8,236.5,236.4,0.8,0.6,0.6,868.7,0.2,50.11,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.39074814417680376,False
1688766,2026-08-20T08:02:28.618873+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,0.2,1.5,2.7,21.0,0.0,1.6,1.0,237.3,237.5,237.5,19.6,18.1,18.9,868.7,2.9,49.92,0.0,-1.3,76.9,871.4,-18.1,-18.0,76.9,100.0,3356.0,3355.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.4450414964206177,False
1688797,2026-08-20T08:02:44.630046+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,2.1,1.0,241.7,242.1,242.2,0.8,0.6,0.6,868.6,0.1,50.05,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.3830847070974612,False
1688828,2026-08-20T08:02:59.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.3,9.9,0.0,1.6,1.0,245.2,245.6,245.7,20.9,19.9,20.2,870.1,-8.7,49.97,0.0,-9.7,77.3,871.4,-18.6,-18.6,77.3,100.0,3356.0,3355.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.4379562510765526,False
1688859,2026-08-20T08:03:15.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,2.1,1.0,240.7,241.1,241.1,0.8,0.6,0.6,868.7,-0.1,50.03,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.38099738226510865,False
1688890,2026-08-20T08:03:30.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.7,5.6,0.0,1.6,1.0,245.7,246.0,246.2,26.9,26.9,26.5,871.1,-13.9,50.07,0.0,-17.2,77.3,871.8,-19.5,-19.9,77.3,100.0,3357.0,3356.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.43486756046715047,False
1688921,2026-08-20T08:03:46.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.3,0.0,2.1,1.0,225.2,225.5,225.8,0.8,0.6,0.6,868.7,0.3,49.97,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.41060121136406796,False
1688952,2026-08-20T08:04:01.629485+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.4,11.0,0.0,1.6,2.0,247.1,247.4,247.6,25.2,24.8,24.6,871.2,-20.8,50.01,0.0,-16.0,77.3,870.8,-9.8,-4.2,77.3,100.0,3355.0,3353.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.4403166581822993,False
1688983,2026-08-20T08:04:17.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.1,0.0,2.1,1.0,241.1,241.7,241.5,0.8,0.6,0.6,868.6,-0.1,50.06,0.0,0.0,95.0,866.2,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.38922576036050016,False
1689014,2026-08-20T08:04:32.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,1.8,12.4,0.0,1.6,3.0,245.0,245.0,245.5,31.4,31.6,31.1,871.6,-12.4,50.1,0.0,-21.1,77.3,869.8,0.0,1.7,77.3,100.0,3354.0,3351.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.4510578073954383,False
1689045,2026-08-20T08:04:48.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.0,2.2,1.0,230.9,231.6,231.5,0.8,0.6,0.6,868.6,0.1,50.09,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.4056240019365918,False
1689076,2026-08-20T08:05:03.629401+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,1.8,13.7,0.0,1.6,2.0,239.0,239.1,239.6,27.5,27.0,26.9,871.0,-14.0,50.04,0.0,-13.1,77.3,872.8,-27.7,-27.8,77.3,100.0,3361.0,3359.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.44063572368128173,False
1689107,2026-08-20T08:05:19.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,2.1,1.0,246.4,246.8,246.9,0.8,0.6,0.6,868.6,0.1,50.2,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.39871355933600344,False
1689138,2026-08-20T08:05:34.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,0.9,11.3,0.0,1.6,3.0,231.7,231.8,232.3,27.8,27.0,27.0,870.5,-2.7,50.04,0.0,-8.2,77.3,871.4,-14.0,-14.4,77.3,100.0,3353.0,3350.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.4410572281794517,False
1689169,2026-08-20T08:05:50.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,2.1,1.0,246.4,246.5,246.9,0.8,0.6,0.6,868.7,0.0,50.19,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.3950616680702721,False
1689200,2026-08-20T08:06:05.618606+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.3,2.0,19.0,0.0,1.6,2.0,240.8,241.4,241.8,38.5,38.2,38.2,872.4,-20.5,50.11,0.0,-24.8,77.3,874.4,-39.5,-39.5,77.3,100.0,3367.0,3365.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.47770206412959415,False
1689231,2026-08-20T08:06:21.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.2,0.0,2.1,1.0,242.7,242.8,242.9,0.8,0.6,0.6,868.7,0.2,50.28,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.4036118009004687,False
1689262,2026-08-20T08:06:36.619060+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.6,1.0,2.9,21.3,0.0,1.5,1.0,233.6,233.8,234.2,36.6,35.6,36.1,872.2,-21.9,50.06,0.0,-19.7,77.7,875.1,-43.2,-43.1,77.7,100.0,3369.0,3368.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.5029748347268447,False
1689293,2026-08-20T08:06:52.619083+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.2,0.0,2.1,1.0,245.9,246.2,246.2,0.8,0.6,0.6,868.6,0.2,50.3,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.411700208623372,False
1689324,2026-08-20T08:07:07.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,0.9,9.6,0.0,1.5,2.0,243.4,243.5,244.0,52.6,52.9,52.7,874.5,-32.5,50.23,0.0,-37.1,77.7,875.4,-42.1,-42.0,77.7,100.0,3370.0,3368.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.5014902092207953,False
1689355,2026-08-20T08:07:23.630687+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.2,0.0,2.1,1.0,233.0,233.0,233.7,0.8,0.6,0.6,868.6,0.2,50.15,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.3966122722119338,False
1689386,2026-08-20T08:07:38.619766+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.4,0.5,5.1,0.0,1.5,3.0,245.7,245.5,246.2,46.7,46.2,47.6,873.9,-29.0,50.14,0.0,-30.3,77.7,873.4,-23.9,-24.0,77.7,100.0,3361.0,3358.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.4804744301155885,False
1689417,2026-08-20T08:07:54.619235+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.0,0.0,2.1,1.0,239.5,239.9,240.4,0.8,0.6,0.6,868.6,0.0,50.21,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.3924190490053608,False
1689448,2026-08-20T08:08:09.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,3.3,0.1,7.5,0.0,1.5,2.0,243.8,243.5,244.2,54.5,51.2,54.1,874.9,-44.0,50.23,0.0,-37.8,77.7,874.8,-36.5,-35.5,77.7,100.0,3371.0,3369.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.5178464873362435,False
1689479,2026-08-20T08:08:25.629842+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.8,0.1,0.0,2.1,1.0,236.3,234.4,237.3,0.8,0.6,0.6,868.6,0.1,50.12,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.39385684530868403,False
1689510,2026-08-20T08:08:40.629316+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,4.7,1.8,19.2,0.4,1.5,2.0,243.9,242.4,244.3,58.0,53.3,57.8,875.2,-38.0,50.25,0.0,-40.3,78.1,873.4,-18.8,-19.9,77.7,100.0,3360.0,3358.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.5680241602652993,False
1689541,2026-08-20T08:08:56.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.8,0.0,0.0,2.1,1.0,243.9,242.7,244.4,0.8,0.6,0.6,868.6,0.0,50.31,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.40423215794365147,False
1689572,2026-08-20T08:09:11.629555+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.5,0.6,5.0,0.0,1.4,2.0,245.4,243.8,245.9,56.4,51.9,56.2,875.2,-37.2,50.21,0.0,-31.8,78.1,875.8,-42.2,-42.6,78.1,100.0,3369.0,3367.0,25.8,24.4,24.7,20000.0,856.4,0,0,True,0.5254614057048718,False
1689603,2026-08-20T08:09:27.628942+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.8,0.2,0.0,2.1,1.0,243.5,242.3,243.9,0.8,0.6,0.6,868.6,0.2,50.26,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.4049859952886946,False
1689634,2026-08-20T08:09:42.619512+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.8,5.2,1.2,13.9,0.0,1.4,2.0,228.9,226.3,230.1,29.7,24.5,29.3,872.2,-8.2,50.03,0.0,-9.0,78.1,873.4,-22.1,-21.4,78.1,100.0,3362.0,3360.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.49027735149608265,False
1689665,2026-08-20T08:09:58.629098+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.8,0.1,0.0,2.1,1.0,248.5,247.3,248.5,0.8,0.6,0.6,868.6,-0.1,50.21,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.4054236918807902,False
1689696,2026-08-20T08:10:13.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,4.5,1.3,16.8,0.0,1.4,1.0,242.4,240.3,243.8,34.0,29.5,33.9,872.8,-14.6,50.11,0.0,-25.3,78.1,874.1,-31.4,-31.8,78.1,100.0,3367.0,3366.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.5021637255998826,False
1689727,2026-08-20T08:10:29.629076+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.8,0.1,0.0,2.1,1.0,245.3,244.2,245.9,0.8,0.6,0.6,868.6,-0.1,50.21,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.40086372728209935,False
1689758,2026-08-20T08:10:44.618637+00:00,external_ems_2,bess_2,good,0.0722,normal,PCS DC current and BMS current mismatch: 24.5,2.9,4.8,2.6,24.5,0.0,1.4,1.0,234.6,233.0,235.9,29.2,24.4,28.8,871.5,-7.8,49.99,0.0,-12.6,78.1,874.1,-32.3,-31.9,78.1,100.0,3366.0,3365.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.4986242675760938,False
1689789,2026-08-20T08:11:00.629264+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.8,0.1,0.0,2.1,1.0,246.1,245.3,246.5,0.8,0.6,0.6,868.6,-0.1,50.21,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.402323839318819,False
1689820,2026-08-20T08:11:15.628743+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.4,0.6,5.2,0.0,1.4,2.0,245.6,244.8,245.9,43.3,39.9,43.3,873.7,-25.7,50.17,0.0,-29.5,78.1,873.1,-20.5,-19.9,78.1,100.0,3359.0,3357.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.47739313148140283,False
1689851,2026-08-20T08:11:31.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.8,0.1,0.0,2.1,1.0,229.3,228.3,230.4,0.8,0.6,0.6,868.6,0.1,50.06,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.39714812162072793,False
1689882,2026-08-20T08:11:46.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.8,0.1,9.0,0.0,1.5,2.0,248.2,246.8,248.4,42.9,39.9,43.7,873.3,-32.8,50.13,0.0,-30.7,78.5,873.4,-23.8,-23.5,78.5,100.0,3367.0,3365.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.49139222295677926,False
1689913,2026-08-20T08:12:02.619397+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.8,0.1,0.0,2.1,1.0,244.0,243.1,244.2,0.8,0.6,0.6,868.6,0.1,50.17,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.39315233429214536,False
1689944,2026-08-20T08:12:17.630204+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.5,0.2,1.6,0.0,1.6,2.0,242.6,241.9,242.9,48.5,45.0,48.2,874.2,-34.2,50.2,0.0,-33.3,78.5,874.4,-32.6,-32.9,78.5,100.0,3368.0,3366.0,25.9,24.3,24.8,20000.0,856.4,0,0,True,0.49986912710900056,False
1689975,2026-08-20T08:12:33.619290+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.8,0.0,0.0,2.1,1.0,237.1,235.8,238.0,0.8,0.6,0.6,868.6,0.0,50.14,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.39218213299679455,False
1690006,2026-08-20T08:12:48.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.5,1.2,10.3,0.0,1.6,3.0,244.8,243.9,245.1,51.4,47.9,51.3,874.6,-30.5,50.21,0.0,-35.2,78.5,873.4,-20.2,-21.3,78.5,100.0,3359.0,3356.0,25.9,24.3,24.7,20000.0,856.4,0,0,True,0.49906529651997406,False
1690037,2026-08-20T08:13:04.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.2,0.0,2.1,1.0,243.3,242.6,243.5,0.8,0.6,0.6,868.6,0.2,50.26,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.40197855866135046,False
1690068,2026-08-20T08:13:19.618992+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,2.5,3.1,2.1,23.3,0.0,1.6,2.0,232.6,230.9,233.4,33.2,30.1,33.0,873.0,-15.4,50.07,0.0,-15.0,78.5,875.1,-38.7,-38.4,78.5,100.0,3370.0,3368.0,25.9,24.3,24.8,20000.0,856.4,0,0,True,0.509418032300403,False
1690099,2026-08-20T08:13:35.618820+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,2.1,1.0,245.2,244.8,245.5,0.8,0.6,0.6,868.7,0.1,50.22,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.39958787061381995,False
1690130,2026-08-20T08:13:50.618577+00:00,external_ems_2,bess_2,good,0.1668,normal,PCS DC current and BMS current mismatch: 30.4,2.5,3.3,2.6,30.4,0.0,1.6,2.0,231.9,230.3,232.8,32.2,28.9,32.1,872.2,-3.0,50.03,0.0,-11.7,78.5,874.8,-33.4,-34.2,78.5,100.0,3367.0,3365.0,25.9,24.3,24.8,20000.0,856.4,0,0,True,0.5117627405149138,False
1690161,2026-08-20T08:14:06.628731+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.0,2.1,1.0,245.8,245.2,245.9,0.8,0.6,0.6,868.6,-0.1,50.25,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.4029539446854723,False
1690192,2026-08-20T08:14:21.619838+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,4.2,1.1,5.5,0.0,1.6,2.0,244.3,243.3,244.8,46.1,42.6,46.8,874.0,-32.8,50.2,0.0,-34.0,78.9,875.1,-38.3,-38.1,78.9,100.0,3370.0,3368.0,25.9,24.3,24.8,20000.0,856.4,0,0,True,0.5034810977287836,False
1690223,2026-08-20T08:14:37.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.0,2.1,1.0,244.8,244.1,244.9,0.8,0.6,0.6,868.6,0.0,50.21,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3890648175004545,False
1690254,2026-08-20T08:14:52.630049+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,2.2,3.1,2.5,22.1,0.0,1.6,1.0,237.8,236.7,238.9,33.1,30.2,33.3,872.3,-14.1,50.05,0.0,-17.1,78.9,874.8,-36.2,-36.0,78.9,100.0,3368.0,3367.0,25.9,24.3,24.8,20000.0,856.4,0,0,True,0.4918266114691129,False
1690285,2026-08-20T08:15:08.618649+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.8,0.0,0.0,2.1,1.0,242.9,241.8,243.6,0.8,0.6,0.6,868.6,0.0,50.16,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38438816589611796,False
1690316,2026-08-20T08:15:23.629691+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.3,0.8,13.4,0.0,1.6,2.0,245.7,244.8,246.0,43.2,39.9,43.2,873.9,-32.3,50.16,0.0,-29.3,78.9,873.1,-18.9,-19.0,78.9,100.0,3362.0,3360.0,25.9,24.3,24.8,20000.0,856.4,0,0,True,0.48104964448890286,False
1690347,2026-08-20T08:15:39.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.8,0.2,0.0,2.1,1.0,228.7,227.8,229.8,0.8,0.6,0.6,868.6,0.2,50.03,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3951597728066905,False
1690378,2026-08-20T08:15:54.618666+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.5,0.6,5.9,0.0,1.6,2.0,247.3,246.7,247.6,39.6,36.1,39.3,873.4,-24.0,50.12,0.0,-26.8,78.9,872.8,-18.1,-19.0,78.9,100.0,3362.0,3360.0,25.9,24.3,24.7,20000.0,856.4,0,0,True,0.46651689902366056,False
1690409,2026-08-20T08:16:10.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,2.1,1.0,246.5,246.3,246.6,0.8,0.6,0.6,868.6,0.1,50.2,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.39288998638018585,False
1690440,2026-08-20T08:16:25.628684+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.8,1.9,18.0,0.0,1.6,3.0,237.5,237.1,238.1,37.8,37.0,37.7,873.3,-23.3,50.14,0.0,-17.9,78.9,871.4,-5.3,-0.3,78.9,100.0,3353.0,3350.0,25.9,24.3,24.7,20000.0,856.4,0,0,True,0.4715660369394851,False
1690471,2026-08-20T08:16:41.618655+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,2.1,1.0,239.5,240.0,239.9,0.8,0.6,0.6,868.6,0.1,50.1,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38007600176444845,False
1690502,2026-08-20T08:16:56.618953+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,1.4,6.3,0.0,1.6,1.0,247.5,247.7,247.9,32.5,32.3,32.6,872.4,-21.9,50.08,0.0,-19.1,79.3,873.8,-28.2,-28.1,79.3,100.0,3364.0,3363.0,25.9,24.3,24.7,20000.0,856.4,0,0,True,0.47257244720802727,False
1690533,2026-08-20T08:17:12.629618+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,2.1,1.0,244.9,245.0,245.1,0.8,0.6,0.6,868.6,0.0,50.18,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3852325880204273,False
1690564,2026-08-20T08:17:27.618662+00:00,external_ems_2,bess_2,good,0.0882,normal,PCS DC current and BMS current mismatch: 25.5,0.5,1.5,2.6,25.5,0.0,1.7,2.0,227.6,227.8,228.1,24.7,23.2,23.8,870.8,-1.5,49.97,0.0,-3.4,79.3,873.4,-27.0,-27.5,79.3,100.0,3364.0,3362.0,25.9,24.2,24.7,20000.0,856.4,0,0,True,0.4831661194471677,False
1690595,2026-08-20T08:17:43.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,2.1,1.0,248.9,249.1,249.1,0.8,0.6,0.6,868.6,0.0,50.18,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.39466405741189403,False
1690626,2026-08-20T08:17:58.618597+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.2,1.0,7.5,0.0,1.7,2.0,242.1,242.5,242.7,28.6,28.7,28.5,872.1,-17.9,50.09,0.0,-22.4,79.3,873.1,-25.4,-25.3,79.3,100.0,3361.0,3359.0,25.9,24.2,24.7,20000.0,856.4,0,0,True,0.4529372115713195,False
1690657,2026-08-20T08:18:14.618603+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.0,2.1,1.0,241.6,242.2,242.4,0.8,0.6,0.6,868.6,0.0,50.1,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37967387412106773,False
1690688,2026-08-20T08:18:29.618632+00:00,external_ems_2,bess_2,good,0.1684,normal,PCS DC current and BMS current mismatch: 30.5,0.5,1.1,2.3,30.5,0.0,1.7,2.0,236.2,236.3,236.7,24.4,23.3,23.8,870.8,5.0,49.96,0.0,-6.4,79.3,873.1,-25.5,-25.5,79.3,100.0,3362.0,3360.0,25.9,24.2,24.7,20000.0,856.4,0,0,True,0.4763370141191368,False
1690719,2026-08-20T08:18:45.628681+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.2,0.0,2.1,1.0,239.1,239.9,239.8,0.8,0.6,0.6,868.6,-0.2,50.13,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3860095995108969,False
1690750,2026-08-20T08:19:00.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,0.8,8.1,0.0,1.6,1.0,240.2,240.5,240.8,25.1,24.4,24.7,871.3,-7.7,49.99,0.0,-12.7,79.3,872.1,-15.8,-16.7,79.3,100.0,3359.0,3358.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.43119791028873006,False
1690781,2026-08-20T08:19:16.628734+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.0,2.1,1.0,237.6,238.2,238.2,0.8,0.6,0.6,868.6,0.1,50.09,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38145230166341004,False
1690812,2026-08-20T08:19:31.618639+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,1.0,11.3,0.0,1.6,2.0,247.0,247.0,247.4,32.3,32.4,32.1,872.4,-21.9,50.11,0.0,-22.0,79.3,871.4,-10.6,-6.3,79.3,100.0,3359.0,3357.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.45740782477105935,False
1690843,2026-08-20T08:19:47.618557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.0,2.1,1.0,227.8,227.6,228.2,0.8,0.6,0.6,868.6,0.1,49.99,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38954686029791513,False
1690874,2026-08-20T08:20:02.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.1,0.8,8.9,0.0,1.6,2.0,249.2,249.2,249.8,31.2,31.2,31.1,872.2,-19.3,50.1,0.0,-21.2,79.3,871.4,-10.4,-6.7,79.3,100.0,3358.0,3356.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4581672579264006,False
1690905,2026-08-20T08:20:18.629481+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,2.1,1.0,247.7,248.2,248.2,0.8,0.6,0.6,868.6,0.1,50.15,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.39135761983663675,False
1690936,2026-08-20T08:20:33.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,1.3,3.3,0.0,1.6,2.0,234.9,235.3,235.5,23.8,22.9,23.0,872.1,-10.2,50.08,0.0,-9.8,79.3,870.8,-6.9,-0.4,79.3,100.0,3357.0,3352.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.4353570698056016,False
1690967,2026-08-20T08:20:49.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,2.1,1.0,243.4,243.9,243.9,0.8,0.6,0.6,868.6,0.0,50.06,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3781393972810502,False
1690998,2026-08-20T08:21:04.629804+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.6,1.4,16.9,0.0,1.6,1.0,241.0,241.2,241.8,23.6,23.0,23.3,871.0,-5.1,50.02,0.0,-8.7,79.7,872.4,-22.0,-22.2,79.7,100.0,3360.0,3359.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.4397174791571583,False
1691029,2026-08-20T08:21:20.618687+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.2,0.0,2.1,1.0,245.2,245.7,245.6,0.8,0.6,0.6,868.6,0.2,50.14,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3904529710658338,False
1691060,2026-08-20T08:21:35.618613+00:00,external_ems_2,bess_2,good,0.1587,normal,PCS DC current and BMS current mismatch: 29.9,0.7,1.9,2.5,29.9,0.0,1.6,2.0,227.9,228.6,228.5,22.3,20.4,21.0,869.6,9.0,49.91,0.0,4.5,79.7,872.1,-20.9,-21.2,79.7,100.0,3359.0,3357.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.4698952491174427,False
1691091,2026-08-20T08:21:51.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,2.1,1.0,250.8,251.1,251.0,0.8,0.6,0.6,868.6,0.0,50.13,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.4004252463057684,False
1691122,2026-08-20T08:22:06.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.2,1.0,9.5,0.0,1.7,1.0,249.5,249.8,250.0,24.1,24.0,23.9,871.1,-10.2,50.06,0.0,-17.5,79.7,872.1,-19.7,-19.8,79.7,100.0,3358.0,3357.0,25.8,24.1,24.6,20000.0,856.4,0,0,True,0.4569735206747961,False
1691153,2026-08-20T08:22:22.618804+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.2,0.0,2.1,1.0,234.4,235.0,235.0,0.8,0.6,0.6,868.6,0.2,50.05,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38385510520742144,False
1691184,2026-08-20T08:22:37.619132+00:00,external_ems_2,bess_2,good,0.0625,normal,PCS DC current and BMS current mismatch: 23.9,0.5,4.3,2.4,23.9,0.0,1.7,1.0,227.7,227.2,227.6,23.6,21.3,19.3,869.4,5.5,49.96,0.0,-4.2,79.7,871.8,-18.4,-18.7,79.7,100.0,3357.0,3355.0,25.8,24.1,24.6,20000.0,856.4,0,0,True,0.46689891366118513,False
1691215,2026-08-20T08:22:53.619308+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,2.1,1.0,250.1,250.4,250.0,0.8,0.6,0.6,868.6,0.0,50.11,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.39679297465642865,False
1691246,2026-08-20T08:23:08.629379+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,0.4,8.8,0.0,1.7,1.0,247.6,247.7,247.7,24.0,23.9,23.6,871.0,-8.5,50.05,0.0,-15.0,79.7,871.4,-17.3,-17.4,79.7,100.0,3356.0,3355.0,25.8,24.1,24.6,20000.0,856.4,0,0,True,0.4488740187820785,False
1691277,2026-08-20T08:23:24.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.2,0.0,2.1,1.0,225.4,225.6,225.8,0.8,0.6,0.6,868.6,0.2,49.95,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3994123402070924,False
1691308,2026-08-20T08:23:39.618647+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,1.5,12.8,0.0,1.7,1.0,252.2,252.7,252.5,22.7,22.3,22.2,870.6,-8.0,50.04,0.0,-13.8,79.7,869.1,4.8,5.2,79.7,100.0,3354.0,3353.0,25.8,24.1,24.6,20000.0,856.4,0,0,True,0.45934298203768636,False
1691339,2026-08-20T08:23:55.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.2,0.0,2.1,1.0,239.0,239.7,239.5,0.8,0.6,0.6,868.6,0.2,50.0,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3818526417028624,False
1691370,2026-08-20T08:24:10.619172+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.4,3.1,0.0,1.7,1.0,250.8,251.1,250.9,22.0,21.6,21.6,870.5,-8.3,50.04,0.0,-13.1,79.7,870.1,-5.2,-1.9,79.7,100.0,3353.0,3352.0,25.8,24.1,24.6,20000.0,856.4,0,0,True,0.4488868573655886,False
1691401,2026-08-20T08:24:26.630021+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,2.1,1.0,247.6,248.3,247.6,0.8,0.6,0.6,868.6,0.0,50.09,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3872852262736111,False
1691432,2026-08-20T08:24:41.618737+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,3.4,0.3,3.4,0.0,1.6,1.0,246.7,247.0,247.0,21.4,21.1,18.0,868.5,0.8,49.91,0.0,2.5,79.7,868.8,4.2,5.2,79.7,100.0,3344.0,3343.0,25.7,24.1,24.6,20000.0,856.4,0,0,True,0.43299750332109,False
1691463,2026-08-20T08:24:57.619164+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,2.1,1.0,230.6,230.8,230.9,0.8,0.6,0.6,868.6,0.0,49.95,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38097612453169055,False
1691494,2026-08-20T08:25:12.619227+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,1.6,13.1,0.0,1.6,1.0,237.4,237.9,238.1,18.2,16.7,17.4,869.2,-1.0,49.95,0.0,-1.6,79.7,870.8,-14.1,-14.2,79.7,100.0,3353.0,3352.0,25.7,24.1,24.6,20000.0,856.4,0,0,True,0.4229269311679924,False
1691525,2026-08-20T08:25:28.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.3,0.0,2.1,1.0,247.8,248.4,248.1,0.8,0.6,0.6,868.6,-0.3,50.08,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3955309794329074,False
1691556,2026-08-20T08:25:43.629278+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.9,3.1,19.8,0.0,1.6,2.0,227.6,227.2,227.6,29.7,28.1,26.8,867.7,6.0,49.87,0.0,6.3,79.7,870.8,-13.8,-14.3,79.7,100.0,3353.0,3351.0,25.7,24.1,24.6,20000.0,856.4,0,0,True,0.46294415451377,False
1691587,2026-08-20T08:25:59.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,2.1,1.0,252.3,253.0,252.6,0.8,0.6,0.6,868.6,0.0,50.06,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.40520203562704854,False
1691618,2026-08-20T08:26:14.629637+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,0.7,2.1,0.0,1.6,1.0,249.0,249.7,249.5,21.5,21.0,21.0,870.1,-12.6,50.03,0.0,-12.8,79.7,870.8,-14.7,-14.7,79.7,100.0,3353.0,3352.0,25.7,24.1,24.6,20000.0,856.4,0,0,True,0.44720119966284017,False
1691649,2026-08-20T08:26:30.619879+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,2.1,1.0,238.3,238.5,238.8,0.8,0.6,0.6,868.6,0.1,50.09,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38021338102713503,False
1691680,2026-08-20T08:26:45.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,1.2,10.1,0.0,1.6,2.0,246.1,246.7,246.7,18.8,17.2,17.9,868.6,3.3,49.95,0.0,-5.0,79.7,869.8,-6.8,-2.8,79.7,100.0,3352.0,3350.0,25.7,24.1,24.5,20000.0,856.4,0,0,True,0.429464796638876,False
1691711,2026-08-20T08:27:01.629644+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,2.1,1.0,248.9,249.3,248.9,0.8,0.6,0.6,868.6,0.1,50.05,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3924597843727149,False
1691742,2026-08-20T08:27:16.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.8,6.3,0.0,1.6,1.0,246.3,246.8,246.8,22.7,22.5,22.2,870.2,-10.6,50.04,0.0,-13.7,79.7,869.4,-4.3,-0.2,79.7,100.0,3345.0,3344.0,25.7,24.1,24.5,20000.0,856.4,0,0,True,0.42749031233298135,False
1691773,2026-08-20T08:27:32.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.4,0.0,2.2,1.0,226.1,226.5,226.6,0.8,0.6,0.6,868.6,0.4,49.95,0.0,0.0,95.0,865.8,0.0,0.0,95.0,100.0,3338.0,3337.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.4147415829800637,False
