event_id,source_id,bess_id,dominant_state,start_utc,end_utc,duration_sec,row_count,max_score,top_categories,top_reason,max_pcs_phase_voltage_imbalance,max_pcs_phase_current_imbalance,max_pcs_dc_current_vs_bms_current_delta,max_pcs_dc_voltage_vs_bms_voltage_delta,max_bms_cell_voltage_spread,max_bms_temperature_spread,max_pcs_fault_flag_count,max_bms_fault_flag_count
182,external_ems_2,bess_2,warning,2026-08-15T05:54:49.629462+00:00,2026-08-15T05:54:54.618555+00:00,4.989,6,0.651,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 6.4; PCS DC current and BMS current mismatch: 65.4,0.8,3.5,65.4,6.4,2.0,1.6,0.0,0.0
183,external_ems_1,bess_1,warning,2026-08-15T05:17:15.618572+00:00,2026-08-15T05:17:39.618870+00:00,24.0,25,0.669,pcs_fault_or_alarm,PCS fault or alarm flags active: 2.0,0.8,0.3,0.1,2.8,1.0,1.9,2.0,0.0
184,external_ems_2,bess_2,warning,2026-08-15T05:56:44.629367+00:00,2026-08-15T05:56:50.618588+00:00,5.989,7,0.545,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 53.6,2.1,4.1,53.6,5.9,2.0,1.5,0.0,0.0
185,external_ems_2,bess_2,warning,2026-08-15T05:58:43.618573+00:00,2026-08-15T05:58:50.630100+00:00,7.012,4,0.6545,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC current and BMS current mismatch: 42.3,2.4,3.7,62.7,6.9,2.0,1.5,0.0,0.0
186,external_ems_2,bess_2,warning,2026-08-15T06:00:45.618582+00:00,2026-08-15T06:00:50.618571+00:00,5.0,6,0.6683,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 7.2; PCS DC current and BMS current mismatch: 52.4,0.5,2.4,74.3,8.9,2.0,1.5,0.0,0.0
187,external_ems_2,bess_2,warning,2026-08-15T06:04:43.618570+00:00,2026-08-15T06:04:44.618574+00:00,1.0,2,0.5757,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 6.4; PCS DC current and BMS current mismatch: 55.3,0.3,1.5,55.3,6.4,1.0,1.5,0.0,0.0
188,external_ems_2,bess_2,warning,2026-08-15T06:08:37.618523+00:00,2026-08-15T06:08:38.628841+00:00,1.01,2,0.432,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 46.6,0.3,1.5,46.6,5.8,1.0,1.5,0.0,0.0
189,external_ems_2,bess_2,warning,2026-08-15T06:10:32.629509+00:00,2026-08-15T06:10:37.618576+00:00,4.989,6,0.6338,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC current and BMS current mismatch: 49.8,0.4,0.6,59.1,6.0,2.0,1.5,0.0,0.0
190,external_ems_2,bess_2,warning,2026-08-15T06:12:27.619285+00:00,2026-08-15T06:12:39.618568+00:00,11.999,7,0.6614,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 50.1,0.4,1.7,70.4,7.9,2.0,1.5,0.0,0.0
191,external_ems_2,bess_2,warning,2026-08-15T06:14:32.618674+00:00,2026-08-15T06:14:37.618583+00:00,5.0,6,0.6586,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 7.5; PCS DC current and BMS current mismatch: 80.5,0.2,0.2,80.5,7.5,1.0,1.5,0.0,0.0
192,external_ems_2,bess_2,warning,2026-08-15T06:16:28.618782+00:00,2026-08-15T06:16:34.618572+00:00,6.0,7,0.6572,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 7.3; PCS DC current and BMS current mismatch: 66.2,0.3,2.3,72.9,7.3,2.0,1.5,0.0,0.0
193,external_ems_2,bess_2,warning,2026-08-15T06:18:26.618592+00:00,2026-08-15T06:18:34.629312+00:00,8.011,4,0.5388,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 46.5,0.5,1.5,53.6,5.4,3.0,1.5,0.0,0.0
194,external_ems_2,bess_2,warning,2026-08-15T06:20:33.628939+00:00,2026-08-15T06:20:34.618583+00:00,0.99,2,0.6738,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 9.7; PCS DC current and BMS current mismatch: 89.2,0.4,3.0,89.2,9.7,3.0,1.5,0.0,0.0
195,external_ems_2,bess_2,warning,2026-08-15T06:24:22.627283+00:00,2026-08-15T06:24:27.630826+00:00,5.004,6,0.6144,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 43.2,0.4,2.0,57.8,6.2,1.0,1.5,0.0,0.0
196,external_ems_2,bess_2,warning,2026-08-15T06:28:19.618575+00:00,2026-08-15T06:28:25.628669+00:00,6.01,7,0.6497,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 6.2; PCS DC current and BMS current mismatch: 70.0,1.6,4.9,70.0,6.2,2.0,1.5,0.0,0.0
197,external_ems_2,bess_2,warning,2026-08-15T06:30:22.618603+00:00,2026-08-15T06:30:25.618941+00:00,3.0,4,0.6545,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 6.9; PCS DC current and BMS current mismatch: 67.4,0.9,2.7,67.4,6.9,1.0,1.6,0.0,0.0
198,external_ems_2,bess_2,warning,2026-08-15T06:34:16.618717+00:00,2026-08-15T06:34:19.628897+00:00,3.01,4,0.4891,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 50.5,0.7,4.0,50.5,4.3,2.0,1.7,0.0,0.0
199,external_ems_2,bess_2,warning,2026-08-15T06:36:10.618607+00:00,2026-08-15T06:36:13.618642+00:00,3.0,4,0.4281,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 46.7,1.0,1.5,46.7,4.3,2.0,1.7,0.0,0.0
200,external_ems_2,bess_2,warning,2026-08-15T06:38:10.629128+00:00,2026-08-15T06:38:13.618576+00:00,2.989,4,0.4698,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 49.3,0.4,0.6,49.3,4.6,2.0,1.8,0.0,0.0
201,external_ems_2,bess_2,warning,2026-08-15T06:40:08.631072+00:00,2026-08-15T06:40:13.628685+00:00,4.998,6,0.6045,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 57.7,0.3,0.2,57.7,0.3,2.0,1.7,0.0,0.0
202,external_ems_2,bess_2,warning,2026-08-15T06:42:03.618574+00:00,2026-08-15T06:42:13.619080+00:00,10.001,9,0.5202,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 52.1,1.0,1.4,52.1,5.8,2.0,1.7,0.0,0.0
203,external_ems_2,bess_2,warning,2026-08-15T06:44:08.618591+00:00,2026-08-15T06:44:09.618572+00:00,1.0,2,0.6497,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 6.9; PCS DC current and BMS current mismatch: 59.7,5.0,3.4,59.7,6.9,2.0,1.7,0.0,0.0
204,external_ems_2,bess_2,warning,2026-08-15T06:48:03.629731+00:00,2026-08-15T06:48:07.629048+00:00,3.999,5,0.6593,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 7.6; PCS DC current and BMS current mismatch: 74.0,0.7,3.2,74.0,7.6,2.0,1.7,0.0,0.0
205,external_ems_2,bess_2,warning,2026-08-15T06:49:57.618860+00:00,2026-08-15T06:50:03.618596+00:00,6.0,7,0.5757,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 49.7,2.5,3.2,55.6,5.8,3.0,1.7,0.0,0.0
206,external_ems_2,bess_2,warning,2026-08-15T06:51:56.618584+00:00,2026-08-15T06:52:01.629180+00:00,5.011,6,0.6517,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 64.9,0.2,0.2,64.9,6.5,2.0,1.7,0.0,0.0
207,external_ems_2,bess_2,warning,2026-08-15T06:53:51.630032+00:00,2026-08-15T06:54:01.618842+00:00,9.989,9,0.6641,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 8.3; PCS DC current and BMS current mismatch: 69.4,0.3,2.1,69.4,8.3,1.0,1.7,0.0,0.0
208,external_ems_2,bess_2,warning,2026-08-15T06:57:50.618571+00:00,2026-08-15T06:57:56.618624+00:00,6.0,7,0.5058,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC current and BMS current mismatch: 47.1,0.3,0.5,51.2,5.8,2.0,1.8,0.0,0.0
209,external_ems_2,bess_2,warning,2026-08-15T07:01:51.618791+00:00,2026-08-15T07:01:52.618562+00:00,1.0,2,0.6731,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 9.6; PCS DC current and BMS current mismatch: 92.8,0.2,2.4,92.8,9.6,2.0,1.8,0.0,0.0
210,external_ems_2,bess_2,warning,2026-08-15T07:05:45.629204+00:00,2026-08-15T07:05:46.618564+00:00,0.989,2,0.6607,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 7.8; PCS DC current and BMS current mismatch: 79.1,0.2,2.1,79.1,7.8,2.0,1.7,0.0,0.0
211,external_ems_2,bess_2,warning,2026-08-15T07:07:39.618577+00:00,2026-08-15T07:07:47.618764+00:00,8.0,4,0.4474,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 45.3,0.3,2.1,47.9,5.0,2.0,1.8,0.0,0.0
212,external_ems_2,bess_2,warning,2026-08-15T07:11:36.618573+00:00,2026-08-15T07:11:40.629225+00:00,4.011,5,0.4258,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.6; PCS DC current and BMS current mismatch: 46.3,0.9,1.6,46.3,5.6,2.0,1.8,0.0,0.0
213,external_ems_2,bess_2,warning,2026-08-15T07:49:15.629266+00:00,2026-08-15T07:49:16.618596+00:00,0.989,2,0.4403,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.6; PCS DC current and BMS current mismatch: 47.2,0.4,2.1,47.2,5.6,2.0,1.8,0.0,0.0
214,external_ems_2,bess_2,warning,2026-08-15T07:53:16.629018+00:00,2026-08-15T07:53:17.618567+00:00,0.99,2,0.6538,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 63.8,0.4,1.8,63.8,6.8,3.0,1.8,0.0,0.0
215,external_ems_2,bess_2,warning,2026-08-15T08:05:49.618767+00:00,2026-08-15T08:05:50.629427+00:00,1.011,2,0.6531,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 6.7; PCS DC current and BMS current mismatch: 62.2,1.9,1.8,62.2,6.7,2.0,1.8,0.0,0.0
216,external_ems_2,bess_2,warning,2026-08-15T08:07:44.618562+00:00,2026-08-15T08:07:48.619081+00:00,4.001,5,0.5026,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 51.3,0.4,0.3,51.3,5.1,1.0,1.8,0.0,0.0
217,external_ems_2,bess_2,warning,2026-08-15T08:09:38.618955+00:00,2026-08-15T08:09:41.618653+00:00,3.0,4,0.4009,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 45.0,0.5,2.5,45.0,4.3,2.0,1.9,0.0,0.0
218,external_ems_2,bess_2,warning,2026-08-15T08:58:40.618581+00:00,2026-08-15T08:58:43.618579+00:00,3.0,4,0.6593,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 7.6; PCS DC current and BMS current mismatch: 77.6,0.2,0.3,77.6,7.6,4.0,1.6,0.0,0.0
219,external_ems_2,bess_2,warning,2026-08-15T09:02:15.618580+00:00,2026-08-15T09:02:18.618723+00:00,3.0,4,0.4153,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 45.9,0.4,0.7,45.9,3.6,4.0,1.6,0.0,0.0
220,external_ems_2,bess_2,warning,2026-08-15T09:04:15.618583+00:00,2026-08-15T09:04:18.618575+00:00,3.0,4,0.6462,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.7; PCS DC current and BMS current mismatch: 68.8,0.5,0.2,68.8,5.7,3.0,1.6,0.0,0.0
221,external_ems_2,bess_2,warning,2026-08-15T09:06:09.618838+00:00,2026-08-15T09:06:13.629428+00:00,4.011,5,0.5731,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 55.4,2.2,1.9,55.4,5.8,3.0,1.6,0.0,0.0
222,external_ems_2,bess_2,warning,2026-08-15T09:08:14.628708+00:00,2026-08-15T09:08:15.618609+00:00,0.99,2,0.6006,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.6; PCS DC current and BMS current mismatch: 57.2,4.4,4.0,57.2,5.6,5.0,1.6,0.0,0.0
223,external_ems_2,bess_2,warning,2026-08-15T09:10:08.618576+00:00,2026-08-15T09:10:13.629412+00:00,5.011,6,0.4409,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC current and BMS current mismatch: 47.5,0.9,3.3,47.5,5.1,3.0,1.6,0.0,0.0
224,external_ems_2,bess_2,warning,2026-08-15T09:12:08.628683+00:00,2026-08-15T09:12:13.618562+00:00,4.99,6,0.6237,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 58.9,1.0,2.9,58.9,3.4,3.0,1.6,0.0,0.0
225,external_ems_2,bess_2,warning,2026-08-15T09:14:03.619015+00:00,2026-08-15T09:14:09.618647+00:00,6.0,7,0.6607,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC current and BMS current mismatch: 46.5,1.3,2.3,74.7,7.8,3.0,1.7,0.0,0.0
226,external_ems_2,bess_2,warning,2026-08-15T09:16:02.629706+00:00,2026-08-15T09:16:09.619370+00:00,6.99,4,0.6497,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC current and BMS current mismatch: 46.1,4.6,4.2,60.1,6.2,3.0,1.7,0.0,0.0
227,external_ems_2,bess_2,warning,2026-08-15T09:19:57.618935+00:00,2026-08-15T09:20:03.618574+00:00,6.0,7,0.3631,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 42.6,2.7,2.2,42.6,5.1,2.0,1.7,0.0,0.0
228,external_ems_2,bess_2,warning,2026-08-15T09:21:58.618572+00:00,2026-08-15T09:22:03.618565+00:00,5.0,6,0.6531,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 50.0,1.4,4.1,62.6,6.7,3.0,1.6,0.0,0.0
229,external_ems_2,bess_2,warning,2026-08-15T09:23:58.628700+00:00,2026-08-15T09:24:01.618878+00:00,2.99,4,0.6517,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 71.8,0.7,0.9,71.8,6.5,4.0,1.6,0.0,0.0
230,external_ems_2,bess_2,warning,2026-08-15T09:25:52.618582+00:00,2026-08-15T09:26:08.618584+00:00,16.0,8,0.4558,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 48.3,0.6,3.1,48.3,5.3,2.0,1.6,0.0,0.0
231,external_ems_2,bess_2,warning,2026-08-15T09:28:03.628739+00:00,2026-08-15T09:28:04.618575+00:00,0.99,2,0.4169,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 46.0,0.4,1.6,46.0,4.9,2.0,1.6,0.0,0.0
232,external_ems_2,bess_2,warning,2026-08-15T09:32:42.618577+00:00,2026-08-15T09:32:54.618568+00:00,12.0,13,0.3902,pcs_phase_voltage_imbalance;pcs_phase_current_imbalance,PCS phase voltage imbalance high: 5.4; PCS phase current imbalance high: 24.4,5.9,24.4,8.0,1.5,3.0,1.6,0.0,0.0
233,external_ems_2,bess_2,warning,2026-08-15T09:42:47.618653+00:00,2026-08-15T09:42:50.618571+00:00,3.0,4,0.3944,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 44.6,0.2,0.5,44.6,3.4,6.0,1.8,0.0,0.0
234,external_ems_2,bess_2,warning,2026-08-15T09:44:45.619452+00:00,2026-08-15T09:44:46.619217+00:00,1.0,2,0.4382,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 47.2,0.1,2.2,47.2,5.3,7.0,1.8,0.0,0.0
235,external_ems_1,bess_1,warning,2026-08-15T05:58:39.629049+00:00,2026-08-15T05:58:39.629049+00:00,0.0,1,0.4284,pcs_phase_voltage_imbalance,PCS phase voltage imbalance high: 21.7,21.7,0.2,0.1,3.2,1.0,1.9,0.0,0.0
236,external_ems_1,bess_1,warning,2026-08-15T11:45:26.618584+00:00,2026-08-15T11:45:26.618584+00:00,0.0,1,0.3694,pcs_phase_voltage_imbalance,PCS phase voltage imbalance high: 19.4,19.4,0.3,0.0,2.8,1.0,2.0,0.0,0.0
237,external_ems_1,bess_1,warning,2026-08-15T12:00:32.629080+00:00,2026-08-15T12:00:32.629080+00:00,0.0,1,0.4567,pcs_phase_voltage_imbalance,PCS phase voltage imbalance high: 22.8,22.8,0.2,0.1,2.8,1.0,2.0,0.0,0.0
238,external_ems_2,bess_2,warning,2026-08-15T09:46:39.618593+00:00,2026-08-15T09:46:40.630357+00:00,1.012,2,0.4361,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 47.2,0.5,0.3,47.2,4.2,7.0,1.8,0.0,0.0
239,external_ems_2,bess_2,warning,2026-08-15T14:28:13.629100+00:00,2026-08-15T14:28:13.629100+00:00,0.0,1,0.4941,pcs_phase_current_imbalance,PCS phase current imbalance high: 28.8,0.2,28.8,2.7,0.6,1.0,1.1,0.0,0.0
240,external_ems_1,bess_1,warning,2026-08-15T12:16:34.628678+00:00,2026-08-15T12:16:34.628678+00:00,0.0,1,0.3797,pcs_phase_voltage_imbalance,PCS phase voltage imbalance high: 19.8,19.8,0.2,0.3,2.8,1.0,2.0,0.0,0.0
241,external_ems_2,bess_2,warning,2026-08-15T15:42:46.618559+00:00,2026-08-15T15:42:46.618559+00:00,0.0,1,0.4585,pcs_phase_current_imbalance,PCS phase current imbalance high: 27.3,4.8,27.3,4.5,0.8,1.0,1.0,0.0,0.0
242,external_ems_2,bess_2,warning,2026-08-15T17:00:48.618576+00:00,2026-08-15T17:00:48.618576+00:00,0.0,1,0.4311,pcs_phase_current_imbalance;bms_cell_voltage_spread,PCS phase current imbalance high: 25.9; BMS cell voltage spread high: 9.0,0.3,25.9,9.1,2.1,9.0,1.0,0.0,0.0
243,external_ems_1,bess_1,warning,2026-08-15T15:43:21.629675+00:00,2026-08-15T15:43:21.629675+00:00,0.0,1,0.3797,pcs_phase_voltage_imbalance,PCS phase voltage imbalance high: 19.8,19.8,0.2,0.0,2.7,1.0,1.7,0.0,0.0
244,external_ems_2,bess_2,warning,2026-08-15T17:48:10.628704+00:00,2026-08-15T17:48:10.628704+00:00,0.0,1,0.5511,pcs_phase_current_imbalance,PCS phase current imbalance high: 31.2,0.6,31.2,12.8,2.6,2.0,1.0,0.0,0.0
245,external_ems_2,bess_2,warning,2026-08-15T23:09:05.629505+00:00,2026-08-15T23:09:05.629505+00:00,0.0,1,0.4513,pcs_phase_current_imbalance,PCS phase current imbalance high: 27.0,1.7,27.0,1.8,1.1,1.0,0.8,0.0,0.0
246,external_ems_2,bess_2,warning,2026-08-16T00:53:07.630208+00:00,2026-08-16T00:53:07.630208+00:00,0.0,1,0.3577,pcs_phase_current_imbalance;pcs_bms_current_mismatch,PCS phase current imbalance high: 23.0; PCS DC current and BMS current mismatch: 21.3,0.4,23.0,21.3,2.6,1.0,0.7,0.0,0.0
247,external_ems_2,bess_2,warning,2026-08-16T03:31:28.629495+00:00,2026-08-16T03:31:29.618579+00:00,0.989,2,0.3853,pcs_phase_voltage_imbalance;pcs_bms_current_mismatch,PCS phase voltage imbalance high: 5.3; PCS DC current and BMS current mismatch: 44.0,5.3,2.8,44.0,3.1,1.0,0.7,0.0,0.0
248,external_ems_2,bess_2,warning,2026-08-16T05:49:28.618729+00:00,2026-08-16T05:49:28.618729+00:00,0.0,1,0.5439,pcs_phase_voltage_imbalance,PCS phase voltage imbalance high: 26.2,26.2,3.0,9.7,2.1,1.0,0.9,0.0,0.0
249,external_ems_2,bess_2,warning,2026-08-16T06:01:57.628665+00:00,2026-08-16T06:02:00.618564+00:00,2.99,4,0.4025,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 45.1,3.2,2.9,45.1,4.8,2.0,1.0,0.0,0.0
250,external_ems_2,bess_2,warning,2026-08-16T06:04:04.618582+00:00,2026-08-16T06:04:07.618570+00:00,3.0,4,0.6634,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 8.2; PCS DC current and BMS current mismatch: 81.0,1.2,4.4,81.0,8.2,2.0,0.9,0.0,0.0
251,external_ems_2,bess_2,warning,2026-08-16T06:05:57.618751+00:00,2026-08-16T06:06:03.618572+00:00,6.0,7,0.6531,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 6.7; PCS DC current and BMS current mismatch: 64.7,2.0,2.7,64.7,6.7,2.0,0.9,0.0,0.0
252,external_ems_2,bess_2,warning,2026-08-16T06:54:55.618574+00:00,2026-08-16T06:54:56.629143+00:00,1.011,2,0.6503,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 6.3; PCS DC current and BMS current mismatch: 63.4,1.0,1.6,63.4,6.3,5.0,1.0,0.0,0.0
253,external_ems_2,bess_2,warning,2026-08-16T06:57:14.629388+00:00,2026-08-16T06:57:14.629388+00:00,0.0,1,0.4323,pcs_phase_current_imbalance,PCS phase current imbalance high: 26.2,0.5,26.2,1.6,1.2,5.0,1.0,0.0,0.0
254,external_ems_2,bess_2,warning,2026-08-16T07:02:46.618674+00:00,2026-08-16T07:02:49.618800+00:00,3.0,4,0.4698,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 49.3,1.1,3.6,49.3,4.6,4.0,1.0,0.0,0.0
255,external_ems_2,bess_2,warning,2026-08-16T07:06:46.618600+00:00,2026-08-16T07:06:49.618640+00:00,3.0,4,0.5663,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 55.1,0.8,0.9,55.1,5.5,3.0,1.0,0.0,0.0
256,external_ems_2,bess_2,warning,2026-08-16T07:08:38.629893+00:00,2026-08-16T07:08:45.629463+00:00,7.0,4,0.6552,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC current and BMS current mismatch: 51.2,0.6,2.9,60.7,7.0,4.0,1.1,0.0,0.0
257,external_ems_2,bess_2,warning,2026-08-16T07:12:34.628725+00:00,2026-08-16T07:12:39.619192+00:00,4.99,6,0.4265,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 46.6,0.5,1.5,46.6,5.0,3.0,1.1,0.0,0.0
258,external_ems_2,bess_2,warning,2026-08-16T07:16:32.629763+00:00,2026-08-16T07:16:37.629194+00:00,4.999,6,0.6662,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 8.6; PCS DC current and BMS current mismatch: 86.1,0.8,3.2,86.1,8.6,2.0,1.0,0.0,0.0
259,external_ems_2,bess_2,warning,2026-08-16T07:18:27.618575+00:00,2026-08-16T07:18:33.618911+00:00,6.0,7,0.6566,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 7.2; PCS DC current and BMS current mismatch: 66.5,2.3,3.7,66.5,7.2,2.0,1.0,0.0,0.0
260,external_ems_2,bess_2,warning,2026-08-16T07:20:31.618574+00:00,2026-08-16T07:20:33.618565+00:00,2.0,3,0.4762,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 49.7,1.8,1.6,49.7,5.0,3.0,1.0,0.0,0.0
261,external_ems_2,bess_2,warning,2026-08-16T07:24:25.618562+00:00,2026-08-16T07:24:31.618632+00:00,6.0,7,0.6538,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 64.2,2.2,6.0,64.2,6.8,3.0,1.0,0.0,0.0
262,external_ems_2,bess_2,warning,2026-08-16T07:26:21.618730+00:00,2026-08-16T07:26:27.630089+00:00,6.011,7,0.671,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 6.2; PCS DC current and BMS current mismatch: 47.1,2.0,4.8,90.0,9.3,2.0,1.0,0.0,0.0
263,external_ems_2,bess_2,warning,2026-08-16T07:28:20.629942+00:00,2026-08-16T07:28:25.618558+00:00,4.989,6,0.6396,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 6.6; PCS DC current and BMS current mismatch: 59.2,0.9,3.3,59.2,6.6,2.0,1.1,0.0,0.0
264,external_ems_2,bess_2,warning,2026-08-16T07:30:20.629406+00:00,2026-08-16T07:30:21.618576+00:00,0.989,2,0.6648,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 8.4; PCS DC current and BMS current mismatch: 84.2,2.1,4.8,84.2,8.4,2.0,1.1,0.0,0.0
265,external_ems_2,bess_2,warning,2026-08-16T07:34:18.618562+00:00,2026-08-16T07:34:21.618717+00:00,3.0,4,0.5147,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 52.1,0.5,0.6,52.1,3.6,2.0,1.2,0.0,0.0
266,external_ems_1,bess_1,warning,2026-08-15T18:22:52.629285+00:00,2026-08-15T18:22:52.629285+00:00,0.0,1,0.3925,pcs_phase_voltage_imbalance,PCS phase voltage imbalance high: 20.3,20.3,0.2,0.1,3.0,1.0,1.7,0.0,0.0
267,external_ems_2,bess_2,warning,2026-08-16T07:36:16.628674+00:00,2026-08-16T07:36:17.618858+00:00,0.99,2,0.4025,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 45.1,0.7,1.7,45.1,4.1,2.0,1.3,0.0,0.0
268,external_ems_2,bess_2,warning,2026-08-16T07:40:06.619190+00:00,2026-08-16T07:40:12.629257+00:00,6.01,7,0.6538,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 44.6,0.4,2.2,64.5,6.8,2.0,1.3,0.0,0.0
269,external_ems_1,bess_1,warning,2026-08-16T07:36:19.628686+00:00,2026-08-16T07:36:25.618683+00:00,5.99,7,0.669,pcs_fault_or_alarm,PCS fault or alarm flags active: 2.0,0.0,0.2,0.0,3.0,2.0,1.8,2.0,0.0
270,external_ems_2,bess_2,warning,2026-08-16T07:44:04.628851+00:00,2026-08-16T07:44:12.619337+00:00,7.99,3,0.6639,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch;pcs_phase_current_imbalance,PCS DC voltage and BMS voltage mismatch: 7.5; PCS DC current and BMS current mismatch: 68.7,0.6,51.6,68.7,7.5,2.0,1.2,0.0,0.0
271,external_ems_2,bess_2,warning,2026-08-16T07:46:07.618580+00:00,2026-08-16T07:46:10.618573+00:00,3.0,4,0.372,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 43.2,0.2,0.3,43.2,4.6,2.0,1.2,0.0,0.0
272,external_ems_2,bess_2,warning,2026-08-16T07:50:05.618580+00:00,2026-08-16T07:50:06.629456+00:00,1.011,2,0.6676,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 8.8; PCS DC current and BMS current mismatch: 79.6,0.5,1.9,79.6,8.8,2.0,1.2,0.0,0.0
273,external_ems_2,bess_2,warning,2026-08-16T07:51:58.628693+00:00,2026-08-16T07:52:04.618561+00:00,5.99,7,0.5165,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch;pcs_phase_current_imbalance,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 44.9,0.6,28.6,44.9,5.2,2.0,1.2,0.0,0.0
274,external_ems_2,bess_2,warning,2026-08-16T07:54:01.618566+00:00,2026-08-16T07:54:04.618573+00:00,3.0,4,0.5356,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 53.4,0.5,0.9,53.4,4.5,1.0,1.2,0.0,0.0
275,external_ems_2,bess_2,warning,2026-08-16T07:55:55.618580+00:00,2026-08-16T07:56:00.629240+00:00,5.011,6,0.6566,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 6.4; PCS DC current and BMS current mismatch: 58.3,0.6,1.8,78.2,7.2,2.0,1.2,0.0,0.0
276,external_ems_2,bess_2,warning,2026-08-16T07:57:59.619208+00:00,2026-08-16T07:57:59.619208+00:00,0.0,1,0.4734,pcs_phase_current_imbalance;pcs_bms_current_mismatch,PCS phase current imbalance high: 27.2; PCS DC current and BMS current mismatch: 36.7,0.4,27.2,36.7,3.1,2.0,1.2,0.0,0.0
277,external_ems_2,bess_2,warning,2026-08-16T07:59:49.618573+00:00,2026-08-16T07:59:55.628756+00:00,6.01,7,0.4744,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC current and BMS current mismatch: 47.2,0.5,2.0,49.2,5.9,2.0,1.2,0.0,0.0
278,external_ems_2,bess_2,warning,2026-08-16T08:03:44.618620+00:00,2026-08-16T08:03:55.618583+00:00,11.0,6,0.66,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.7; PCS DC current and BMS current mismatch: 43.5,0.4,1.8,75.3,7.7,2.0,1.3,0.0,0.0
279,external_ems_2,bess_2,warning,2026-08-16T08:05:49.618573+00:00,2026-08-16T08:05:50.629142+00:00,1.011,2,0.3576,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 42.3,1.5,4.6,42.3,4.6,2.0,1.3,0.0,0.0
280,external_ems_2,bess_2,warning,2026-08-16T08:08:20.618572+00:00,2026-08-16T08:08:21.618570+00:00,1.0,2,0.6759,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 10.2; PCS DC current and BMS current mismatch: 84.3,4.2,5.7,84.3,10.2,2.0,1.3,0.0,0.0
281,external_ems_2,bess_2,warning,2026-08-16T08:10:15.618600+00:00,2026-08-16T08:10:34.619310+00:00,19.001,4,0.5169,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch;pcs_phase_current_imbalance;pcs_phase_voltage_imbalance,PCS phase current imbalance high: 9.0; PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 52.1,9.2,9.0,52.1,6.1,3.0,1.4,0.0,0.0
282,external_ems_2,bess_2,warning,2026-08-16T08:12:35.618574+00:00,2026-08-16T08:12:39.618586+00:00,4.0,5,0.5185,pcs_phase_current_imbalance;pcs_bms_current_mismatch,PCS phase current imbalance high: 8.4; PCS DC current and BMS current mismatch: 52.3,3.5,8.4,52.3,5.0,1.0,1.5,0.0,0.0
283,external_ems_2,bess_2,warning,2026-08-16T08:14:29.629070+00:00,2026-08-16T08:14:34.618693+00:00,4.99,6,0.66,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 52.8,2.0,4.8,78.1,7.7,2.0,1.5,0.0,0.0
284,external_ems_2,bess_2,warning,2026-08-16T08:18:23.619089+00:00,2026-08-16T08:18:35.619442+00:00,12.0,7,0.6683,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch;pcs_phase_voltage_imbalance,PCS DC current and BMS current mismatch: 49.3,6.2,1.8,72.1,8.9,2.0,1.5,0.0,0.0
285,external_ems_2,bess_2,warning,2026-08-16T08:22:24.618583+00:00,2026-08-16T08:22:29.618584+00:00,5.0,6,0.6641,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 53.9,0.5,1.9,86.0,8.3,2.0,1.4,0.0,0.0
286,external_ems_2,bess_2,warning,2026-08-16T08:24:22.618565+00:00,2026-08-16T08:24:28.618562+00:00,6.0,7,0.6552,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 7.0; PCS DC current and BMS current mismatch: 74.9,0.2,0.6,74.9,7.0,2.0,1.4,0.0,0.0
287,external_ems_2,bess_2,warning,2026-08-16T08:26:18.618578+00:00,2026-08-16T08:26:23.618583+00:00,5.0,6,0.6036,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 6.9; PCS DC current and BMS current mismatch: 55.0,0.4,2.4,57.3,6.9,2.0,1.5,0.0,0.0
288,external_ems_2,bess_2,warning,2026-08-16T08:28:17.629095+00:00,2026-08-16T08:28:22.619091+00:00,4.99,6,0.6545,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 6.9; PCS DC current and BMS current mismatch: 74.5,0.3,0.5,74.5,6.9,2.0,1.5,0.0,0.0
289,external_ems_2,bess_2,warning,2026-08-16T08:30:13.618603+00:00,2026-08-16T08:30:16.628672+00:00,3.01,4,0.4316,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 46.7,0.4,3.0,46.7,5.5,2.0,1.5,0.0,0.0
290,external_ems_2,bess_2,warning,2026-08-16T08:32:11.630144+00:00,2026-08-16T08:32:18.618583+00:00,6.988,4,0.6075,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 46.0,0.6,1.8,57.5,5.9,2.0,1.5,0.0,0.0
291,external_ems_2,bess_2,warning,2026-08-16T08:36:13.618633+00:00,2026-08-16T08:36:16.618572+00:00,3.0,4,0.5628,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 55.1,0.4,0.8,55.1,4.5,2.0,1.5,0.0,0.0
292,external_ems_2,bess_2,warning,2026-08-16T08:38:06.618575+00:00,2026-08-16T08:38:12.628818+00:00,6.01,7,0.5642,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.6; PCS DC current and BMS current mismatch: 42.9,0.4,2.0,54.5,6.6,1.0,1.4,0.0,0.0
293,external_ems_2,bess_2,warning,2026-08-16T08:42:04.618552+00:00,2026-08-16T08:42:05.629140+00:00,1.011,2,0.4087,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.2; PCS DC current and BMS current mismatch: 45.4,0.2,2.5,45.4,5.2,2.0,1.4,0.0,0.0
294,external_ems_2,bess_2,warning,2026-08-16T08:46:01.628700+00:00,2026-08-16T08:46:04.618888+00:00,2.99,4,0.6469,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 64.2,0.8,0.7,64.2,5.8,1.0,1.4,0.0,0.0
295,external_ems_1,bess_1,warning,2026-08-16T07:46:01.619446+00:00,2026-08-16T07:46:01.619446+00:00,0.0,1,0.5875,pcs_phase_voltage_imbalance,PCS phase voltage imbalance high: 27.9,27.9,0.2,0.0,2.9,2.0,1.9,0.0,0.0
296,external_ems_2,bess_2,warning,2026-08-16T08:49:58.618580+00:00,2026-08-16T08:49:59.618565+00:00,1.0,2,0.3977,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 44.8,0.5,1.6,44.8,4.9,2.0,1.5,0.0,0.0
297,external_ems_2,bess_2,warning,2026-08-16T09:23:07.618621+00:00,2026-08-16T09:23:10.618568+00:00,3.0,4,0.6313,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 59.2,0.5,0.7,59.2,5.4,6.0,1.5,0.0,0.0
298,external_ems_2,bess_2,warning,2026-08-16T10:58:27.618575+00:00,2026-08-16T10:58:28.630155+00:00,1.012,2,0.6683,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 8.9; PCS DC current and BMS current mismatch: 68.5,0.3,2.0,68.5,8.9,2.0,1.2,0.0,0.0
299,external_ems_2,bess_2,warning,2026-08-16T11:00:21.619597+00:00,2026-08-16T11:00:26.618668+00:00,4.999,6,0.4634,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 46.9,0.3,0.8,48.9,3.0,2.0,1.2,0.0,0.0
300,external_ems_1,bess_1,warning,2026-08-16T08:53:56.618568+00:00,2026-08-16T08:54:14.629319+00:00,18.011,19,0.669,pcs_fault_or_alarm,PCS fault or alarm flags active: 2.0,0.7,0.2,0.2,2.9,2.0,2.0,2.0,0.0
301,external_ems_2,bess_2,warning,2026-08-16T11:02:21.629757+00:00,2026-08-16T11:02:22.619135+00:00,0.989,2,0.6483,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 6.0; PCS DC current and BMS current mismatch: 64.0,0.6,2.4,64.0,6.0,1.0,1.3,0.0,0.0
302,external_ems_1,bess_1,warning,2026-08-16T11:47:15.618838+00:00,2026-08-16T11:47:15.618838+00:00,0.0,1,0.3617,pcs_phase_voltage_imbalance,PCS phase voltage imbalance high: 19.1,19.1,0.2,0.0,2.9,1.0,1.8,0.0,0.0
303,external_ems_2,bess_2,warning,2026-08-16T15:08:38.618560+00:00,2026-08-16T15:08:38.618560+00:00,0.0,1,0.4822,pcs_phase_current_imbalance,PCS phase current imbalance high: 28.3,0.2,28.3,0.3,0.3,2.0,0.9,0.0,0.0
304,external_ems_2,bess_2,warning,2026-08-16T19:47:35.618821+00:00,2026-08-16T19:47:35.618821+00:00,0.0,1,0.373,pcs_phase_current_imbalance,PCS phase current imbalance high: 23.7,0.2,23.7,4.2,1.2,2.0,0.9,0.0,0.0
305,external_ems_2,bess_2,warning,2026-08-16T22:22:04.619315+00:00,2026-08-16T22:22:04.619315+00:00,0.0,1,0.4561,pcs_phase_current_imbalance,PCS phase current imbalance high: 27.2,0.5,27.2,2.1,0.8,1.0,0.8,0.0,0.0
306,external_ems_2,bess_2,warning,2026-08-17T01:11:49.618678+00:00,2026-08-17T01:11:49.618678+00:00,0.0,1,0.3562,pcs_phase_current_imbalance;pcs_bms_current_mismatch,PCS phase current imbalance high: 22.6; PCS DC current and BMS current mismatch: 29.1,0.2,22.6,29.1,2.9,1.0,0.7,0.0,0.0
307,external_ems_2,bess_2,warning,2026-08-17T02:28:55.618582+00:00,2026-08-17T02:28:56.629672+00:00,1.011,2,0.3624,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 42.6,1.7,3.0,42.6,3.4,1.0,0.8,0.0,0.0
308,external_ems_2,bess_2,warning,2026-08-17T02:35:42.629472+00:00,2026-08-17T02:35:43.618591+00:00,0.989,2,0.3704,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 43.1,0.4,3.0,43.1,3.4,2.0,0.9,0.0,0.0
309,external_ems_2,bess_2,warning,2026-08-17T03:04:09.629012+00:00,2026-08-17T03:04:09.629012+00:00,0.0,1,0.4266,pcs_phase_voltage_imbalance;pcs_bms_current_mismatch,PCS phase voltage imbalance high: 21.2; PCS DC current and BMS current mismatch: 30.6,21.2,1.5,30.6,4.0,1.0,0.7,0.0,0.0
310,external_ems_2,bess_2,warning,2026-08-17T03:29:18.629372+00:00,2026-08-17T03:29:19.619024+00:00,0.99,2,0.6731,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 9.6; PCS DC current and BMS current mismatch: 79.6,2.0,4.2,79.6,9.6,2.0,0.8,0.0,0.0
311,external_ems_2,bess_2,warning,2026-08-17T03:31:12.618632+00:00,2026-08-17T03:31:13.618566+00:00,1.0,2,0.465,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 49.0,1.3,3.9,49.0,4.8,2.0,0.9,0.0,0.0
312,external_ems_2,bess_2,warning,2026-08-17T03:34:34.618710+00:00,2026-08-17T03:34:35.629379+00:00,1.011,2,0.6538,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 6.8; PCS DC current and BMS current mismatch: 63.4,0.5,1.5,63.4,6.8,2.0,0.8,0.0,0.0
313,external_ems_1,bess_1,warning,2026-08-16T19:06:51.618578+00:00,2026-08-16T19:06:51.618578+00:00,0.0,1,0.3515,pcs_phase_voltage_imbalance,PCS phase voltage imbalance high: 18.7,18.7,0.2,0.0,2.9,1.0,1.6,0.0,0.0
314,external_ems_2,bess_2,warning,2026-08-17T03:36:47.628707+00:00,2026-08-17T03:36:48.618834+00:00,0.99,2,0.4361,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 47.2,0.6,1.6,47.2,4.8,2.0,0.9,0.0,0.0
315,external_ems_2,bess_2,warning,2026-08-17T03:38:47.618579+00:00,2026-08-17T03:39:05.618579+00:00,18.0,19,0.669,pcs_fault_or_alarm,PCS fault or alarm flags active: 2.0,0.1,0.1,0.1,1.6,1.0,1.0,2.0,0.0
316,external_ems_2,bess_2,warning,2026-08-17T05:17:24.618596+00:00,2026-08-17T05:17:29.618582+00:00,5.0,6,0.6602,pcs_phase_current_imbalance;pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS phase current imbalance high: 8.6; PCS DC voltage and BMS voltage mismatch: 7.6; PCS DC current and BMS current mismatch: 76.3,2.6,8.6,76.3,7.6,2.0,1.0,0.0,0.0
317,external_ems_2,bess_2,warning,2026-08-17T05:18:02.619746+00:00,2026-08-17T05:18:07.618581+00:00,4.999,6,0.4312,pcs_phase_voltage_imbalance;pcs_phase_current_imbalance,PCS phase voltage imbalance high: 8.6; PCS phase current imbalance high: 25.9,8.6,25.9,17.1,1.2,3.0,1.0,0.0,0.0
318,external_ems_2,bess_2,warning,2026-08-17T05:19:19.618574+00:00,2026-08-17T05:19:24.618578+00:00,5.0,6,0.6055,pcs_phase_voltage_imbalance;pcs_bms_current_mismatch;pcs_phase_current_imbalance;pcs_bms_voltage_mismatch,PCS phase voltage imbalance high: 6.1; PCS phase current imbalance high: 9.1; PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 57.2,6.1,9.1,57.2,5.8,1.0,0.9,0.0,0.0
319,external_ems_2,bess_2,warning,2026-08-17T05:21:23.618828+00:00,2026-08-17T05:21:24.618577+00:00,1.0,2,0.6106,pcs_phase_voltage_imbalance;pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS phase voltage imbalance high: 7.0; PCS DC voltage and BMS voltage mismatch: 6.1; PCS DC current and BMS current mismatch: 57.4,7.0,5.2,57.4,6.1,3.0,1.0,0.0,0.0
320,external_ems_2,bess_2,warning,2026-08-17T05:27:17.618569+00:00,2026-08-17T05:27:18.629619+00:00,1.011,2,0.6559,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 7.1; PCS DC current and BMS current mismatch: 61.0,0.4,2.0,61.0,7.1,2.0,1.0,0.0,0.0
321,external_ems_2,bess_2,warning,2026-08-17T05:41:12.618571+00:00,2026-08-17T05:41:13.629717+00:00,1.011,2,0.6522,pcs_phase_voltage_imbalance;pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS phase voltage imbalance high: 5.3; PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 63.3,5.3,2.9,63.3,6.5,2.0,0.9,0.0,0.0
322,external_ems_2,bess_2,warning,2026-08-17T05:45:11.630435+00:00,2026-08-17T05:45:12.618580+00:00,0.988,2,0.6648,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 8.4; PCS DC current and BMS current mismatch: 79.1,1.8,4.4,79.1,8.4,2.0,1.0,0.0,0.0
323,external_ems_2,bess_2,warning,2026-08-17T05:49:00.629149+00:00,2026-08-17T05:49:10.618575+00:00,9.989,9,0.594,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 57.0,0.5,1.7,57.0,5.7,2.0,1.2,0.0,0.0
324,external_ems_2,bess_2,warning,2026-08-17T05:53:00.618580+00:00,2026-08-17T05:53:06.618619+00:00,6.0,7,0.6531,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC current and BMS current mismatch: 45.8,0.9,1.5,63.4,6.7,3.0,1.1,0.0,0.0
325,external_ems_2,bess_2,warning,2026-08-17T05:54:59.618813+00:00,2026-08-17T05:55:04.618573+00:00,5.0,6,0.6607,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 7.8; PCS DC current and BMS current mismatch: 80.8,0.2,0.4,80.8,7.8,2.0,1.0,0.0,0.0
326,external_ems_2,bess_2,warning,2026-08-17T05:58:54.619128+00:00,2026-08-17T05:58:57.629217+00:00,3.01,4,0.4826,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 50.1,0.2,0.4,50.1,4.9,2.0,1.1,0.0,0.0
327,external_ems_2,bess_2,warning,2026-08-17T06:00:48.618603+00:00,2026-08-17T06:00:51.629137+00:00,3.011,4,0.4437,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 47.5,0.3,1.7,47.5,5.4,2.0,1.1,0.0,0.0
328,external_ems_2,bess_2,warning,2026-08-17T06:02:54.618999+00:00,2026-08-17T06:02:57.619050+00:00,3.0,4,0.6469,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.8; PCS DC current and BMS current mismatch: 63.3,0.4,0.9,63.3,5.8,2.0,1.1,0.0,0.0
329,external_ems_2,bess_2,warning,2026-08-17T06:04:47.618564+00:00,2026-08-17T06:04:53.618533+00:00,6.0,7,0.3864,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 43.0,0.5,1.8,44.1,4.7,1.0,1.0,0.0,0.0
330,external_ems_2,bess_2,warning,2026-08-17T06:08:47.624726+00:00,2026-08-17T06:08:50.629000+00:00,3.004,4,0.6572,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 7.3; PCS DC current and BMS current mismatch: 67.2,0.2,0.5,67.2,7.3,2.0,1.1,0.0,0.0
331,external_ems_2,bess_2,warning,2026-08-17T06:10:00.618623+00:00,2026-08-17T06:10:00.618623+00:00,0.0,1,0.4775,pcs_phase_current_imbalance,PCS phase current imbalance high: 28.1,0.5,28.1,2.7,1.4,2.0,1.1,0.0,0.0
332,external_ems_2,bess_2,warning,2026-08-17T06:10:40.618566+00:00,2026-08-17T06:10:44.618578+00:00,4.0,5,0.5669,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.6; PCS DC current and BMS current mismatch: 55.1,0.3,3.0,55.1,5.6,2.0,1.1,0.0,0.0
333,external_ems_2,bess_2,warning,2026-08-17T06:12:46.618581+00:00,2026-08-17T06:12:49.618585+00:00,3.0,4,0.6414,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 68.2,2.8,5.8,68.2,0.2,1.0,1.1,0.0,0.0
334,external_ems_2,bess_2,warning,2026-08-17T06:14:39.630822+00:00,2026-08-17T06:14:45.618576+00:00,5.988,7,0.6634,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC current and BMS current mismatch: 44.2,1.8,3.8,70.9,8.2,2.0,1.1,0.0,0.0
335,external_ems_2,bess_2,warning,2026-08-17T06:20:32.618568+00:00,2026-08-17T06:20:37.629071+00:00,5.011,6,0.6621,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 8.0; PCS DC current and BMS current mismatch: 72.3,4.2,3.7,72.3,8.0,2.0,1.3,0.0,0.0
336,external_ems_2,bess_2,warning,2026-08-17T06:22:30.629352+00:00,2026-08-17T06:22:38.619624+00:00,7.99,4,0.553,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.3; PCS DC current and BMS current mismatch: 42.7,1.4,3.0,54.1,5.9,3.0,1.2,0.0,0.0
337,external_ems_2,bess_2,warning,2026-08-17T06:24:32.618808+00:00,2026-08-17T06:24:35.619060+00:00,3.0,4,0.3944,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 44.6,1.3,3.7,44.6,3.5,1.0,1.2,0.0,0.0
338,external_ems_2,bess_2,warning,2026-08-17T06:26:32.628867+00:00,2026-08-17T06:26:35.618598+00:00,2.99,4,0.6476,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 65.6,0.1,0.7,65.6,5.9,2.0,1.2,0.0,0.0
339,external_ems_2,bess_2,warning,2026-08-17T06:28:30.618578+00:00,2026-08-17T06:28:31.618564+00:00,1.0,2,0.6628,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 8.1; PCS DC current and BMS current mismatch: 75.6,0.2,2.3,75.6,8.1,2.0,1.3,0.0,0.0
340,external_ems_2,bess_2,warning,2026-08-17T06:38:17.618712+00:00,2026-08-17T06:38:18.618576+00:00,1.0,2,0.4393,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 47.4,0.2,1.6,47.4,5.0,1.0,1.3,0.0,0.0
341,external_ems_2,bess_2,warning,2026-08-17T06:40:17.618582+00:00,2026-08-17T06:40:18.629095+00:00,1.011,2,0.4233,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 46.4,0.3,1.6,46.4,4.4,2.0,1.3,0.0,0.0
342,external_ems_2,bess_2,warning,2026-08-17T06:42:17.618582+00:00,2026-08-17T06:42:18.629864+00:00,1.011,2,0.6662,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 8.6; PCS DC current and BMS current mismatch: 82.3,0.1,2.2,82.3,8.6,2.0,1.3,0.0,0.0
343,external_ems_2,bess_2,warning,2026-08-17T06:44:11.619203+00:00,2026-08-17T06:44:12.629644+00:00,1.01,2,0.651,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 6.4; PCS DC current and BMS current mismatch: 60.5,0.2,0.6,60.5,6.4,2.0,1.3,0.0,0.0
344,external_ems_1,bess_1,warning,2026-08-17T03:38:44.629576+00:00,2026-08-17T03:38:50.619323+00:00,5.99,7,0.669,pcs_fault_or_alarm,PCS fault or alarm flags active: 2.0,3.2,0.2,0.1,2.7,1.0,1.5,2.0,0.0
345,external_ems_1,bess_1,warning,2026-08-17T07:27:01.618565+00:00,2026-08-17T07:27:01.618565+00:00,0.0,1,0.5593,pcs_phase_voltage_imbalance,PCS phase voltage imbalance high: 26.8,26.8,0.2,0.1,2.8,1.0,2.0,0.0,0.0
346,external_ems_2,bess_2,warning,2026-08-17T07:27:00.619118+00:00,2026-08-17T07:27:04.618581+00:00,3.999,5,0.6531,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 6.7; PCS DC current and BMS current mismatch: 64.8,0.4,1.1,64.8,6.7,2.0,1.3,0.0,0.0
347,external_ems_2,bess_2,warning,2026-08-17T07:32:51.618575+00:00,2026-08-17T07:32:56.629337+00:00,5.011,6,0.6559,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 6.5; PCS DC current and BMS current mismatch: 65.0,0.4,0.7,65.0,7.1,2.0,1.4,0.0,0.0
348,external_ems_2,bess_2,warning,2026-08-17T07:34:46.619030+00:00,2026-08-17T07:34:50.618577+00:00,4.0,5,0.6178,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 6.0; PCS DC current and BMS current mismatch: 58.1,0.4,1.7,58.1,6.0,2.0,1.4,0.0,0.0
349,external_ems_2,bess_2,warning,2026-08-17T07:35:37.618570+00:00,2026-08-17T07:35:40.618583+00:00,3.0,4,0.4513,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.1; PCS DC current and BMS current mismatch: 48.1,0.2,1.3,48.1,5.1,2.0,1.3,0.0,0.0
350,external_ems_2,bess_2,warning,2026-08-17T07:41:28.618562+00:00,2026-08-17T07:41:34.619083+00:00,6.001,7,0.4522,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 48.2,0.2,0.5,48.2,5.0,2.0,1.3,0.0,0.0
351,external_ems_2,bess_2,warning,2026-08-17T07:43:24.618576+00:00,2026-08-17T07:43:36.619163+00:00,12.001,6,0.6545,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC current and BMS current mismatch: 44.4,4.2,3.8,68.2,6.9,3.0,1.3,0.0,0.0
352,external_ems_2,bess_2,warning,2026-08-17T07:45:30.618566+00:00,2026-08-17T07:45:33.618575+00:00,3.0,4,0.5775,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.5; PCS DC current and BMS current mismatch: 55.8,0.9,3.8,55.8,5.5,1.0,1.3,0.0,0.0
353,external_ems_2,bess_2,warning,2026-08-17T08:41:57.618569+00:00,2026-08-17T08:41:58.618565+00:00,1.0,2,0.6414,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 6.4; PCS DC current and BMS current mismatch: 59.4,0.4,1.8,59.4,6.4,2.0,1.3,0.0,0.0
354,external_ems_2,bess_2,warning,2026-08-17T08:43:53.618578+00:00,2026-08-17T08:43:58.629129+00:00,5.011,6,0.6538,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.6; PCS DC current and BMS current mismatch: 51.4,0.3,1.5,67.1,6.8,1.0,1.3,0.0,0.0
355,external_ems_2,bess_2,warning,2026-08-17T08:49:08.628857+00:00,2026-08-17T08:49:12.618571+00:00,3.99,5,0.4939,pcs_bms_current_mismatch,PCS DC current and BMS current mismatch: 50.8,0.1,0.9,50.8,3.5,1.0,1.3,0.0,0.0
356,external_ems_2,bess_2,warning,2026-08-17T08:53:06.630646+00:00,2026-08-17T08:53:07.618848+00:00,0.988,2,0.6316,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.9; PCS DC current and BMS current mismatch: 59.0,0.4,1.6,59.0,5.9,2.0,1.3,0.0,0.0
357,external_ems_2,bess_2,warning,2026-08-17T08:55:06.618874+00:00,2026-08-17T08:55:07.629503+00:00,1.011,2,0.6262,pcs_phase_voltage_imbalance;pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS phase voltage imbalance high: 5.2; PCS DC voltage and BMS voltage mismatch: 6.0; PCS DC current and BMS current mismatch: 58.6,5.2,3.5,58.6,6.0,3.0,1.3,0.0,0.0
358,external_ems_2,bess_2,warning,2026-08-17T08:57:01.618749+00:00,2026-08-17T08:57:05.618574+00:00,4.0,5,0.5912,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 5.4; PCS DC current and BMS current mismatch: 56.7,0.9,3.4,56.7,5.4,1.0,1.4,0.0,0.0
359,external_ems_2,bess_2,warning,2026-08-17T09:00:59.628736+00:00,2026-08-17T09:01:00.619115+00:00,0.99,2,0.6628,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 8.1; PCS DC current and BMS current mismatch: 80.9,1.9,4.1,80.9,8.1,2.0,1.3,0.0,0.0
360,external_ems_2,bess_2,warning,2026-08-17T09:02:52.628767+00:00,2026-08-17T09:02:53.619829+00:00,0.991,2,0.6572,pcs_bms_current_mismatch;pcs_bms_voltage_mismatch,PCS DC voltage and BMS voltage mismatch: 7.3; PCS DC current and BMS current mismatch: 72.2,0.3,0.5,72.2,7.3,2.0,1.3,0.0,0.0
361,external_ems_1,bess_1,warning,2026-08-17T07:30:55.619634+00:00,2026-08-17T07:31:00.618594+00:00,4.999,6,0.6414,pcs_phase_voltage_imbalance,PCS phase voltage imbalance high: 30.5,30.5,0.2,0.0,2.9,1.0,2.0,0.0,0.0
362,external_ems_2,bess_2,warning,2026-08-17T09:04:10.618570+00:00,2026-08-17T09:04:33.618572+00:00,23.0,24,0.669,pcs_fault_or_alarm;pcs_bms_current_mismatch,PCS fault or alarm flags active: 2.0,0.3,0.6,46.9,4.2,2.0,1.4,2.0,0.0
363,external_ems_2,bess_2,warning,2026-08-17T09:05:42.618578+00:00,2026-08-17T09:05:42.618578+00:00,0.0,1,0.6414,pcs_phase_voltage_imbalance,PCS phase voltage imbalance high: 237.4,237.4,0.1,0.0,1.6,2.0,1.3,0.0,0.0
